OSU 80 Ton Compressor Load Stand
49.525810,49.967985,198.346012,164.398831,198.302686,285.757165,178.635991,14.383778,187.430705,2.494508,48.254441,48.898621,162.819842,196.567605,160.528318,186.836037,94.456734,175.613951,0.080781,79.425374,96.321973,97.604316,187.219735,18.702893,83.393085,0.629529,821968.122493,0.872600,10.218321,21.557872,4.001608,0.074260,0.066324,150.388796,98.905188,72.802583,32.000000,32.000000,32.000000,32.000000,32.000000,71.942152,69.293025,102.326350,41.265823,50.944362,47.088608,51.898734,54.653875,38.468354,29.367089,62.707451,178.635991,86.333249,0.608366,178.461417,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.572822,49.979256,198.485224,164.413973,198.247633,285.604761,178.649898,14.376929,187.384957,2.493655,48.200467,49.030168,162.831275,196.458514,160.536772,186.928278,94.487956,175.557803,0.080780,79.363748,96.321743,97.621152,187.109768,18.685422,83.448150,0.629464,821786.075824,0.872345,10.166551,21.534357,4.003527,0.067837,0.064122,150.407191,98.982811,72.838549,32.000000,32.000000,32.000000,32.000000,32.000000,71.951457,69.326445,102.342511,41.265823,50.872794,47.088608,51.898734,54.653827,38.468354,29.367089,62.711380,178.649898,86.285198,0.610261,178.552251,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.509611,49.970734,198.451751,164.418179,198.193162,285.422015,178.556968,14.382922,187.427233,2.467458,48.095875,49.065076,162.820439,196.570184,160.539824,186.935576,94.430614,175.645906,0.080781,79.291270,96.314461,97.542201,187.062246,18.671161,83.487078,0.629380,820940.535777,0.870576,10.191701,21.537825,4.004902,0.076146,0.067270,150.386224,98.933373,72.812653,32.000000,32.000000,32.000000,32.000000,32.000000,71.972203,69.304068,102.328841,41.265823,50.802919,47.088608,51.898734,54.687193,38.468354,29.367089,62.730283,178.556968,86.475437,0.607946,178.599261,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.601956,49.962762,198.532286,164.396308,198.115049,285.416135,178.476015,14.382066,187.461026,2.479270,48.009643,49.026859,162.840105,196.502749,160.524561,186.914347,94.418202,175.501725,0.080782,79.254004,96.380984,97.526480,187.124859,18.656582,83.522255,0.628701,820558.504100,0.869379,10.154116,21.484182,4.003912,0.073066,0.068342,150.373392,98.922225,72.787086,32.000000,32.000000,32.000000,32.000000,32.000000,71.981072,69.303413,102.296146,41.265823,50.704933,47.088608,51.898734,54.686197,38.468354,29.367089,62.684722,178.476015,86.532035,0.608029,178.508506,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.545045,49.948469,198.514213,164.373314,197.939735,285.242606,178.510058,14.382066,187.392382,2.474092,47.999760,49.007529,162.836593,196.597301,160.499222,186.820798,94.409187,175.580733,0.080782,79.223302,96.272784,97.852047,187.135464,18.644288,83.447357,0.628902,820615.495662,0.870803,10.211290,21.576701,4.008348,0.070616,0.062137,150.362240,98.955392,72.812600,32.000000,32.000000,32.000000,32.000000,32.000000,71.980094,69.312399,102.312396,41.265823,50.594538,47.088608,51.898734,54.688333,38.468354,29.367089,62.658983,178.510058,86.553563,0.607169,178.508230,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.578123,49.955341,198.628218,164.383409,197.891920,285.088951,178.586933,14.379640,187.434575,2.480849,48.017538,48.993082,162.799259,196.632499,160.489246,186.943702,94.403545,175.631850,0.080783,79.217009,96.269185,97.658168,187.117048,18.633997,83.424116,0.627528,820186.900164,0.869037,10.107363,21.531539,4.002509,0.072440,0.065749,150.331852,98.968638,72.789140,32.000000,32.000000,32.000000,32.000000,32.000000,72.010926,69.284774,102.313599,41.265823,50.621345,47.088608,51.898734,54.723772,38.468354,29.367089,62.648150,178.586933,86.574965,0.605701,178.613226,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.564061,49.941047,198.489896,164.394064,197.816071,284.958364,178.591727,14.384920,187.479734,2.478220,47.971642,49.022890,162.838317,196.619458,160.512236,186.841416,94.411025,175.704549,0.080783,79.209899,96.272607,97.796910,187.118576,18.624613,83.483886,0.627424,819538.538191,0.869174,10.152190,21.572108,4.006742,0.070636,0.066230,150.346497,99.017414,72.812071,32.000000,32.000000,32.000000,32.000000,32.000000,72.049885,69.329672,102.284233,41.265823,50.508192,47.088608,51.898734,54.717704,38.468354,29.367089,62.639303,178.591727,86.306096,0.604908,178.517042,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.550595,49.914383,198.505657,164.382568,197.778377,284.752568,178.434655,14.384207,187.407108,2.474078,47.957904,49.048329,162.819069,196.544804,160.520771,187.011504,94.425761,175.670208,0.080784,79.156041,96.320851,97.821026,187.134504,18.615350,83.492541,0.627946,819335.912536,0.867964,10.124693,21.598159,4.006368,0.074505,0.066088,150.370635,98.829011,72.831622,32.000000,32.000000,32.000000,32.000000,32.000000,72.017055,69.351138,102.240869,41.265823,50.442467,47.088608,51.898734,54.726121,38.468354,29.367089,62.577087,178.434655,86.212969,0.605092,178.438561,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.556402,49.842639,198.554283,164.381446,197.738823,284.712766,178.670625,14.380211,187.490224,2.459802,47.810147,49.048882,162.815359,196.569763,160.497114,186.995774,94.409994,175.541659,0.080782,79.120069,96.330817,97.683569,187.160693,18.607973,83.498491,0.626911,818978.748245,0.867846,10.125007,21.619698,4.004714,0.065518,0.061202,150.360341,98.818135,72.818481,32.000000,32.000000,32.000000,32.000000,32.000000,71.991435,69.329175,102.229634,41.265823,50.379094,47.088608,51.898734,54.712129,38.468354,29.367089,62.520630,178.670625,86.367471,0.606411,178.550009,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.547356,49.829995,198.463082,164.387335,197.718918,284.490292,178.727808,14.383065,187.467255,2.452411,47.860323,49.074152,162.824661,196.631508,160.503433,187.106683,94.402549,175.714773,0.080781,79.108073,96.272200,97.694754,187.230605,18.602183,83.404679,0.626997,818715.836399,0.868642,10.112335,21.591255,4.006121,0.074313,0.066969,150.360166,98.838420,72.818789,32.000000,32.000000,32.000000,32.000000,32.000000,71.986798,69.313310,102.154278,41.265823,50.323207,47.088608,51.898734,54.757869,38.468354,29.367089,62.437899,178.727808,86.220361,0.607213,178.454887,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.594150,49.862980,198.460948,164.388176,197.591763,284.314744,178.565538,14.383636,187.382185,2.473557,47.982331,49.055880,162.815719,196.661851,160.505375,186.964811,94.374429,175.605973,0.080784,79.080686,96.295523,97.644032,187.162160,18.599931,83.454641,0.626911,818414.888674,0.867035,10.034560,21.555697,4.006632,0.068381,0.064914,150.376986,98.885889,72.822277,32.000000,32.000000,32.000000,32.000000,32.000000,71.940914,69.334141,102.096805,41.265823,50.290904,47.088608,51.898734,54.749903,38.468354,29.367089,62.378589,178.565538,86.217801,0.606086,178.529670,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.586469,49.882772,198.519019,164.370510,197.519365,284.141564,178.668901,14.383921,187.421858,2.501699,47.966676,48.980308,162.791810,196.609789,160.487044,186.961022,94.328858,175.715630,0.080785,79.054581,96.278317,97.815024,187.007771,18.595768,83.511311,0.627708,818344.816625,0.866815,10.031315,21.632254,4.005523,0.072951,0.064659,150.340519,98.922012,72.809201,32.000000,32.000000,32.000000,32.000000,32.000000,71.913287,69.319303,102.044821,41.265823,50.168896,47.088608,51.898734,54.772073,38.468354,29.367089,62.393984,178.668901,86.528771,0.607209,178.504887,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.566853,49.819000,198.523212,164.308540,197.415218,284.098270,178.712010,14.381352,187.477964,2.493902,47.907477,48.994957,162.782987,196.622597,160.448854,187.095192,94.295835,175.543617,0.080784,79.038875,96.245146,97.660534,187.055455,18.595212,83.482156,0.626691,817941.481444,0.866217,10.015688,21.616944,4.001701,0.070773,0.066103,150.370199,98.994698,72.816266,32.000000,32.000000,32.000000,32.000000,32.000000,71.857179,69.341512,101.998079,41.265823,50.114975,47.088608,51.898734,54.787427,38.468354,29.367089,62.335328,178.712010,86.301985,0.606606,178.430614,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.516008,49.844289,198.601374,164.323963,197.466398,284.152599,178.728424,14.383778,187.322346,2.475621,48.014423,48.945078,162.757854,196.613245,160.457886,186.980110,94.250943,175.548328,0.080786,79.028859,96.232618,97.546161,187.070118,18.593935,83.450404,0.626148,817876.824967,0.865596,10.043455,21.706285,4.003492,0.066142,0.061598,150.362107,99.017049,72.825826,32.000000,32.000000,32.000000,32.000000,32.000000,71.828615,69.393007,101.948765,41.265823,50.080479,47.088608,51.898734,54.839144,38.468354,29.367089,62.248062,178.728424,86.655669,0.604313,178.626484,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.560048,49.858033,198.591740,164.324523,197.421660,284.063598,178.648494,14.384349,187.296113,2.484558,47.996832,48.949548,162.756552,196.501924,160.452442,186.965850,94.233370,175.449975,0.080786,79.026159,96.252804,97.576953,187.121431,18.593181,83.467659,0.626248,817427.079354,0.865156,10.000059,21.670638,4.005161,0.071562,0.066658,150.372908,99.050930,72.839064,32.000000,32.000000,32.000000,32.000000,32.000000,71.810615,69.387413,101.909341,41.265823,49.999651,47.088608,51.898734,54.837866,38.468354,29.367089,62.242137,178.648494,86.613604,0.605786,178.604296,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.500455,49.867378,198.426349,164.333777,197.341851,284.000007,178.529430,14.373504,187.331683,2.484503,48.041188,48.980448,162.766113,196.504492,160.444348,186.815821,94.221194,175.565315,0.080786,79.030065,96.236720,97.510076,187.498904,18.593040,83.419410,0.627490,817939.592599,0.866348,10.078194,21.717412,4.010852,0.066338,0.060129,150.377017,99.022365,72.837159,32.000000,32.000000,32.000000,32.000000,32.000000,71.834003,69.388445,101.883668,41.265823,49.876570,47.088608,51.898734,54.826353,38.468354,29.367089,62.212411,178.529430,86.731162,0.604280,178.692849,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.520376,49.822848,198.323069,164.347236,197.270430,284.105766,178.630545,14.390343,187.354570,2.449024,47.992466,48.992252,162.775200,196.454262,160.440670,186.829726,94.173945,175.551791,0.080786,79.051733,96.201043,97.678183,187.147330,18.593851,83.390417,0.626855,817793.362983,0.865718,10.046162,21.695698,4.007093,0.074681,0.065390,150.342776,99.035153,72.806938,32.000000,32.000000,32.000000,32.000000,32.000000,71.818360,69.351579,101.824015,41.265823,49.780548,47.088608,51.898734,54.867266,38.468354,29.367089,62.163844,178.630545,86.527437,0.604086,178.524595,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.466119,49.838791,198.354673,164.338824,197.195071,284.239775,178.586635,14.385063,187.273945,2.448394,47.909238,48.924434,162.751548,196.471556,160.448177,186.882304,94.157141,175.602176,0.080786,79.091821,96.184370,97.693322,187.170277,18.596039,83.357656,0.627245,817615.528432,0.867125,10.117457,21.753945,4.008576,0.072327,0.068484,150.369500,99.048132,72.819317,32.000000,32.000000,32.000000,32.000000,32.000000,71.817100,69.351976,101.803752,41.265823,49.647448,47.088608,51.898734,54.848925,38.468354,29.367089,62.090192,178.586635,86.412655,0.603294,178.558506,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.502106,49.798659,198.415910,164.304334,197.130852,284.167319,178.677702,14.383350,187.277299,2.453024,48.010768,48.920934,162.771632,196.353044,160.463425,186.839847,94.175255,175.481298,0.080786,79.094048,96.224358,97.548347,187.003447,18.597589,83.400352,0.626181,817354.752458,0.865826,10.052212,21.795793,4.004878,0.067508,0.060666,150.405172,99.075379,72.835195,32.000000,32.000000,32.000000,32.000000,32.000000,71.830156,69.367147,101.810114,41.265823,49.609787,47.088608,51.898734,54.916995,38.468354,29.367089,62.002242,178.677702,86.198959,0.603479,178.447766,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.522132,49.792887,198.373620,164.309382,196.987013,284.192300,178.630886,14.382494,187.177727,2.439941,47.889964,48.981479,162.750806,196.382287,160.402289,186.817966,94.147646,175.514070,0.080783,79.088038,96.150930,97.651548,186.905022,18.600113,83.355456,0.626540,817220.369613,0.866800,10.124589,21.832716,4.009910,0.072328,0.063752,150.359038,99.067578,72.801859,32.000000,32.000000,32.000000,32.000000,32.000000,71.801789,69.331222,101.791536,41.265823,49.487496,47.088608,51.898734,54.949843,38.468354,29.367089,61.978328,178.630886,86.061513,0.604390,178.459804,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.391995,49.795086,198.149078,164.306017,196.950028,284.130027,178.454615,14.382209,187.174663,2.425694,47.964932,49.014981,162.737265,196.325401,160.425203,186.758683,94.120671,175.443591,0.080783,79.093776,96.181405,97.575792,186.994637,18.602909,83.370151,0.626068,816732.134171,0.865281,10.047020,21.766327,4.008232,0.075562,0.066830,150.384542,99.189203,72.812778,32.000000,32.000000,32.000000,32.000000,32.000000,71.822868,69.322878,101.783989,41.265823,49.418798,47.088608,51.898734,54.937343,38.468354,29.367089,61.890112,178.454615,86.137205,0.605741,178.456736,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.521752,49.788214,198.290922,164.300409,196.934305,284.059599,178.557607,14.385491,187.191674,2.430294,47.821103,48.955075,162.755392,196.439104,160.430589,186.825363,94.150595,175.408674,0.080781,79.136683,96.163464,97.735406,187.052415,18.603494,83.388992,0.625172,816197.145787,0.864474,10.020425,21.807026,4.005757,0.072588,0.067124,150.380430,99.199705,72.824688,32.000000,32.000000,32.000000,32.000000,32.000000,71.823413,69.323841,101.778459,41.265823,49.372885,47.088608,51.898734,54.923750,38.468354,29.367089,61.828481,178.557607,86.060810,0.605515,178.512990,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.484002,49.784365,198.356010,164.274892,196.989281,284.035007,178.562434,14.384064,187.186324,2.437236,47.829400,48.970379,162.740113,196.324476,160.426930,186.779606,94.145190,175.581425,0.080781,79.152888,96.149294,97.398283,186.900066,18.604750,83.333134,0.625818,816324.267849,0.867700,10.158056,21.805847,4.011765,0.066798,0.062799,150.367743,99.136957,72.813494,32.000000,32.000000,32.000000,32.000000,32.000000,71.817315,69.292393,101.802302,41.265823,49.214469,47.088608,51.898734,54.951051,38.468354,29.367089,61.765701,178.562434,86.180856,0.605715,178.401976,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.504648,49.772546,198.337298,164.259470,197.038450,283.996717,178.567019,14.384777,187.298339,2.430267,47.902123,48.897833,162.694207,196.267117,160.393690,186.712358,94.124945,175.452689,0.080779,79.163138,96.099582,97.331367,186.773679,18.604765,83.428677,0.624753,815953.217018,0.864593,10.016147,21.761971,4.004118,0.073490,0.065407,150.318285,99.145710,72.793810,32.000000,32.000000,32.000000,32.000000,32.000000,71.813027,69.245316,101.801028,41.265823,49.147603,47.088608,51.898734,54.996753,38.468354,29.367089,61.706011,178.567019,86.049667,0.605357,178.552408,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.423463,49.790962,198.330676,164.276294,197.157929,284.109825,178.544216,14.381352,187.213195,2.433964,47.779452,48.874429,162.707995,196.271871,160.383062,186.815032,94.133492,175.556513,0.080778,79.111856,96.094052,97.365514,186.908449,18.604734,83.394059,0.626582,816247.599221,0.865534,10.051556,21.836382,4.008488,0.073188,0.068912,150.287963,99.095230,72.787791,32.000000,32.000000,32.000000,32.000000,32.000000,71.805056,69.228599,101.805903,41.265823,49.066966,47.088608,51.898734,55.054432,38.468354,29.367089,61.638521,178.544216,86.453638,0.605878,178.556303,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.521718,49.787114,198.425614,164.292277,197.165657,284.144238,178.511520,14.385063,187.276070,2.420071,47.807349,48.838179,162.747746,196.470247,160.407873,186.836507,94.147976,175.491826,0.080778,79.102386,96.136847,97.479163,186.994065,18.605956,83.462052,0.626034,816464.963097,0.865299,10.018265,21.805207,4.006438,0.070975,0.063212,150.276149,99.081548,72.815918,32.000000,32.000000,32.000000,32.000000,32.000000,71.789716,69.226918,101.811064,41.265823,48.999956,47.088608,51.898734,55.030085,38.468354,29.367089,61.576503,178.511520,86.495685,0.606965,178.730654,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.434187,49.698055,198.507495,164.302932,197.192745,284.197902,178.613578,14.389487,187.337697,2.413651,47.768326,48.950787,162.755175,196.437538,160.404789,186.918834,94.168071,175.591092,0.080777,79.097279,96.115556,97.373812,187.173885,18.606730,83.483057,0.627181,817089.061771,0.867557,10.121161,21.838132,4.012885,0.073199,0.068158,150.254042,99.109962,72.807633,32.000000,32.000000,32.000000,32.000000,32.000000,71.769345,69.206484,101.818591,41.265823,48.935137,47.088608,51.898734,55.030310,38.468354,29.367089,61.517573,178.613578,86.619230,0.604985,178.689190,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.443269,49.700804,198.478301,164.314990,197.191543,284.211033,178.598926,14.380211,187.480908,2.415307,47.912915,48.992841,162.771489,196.613440,160.440334,187.056076,94.161453,175.672415,0.080779,79.104779,96.134208,97.500611,187.022661,18.608843,83.452928,0.625748,816921.689125,0.865831,10.015083,21.797811,4.006840,0.068667,0.061206,150.259207,99.074490,72.813757,32.000000,32.000000,32.000000,32.000000,32.000000,71.725653,69.179274,101.816028,41.265823,48.867400,47.088608,51.898734,55.069081,38.468354,29.367089,61.352637,178.598926,86.337757,0.603802,178.548002,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.514843,49.734338,198.630807,164.329571,197.080003,284.159320,178.700134,14.382351,187.363085,2.414377,47.907462,48.979712,162.764184,196.569613,160.442038,186.953910,94.178845,175.569918,0.080780,79.117306,96.065799,97.458646,187.220592,18.610904,83.484680,0.626644,816852.341713,0.866940,10.017088,21.817360,4.015591,0.071757,0.066272,150.274068,99.092592,72.822794,32.000000,32.000000,32.000000,32.000000,32.000000,71.726700,69.155403,101.793673,41.265823,48.854191,47.088608,51.898734,55.083420,38.468354,29.367089,61.306824,178.700134,86.459498,0.603955,178.753037,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.434855,49.739011,198.418904,164.324523,197.091685,284.090307,178.533452,14.382779,187.390317,2.402557,47.789976,48.917440,162.757059,196.544686,160.440537,186.965584,94.146748,175.644948,0.080780,79.157928,96.081186,97.447966,187.160977,18.613199,83.474601,0.626512,816868.874334,0.866835,10.010381,21.856444,4.014263,0.067576,0.061758,150.260175,99.078321,72.796725,32.000000,32.000000,32.000000,32.000000,32.000000,71.687364,69.119270,101.794246,41.265823,48.785053,47.088608,51.898734,55.098320,38.468354,29.367089,61.238072,178.533452,86.231702,0.605578,178.581873,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.518761,49.706576,198.367438,164.316952,197.152684,284.060429,178.684841,14.381352,187.505585,2.372523,47.760086,49.025008,162.757398,196.555527,160.456676,187.094540,94.154571,175.698859,0.080778,79.147384,96.126178,97.813598,187.233461,18.615568,83.465117,0.625708,816328.103947,0.864547,9.969455,21.798132,4.011541,0.075597,0.067041,150.278940,99.090114,72.788176,32.000000,32.000000,32.000000,32.000000,32.000000,71.691879,69.104691,101.788402,41.265823,48.682652,47.088608,51.898734,55.080455,38.468354,29.367089,61.129015,178.684841,86.335269,0.604179,178.512636,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.533598,49.698055,198.606033,164.288632,197.145913,284.117450,178.671653,14.378356,187.570905,2.343898,47.766061,49.029159,162.755939,196.628598,160.447689,187.042324,94.172367,175.814538,0.080776,79.138344,96.090996,97.763392,187.323139,18.619867,83.450350,0.626358,816619.478881,0.866970,10.057347,21.860184,4.013745,0.074268,0.066389,150.292281,99.125469,72.805375,32.000000,32.000000,32.000000,32.000000,32.000000,71.695652,69.098091,101.770047,41.265823,48.657727,47.088608,51.898734,55.100299,38.468354,29.367089,61.027826,178.671653,86.141460,0.606332,178.482227,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.556193,49.705202,198.634056,164.270405,197.072799,284.003112,178.391857,14.380068,187.504464,2.370894,47.823233,48.981977,162.717318,196.830538,160.420249,187.134652,94.161500,175.860652,0.080775,79.146510,96.120244,97.785197,187.225977,18.624779,83.555900,0.625178,816647.139503,0.864797,9.937619,21.873881,4.005905,0.073218,0.068185,150.275968,99.125895,72.798784,32.000000,32.000000,32.000000,32.000000,32.000000,71.723420,69.091053,101.707263,41.265823,48.578648,47.088608,51.898734,55.100372,38.468354,29.367089,60.943635,178.391857,86.660177,0.604395,178.675225,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.549932,49.712623,198.541075,164.264797,197.041211,284.039477,178.309413,14.382494,187.635352,2.386594,47.799023,49.110455,162.703815,196.748064,160.414986,187.210907,94.154161,175.925436,0.080774,79.124474,96.050910,97.798078,187.348162,18.630575,83.539636,0.625647,816513.687468,0.864523,9.913674,21.902242,4.009522,0.071590,0.068417,150.248540,99.232136,72.775153,32.000000,32.000000,32.000000,32.000000,32.000000,71.701477,69.060318,101.639171,41.265823,48.528375,47.088608,51.898734,55.090648,38.468354,29.367089,60.870454,178.309413,86.456397,0.606101,178.535846,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.602135,49.757428,198.735690,164.268443,197.043033,284.060085,178.449245,14.380639,187.790887,2.405774,47.805223,49.090407,162.744613,196.847958,160.407742,187.317596,94.162086,175.990020,0.080774,79.093281,96.089200,97.812721,187.405533,18.637650,83.588012,0.624609,816240.864236,0.865137,9.897338,21.931501,4.008259,0.070200,0.065617,150.269302,99.249646,72.778642,32.000000,32.000000,32.000000,32.000000,32.000000,71.708411,69.039441,101.632228,41.265823,48.517919,47.088608,51.898734,55.094059,38.468354,29.367089,60.846745,178.449245,86.810496,0.602235,178.641196,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.597733,49.752755,198.956298,164.261433,197.114834,284.054590,178.652496,14.380924,187.765185,2.437258,47.791966,49.075098,162.737842,197.029660,160.393428,187.380139,94.159537,176.031279,0.080773,79.042975,96.121098,97.737210,187.521008,18.645324,83.635540,0.624231,816167.128992,0.865538,9.911265,21.964676,4.006889,0.066137,0.060248,150.242205,99.186532,72.768632,32.000000,32.000000,32.000000,32.000000,32.000000,71.714188,69.031528,101.621298,41.265823,48.507003,47.088608,51.898734,55.115763,38.468354,29.367089,60.770551,178.652496,86.853012,0.603172,178.705516,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.612001,49.726917,198.926904,164.271247,197.188212,283.955274,178.536339,14.382637,187.878035,2.435410,47.810127,49.065927,162.734803,196.965611,160.411448,187.352515,94.154657,176.048173,0.080774,79.030809,96.179903,97.838569,187.467084,18.652664,83.666426,0.623800,816190.633319,0.863966,9.901842,21.982498,4.006595,0.071166,0.062834,150.234569,99.252689,72.781809,32.000000,32.000000,32.000000,32.000000,32.000000,71.730296,69.035641,101.630861,41.265823,48.413760,47.088608,51.898734,55.088590,38.468354,29.367089,60.674216,178.536339,86.703341,0.600644,178.682817,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.591863,49.769522,199.008884,164.318635,197.248143,283.973492,178.420282,14.387774,187.849505,2.426412,47.877368,48.988871,162.735872,196.998558,160.409887,187.446313,94.178804,176.125626,0.080773,79.000282,96.086976,97.706978,187.549558,18.662519,83.647602,0.624348,816493.305079,0.863371,9.901742,22.001492,4.011399,0.074518,0.066388,150.213619,99.176006,72.756175,32.000000,32.000000,32.000000,32.000000,32.000000,71.740173,69.072550,101.633606,41.265823,48.399829,47.088608,51.898734,55.156472,38.468354,29.367089,60.595504,178.420282,86.743279,0.601219,178.657326,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.650819,49.804706,199.004447,164.345554,197.360454,284.027422,178.556245,14.385919,187.962546,2.446821,47.791446,49.142956,162.768928,197.138531,160.427986,187.538496,94.177598,176.151032,0.080773,79.001323,96.172645,97.949176,187.680515,18.669800,83.669059,0.624214,816729.987116,0.863916,9.861088,22.013104,4.009653,0.072758,0.067227,150.226921,99.184435,72.776850,32.000000,32.000000,32.000000,32.000000,32.000000,71.734835,69.121611,101.636010,41.265823,48.410898,47.088608,51.898734,55.111517,38.468354,29.367089,60.573135,178.556245,86.531602,0.602350,178.583525,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.661759,49.781617,199.056559,164.348358,197.392429,284.177402,178.438093,14.381352,188.002434,2.479682,47.641965,49.100217,162.764665,197.223773,160.439886,187.605803,94.175945,176.233799,0.080774,79.059108,96.164601,98.079214,187.898170,18.677983,83.717110,0.625143,817027.340454,0.865233,9.924604,22.019818,4.012934,0.072985,0.068206,150.207506,99.088905,72.757073,32.000000,32.000000,32.000000,32.000000,32.000000,71.732614,69.183763,101.654376,41.265823,48.417230,47.088608,51.898734,55.100242,38.468354,29.367089,60.529514,178.438093,86.694308,0.602833,178.508152,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.744940,49.721694,199.080242,164.328449,197.456170,284.262768,178.242435,14.386347,188.107453,2.480991,47.827209,49.101800,162.742353,197.254614,160.429552,187.720808,94.202804,176.226387,0.080773,79.094691,96.123604,98.021807,187.824686,18.688353,83.718047,0.624535,817508.606489,0.864012,9.898588,22.031144,4.008080,0.072809,0.068677,150.213808,99.077503,72.764350,32.000000,32.000000,32.000000,32.000000,32.000000,71.727449,69.231746,101.719022,41.265823,48.404645,47.088608,51.898734,55.097571,38.468354,29.367089,60.404372,178.242435,86.453710,0.603875,178.492298,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.665378,49.750281,199.177898,164.319196,197.444235,284.495074,178.386781,14.379497,188.081317,2.456929,47.899370,49.120616,162.727625,197.196725,160.423061,187.690001,94.189689,176.303606,0.080772,79.092696,96.149819,98.043218,187.679803,18.702197,83.703190,0.624005,817575.409326,0.864457,9.864149,22.065760,4.008246,0.072694,0.069255,150.206394,98.937652,72.747811,32.000000,32.000000,32.000000,32.000000,32.000000,71.712850,69.252406,101.765223,41.265823,48.414320,47.088608,51.898734,55.112473,38.468354,29.367089,60.315197,178.386781,86.601686,0.602576,178.474596,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.734023,49.771171,199.350883,164.326486,197.463388,284.519641,178.416695,14.383921,188.099470,2.455825,47.948686,49.082806,162.758530,197.305517,160.431478,187.804109,94.228221,176.391120,0.080773,79.090233,96.198462,98.187964,187.766786,18.712415,83.762240,0.623503,817472.381684,0.863934,9.717989,22.035950,4.002020,0.072384,0.068303,150.232428,98.999260,72.755238,32.000000,32.000000,32.000000,32.000000,32.000000,71.725842,69.265436,101.787034,41.265823,48.395718,47.088608,51.898734,55.098389,38.468354,29.367089,60.292501,178.416695,86.461590,0.603774,178.468655,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.692031,49.795635,199.337418,164.331814,197.464760,284.628723,178.337516,14.384349,188.211199,2.457524,47.824681,49.154544,162.779167,197.333100,160.446153,187.800463,94.212900,176.484922,0.080773,79.130518,96.188463,98.011315,187.929883,18.724730,83.796119,0.624119,817655.143646,0.864787,9.829059,22.079809,4.010397,0.066079,0.062739,150.280687,98.977598,72.749236,32.000000,32.000000,32.000000,32.000000,32.000000,71.727089,69.264609,101.843444,41.265823,48.455335,47.088608,51.898734,55.092951,38.468354,29.367089,60.255569,178.337516,86.969362,0.603230,178.713266,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.770763,49.757153,199.310014,164.326486,197.473514,284.680594,178.441682,14.381781,188.189345,2.453300,47.777699,49.208341,162.774826,197.448476,160.447066,187.828534,94.257677,176.327111,0.080773,79.192830,96.207680,98.001232,187.970878,18.735656,83.759806,0.623326,817553.779347,0.863451,9.778777,22.076108,4.008340,0.067032,0.059721,150.309944,99.059060,72.755734,32.000000,32.000000,32.000000,32.000000,32.000000,71.759979,69.285137,101.891047,41.265823,48.500610,47.088608,51.898734,55.103204,38.468354,29.367089,60.199310,178.441682,86.662863,0.603866,178.560905,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.740559,49.752755,199.462473,164.307419,197.434638,284.679080,178.335685,14.388916,188.314645,2.454323,47.863248,49.114765,162.746790,197.485547,160.429110,187.844633,94.247636,176.483448,0.080770,79.190508,96.192512,97.985334,187.972629,18.747270,83.789321,0.623684,817738.590190,0.864710,9.846771,22.128748,4.011456,0.073362,0.064411,150.316063,99.037033,72.742675,32.000000,32.000000,32.000000,32.000000,32.000000,71.755535,69.294800,101.905889,41.265823,48.451060,47.088608,51.898734,55.102621,38.468354,29.367089,60.096682,178.335685,86.859449,0.600928,178.680182,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.745603,49.757153,199.554631,164.307980,197.429173,284.705157,178.411371,14.383208,188.300602,2.452875,47.803794,49.182316,162.727165,197.524007,160.445547,187.932801,94.255115,176.639348,0.080772,79.201375,96.139890,98.094301,188.087332,18.758775,83.812166,0.623254,817398.250176,0.862633,9.726699,22.021178,4.004560,0.073679,0.066053,150.340583,99.043671,72.733602,32.000000,32.000000,32.000000,32.000000,32.000000,71.738016,69.287197,101.915705,41.265823,48.532174,47.088608,51.898734,55.107991,38.468354,29.367089,60.028485,178.411371,86.892282,0.602376,178.723022,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.796331,49.739286,199.642930,164.303213,197.542081,284.782932,178.274595,14.378926,188.343554,2.463831,47.820149,49.206624,162.744504,197.634726,160.417790,188.054502,94.281993,176.633925,0.080771,79.232322,96.168166,98.145071,188.067714,18.770339,83.832270,0.623528,817309.355895,0.863547,9.753589,22.093425,4.010057,0.072464,0.067741,150.376155,99.093281,72.749631,32.000000,32.000000,32.000000,32.000000,32.000000,71.769576,69.304729,101.959956,41.265823,48.495596,47.088608,51.898734,55.063260,38.468354,29.367089,59.941973,178.274595,86.823730,0.601489,178.638285,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.802059,49.767873,199.438384,164.319757,197.720348,284.976677,178.730178,14.379212,188.474916,2.474827,47.892955,49.099213,162.743658,197.531789,160.415061,188.010783,94.281190,176.579198,0.080772,79.218294,96.184581,98.068089,188.181068,18.785682,83.919483,0.623317,817267.175558,0.863071,9.752762,22.147940,4.011503,0.069078,0.062160,150.391354,98.972904,72.715135,32.000000,32.000000,32.000000,32.000000,32.000000,71.775267,69.286766,101.989956,41.265823,48.493075,47.088608,51.898734,55.084006,38.468354,29.367089,59.870969,178.730178,86.756856,0.601222,178.775854,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.714288,49.785740,199.672826,164.344432,197.766627,285.276721,178.690889,14.379069,188.493242,2.486472,47.916926,49.221873,162.765223,197.637650,160.430289,187.990105,94.294757,176.637006,0.080772,79.245501,96.177631,98.295827,188.182720,18.797904,83.866365,0.623298,817519.464321,0.863206,9.682356,22.118906,4.009190,0.071185,0.065667,150.382859,98.987606,72.736779,32.000000,32.000000,32.000000,32.000000,32.000000,71.789959,69.259140,102.025405,41.265823,48.566308,47.088608,51.898734,55.088784,38.468354,29.367089,59.839393,178.690889,87.010814,0.601822,178.968537,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.844088,49.797559,199.623078,164.367986,197.744021,285.464975,178.530567,14.382066,188.480058,2.478275,47.848899,49.246637,162.772748,197.689231,160.440468,187.965395,94.322295,176.777288,0.080774,79.289080,96.187748,98.063429,188.145090,18.809264,83.952497,0.622650,818324.422834,0.861742,9.705016,22.097950,4.004621,0.064028,0.060061,150.422471,99.102478,72.746709,32.000000,32.000000,32.000000,32.000000,32.000000,71.828490,69.282006,102.061108,41.265823,48.583870,47.088608,51.898734,55.066239,38.468354,29.367089,59.792843,178.530567,86.701286,0.602286,178.654296,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.781677,49.814877,199.716543,164.397429,197.845832,285.542700,178.530356,14.381352,188.618430,2.469059,47.939343,49.280522,162.798184,197.802537,160.431742,188.072248,94.343546,176.723031,0.080773,79.309683,96.248065,98.088689,188.340330,18.822666,83.883494,0.623850,818631.605119,0.863866,9.813801,22.107365,4.016407,0.074117,0.065584,150.410957,99.111983,72.720485,32.000000,32.000000,32.000000,32.000000,32.000000,71.835447,69.276109,102.123768,41.265823,48.579022,47.088608,51.898734,55.065748,38.468354,29.367089,59.721017,178.530356,86.936457,0.601305,178.787735,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.748010,49.842914,199.639700,164.411169,197.899117,285.670934,178.447269,14.381352,188.598491,2.447364,48.103590,49.185659,162.811811,197.881712,160.454058,188.114296,94.367392,176.697729,0.080774,79.355342,96.218495,98.368027,188.213067,18.833000,83.941336,0.621920,818294.596065,0.862072,9.691209,22.135576,4.004950,0.071831,0.069397,150.389731,99.195887,72.733074,32.000000,32.000000,32.000000,32.000000,32.000000,71.864977,69.291609,102.173802,41.265823,48.679404,47.088608,51.898734,55.067400,38.468354,29.367089,59.718994,178.447269,86.726204,0.602203,178.691000,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.853211,49.879198,199.752158,164.405281,197.971756,285.921000,178.482976,14.389059,188.677782,2.450994,47.974283,49.250056,162.817560,197.920826,160.477128,188.112712,94.390555,176.872757,0.080774,79.401361,96.276306,97.986293,188.308063,18.843043,83.946294,0.623662,818763.141662,0.863760,9.773119,22.092768,4.011848,0.068360,0.061039,150.330633,99.156743,72.741640,32.000000,32.000000,32.000000,32.000000,32.000000,71.860972,69.304203,102.221957,41.265823,48.701645,47.088608,51.898734,55.056626,38.468354,29.367089,59.700819,178.482976,87.107655,0.601761,178.810315,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.786537,49.869852,199.795712,164.405281,198.133653,286.006063,178.507916,14.383065,188.679961,2.427181,48.033358,49.153097,162.790788,197.847272,160.455172,188.263993,94.383938,176.882598,0.080774,79.481115,96.190888,98.212918,188.344817,18.852997,84.002405,0.623090,819012.399185,0.865112,9.836028,22.058867,4.013019,0.073174,0.066272,150.296286,99.179048,72.726596,32.000000,32.000000,32.000000,32.000000,32.000000,71.871585,69.278304,102.232190,41.265823,48.749808,47.088608,51.898734,55.037021,38.468354,29.367089,59.673155,178.507916,87.062796,0.603082,178.823179,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.846587,49.871502,199.832359,164.439491,198.189773,286.130757,178.509898,14.381352,188.748526,2.423006,47.968441,49.250147,162.817724,197.884493,160.467888,188.336599,94.406362,177.018171,0.080774,79.516042,96.249168,98.124300,188.407226,18.862503,84.004713,0.623040,819181.387219,0.863317,9.763411,22.105236,4.006806,0.068875,0.065562,150.224708,99.197344,72.753665,32.000000,32.000000,32.000000,32.000000,32.000000,71.898001,69.243336,102.265217,41.265823,48.807226,47.088608,51.898734,55.024208,38.468354,29.367089,59.629763,178.509898,87.172330,0.600428,178.889583,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.796245,49.884146,199.925630,164.440332,198.162043,286.309621,178.407325,14.386347,188.809417,2.415884,48.015982,49.236136,162.840572,198.046856,160.483651,188.297263,94.405289,176.896817,0.080776,79.578768,96.264912,98.220774,188.465410,18.873494,84.048310,0.623795,819943.379720,0.865164,9.823064,22.115760,4.013047,0.074391,0.066382,150.129085,99.249232,72.737781,32.000000,32.000000,32.000000,32.000000,32.000000,71.892165,69.228760,102.296138,41.265823,48.865309,47.088608,51.898734,54.992933,38.468354,29.367089,59.589262,178.407325,86.958904,0.601868,178.768104,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.899591,49.895416,199.972555,164.431920,198.129918,286.314023,178.628666,14.382494,188.787422,2.383622,47.972334,49.353461,162.831711,198.090279,160.484923,188.426890,94.425799,176.946017,0.080777,79.632535,96.236038,98.335681,188.492231,18.886490,84.092322,0.623607,820018.757508,0.864246,9.762565,22.147156,4.008948,0.073202,0.069504,150.118012,99.280466,72.753573,32.000000,32.000000,32.000000,32.000000,32.000000,71.933722,69.245530,102.349654,41.265823,48.906847,47.088608,51.898734,55.023989,38.468354,29.367089,59.572114,178.628666,86.824037,0.600947,178.701267,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.863245,49.889644,200.065521,164.455194,198.237711,286.259740,178.368317,14.387061,188.797545,2.368099,48.082615,49.297439,162.851873,198.069000,160.510406,188.432271,94.440157,176.997107,0.080778,79.636409,96.319129,98.497395,188.497940,18.895183,84.017532,0.623599,820005.109548,0.865623,9.827307,22.100057,4.014874,0.064775,0.058969,150.123561,99.197665,72.739563,32.000000,32.000000,32.000000,32.000000,32.000000,71.926165,69.209292,102.364687,41.265823,48.993814,47.088608,51.898734,55.004816,38.468354,29.367089,59.536932,178.368317,87.140128,0.602726,178.778844,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.923030,49.931426,200.093535,164.477066,198.409022,286.231342,178.563587,14.382494,188.914740,2.378507,48.100040,49.349401,162.856693,198.176652,160.512607,188.506260,94.453134,177.108605,0.080780,79.635384,96.313597,98.407394,188.689327,18.905104,84.092755,0.622267,819685.581610,0.862450,9.731673,22.099079,4.007499,0.073432,0.065232,150.155927,99.152801,72.757075,32.000000,32.000000,32.000000,32.000000,32.000000,71.913269,69.212137,102.369955,41.265823,49.080601,47.088608,51.898734,54.887706,38.468354,29.367089,59.519252,178.563587,87.088128,0.602689,178.774792,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
