OSU 80 Ton Compressor Load Stand
49.934947,49.920705,199.897206,164.477627,198.395043,286.276884,178.590315,14.379069,188.880262,2.395745,48.076280,49.390321,162.876360,198.136257,160.533833,188.486211,94.455493,177.172109,0.080782,79.671467,96.314738,98.599669,188.651312,18.913764,84.067711,0.623781,820113.571857,0.864864,9.763479,22.105002,4.012284,0.073715,0.066619,150.204885,99.164376,72.762302,32.000000,32.000000,32.000000,32.000000,32.000000,71.916758,69.195701,102.381888,41.265823,49.147173,47.088608,51.898734,54.950378,38.468354,29.367089,59.514323,178.590315,87.154606,0.601429,178.897687,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.973612,49.954791,200.066059,164.505107,198.305787,286.450225,178.152840,14.382066,188.921339,2.386890,48.190864,49.411836,162.843825,198.307420,160.536567,188.610790,94.446543,177.081895,0.080782,79.736889,96.285844,98.457279,188.649904,18.924062,84.107847,0.623782,820803.398775,0.863616,9.743458,22.136268,4.008041,0.072503,0.067516,150.193033,99.174328,72.758720,32.000000,32.000000,32.000000,32.000000,32.000000,71.907762,69.166739,102.389406,41.265823,49.228093,47.088608,51.898734,54.951434,38.468354,29.367089,59.482992,178.152840,86.896159,0.602327,178.732227,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.927047,50.023237,200.128896,164.528942,198.373663,286.442076,178.345861,14.383921,189.014720,2.390879,48.198151,49.426523,162.889277,198.249893,160.531739,188.668710,94.457117,177.104645,0.080783,79.736478,96.315549,98.530357,188.684554,18.933074,84.136317,0.623006,820694.551412,0.863172,9.720426,22.159100,4.003152,0.070279,0.066753,150.229213,99.151549,72.763472,32.000000,32.000000,32.000000,32.000000,32.000000,71.919007,69.170130,102.424673,41.265823,49.358145,47.088608,51.898734,54.918589,38.468354,29.367089,59.503129,178.345861,86.870465,0.600940,178.632109,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.929157,50.022687,200.167767,164.522773,198.429757,286.498403,178.526167,14.384064,189.079093,2.395353,48.136764,49.341224,162.887800,198.331829,160.560350,188.586874,94.475632,177.127478,0.080784,79.757936,96.360738,98.544712,188.812123,18.939059,84.089672,0.622511,820392.005756,0.864241,9.714582,22.132262,4.003434,0.066632,0.059765,150.228799,99.183610,72.767155,32.000000,32.000000,32.000000,32.000000,32.000000,71.938077,69.180955,102.435831,41.265823,49.426671,47.088608,51.898734,54.920564,38.468354,29.367089,59.575282,178.526167,87.261959,0.602536,178.908978,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.967979,50.057048,200.133063,164.518006,198.556227,286.633571,178.439658,14.378498,188.958795,2.416736,48.235218,49.490299,162.868532,198.311050,160.554946,188.640633,94.486802,177.175129,0.080785,79.788141,96.435853,98.467107,188.768705,18.945197,84.158422,0.623224,820873.162904,0.864661,9.831120,22.130715,4.008426,0.073491,0.063880,150.250722,99.254500,72.768034,32.000000,32.000000,32.000000,32.000000,32.000000,71.930474,69.150898,102.467690,41.265823,49.522639,47.088608,51.898734,54.912154,38.468354,29.367089,59.580200,178.439658,87.304601,0.603609,179.002683,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.892758,50.049351,200.179676,164.520249,198.483857,286.671272,178.473962,14.379497,189.123885,2.395725,48.247937,49.306282,162.920440,198.334460,160.583300,188.693459,94.510215,177.280113,0.080783,79.835393,96.363845,98.454220,188.791567,18.952020,84.111399,0.623866,821032.810528,0.863990,9.828391,22.121258,4.009036,0.071956,0.065319,150.259864,99.276187,72.806264,32.000000,32.000000,32.000000,32.000000,32.000000,71.935599,69.166839,102.482105,41.265823,49.586479,47.088608,51.898734,54.895603,38.468354,29.367089,59.624238,178.473962,86.865309,0.601186,178.691393,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.976996,50.080414,200.265102,164.543524,198.453663,286.624788,178.481871,14.383778,189.157421,2.365909,48.305547,49.314949,162.929601,198.244352,160.574432,188.645587,94.541336,177.444206,0.080784,79.863337,96.383126,98.473203,188.625021,18.956020,84.151570,0.623524,821550.886115,0.864297,9.822655,22.128988,4.005226,0.072727,0.067642,150.256132,99.318781,72.785788,32.000000,32.000000,32.000000,32.000000,32.000000,71.918387,69.154139,102.460192,41.265823,49.631740,47.088608,51.898734,54.869557,38.468354,29.367089,59.655370,178.481871,87.069936,0.601054,178.822982,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.959997,50.077665,200.174661,164.550534,198.513122,286.508707,178.562781,14.382351,189.053355,2.356755,48.309650,49.405136,162.911381,198.447570,160.599418,188.644649,94.528312,177.389073,0.080783,79.869247,96.409818,98.579918,188.964922,18.961999,84.094522,0.624432,821250.073945,0.865244,9.892669,22.147203,4.012199,0.063877,0.060498,150.213085,99.265708,72.769535,32.000000,32.000000,32.000000,32.000000,32.000000,71.939264,69.110287,102.487253,41.265823,49.703276,47.088608,51.898734,54.854728,38.468354,29.367089,59.696395,178.562781,86.887684,0.604635,178.660630,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.958447,50.128520,200.165848,164.528662,198.569541,286.621808,178.365811,14.382637,189.074561,2.381320,48.331300,49.485666,162.876557,198.422664,160.583305,188.721534,94.550158,177.355078,0.080782,79.908344,96.383877,98.615161,188.830602,18.966941,84.203714,0.623634,820978.574703,0.863530,9.836711,22.181111,4.007146,0.065208,0.059081,150.186556,99.120547,72.763815,32.000000,32.000000,32.000000,32.000000,32.000000,71.940987,69.074632,102.472535,41.265823,49.758806,47.088608,51.898734,54.824095,38.468354,29.367089,59.762583,178.365811,87.141390,0.602732,178.814760,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.036574,50.134292,200.244803,164.541281,198.570507,286.728614,178.567486,14.386347,189.101806,2.386336,48.321241,49.635895,162.911921,198.358322,160.578519,188.699005,94.555086,177.350626,0.080783,79.969053,96.473204,98.763768,188.871023,18.971001,84.115311,0.624343,821287.468987,0.863717,9.851512,22.172292,4.006699,0.074078,0.064821,150.211337,99.189243,72.795757,32.000000,32.000000,32.000000,32.000000,32.000000,71.996160,69.082638,102.507399,41.265823,49.899643,47.088608,51.898734,54.810147,38.468354,29.367089,59.822989,178.567486,87.133078,0.604272,178.920307,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.023383,50.148862,200.299806,164.542963,198.561620,286.644138,178.221912,14.381352,189.083573,2.409382,48.249661,49.455955,162.912061,198.418271,160.573770,188.597364,94.546133,177.288008,0.080784,79.976430,96.426304,98.613713,188.920360,18.976301,84.144863,0.623715,821572.027730,0.865069,9.903969,22.136974,4.006647,0.074215,0.065247,150.171364,99.082437,72.756713,32.000000,32.000000,32.000000,32.000000,32.000000,71.954918,69.037515,102.478538,41.265823,49.998036,47.088608,51.898734,54.809093,38.468354,29.367089,59.854807,178.221912,86.893995,0.602688,178.682266,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.973419,50.161507,200.201600,164.535953,198.556582,286.483266,178.277269,14.387774,189.201786,2.413654,48.393434,49.350945,162.940809,198.424366,160.574011,188.610794,94.550113,177.368541,0.080786,79.972489,96.444259,98.649539,189.287199,18.982193,84.132332,0.623631,821466.196230,0.862612,9.829110,22.130282,4.001969,0.074446,0.065889,150.160675,99.137754,72.743443,32.000000,32.000000,32.000000,32.000000,32.000000,71.991198,69.039858,102.481684,41.265823,50.067182,47.088608,51.898734,54.802534,38.468354,29.367089,59.940810,178.277269,86.932869,0.602032,178.682148,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.997001,50.177725,200.267561,164.554460,198.578059,286.486330,178.489524,14.375787,189.005114,2.407159,48.404795,49.359912,162.952895,198.326005,160.591396,188.593592,94.564975,177.298603,0.080787,79.993871,96.514629,98.525163,188.755715,18.984820,84.112462,0.624076,821516.323401,0.864534,9.857286,22.114415,4.004124,0.070963,0.065931,150.187220,99.159765,72.787380,32.000000,32.000000,32.000000,32.000000,32.000000,71.995844,69.042027,102.489222,41.265823,50.144792,47.088608,51.898734,54.769887,38.468354,29.367089,60.010682,178.489524,87.106285,0.604331,178.751661,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.016607,50.177451,200.244441,164.571285,198.545474,286.516885,178.683079,14.381067,189.053379,2.419303,48.339549,49.499690,162.954399,198.567502,160.598546,188.668138,94.589875,177.405092,0.080785,80.001843,96.458110,98.540898,188.763605,18.984647,84.154221,0.624633,821583.328582,0.865234,9.921496,22.142355,4.006162,0.073695,0.068933,150.206504,99.166085,72.762486,32.000000,32.000000,32.000000,32.000000,32.000000,71.967698,69.019598,102.467538,41.265823,50.237729,47.088608,51.898734,54.746745,38.468354,29.367089,60.071476,178.683079,87.017720,0.604510,178.817239,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.987985,50.166730,200.376559,164.594279,198.822645,286.638633,178.471635,14.370935,189.036545,2.438333,48.312772,49.406715,162.949388,198.311993,160.600291,188.525504,94.594189,177.239392,0.080785,80.010869,96.467594,98.589901,188.850063,18.985110,84.165724,0.625140,821625.189861,0.863885,9.913373,22.099772,4.005591,0.065913,0.059563,150.264521,99.174390,72.796822,32.000000,32.000000,32.000000,32.000000,32.000000,71.929048,69.031081,102.487005,41.265823,50.274390,47.088608,51.898734,54.708371,38.468354,29.367089,60.094588,178.471635,86.980631,0.603654,178.727074,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.966685,50.171403,200.824440,164.617554,198.879827,286.717615,178.598789,14.382351,189.124778,2.438386,48.410363,49.425116,162.985775,198.322591,160.647686,188.627699,94.638020,177.374218,0.080787,80.020707,96.512294,98.606871,188.823953,18.985956,84.202939,0.624352,821372.028068,0.862432,9.892866,22.117076,4.003559,0.073946,0.065292,150.280748,99.159830,72.796175,32.000000,32.000000,32.000000,32.000000,32.000000,71.946025,69.085503,102.512471,41.265823,50.348363,47.088608,51.898734,54.744097,38.468354,29.367089,60.173591,178.598789,87.380203,0.603806,179.026090,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.966048,50.195594,200.211532,164.651204,198.874325,286.795732,178.389710,14.376929,189.140928,2.426817,48.372545,49.426028,162.986666,198.308335,160.641434,188.646234,94.632615,177.250936,0.080787,80.047628,96.505329,98.610106,188.940899,18.986633,84.162695,0.625855,822508.545330,0.865183,9.911681,22.047085,4.008494,0.070798,0.067494,150.287052,99.154452,72.773961,32.000000,32.000000,32.000000,32.000000,32.000000,71.931691,69.122628,102.466740,41.265823,50.454947,47.088608,51.898734,54.702914,38.468354,29.367089,60.247063,178.389710,87.181454,0.605601,178.942101,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.010590,50.188171,200.414493,164.649522,198.910850,286.951978,178.615508,14.382066,189.045552,2.406473,48.320964,49.428729,162.996263,198.472150,160.690172,188.635726,94.648767,177.340305,0.080786,80.062675,96.492149,98.542387,188.806373,18.986567,84.221474,0.627053,822625.352566,0.865236,9.938345,22.056698,4.019167,0.074311,0.065835,150.355460,99.160495,72.796386,32.000000,32.000000,32.000000,32.000000,32.000000,71.934418,69.146132,102.455973,41.265823,50.565150,47.088608,51.898734,54.720376,38.468354,29.367089,60.313221,178.615508,87.028105,0.604252,178.834469,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.979619,50.158483,200.512383,164.637744,199.097768,286.951995,178.563413,14.381352,189.143718,2.411199,48.416529,49.373924,162.992536,198.482724,160.663116,188.700367,94.685021,177.274132,0.080786,80.054046,96.542935,98.417033,188.919218,18.985461,84.191400,0.625742,822683.183484,0.866297,9.963193,22.013236,4.006951,0.071194,0.065063,150.385062,99.123552,72.790909,32.000000,32.000000,32.000000,32.000000,32.000000,71.934858,69.158619,102.467934,41.265823,50.667568,47.088608,51.898734,54.681630,38.468354,29.367089,60.342033,178.563413,86.941866,0.604074,178.765626,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.010046,50.179375,200.312780,164.633257,199.059478,286.946678,178.384365,14.372933,189.034457,2.396232,48.352414,49.460043,162.988866,198.436843,160.641383,188.679724,94.725911,177.299340,0.080787,80.063289,96.582316,98.839546,188.883877,18.983956,84.189020,0.625416,822695.964566,0.864487,9.909795,22.032510,4.007441,0.073322,0.070705,150.427389,99.172270,72.796747,32.000000,32.000000,32.000000,32.000000,32.000000,71.966824,69.154140,102.472101,41.265823,50.777117,47.088608,51.898734,54.650632,38.468354,29.367089,60.417399,178.384365,87.181706,0.605247,178.818458,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.064674,50.215111,200.242006,164.622602,199.018618,287.027872,178.345213,14.380353,189.094015,2.369475,48.415201,49.494916,163.011942,198.439520,160.645341,188.632384,94.738180,177.283254,0.080784,80.097077,96.554482,98.577756,188.764360,18.983343,84.165364,0.627177,823296.093015,0.866075,9.912071,21.970026,4.011883,0.073235,0.069229,150.455664,99.160408,72.792765,32.000000,32.000000,32.000000,32.000000,32.000000,71.958348,69.132343,102.482268,41.265823,50.961853,47.088608,51.898734,54.694503,38.468354,29.367089,60.475423,178.345213,87.132483,0.607336,178.787774,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.003081,50.200267,200.247806,164.612506,198.965939,287.093419,178.608833,14.384064,189.210170,2.342729,48.449866,49.474423,163.004859,198.491488,160.655916,188.611973,94.769204,177.334141,0.080784,80.103802,96.582072,98.656284,188.865313,18.983728,84.148361,0.625634,822996.484651,0.866243,9.901558,21.939129,4.005451,0.070907,0.065756,150.455648,99.166408,72.800892,32.000000,32.000000,32.000000,32.000000,32.000000,71.974127,69.161051,102.518624,41.265823,50.903587,47.088608,51.898734,54.605547,38.468354,29.367089,60.565574,178.608833,86.783577,0.604158,178.415744,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.066783,50.234904,200.229641,164.631014,199.014656,287.164733,178.263049,14.378070,189.204013,2.352942,48.420933,49.517323,163.023712,198.449996,160.683847,188.727073,94.762590,177.257954,0.080783,80.071712,96.575508,98.573676,188.641013,18.982465,84.113995,0.625352,822800.078372,0.865292,9.880951,21.920484,3.999667,0.073078,0.066641,150.469928,99.172263,72.788727,32.000000,32.000000,32.000000,32.000000,32.000000,71.994521,69.150777,102.541645,41.265823,51.093218,47.088608,51.898734,54.648096,38.468354,29.367089,60.642873,178.263049,86.902073,0.604056,178.597648,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.992972,50.251947,200.294360,164.625125,199.045251,287.303792,178.463442,14.376643,189.211902,2.347830,48.435228,49.511023,163.025353,198.390333,160.662927,188.747159,94.750414,177.400015,0.080782,80.085784,96.560623,98.766642,188.903903,18.979708,84.141960,0.625587,822512.428306,0.864932,9.929638,21.909631,4.004709,0.072438,0.064094,150.460735,99.207086,72.769354,32.000000,32.000000,32.000000,32.000000,32.000000,71.973564,69.192468,102.570341,41.265823,51.166275,47.088608,51.898734,54.571256,38.468354,29.367089,60.773126,178.463442,86.901063,0.606591,178.515587,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.072765,50.267067,200.381128,164.627929,198.994048,287.144738,178.577291,14.379069,189.187524,2.342326,48.488681,49.518159,163.014952,198.419260,160.664909,188.719760,94.749762,177.357550,0.080782,80.064064,96.604787,98.702746,188.907798,18.977478,84.098327,0.625366,822739.493928,0.865681,9.898569,21.886042,3.999251,0.071133,0.066703,150.470756,99.052366,72.778545,32.000000,32.000000,32.000000,32.000000,32.000000,71.957944,69.218746,102.597272,41.265823,51.256973,47.088608,51.898734,54.552771,38.468354,29.367089,60.898045,178.577291,87.139515,0.605302,178.666806,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.082249,50.286584,200.282418,164.625406,199.066276,287.009494,178.059731,14.383636,189.172968,2.311745,48.539661,49.434522,163.029088,198.369516,160.671561,188.681137,94.749174,177.309390,0.080783,80.035840,96.663014,98.575158,188.715758,18.975055,84.103898,0.625647,823060.703411,0.866301,9.991751,21.954526,4.006450,0.071266,0.067141,150.451968,99.100332,72.802062,32.000000,32.000000,32.000000,32.000000,32.000000,71.973546,69.224846,102.603483,41.265823,51.284346,47.088608,51.898734,54.543449,38.468354,29.367089,60.976082,178.059731,87.302582,0.605783,178.830339,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.075243,50.294831,200.377786,164.648681,199.125444,286.916017,178.481837,14.383350,189.123161,2.302331,48.538733,49.512207,163.031380,198.338149,160.650164,188.677918,94.747483,177.273681,0.080781,80.029160,96.621329,98.657204,188.716778,18.970777,84.077195,0.625581,822780.795296,0.864031,9.924563,21.938350,4.001799,0.074469,0.066861,150.387697,99.084606,72.792449,32.000000,32.000000,32.000000,32.000000,32.000000,71.977318,69.214509,102.582223,41.265823,51.410883,47.088608,51.898734,54.503232,38.468354,29.367089,61.094381,178.481837,86.938909,0.603748,178.576995,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.056804,50.314899,200.251200,164.650924,199.082344,286.866640,178.502155,14.377499,189.026276,2.272696,48.522162,49.512854,163.040976,198.301054,160.649257,188.637841,94.729671,177.290031,0.080779,80.033403,96.612854,98.625543,188.644684,18.965851,84.126184,0.625954,823117.116413,0.866722,9.934305,21.919851,3.999070,0.068409,0.061355,150.350397,99.074501,72.803013,32.000000,32.000000,32.000000,32.000000,32.000000,71.952308,69.161174,102.556170,41.265823,51.552293,47.088608,51.898734,54.518858,38.468354,29.367089,61.187828,178.502155,86.749932,0.603019,178.430300,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.030443,50.311875,200.236139,164.653448,198.945745,286.946296,178.418912,14.381495,189.075380,2.275060,48.533768,49.427996,163.034408,198.303904,160.649064,188.585121,94.746379,177.109238,0.080778,80.034861,96.627835,98.674134,188.714433,18.959880,84.169366,0.626769,823398.409162,0.865084,9.949774,21.907386,4.001534,0.069474,0.061293,150.304597,99.156932,72.805107,32.000000,32.000000,32.000000,32.000000,32.000000,72.003014,69.160545,102.532366,41.265823,51.556422,47.088608,51.898734,54.462931,38.468354,29.367089,61.334975,178.418912,87.009245,0.606138,178.724281,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.037941,50.314899,200.148238,164.674479,198.900773,286.815848,178.382122,14.384207,189.008467,2.290621,48.469446,49.361834,163.059697,198.252305,160.686083,188.518566,94.731024,177.084199,0.080780,80.055074,96.635401,98.552696,188.791545,18.957613,84.118755,0.626242,823364.343013,0.865201,9.988853,21.931678,4.000479,0.074682,0.065869,150.306464,99.128410,72.796673,32.000000,32.000000,32.000000,32.000000,32.000000,72.003191,69.195196,102.511547,41.265823,51.637183,47.088608,51.898734,54.503474,38.468354,29.367089,61.446752,178.382122,86.900991,0.607301,178.697097,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.942262,50.301429,200.045779,164.663823,198.677167,286.857570,178.486206,14.384777,188.970957,2.302012,48.552703,49.429816,163.018662,198.233737,160.658850,188.417927,94.707989,177.139945,0.080781,80.036969,96.627744,98.491845,188.705152,18.952238,84.104006,0.625280,822759.109607,0.865509,10.013016,21.843275,4.002286,0.071777,0.067103,150.330725,99.133169,72.803536,32.000000,32.000000,32.000000,32.000000,32.000000,72.024548,69.163045,102.523882,41.265823,51.700569,47.088608,51.898734,54.482245,38.468354,29.367089,61.529492,178.486206,86.942731,0.604872,178.702408,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.972210,50.271465,199.991085,164.657654,198.729750,286.809718,178.531058,14.381352,188.903792,2.323123,48.497844,49.461153,163.042789,198.061656,160.677778,188.271733,94.678270,176.985196,0.080779,80.004815,96.656663,98.585780,188.611174,18.946125,84.023248,0.625670,822627.695734,0.865355,10.008306,21.848695,3.999930,0.069143,0.065342,150.346029,99.157757,72.817800,32.000000,32.000000,32.000000,32.000000,32.000000,72.024683,69.180626,102.554772,41.265823,51.713591,47.088608,51.898734,54.495278,38.468354,29.367089,61.615252,178.531058,87.177126,0.605638,178.800402,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.858867,50.266792,199.908877,164.639988,198.673500,286.733220,178.518782,14.380782,188.778191,2.308369,48.499323,49.372379,163.028560,198.071227,160.657116,188.353956,94.657103,176.966179,0.080779,79.948305,96.590048,98.387549,188.461313,18.938194,84.018560,0.625323,821886.437936,0.865683,10.093594,21.893845,4.005541,0.070610,0.061342,150.334061,99.155951,72.808992,32.000000,32.000000,32.000000,32.000000,32.000000,72.038784,69.174007,102.575755,41.265823,51.800675,47.088608,51.898734,54.501249,38.468354,29.367089,61.731908,178.518782,86.938097,0.604905,178.651031,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.929444,50.278337,199.873931,164.594279,198.696975,286.560081,178.553327,14.382351,188.667970,2.317372,48.496821,49.377035,163.013524,197.787831,160.648808,188.209823,94.622865,176.832912,0.080778,79.905278,96.593682,98.150619,188.196608,18.928605,84.024600,0.625542,822093.783620,0.865047,10.032703,21.862161,4.002046,0.070530,0.066085,150.377781,99.203727,72.776073,32.000000,32.000000,32.000000,32.000000,32.000000,72.061513,69.172723,102.623748,41.265823,51.785098,47.088608,51.898734,54.492634,38.468354,29.367089,61.859438,178.553327,87.099686,0.602911,178.875303,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.906149,50.298680,199.872838,164.593158,198.738726,286.542696,178.504430,14.387774,188.702485,2.329224,48.574618,49.376285,162.987034,197.913653,160.644436,188.162766,94.640991,176.758510,0.080777,79.889858,96.576460,98.290484,188.362905,18.918684,83.962467,0.626425,822081.519634,0.867033,10.145154,21.875779,4.009495,0.068324,0.060570,150.379284,99.170410,72.793514,32.000000,32.000000,32.000000,32.000000,32.000000,72.050906,69.167895,102.633322,41.265823,51.802197,47.088608,51.898734,54.484249,38.468354,29.367089,61.967669,178.504430,86.869708,0.605388,178.742259,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.926777,50.286859,199.790307,164.610824,198.723963,286.463420,178.662642,14.382209,188.539529,2.337136,48.385859,49.336932,163.000086,197.780164,160.627435,188.108633,94.606196,176.764698,0.080778,79.862062,96.533128,98.576344,188.248349,18.909380,83.979182,0.626318,822237.575238,0.865635,10.083744,21.857100,4.003128,0.073727,0.065741,150.401203,99.160661,72.794698,32.000000,32.000000,32.000000,32.000000,32.000000,72.037990,69.161581,102.670769,41.265823,51.854922,47.088608,51.898734,54.483083,38.468354,29.367089,62.090770,178.662642,87.184753,0.604205,178.900913,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.846458,50.259095,199.329841,164.638025,198.700917,286.491321,178.351971,14.379355,188.454302,2.347856,48.410284,49.295256,163.017738,197.596057,160.657547,187.974418,94.622221,176.641046,0.080781,79.847785,96.538628,98.270303,188.461681,18.896799,83.880159,0.626980,822423.558859,0.866552,10.128158,21.809418,4.004974,0.066034,0.059650,150.419720,99.194660,72.813097,32.000000,32.000000,32.000000,32.000000,32.000000,72.048779,69.123809,102.717823,41.265823,51.726408,47.088608,51.898734,54.503091,38.468354,29.367089,62.115822,178.351971,86.668489,0.605997,178.660001,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.820261,50.279987,199.368541,164.648400,198.685529,286.518386,178.287416,14.380924,188.348657,2.382271,48.505083,49.165738,163.012710,197.583722,160.654761,187.890425,94.603728,176.422404,0.080781,79.835753,96.519876,98.241488,187.887463,18.881381,83.839897,0.625955,822434.674054,0.865295,10.095021,21.846672,4.001666,0.074697,0.066605,150.419391,99.241653,72.796810,32.000000,32.000000,32.000000,32.000000,32.000000,72.040745,69.133608,102.763432,41.265823,51.849578,47.088608,51.898734,54.522859,38.468354,29.367089,62.257870,178.287416,86.790843,0.602940,178.717514,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.826669,50.290708,199.564167,164.625686,198.589504,286.525294,178.562450,14.381923,188.212695,2.400273,48.305107,49.228139,163.016621,197.513889,160.641006,187.740505,94.583658,176.413608,0.080781,79.826900,96.563978,98.239547,187.979341,18.866066,83.862958,0.626504,822312.845840,0.868185,10.150293,21.781507,3.998877,0.065046,0.059716,150.379968,99.224091,72.785802,32.000000,32.000000,32.000000,32.000000,32.000000,72.033471,69.125063,102.791493,41.265823,51.782775,47.088608,51.898734,54.518615,38.468354,29.367089,62.383809,178.562450,86.749932,0.606348,178.655831,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.768929,50.188721,199.435234,164.609141,198.525154,286.663506,178.486423,14.382209,188.172612,2.394944,48.374175,49.290150,163.008768,197.388214,160.650809,187.722537,94.618847,176.368349,0.080780,79.814195,96.529278,98.121563,187.959232,18.850896,83.881908,0.627063,822402.835626,0.868989,10.198289,21.713049,4.001756,0.071818,0.067357,150.366777,99.130319,72.811584,32.000000,32.000000,32.000000,32.000000,32.000000,72.031014,69.140874,102.798795,41.265823,51.678091,47.088608,51.898734,54.561935,38.468354,29.367089,62.411723,178.486423,87.067898,0.605743,178.939190,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.794816,50.184048,199.476312,164.624284,198.520503,286.567559,178.403457,14.379640,188.141278,2.402528,48.414209,49.341024,163.024660,197.543996,160.646435,187.666023,94.621124,176.416222,0.080780,79.762902,96.577551,98.105109,187.947363,18.837347,83.813825,0.626884,822099.674972,0.867133,10.202379,21.729618,4.005168,0.067395,0.060614,150.349168,99.143017,72.800797,32.000000,32.000000,32.000000,32.000000,32.000000,71.992255,69.141027,102.816236,41.265823,51.747402,47.088608,51.898734,54.529392,38.468354,29.367089,62.439537,178.403457,86.697013,0.606022,178.642455,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.850475,50.202741,199.259803,164.642511,198.481675,286.614107,178.362448,14.383208,188.210548,2.405466,48.364035,49.334358,163.024864,197.418004,160.659051,187.697297,94.634180,176.418157,0.080783,79.719404,96.558098,98.195092,187.939183,18.823898,83.781244,0.626360,821514.890694,0.868091,10.160167,21.676420,4.007224,0.073825,0.064725,150.438965,99.137954,72.800485,32.000000,32.000000,32.000000,32.000000,32.000000,72.014834,69.157037,102.867932,41.265823,51.708169,47.088608,51.898734,54.547933,38.468354,29.367089,62.534574,178.362448,86.507838,0.603440,178.473730,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.778166,50.191195,199.212707,164.599888,198.566194,286.662149,178.452917,14.380496,188.151777,2.416338,48.233059,49.292986,163.028638,197.473692,160.673743,187.713491,94.607324,176.308360,0.080783,79.677451,96.507439,98.021837,187.717024,18.810551,83.765359,0.626762,821441.216920,0.867962,10.128688,21.693192,4.005965,0.075507,0.066813,150.445951,99.228783,72.802944,32.000000,32.000000,32.000000,32.000000,32.000000,71.994577,69.171185,102.876079,41.265823,51.721707,47.088608,51.898734,54.482466,38.468354,29.367089,62.608890,178.452917,86.585783,0.605918,178.563226,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.808835,50.176626,199.261502,164.577454,198.596722,286.677248,178.496990,14.379497,188.148490,2.416246,48.338266,49.114443,163.018553,197.367672,160.633541,187.608349,94.633004,176.261164,0.080783,79.606082,96.519319,98.048119,187.954400,18.795967,83.770426,0.625391,821203.349880,0.866962,10.089783,21.680907,3.997150,0.075230,0.065937,150.494455,99.292444,72.807247,32.000000,32.000000,32.000000,32.000000,32.000000,71.994622,69.261773,102.887942,41.265823,51.694399,47.088608,51.898734,54.538834,38.468354,29.367089,62.668216,178.496990,86.585477,0.605680,178.501897,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.707629,50.176626,199.306872,164.577454,198.615173,286.617158,178.546319,14.383065,188.112833,2.393459,48.357823,49.258519,163.003554,197.366986,160.664386,187.514944,94.610922,176.268486,0.080783,79.516677,96.523013,97.918551,187.889930,18.782199,83.822389,0.626473,821719.729442,0.868261,10.153076,21.664066,4.002010,0.073144,0.068327,150.526449,99.239183,72.809975,32.000000,32.000000,32.000000,32.000000,32.000000,72.005804,69.389266,102.893628,41.265823,51.707093,47.088608,51.898734,54.537649,38.468354,29.367089,62.729383,178.546319,86.692523,0.606067,178.658427,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.704548,50.162881,199.359281,164.592316,198.621010,286.479246,178.582892,14.380639,188.046012,2.398584,48.323032,49.168864,162.984745,197.327263,160.638755,187.646975,94.593888,176.180685,0.080782,79.513780,96.491704,97.866629,187.828604,18.770109,83.804142,0.626079,821668.579870,0.867551,10.106754,21.619598,4.000525,0.072707,0.064556,150.513441,99.170881,72.803759,32.000000,32.000000,32.000000,32.000000,32.000000,71.981732,69.380484,102.903518,41.265823,51.637533,47.088608,51.898734,54.545446,38.468354,29.367089,62.786875,178.582892,86.581925,0.605724,178.595917,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.748664,50.160407,199.171570,164.583904,198.469147,286.500165,178.438179,14.390628,188.184954,2.400560,48.312217,49.166508,162.991341,197.328746,160.644993,187.485511,94.594064,176.338244,0.080782,79.496733,96.478673,97.975122,187.843977,18.758902,83.802394,0.626880,821965.267919,0.869352,10.211588,21.644594,4.009583,0.073819,0.069194,150.529180,99.314676,72.809078,32.000000,32.000000,32.000000,32.000000,32.000000,71.991083,69.391940,102.937252,41.265823,51.686691,47.088608,51.898734,54.590075,38.468354,29.367089,62.844549,178.438179,86.706407,0.606126,178.862754,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.704735,50.121647,199.081926,164.550534,198.508115,286.316453,178.729475,14.373646,187.909251,2.404426,48.200766,49.200694,162.989293,197.188257,160.644068,187.512208,94.558404,176.354727,0.080785,79.470746,96.491302,97.982480,187.843148,18.748400,83.695581,0.627514,822020.637920,0.869226,10.201038,21.626665,4.010886,0.063760,0.058814,150.517618,99.311692,72.812466,32.000000,32.000000,32.000000,32.000000,32.000000,71.988822,69.469395,102.867558,41.265823,51.531995,47.088608,51.898734,54.563255,38.468354,29.367089,62.890809,178.729475,86.503547,0.607382,178.615075,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.748324,50.085087,199.183968,164.531746,198.390760,286.198046,178.405488,14.390486,187.953384,2.411671,48.125128,49.138101,162.966989,197.205260,160.616812,187.461085,94.518578,176.227914,0.080786,79.458328,96.467386,98.078219,187.713797,18.738330,83.708365,0.625648,821328.498529,0.868405,10.152844,21.689223,4.003556,0.068028,0.061096,150.472884,99.256024,72.797785,32.000000,32.000000,32.000000,32.000000,32.000000,71.965861,69.500757,102.832489,41.265823,51.542521,47.088608,51.898734,54.562691,38.468354,29.367089,62.874376,178.405488,86.669282,0.604693,178.649458,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.762477,50.042204,199.180451,164.521091,198.288082,286.045199,178.585281,14.381067,187.970932,2.404561,48.159900,49.162957,162.957695,197.140386,160.611630,187.393320,94.527521,176.081047,0.080787,79.460444,96.439047,97.844514,187.736031,18.729235,83.684925,0.627016,821584.436397,0.867916,10.159612,21.731442,4.005291,0.064304,0.058575,150.468774,99.285381,72.825718,32.000000,32.000000,32.000000,32.000000,32.000000,71.962641,69.525760,102.852539,41.265823,51.450145,47.088608,51.898734,54.556170,38.468354,29.367089,62.856673,178.585281,86.347728,0.606663,178.493085,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.713960,50.068044,199.132987,164.510996,198.349208,285.887851,178.565103,14.386347,187.970002,2.394777,48.232062,49.194877,162.932077,197.163660,160.606629,187.391429,94.501940,176.123546,0.080786,79.461915,96.491691,98.067547,187.867596,18.719398,83.691975,0.626189,821091.222739,0.868045,10.077875,21.720783,4.003833,0.068490,0.061466,150.494437,99.292827,72.819858,32.000000,32.000000,32.000000,32.000000,32.000000,71.950927,69.511936,102.859156,41.265823,51.409475,47.088608,51.898734,54.618111,38.468354,29.367089,62.874277,178.565103,86.538363,0.604796,178.601661,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.745798,50.105429,198.943924,164.506509,198.340671,285.718908,178.461093,14.380353,187.769191,2.383138,48.118121,49.147462,162.943925,197.029089,160.587667,187.301338,94.501416,175.975696,0.080786,79.473467,96.487170,97.943120,187.431353,18.710641,83.664497,0.626348,820498.055559,0.866345,10.020333,21.653340,4.002623,0.069768,0.062622,150.495083,99.242561,72.822287,32.000000,32.000000,32.000000,32.000000,32.000000,71.972697,69.513840,102.886605,41.265823,51.372653,47.088608,51.898734,54.571511,38.468354,29.367089,62.967045,178.461093,86.386764,0.607032,178.477821,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.774782,50.024887,198.952124,164.484076,198.276335,285.640600,178.431033,14.383636,187.951764,2.374845,48.231525,49.144084,162.936526,196.960394,160.585138,187.359218,94.509896,176.014565,0.080787,79.459989,96.434361,97.910955,187.818221,18.704906,83.625840,0.626933,820980.231508,0.867711,10.096443,21.695851,4.005575,0.069793,0.061691,150.455210,99.241370,72.824584,32.000000,32.000000,32.000000,32.000000,32.000000,71.988128,69.464962,102.893010,41.265823,51.288831,47.088608,51.898734,54.600205,38.468354,29.367089,62.915884,178.431033,86.517953,0.606312,178.482345,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.678921,50.076840,198.646268,164.489124,198.137238,285.478722,178.317226,14.380353,187.782756,2.367286,48.189207,49.091096,162.928282,197.050519,160.578375,187.274121,94.478434,175.990224,0.080786,79.480887,96.424347,97.966317,187.512606,18.698315,83.570703,0.626933,820996.619342,0.867654,10.100836,21.637456,3.999211,0.067929,0.060519,150.455201,99.236947,72.833846,32.000000,32.000000,32.000000,32.000000,32.000000,71.959158,69.431338,102.896596,41.265823,51.426987,47.088608,51.898734,54.630377,38.468354,29.367089,62.988473,178.317226,86.593067,0.607176,178.522117,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.674910,50.045778,199.012386,164.474822,198.182293,285.449889,178.442477,14.380211,187.739466,2.366564,48.189080,49.184842,162.914762,197.006044,160.572717,187.279031,94.492427,175.983062,0.080787,79.449650,96.505059,98.017304,187.426805,18.691538,83.604311,0.626684,820451.871333,0.866763,9.990272,21.644470,3.997047,0.065727,0.059692,150.446350,99.262502,72.802970,32.000000,32.000000,32.000000,32.000000,32.000000,71.954173,69.432981,102.876100,41.265823,51.239860,47.088608,51.898734,54.616142,38.468354,29.367089,62.981628,178.442477,86.592400,0.605735,178.536791,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.691502,49.990801,198.990833,164.452950,198.071059,285.560934,178.503302,14.383493,187.690448,2.371718,48.082335,49.106906,162.929340,196.942257,160.588839,187.214351,94.505621,175.921538,0.080786,79.465998,96.418913,97.975827,187.438735,18.686458,83.608134,0.626958,820258.255687,0.868690,10.141571,21.666231,3.998603,0.064435,0.058509,150.428770,99.313337,72.836807,32.000000,32.000000,32.000000,32.000000,32.000000,71.980196,69.430848,102.857609,41.265823,51.120634,47.088608,51.898734,54.606958,38.468354,29.367089,62.980718,178.503302,86.823262,0.605075,178.601149,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.659616,49.997123,198.769769,164.447903,197.897027,285.431376,178.636770,14.376358,187.717635,2.349132,48.051610,49.030409,162.883068,197.039489,160.562752,187.305003,94.467874,176.061319,0.080783,79.499726,96.404264,97.818405,187.262567,18.679806,83.585866,0.627734,820317.701544,0.868280,10.114668,21.649383,4.006296,0.063864,0.057564,150.352183,99.212400,72.797176,32.000000,32.000000,32.000000,32.000000,32.000000,71.941963,69.422812,102.816211,41.265823,51.067222,47.088608,51.898734,54.635515,38.468354,29.367089,62.939541,178.636770,86.392786,0.606072,178.456500,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.668383,50.007844,198.889131,164.438930,197.923352,285.297087,178.384220,14.384207,187.764382,2.344832,48.148477,49.064573,162.887240,197.046356,160.553018,187.350011,94.483166,176.081085,0.080783,79.512547,96.418239,97.819556,187.381527,18.675963,83.647873,0.626768,819640.624274,0.867042,10.042485,21.611660,4.004524,0.071235,0.063549,150.298587,99.166232,72.827424,32.000000,32.000000,32.000000,32.000000,32.000000,71.946568,69.407083,102.824971,41.265823,51.019895,47.088608,51.898734,54.684497,38.468354,29.367089,62.933070,178.384220,86.748399,0.603558,178.566334,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.698283,49.969360,198.856978,164.460241,197.900355,285.234225,178.636262,14.384635,187.801420,2.329431,48.117575,49.128514,162.885647,196.989038,160.548787,187.312954,94.492831,176.003320,0.080784,79.517083,96.417025,97.815900,187.660141,18.672036,83.600110,0.626487,819125.901059,0.866265,10.081879,21.705125,4.002644,0.075683,0.066827,150.290216,99.083164,72.843214,32.000000,32.000000,32.000000,32.000000,32.000000,71.896785,69.423174,102.855324,41.265823,50.971639,47.088608,51.898734,54.657272,38.468354,29.367089,62.941961,178.636262,86.441306,0.606132,178.459607,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.695668,49.974857,198.926746,164.470055,197.850041,285.181155,178.273691,14.381495,187.762978,2.316278,48.087702,49.168096,162.900340,197.015508,160.558631,187.357567,94.504687,175.978307,0.080784,79.462047,96.423189,98.006664,187.363315,18.667688,83.602058,0.626689,819193.910029,0.867463,10.083504,21.697709,4.004341,0.075410,0.066687,150.315823,99.214924,72.818542,32.000000,32.000000,32.000000,32.000000,32.000000,71.867046,69.408296,102.844696,41.265823,50.910764,47.088608,51.898734,54.653757,38.468354,29.367089,62.911665,178.273691,86.380958,0.604290,178.508152,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
