OSU 80 Ton Compressor Load Stand
49.648588,49.932525,198.770115,164.452950,197.722919,285.172565,178.393657,14.380639,187.779936,2.302681,47.978572,49.137189,162.896870,196.978990,160.567565,187.288423,94.508363,176.099065,0.080783,79.432812,96.441243,97.920373,187.622697,18.664483,83.585019,0.626658,818920.778447,0.865467,10.014013,21.657054,4.001285,0.071621,0.065093,150.346639,99.208151,72.835291,32.000000,32.000000,32.000000,32.000000,32.000000,71.873567,69.427294,102.851535,41.265823,50.833015,47.088608,51.898734,54.652830,38.468354,29.367089,62.853003,178.393657,86.712140,0.606061,178.584863,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.669924,49.927028,199.120027,164.431078,197.730164,285.240921,178.486232,14.384207,187.815865,2.296022,47.909158,49.123700,162.889454,197.133547,160.577430,187.361419,94.515616,176.035540,0.080782,79.452002,96.394017,97.872483,187.542564,18.663297,83.695888,0.626234,818684.988300,0.867071,10.022222,21.635228,4.002899,0.065517,0.059094,150.417673,99.213762,72.827491,32.000000,32.000000,32.000000,32.000000,32.000000,71.817766,69.444412,102.845537,41.265823,50.802191,47.088608,51.898734,54.655457,38.468354,29.367089,62.825423,178.486232,86.508793,0.606088,178.575422,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.748018,49.902288,198.988561,164.427994,197.734698,285.310474,178.673194,14.383065,187.931090,2.288547,47.993360,49.132305,162.895205,197.164468,160.566647,187.452360,94.510760,176.060844,0.080780,79.452101,96.428415,97.997942,187.726445,18.664606,83.666444,0.625816,818104.145007,0.866740,10.028723,21.679676,4.003540,0.072107,0.065909,150.428673,99.253863,72.842323,32.000000,32.000000,32.000000,32.000000,32.000000,71.827428,69.438322,102.849115,41.265823,50.811956,47.088608,51.898734,54.596775,38.468354,29.367089,62.760704,178.673194,86.871223,0.603247,178.730536,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.699391,49.896791,199.232528,164.416217,197.755555,285.397836,178.523488,14.383350,187.931376,2.296852,48.040819,49.110824,162.875527,197.173260,160.564594,187.387943,94.493479,176.110591,0.080778,79.425367,96.332427,97.782762,187.648740,18.668062,83.699728,0.625696,818061.277818,0.865896,10.001089,21.647110,4.008865,0.075688,0.067109,150.430628,99.327332,72.839072,32.000000,32.000000,32.000000,32.000000,32.000000,71.823097,69.430657,102.840783,41.265823,50.769910,47.088608,51.898734,54.701260,38.468354,29.367089,62.712527,178.523488,86.684752,0.605351,178.638639,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.636630,49.903938,199.258734,164.433041,197.696745,285.360167,178.582065,14.379925,188.012775,2.285133,48.003564,49.052820,162.864495,197.208604,160.532844,187.607147,94.486611,176.104718,0.080777,79.326457,96.352424,98.080238,187.650537,18.672289,83.717074,0.624499,817930.097590,0.863443,9.895395,21.662050,3.999929,0.070180,0.062414,150.425677,99.302849,72.809111,32.000000,32.000000,32.000000,32.000000,32.000000,71.807194,69.386889,102.821191,41.265823,50.757415,47.088608,51.898734,54.665925,38.468354,29.367089,62.686272,178.582065,86.550750,0.601461,178.795720,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.658435,49.907511,199.065758,164.442295,197.701400,285.149960,178.642901,14.385634,187.966673,2.313947,47.939452,49.128051,162.884621,197.080009,160.546254,187.613833,94.470282,176.176702,0.080776,79.261217,96.382643,97.856921,187.722814,18.678703,83.743092,0.625471,818133.385476,0.865184,9.940294,21.699152,4.008752,0.071683,0.063374,150.425110,99.254914,72.816789,32.000000,32.000000,32.000000,32.000000,32.000000,71.790073,69.383007,102.838576,41.265823,50.763462,47.088608,51.898734,54.693440,38.468354,29.367089,62.647317,178.642901,86.704640,0.603932,178.846743,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.665203,49.846488,199.152428,164.425751,197.747955,284.995342,178.315695,14.379355,187.862495,2.312905,47.872498,48.992959,162.858446,197.002898,160.528659,187.409046,94.425038,176.075743,0.080775,79.268449,96.342145,98.032130,187.612276,18.683737,83.688622,0.625015,818019.192970,0.865873,10.012543,21.703681,4.014349,0.064989,0.061340,150.451628,99.239592,72.838423,32.000000,32.000000,32.000000,32.000000,32.000000,71.789751,69.387252,102.840097,41.265823,50.651724,47.088608,51.898734,54.730900,38.468354,29.367089,62.561544,178.315695,86.706623,0.604552,178.658781,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.632305,49.797010,199.158869,164.419301,197.758219,284.954840,178.478879,14.377927,187.840148,2.305888,47.957019,48.975289,162.881787,197.083427,160.528366,187.300868,94.415239,176.018651,0.080775,79.291729,96.333221,97.831083,187.751818,18.688354,83.690894,0.624716,818081.661065,0.865186,9.993492,21.748685,4.008700,0.074587,0.065448,150.464429,99.245891,72.831705,32.000000,32.000000,32.000000,32.000000,32.000000,71.778250,69.351217,102.854362,41.265823,50.641319,47.088608,51.898734,54.733247,38.468354,29.367089,62.442078,178.478879,86.793295,0.603378,178.687577,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.647849,49.829170,198.870981,164.397429,197.775126,284.746367,178.549017,14.379212,187.818878,2.302836,47.967140,48.925567,162.877215,197.069171,160.527919,187.389509,94.361969,175.984675,0.080774,79.276571,96.338389,97.620005,187.498249,18.691608,83.638587,0.625423,818273.641288,0.866699,9.925447,21.753708,4.009899,0.066983,0.062856,150.514916,99.302420,72.852005,32.000000,32.000000,32.000000,32.000000,32.000000,71.780241,69.339511,102.836746,41.265823,50.560345,47.088608,51.898734,54.748081,38.468354,29.367089,62.359432,178.549017,86.830077,0.603654,178.726444,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.686512,49.850611,198.933212,164.403879,197.976664,284.731508,178.463072,14.379355,187.710989,2.327117,47.779131,49.048188,162.854058,196.939918,160.479495,187.324786,94.325190,175.865979,0.080775,79.273706,96.322303,97.767331,187.501328,18.693876,83.573317,0.626177,818268.922775,0.866468,9.910105,21.740757,4.012686,0.072982,0.064107,150.489393,99.376151,72.835345,32.000000,32.000000,32.000000,32.000000,32.000000,71.771658,69.297265,102.816691,41.265823,50.441716,47.088608,51.898734,54.757443,38.468354,29.367089,62.339112,178.463072,86.347331,0.603795,178.477900,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.609045,49.789038,198.722879,164.363780,197.977460,284.658140,178.090471,14.381352,187.459986,2.332347,47.947157,48.932581,162.840343,196.786182,160.510130,187.126158,94.279200,175.732650,0.080773,79.285933,96.311488,97.773086,187.304599,18.695233,83.462070,0.626511,818598.551303,0.865979,9.926134,21.780483,4.005631,0.074784,0.066536,150.483687,99.358894,72.845284,32.000000,32.000000,32.000000,32.000000,32.000000,71.825254,69.261732,102.807891,41.265823,50.332487,47.088608,51.898734,54.758207,38.468354,29.367089,62.217500,178.090471,86.470623,0.603483,178.475500,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.643393,49.850336,198.568679,164.344993,197.953898,284.757841,178.575296,14.382066,187.455633,2.365871,48.057533,49.085011,162.800249,196.756306,160.471054,187.061517,94.243228,175.656314,0.080770,79.255301,96.267389,98.010502,187.096632,18.691964,83.457724,0.627551,819569.917186,0.866582,9.907470,21.769935,4.003767,0.074245,0.065512,150.482858,99.306272,72.843279,32.000000,32.000000,32.000000,32.000000,32.000000,71.840624,69.227727,102.771456,41.265823,50.201496,47.088608,51.898734,54.774566,38.468354,29.367089,62.168273,178.575296,86.571449,0.607390,178.454847,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.661061,49.899265,198.535121,164.323682,197.967158,284.787335,178.490793,14.376786,187.451006,2.366670,47.996312,49.127488,162.794032,196.746445,160.475354,186.984526,94.236100,175.730042,0.080769,79.287611,96.280729,97.850524,186.998188,18.688813,83.446563,0.628658,819688.539864,0.869754,9.926278,21.762737,4.005779,0.070511,0.062923,150.458672,99.324455,72.868554,32.000000,32.000000,32.000000,32.000000,32.000000,71.844528,69.222922,102.768391,41.265823,50.131522,47.088608,51.898734,54.849829,38.468354,29.367089,62.166009,178.490793,86.237688,0.606785,178.293518,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.632611,49.848412,198.577871,164.364061,197.943812,284.680358,178.326421,14.375644,187.290840,2.345111,47.944184,48.952051,162.785372,196.503688,160.451247,186.950952,94.177944,175.496283,0.080768,79.273762,96.235032,97.588504,186.899641,18.684186,83.413514,0.627262,819833.808075,0.866772,9.951923,21.768242,3.999901,0.066221,0.060274,150.389850,99.299515,72.855753,32.000000,32.000000,32.000000,32.000000,32.000000,71.851532,69.173877,102.702386,41.265823,49.896112,47.088608,51.898734,54.839701,38.468354,29.367089,62.097737,178.326421,86.314967,0.604701,178.442534,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.583777,49.874250,198.604604,164.339385,197.849619,284.569242,178.359793,14.373361,187.314216,2.370164,48.053736,48.889828,162.785240,196.526761,160.465785,186.883151,94.179102,175.507222,0.080768,79.241143,96.206561,97.691095,187.278986,18.676849,83.357764,0.627539,820019.038574,0.867016,9.982521,21.804796,3.997803,0.064091,0.058430,150.409935,99.289034,72.856202,32.000000,32.000000,32.000000,32.000000,32.000000,71.862978,69.179960,102.683952,41.265823,49.843530,47.088608,51.898734,54.881666,38.468354,29.367089,61.977343,178.359793,86.324000,0.607229,178.367279,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.503884,49.850061,198.346043,164.316111,197.768873,284.555312,178.222295,14.377785,187.376170,2.375944,48.008951,48.840648,162.765934,196.467386,160.425736,186.777076,94.164245,175.469040,0.080768,79.182649,96.200225,97.563364,187.510364,18.667711,83.356357,0.628555,820041.045956,0.868142,9.961190,21.769622,4.000956,0.072851,0.068437,150.417597,99.275061,72.824042,32.000000,32.000000,32.000000,32.000000,32.000000,71.873138,69.178108,102.649650,41.265823,49.730615,47.088608,51.898734,54.899567,38.468354,29.367089,61.938639,178.222295,86.348124,0.607426,178.302723,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.542864,49.829995,198.513524,164.320598,197.643121,284.485614,178.493323,14.380639,187.235690,2.404611,47.880620,48.971178,162.772219,196.358675,160.448590,186.781560,94.168188,175.489524,0.080768,79.151217,96.220148,97.774986,187.004489,18.659333,83.356970,0.629043,819779.395338,0.868577,10.037731,21.772835,4.005435,0.071127,0.065384,150.457777,99.308667,72.856384,32.000000,32.000000,32.000000,32.000000,32.000000,71.892081,69.192957,102.651958,41.265823,49.595402,47.088608,51.898734,54.890925,38.468354,29.367089,61.846946,178.493323,86.160284,0.607428,178.358585,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.566109,49.801683,198.443044,164.312186,197.636012,284.442835,178.199420,14.378641,187.178123,2.419548,47.963321,49.001180,162.751593,196.443868,160.438441,186.669714,94.152618,175.413904,0.080769,79.159422,96.182283,97.592154,186.849448,18.648983,83.320134,0.628766,819546.288413,0.870390,10.096574,21.772439,4.006676,0.074401,0.065743,150.481481,99.194094,72.837314,32.000000,32.000000,32.000000,32.000000,32.000000,71.891262,69.198366,102.643726,41.265823,49.484261,47.088608,51.898734,54.925190,38.468354,29.367089,61.743901,178.199420,86.522496,0.606981,178.411378,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.560473,49.814877,198.415677,164.317233,197.636458,284.414370,178.424811,14.388773,187.231239,2.381458,47.919116,48.985484,162.747866,196.486881,160.430566,186.754490,94.176238,175.533571,0.080771,79.122601,96.178501,97.639041,187.092897,18.637954,83.269433,0.627892,818906.559071,0.867709,10.035982,21.776680,4.006904,0.064196,0.058920,150.462698,99.215579,72.852431,32.000000,32.000000,32.000000,32.000000,32.000000,71.884250,69.188840,102.610376,41.265823,49.329962,47.088608,51.898734,54.914128,38.468354,29.367089,61.668027,178.424811,86.359592,0.607463,178.288443,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.557034,49.838241,198.370773,164.306858,197.547746,284.392583,178.147352,14.382351,187.229230,2.393552,48.084354,48.882412,162.743136,196.486839,160.442751,186.800874,94.174808,175.520293,0.080774,79.083443,96.192693,97.525621,186.885953,18.628997,83.312039,0.628083,818827.904192,0.868588,9.983516,21.762037,4.003603,0.073236,0.066282,150.440839,99.201720,72.853123,32.000000,32.000000,32.000000,32.000000,32.000000,71.863298,69.206863,102.645728,41.265823,49.210708,47.088608,51.898734,54.963348,38.468354,29.367089,61.574950,178.147352,86.040400,0.604836,178.294619,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.625366,49.867928,198.501734,164.283865,197.461123,284.397255,178.260911,14.378070,187.377927,2.408865,47.921775,49.015391,162.745100,196.400111,160.441711,186.953867,94.206606,175.580982,0.080773,79.066269,96.201030,97.507128,187.003225,18.620419,83.331962,0.628330,818786.502532,0.867634,10.002565,21.786224,4.003507,0.071722,0.068793,150.417982,99.249392,72.867549,32.000000,32.000000,32.000000,32.000000,32.000000,71.875401,69.261782,102.680028,41.265823,49.139264,47.088608,51.898734,54.981746,38.468354,29.367089,61.564878,178.260911,86.155127,0.605847,178.241433,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.592943,49.834943,198.579803,164.254423,197.435854,284.357550,178.354100,14.382494,187.506236,2.398708,47.875461,48.970434,162.740251,196.670361,160.422930,186.939548,94.245157,175.708000,0.080771,79.021399,96.168837,97.926475,187.281266,18.616588,83.384863,0.627645,818489.319446,0.868719,10.029503,21.782351,4.002878,0.074466,0.066383,150.350959,99.239191,72.887286,32.000000,32.000000,32.000000,32.000000,32.000000,71.851419,69.334489,102.710629,41.265823,48.995047,47.088608,51.898734,54.976957,38.468354,29.367089,61.474556,178.354100,86.163746,0.607743,178.240921,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.659462,49.765399,198.660576,164.251619,197.332232,284.447906,178.375157,14.383350,187.633593,2.407745,47.787071,49.046986,162.741678,196.760862,160.431133,187.227083,94.237969,175.805494,0.080774,78.996859,96.186121,97.946281,187.414118,18.616392,83.548327,0.626793,817996.780312,0.866531,9.988225,21.774788,4.000005,0.070050,0.062448,150.343810,99.253304,72.857437,32.000000,32.000000,32.000000,32.000000,32.000000,71.839745,69.324856,102.705106,41.265823,48.951997,47.088608,51.898734,54.983772,38.468354,29.367089,61.382399,178.375157,86.591192,0.606254,178.505713,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.620889,49.787114,198.788863,164.276014,197.181440,284.460678,178.288229,14.381067,187.761569,2.357687,47.959688,49.012215,162.732010,196.945883,160.406014,187.213229,94.301629,176.027667,0.080776,78.983146,96.158032,97.758262,187.804069,18.620743,83.482029,0.625975,817711.538717,0.866515,9.988903,21.786943,4.004195,0.067730,0.064126,150.327029,99.172195,72.842243,32.000000,32.000000,32.000000,32.000000,32.000000,71.840254,69.319553,102.720223,41.265823,48.946806,47.088608,51.898734,54.997657,38.468354,29.367089,61.216405,178.288229,86.478773,0.605787,178.407483,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.632729,49.789588,199.148818,164.264237,197.211823,284.237651,178.574808,14.379925,187.944295,2.345616,47.962425,49.173673,162.725698,197.011321,160.415109,187.455088,94.354249,176.121531,0.080776,79.003346,96.184237,97.770679,187.753979,18.631658,83.676704,0.623457,817043.337482,0.864503,9.850315,21.833031,4.000458,0.072729,0.069064,150.269838,99.280300,72.830379,32.000000,32.000000,32.000000,32.000000,32.000000,71.839913,69.313812,102.742787,41.265823,48.937407,47.088608,51.898734,54.994111,38.468354,29.367089,61.136940,178.574808,86.401278,0.601548,178.405870,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.714572,49.810754,199.158327,164.297044,197.205328,284.218563,178.259305,14.383778,188.075138,2.361385,47.902740,49.128470,162.749397,197.404997,160.443763,187.587694,94.388924,176.345759,0.080776,79.046402,96.157809,98.080660,187.788506,18.645169,83.708347,0.624200,816295.620345,0.865062,9.912058,21.857959,4.006153,0.071596,0.066920,150.240575,99.318400,72.862324,32.000000,32.000000,32.000000,32.000000,32.000000,71.878902,69.330078,102.750371,41.265823,48.933846,47.088608,51.898734,54.944682,38.468354,29.367089,61.071209,178.259305,86.546874,0.602570,178.436397,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.765005,49.827246,199.508717,164.348638,197.238069,284.179266,178.398257,14.381923,188.212369,2.381521,47.946013,49.184443,162.782142,197.289450,160.451393,187.696990,94.399912,176.425688,0.080778,79.116228,96.255974,97.972297,188.005773,18.664852,83.779188,0.624192,816218.422646,0.863584,9.902244,21.842741,4.012450,0.072000,0.066888,150.251685,99.407146,72.871811,32.000000,32.000000,32.000000,32.000000,32.000000,71.884401,69.323966,102.732886,41.265823,48.916708,47.088608,51.898734,54.944238,38.468354,29.367089,60.995267,178.398257,86.444082,0.604509,178.462518,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.806887,49.805806,199.357167,164.350040,197.314400,284.196853,178.515170,14.381352,188.307899,2.379988,48.010664,49.183710,162.803354,197.428418,160.464763,187.886941,94.393364,176.396387,0.080780,79.218091,96.269088,98.243060,187.941734,18.685086,83.791720,0.622885,816013.591848,0.863555,9.838519,21.897352,4.006035,0.070849,0.065293,150.318463,99.392211,72.865142,32.000000,32.000000,32.000000,32.000000,32.000000,71.861026,69.317131,102.688833,41.265823,49.020787,47.088608,51.898734,54.949837,38.468354,29.367089,60.891590,178.515170,86.916461,0.602456,178.548081,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.827517,49.845938,199.565343,164.363780,197.375373,284.301857,178.530119,14.376215,188.367319,2.382124,47.929623,49.206674,162.793783,197.592264,160.447266,187.916192,94.391956,176.622398,0.080780,79.245640,96.208853,98.220770,188.140218,18.708284,83.800699,0.623470,816083.559306,0.862094,9.802756,21.918172,4.009016,0.075238,0.066873,150.377161,99.410866,72.873735,32.000000,32.000000,32.000000,32.000000,32.000000,71.830175,69.324809,102.659464,41.265823,49.051888,47.088608,51.898734,54.877274,38.468354,29.367089,60.838034,178.530119,86.911232,0.604250,178.516570,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.895610,49.823123,199.570962,164.372473,197.386670,284.321712,178.345424,14.379497,188.541230,2.386137,47.863682,49.305469,162.784591,197.757986,160.440306,188.039427,94.391231,176.605275,0.080780,79.302719,96.243356,98.074745,188.003837,18.730266,83.872550,0.622792,816311.564450,0.861007,9.737950,21.913061,4.002602,0.071813,0.063561,150.447134,99.320694,72.855387,32.000000,32.000000,32.000000,32.000000,32.000000,71.820030,69.331245,102.633967,41.265823,49.118203,47.088608,51.898734,54.892957,38.468354,29.367089,60.773398,178.345424,86.636755,0.600402,178.443321,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.844830,49.817625,199.732236,164.346956,197.670562,284.490864,178.287027,14.381923,188.524207,2.411033,47.814801,49.120280,162.788963,197.833044,160.452590,188.189185,94.434189,176.619618,0.080780,79.382602,96.313205,98.421035,188.301743,18.758921,83.898784,0.623317,816650.268493,0.860902,9.756731,22.004359,4.005123,0.075341,0.066674,150.465944,99.491772,72.876189,32.000000,32.000000,32.000000,32.000000,32.000000,71.844729,69.314905,102.610594,41.265823,49.114718,47.088608,51.898734,54.909889,38.468354,29.367089,60.628907,178.287027,86.833791,0.601009,178.669442,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.809651,49.855284,199.856631,164.371912,197.745063,284.701252,178.611238,14.383493,188.606842,2.396344,48.000307,49.199820,162.805041,197.906427,160.457803,188.172012,94.446407,176.757983,0.080781,79.457098,96.323730,98.321651,188.309839,18.786660,84.002639,0.622570,816548.956241,0.860481,9.663493,21.998277,3.999770,0.071140,0.062164,150.530250,99.470634,72.887180,32.000000,32.000000,32.000000,32.000000,32.000000,71.829351,69.270411,102.605917,41.265823,49.253912,47.088608,51.898734,54.873373,38.468354,29.367089,60.605909,178.611238,86.764987,0.602706,178.768026,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.898447,49.890194,199.985829,164.427433,197.914314,284.804610,178.523613,14.383350,188.682371,2.377146,48.052020,49.261403,162.843414,197.901377,160.502676,188.266234,94.473910,176.894473,0.080783,79.544049,96.349024,98.393711,188.524414,18.817431,83.933204,0.623976,817618.255039,0.862963,9.710506,21.961022,4.007080,0.063989,0.059009,150.519692,99.448656,72.900708,32.000000,32.000000,32.000000,32.000000,32.000000,71.848102,69.233152,102.597604,41.265823,49.354153,47.088608,51.898734,54.842582,38.468354,29.367089,60.574716,178.523613,86.760318,0.602886,178.599733,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.876396,49.894867,199.819524,164.467532,198.177546,284.961374,178.644166,14.390771,188.791449,2.391384,48.099872,49.310246,162.855541,198.072056,160.482863,188.239103,94.447328,176.912178,0.080785,79.610966,96.261008,98.381039,188.415665,18.841657,83.975305,0.624252,818028.656390,0.862488,9.784568,22.003794,4.012408,0.074538,0.065680,150.480600,99.379701,72.886553,32.000000,32.000000,32.000000,32.000000,32.000000,71.831677,69.195079,102.554073,41.265823,49.446090,47.088608,51.898734,54.830393,38.468354,29.367089,60.566038,178.644166,86.998301,0.604378,178.754729,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.907464,49.973758,200.018280,164.489124,198.258430,285.016730,178.547863,14.388630,188.764466,2.395185,48.131197,49.343354,162.856929,197.979616,160.512467,188.303784,94.447341,176.953133,0.080783,79.683771,96.353472,98.343614,188.472262,18.866664,83.962972,0.625100,818600.381644,0.862028,9.727631,22.030503,4.007857,0.064610,0.058926,150.446045,99.437873,72.881903,32.000000,32.000000,32.000000,32.000000,32.000000,71.810022,69.167126,102.520511,41.265823,49.520793,47.088608,51.898734,54.816895,38.468354,29.367089,60.550528,178.547863,86.879877,0.604731,178.677310,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.899924,50.005919,199.826056,164.490245,198.391934,285.291924,178.297964,14.383778,188.760105,2.420257,48.223154,49.265243,162.875928,198.088946,160.552583,188.362820,94.466835,176.884617,0.080785,79.752812,96.387625,98.307398,188.378325,18.886148,84.065277,0.625708,819830.472876,0.863027,9.755101,22.064115,4.006294,0.074925,0.066798,150.398310,99.587201,72.890800,32.000000,32.000000,32.000000,32.000000,32.000000,71.810290,69.163657,102.487870,41.265823,49.577628,47.088608,51.898734,54.813863,38.468354,29.367089,60.593310,178.297964,87.190956,0.603966,178.858820,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.918427,50.006469,199.913248,164.520530,198.617523,285.705392,178.404087,14.379497,188.752228,2.405326,48.111773,49.288901,162.907085,198.026920,160.549220,188.321216,94.476414,176.875602,0.080785,79.819189,96.363115,98.322882,188.452360,18.903833,84.089852,0.626758,820327.864456,0.863438,9.801877,22.080362,4.007783,0.071749,0.062500,150.352251,99.542187,72.888935,32.000000,32.000000,32.000000,32.000000,32.000000,71.807002,69.175726,102.509357,41.265823,49.702696,47.088608,51.898734,54.764622,38.468354,29.367089,60.609416,178.404087,87.017305,0.605715,178.859056,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.892380,50.007844,199.882829,164.511837,198.808227,285.946691,178.459639,14.385348,188.804495,2.388158,48.243902,49.356478,162.878285,198.067287,160.548552,188.379872,94.445882,176.788406,0.080787,79.827561,96.358428,98.583731,188.471916,18.914812,83.979777,0.626004,820898.327907,0.865453,9.841830,22.033665,4.004536,0.066782,0.059731,150.316649,99.437625,72.873799,32.000000,32.000000,32.000000,32.000000,32.000000,71.791360,69.201986,102.516267,41.265823,49.756621,47.088608,51.898734,54.771655,38.468354,29.367089,60.611445,178.459639,87.257722,0.603562,178.894383,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.887197,50.049077,199.938652,164.481272,198.926660,286.242071,178.622465,14.384492,188.727640,2.379912,48.227564,49.278302,162.896454,198.099148,160.540440,188.342020,94.489588,176.799793,0.080784,79.789907,96.395799,98.476367,188.389970,18.923569,83.999286,0.626284,821772.445124,0.865567,9.823259,22.020505,4.004799,0.071000,0.064854,150.323633,99.436174,72.905386,32.000000,32.000000,32.000000,32.000000,32.000000,71.799408,69.224594,102.592361,41.265823,49.873050,47.088608,51.898734,54.762656,38.468354,29.367089,60.658825,178.622465,86.818880,0.605214,178.624202,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.990011,50.052375,200.037526,164.486880,199.022304,286.388621,178.507301,14.383778,188.773833,2.373654,48.130589,49.254847,162.890434,198.217361,160.498669,188.328594,94.502410,176.977828,0.080786,79.812693,96.394918,98.379274,188.389583,18.930325,83.995860,0.627283,822711.529705,0.866634,9.851552,22.016406,4.006280,0.068048,0.060312,150.294682,99.404407,72.872093,32.000000,32.000000,32.000000,32.000000,32.000000,71.774958,69.221252,102.550713,41.265823,49.908206,47.088608,51.898734,54.737643,38.468354,29.367089,60.695095,178.507301,86.793566,0.603719,178.645052,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.892978,50.049351,200.123561,164.509594,199.159800,286.542681,178.518197,14.377357,188.865801,2.339875,48.284772,49.354334,162.891760,198.172006,160.550780,188.294955,94.522341,176.999810,0.080787,79.843873,96.389885,98.389841,188.505204,18.939290,84.059958,0.627420,823151.739372,0.866560,9.898144,21.977223,4.007815,0.073435,0.069607,150.311560,99.397357,72.879673,32.000000,32.000000,32.000000,32.000000,32.000000,71.774766,69.216490,102.558477,41.265823,50.096763,47.088608,51.898734,54.742624,38.468354,29.367089,60.694407,178.518197,86.879571,0.607043,178.734155,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.924875,50.090860,200.007097,164.540159,198.957660,286.726476,178.380403,14.379783,188.737477,2.339489,48.423991,49.194972,162.911368,198.051907,160.563295,188.368440,94.519565,176.966486,0.080789,79.863141,96.470767,98.397005,188.502735,18.944680,83.968796,0.627119,823373.065282,0.865562,9.795237,22.035095,4.001550,0.074550,0.065032,150.353774,99.490456,72.901573,32.000000,32.000000,32.000000,32.000000,32.000000,71.796823,69.227401,102.573312,41.265823,50.110564,47.088608,51.898734,54.740224,38.468354,29.367089,60.785046,178.380403,86.751158,0.606905,178.542534,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.934568,50.141165,199.845736,164.541000,199.033700,286.867151,178.265962,14.382066,188.623720,2.346360,48.382655,49.304789,162.910267,198.004296,160.549402,188.215241,94.502337,176.911635,0.080792,79.856793,96.399647,98.263539,188.341860,18.944022,83.934881,0.628193,823992.397418,0.867971,9.892443,22.023892,4.011057,0.073044,0.065453,150.418839,99.442438,72.896770,32.000000,32.000000,32.000000,32.000000,32.000000,71.779045,69.192540,102.569426,41.265823,50.198245,47.088608,51.898734,54.727061,38.468354,29.367089,60.879695,178.265962,86.881734,0.607806,178.672353,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.917029,50.179650,199.945636,164.556703,198.970790,287.003779,178.328749,14.377214,188.593535,2.354446,48.285167,49.368486,162.931237,197.995028,160.568174,188.145198,94.469893,176.796269,0.080792,79.817738,96.408668,98.406687,188.213333,18.939073,83.956590,0.627128,823230.042787,0.867245,9.900986,22.013439,4.006161,0.070824,0.064949,150.450194,99.522467,72.904918,32.000000,32.000000,32.000000,32.000000,32.000000,71.747123,69.180041,102.596021,41.265823,50.218786,47.088608,51.898734,54.672719,38.468354,29.367089,60.975934,178.328749,86.795080,0.607014,178.619403,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.907040,50.185697,199.813854,164.567079,198.846336,287.090709,178.345955,14.381781,188.536649,2.343746,48.251625,49.240016,162.931932,197.666044,160.582035,188.115050,94.462115,176.716767,0.080795,79.721088,96.486985,98.270768,188.320690,18.932882,83.896530,0.627199,823724.488322,0.868068,9.941277,22.008890,4.002152,0.074358,0.066433,150.473636,99.508716,72.925239,32.000000,32.000000,32.000000,32.000000,32.000000,71.708137,69.267613,102.642667,41.265823,50.214638,47.088608,51.898734,54.696986,38.468354,29.367089,61.101174,178.345955,86.676260,0.605926,178.466570,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.926366,50.078765,199.765733,164.488563,198.945959,287.315731,178.232462,14.383208,188.436908,2.343411,48.166751,49.340043,162.929589,197.755644,160.576300,188.007934,94.421946,176.630370,0.080797,79.685318,96.433922,98.495992,188.076563,18.923037,83.844567,0.626605,823705.926486,0.867920,9.997883,21.995518,4.005560,0.073777,0.065373,150.466948,99.456735,72.898612,32.000000,32.000000,32.000000,32.000000,32.000000,71.695197,69.347245,102.623241,41.265823,50.304529,47.088608,51.898734,54.670187,38.468354,29.367089,61.068085,178.232462,86.849875,0.606113,178.535060,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.912474,50.082338,199.665464,164.468373,198.932060,287.073666,178.441172,14.380068,188.465312,2.331326,48.142264,49.299055,162.893978,197.793891,160.553004,188.091010,94.397800,176.617273,0.080796,79.642495,96.445577,98.399904,188.182577,18.912040,83.847740,0.625995,823247.007041,0.867501,10.014254,21.971709,4.003721,0.066043,0.059247,150.532329,99.482054,72.881033,32.000000,32.000000,32.000000,32.000000,32.000000,71.713031,69.424923,102.652067,41.265823,50.278396,47.088608,51.898734,54.646379,38.468354,29.367089,61.089973,178.441172,86.645139,0.605919,178.465823,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.918057,50.057048,199.616213,164.454352,198.828988,287.029168,178.413471,14.382209,188.544105,2.335479,48.177945,49.199673,162.888691,197.777874,160.521372,188.057784,94.384625,176.633289,0.080796,79.649575,96.413295,98.273157,188.303823,18.900986,83.800248,0.625442,823504.269491,0.867855,9.887350,21.977539,4.001207,0.073869,0.069498,150.493331,99.437667,72.871615,32.000000,32.000000,32.000000,32.000000,32.000000,71.699326,69.418655,102.682571,41.265823,50.316014,47.088608,51.898734,54.672560,38.468354,29.367089,61.113369,178.413471,87.080249,0.603799,178.686594,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.893267,50.044129,199.721278,164.456315,198.808211,287.009425,178.598071,14.380924,188.423185,2.336851,48.123062,49.335973,162.884433,197.798673,160.520863,187.984626,94.404098,176.664326,0.080795,79.624259,96.383797,98.467899,188.189470,18.891438,83.818657,0.625714,823566.062405,0.867056,9.905278,21.996478,4.000312,0.072427,0.064142,150.445199,99.416524,72.873279,32.000000,32.000000,32.000000,32.000000,32.000000,71.716573,69.397747,102.711459,41.265823,50.386103,47.088608,51.898734,54.647426,38.468354,29.367089,61.137214,178.598071,86.717585,0.605513,178.493872,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.917208,50.041655,199.746533,164.469214,198.630276,286.853851,178.392273,14.383065,188.426306,2.326005,48.215996,49.299778,162.899186,197.650479,160.547694,187.931354,94.439042,176.672180,0.080796,79.657624,96.456888,98.264212,188.144621,18.880038,83.847091,0.625678,823116.093742,0.866573,9.874220,22.016020,3.998878,0.064607,0.061047,150.432910,99.478551,72.901298,32.000000,32.000000,32.000000,32.000000,32.000000,71.742797,69.382105,102.767264,41.265823,50.351839,47.088608,51.898734,54.656831,38.468354,29.367089,61.150732,178.392273,86.726186,0.602111,178.501818,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.866885,50.049077,199.660320,164.468934,198.629915,286.731789,178.557480,14.380211,188.418222,2.292344,48.048052,49.191664,162.904581,197.756900,160.544829,188.066869,94.484645,176.626231,0.080795,79.607923,96.447718,98.072845,188.159062,18.868416,83.883657,0.625558,822957.842476,0.866033,9.886921,22.008883,4.002971,0.071810,0.063446,150.417367,99.468157,72.881850,32.000000,32.000000,32.000000,32.000000,32.000000,71.767800,69.402610,102.844017,41.265823,50.438504,47.088608,51.898734,54.663802,38.468354,29.367089,61.187345,178.557480,86.717243,0.604646,178.658427,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.878128,49.973208,199.754619,164.454352,198.518735,286.807133,178.403224,14.384635,188.473638,2.298295,48.205441,49.228251,162.891516,197.768849,160.545645,188.019954,94.528989,176.651876,0.080790,79.609075,96.412090,98.086907,188.216349,18.854524,83.871829,0.625118,822051.498763,0.865789,9.859702,21.977063,4.001557,0.072382,0.068349,150.449264,99.462930,72.879119,32.000000,32.000000,32.000000,32.000000,32.000000,71.792715,69.425104,102.873970,41.265823,50.479758,47.088608,51.898734,54.620585,38.468354,29.367089,61.093544,178.403224,86.634411,0.604365,178.586987,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.900817,49.985853,199.693486,164.440332,198.674038,286.727605,178.439788,14.378213,188.571326,2.303613,48.151834,49.300124,162.881589,197.828188,160.521396,188.135277,94.552899,176.713526,0.080786,79.625934,96.370190,98.278962,188.295096,18.846623,83.949395,0.625489,821965.697592,0.865973,9.919146,21.913195,4.003866,0.065419,0.059058,150.460013,99.473879,72.885878,32.000000,32.000000,32.000000,32.000000,32.000000,71.775132,69.458128,102.906053,41.265823,50.535783,47.088608,51.898734,54.621875,38.468354,29.367089,61.112093,178.439788,86.801174,0.605050,178.713738,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.823986,49.993000,199.701341,164.514080,198.600567,286.835278,178.457616,14.380782,188.599391,2.287986,48.110462,49.265007,162.915550,197.935779,160.549057,188.147462,94.580811,176.749559,0.080780,79.617527,96.394691,98.193972,188.419218,18.842537,83.910738,0.624894,821128.020160,0.865836,9.831651,21.879045,4.004854,0.074006,0.067098,150.453261,99.475572,72.889873,32.000000,32.000000,32.000000,32.000000,32.000000,71.767072,69.521460,102.953685,41.265823,50.629608,47.088608,51.898734,54.634108,38.468354,29.367089,61.140396,178.457616,86.684590,0.604968,178.586004,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.911134,50.014166,199.939265,164.508472,198.484310,286.679224,178.395221,14.380924,188.677657,2.258785,48.207034,49.335973,162.920274,197.866398,160.569217,188.240339,94.603489,176.756721,0.080776,79.641297,96.472421,98.412031,188.299439,18.840384,83.912271,0.624573,821684.006936,0.865929,9.820842,21.879636,4.001808,0.074383,0.065957,150.476525,99.504948,72.882087,32.000000,32.000000,32.000000,32.000000,32.000000,71.749099,69.502193,102.964569,41.265823,50.679102,47.088608,51.898734,54.589042,38.468354,29.367089,61.119430,178.395221,86.711762,0.604053,178.585532,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.951929,50.068594,199.871231,164.516043,198.465001,286.255545,178.212422,14.381495,188.584578,2.281125,48.212593,49.305356,162.925610,197.881364,160.570053,188.192506,94.632574,176.827158,0.080773,79.674388,96.442065,98.332231,188.355973,18.840616,83.911658,0.625189,821399.581363,0.867022,9.907447,21.866043,4.008137,0.073733,0.065649,150.426816,99.419976,72.875546,32.000000,32.000000,32.000000,32.000000,32.000000,71.723932,69.507684,102.969818,41.265823,50.785660,47.088608,51.898734,54.555789,38.468354,29.367089,61.211515,178.212422,86.868716,0.605183,178.588639,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.914092,50.031484,199.764301,164.494732,198.370276,286.286252,178.279939,14.382637,188.691627,2.246181,48.171670,49.394214,162.927293,197.965607,160.558576,188.219235,94.666553,176.788796,0.080771,79.683254,96.501398,98.295801,188.384852,18.844491,83.904752,0.624523,820769.488180,0.865189,9.838492,21.846209,4.005905,0.065956,0.060281,150.360441,99.453377,72.851901,32.000000,32.000000,32.000000,32.000000,32.000000,71.746081,69.504565,102.945159,41.265823,50.861759,47.088608,51.898734,54.524224,38.468354,29.367089,61.182216,178.279939,87.160088,0.604360,178.738836,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.956852,50.013616,199.864892,164.451548,198.406346,286.370388,178.504484,14.382779,188.753222,2.272975,48.237865,49.295107,162.891543,197.969185,160.549810,188.334277,94.691733,176.888189,0.080772,79.669574,96.460766,98.357039,188.483543,18.848144,84.022653,0.625021,820668.189853,0.865338,9.850775,21.845107,4.001272,0.068859,0.065865,150.353397,99.449549,72.874198,32.000000,32.000000,32.000000,32.000000,32.000000,71.778667,69.456275,102.966116,41.265823,50.920711,47.088608,51.898734,54.512048,38.468354,29.367089,61.191946,178.504484,86.483947,0.603745,178.427231,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.890018,50.096357,199.844812,164.518847,198.345332,286.438981,178.578818,14.382494,188.630359,2.292820,48.416903,49.290761,162.910822,197.994746,160.524756,188.373759,94.659574,176.852154,0.080773,79.696713,96.457258,98.384687,188.345225,18.852770,84.032245,0.624698,820102.931759,0.865236,9.852752,21.795890,4.002162,0.066098,0.059421,150.340569,99.482130,72.861741,32.000000,32.000000,32.000000,32.000000,32.000000,71.813612,69.414502,102.971004,41.265823,50.963576,47.088608,51.898734,54.485388,38.468354,29.367089,61.279008,178.578818,86.997922,0.601366,178.725657,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.832307,50.083163,200.008802,164.541841,198.365577,286.455932,178.524426,14.386775,188.753622,2.312786,48.329270,49.278473,162.929922,198.046303,160.566102,188.339088,94.641766,176.990292,0.080773,79.688265,96.500406,98.318235,188.502875,18.858891,84.014431,0.623494,820056.779216,0.863440,9.790712,21.810185,4.000750,0.074350,0.065375,150.269840,99.494495,72.861148,32.000000,32.000000,32.000000,32.000000,32.000000,71.807781,69.348029,103.012084,41.265823,51.057605,47.088608,51.898734,54.469813,38.468354,29.367089,61.339294,178.524426,86.960058,0.605750,178.707601,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
