OSU 80 Ton Compressor Load Stand
49.876504,50.120548,199.801723,164.583063,198.286616,286.510412,178.557187,14.385634,188.664551,2.313302,48.347298,49.239971,162.949968,197.982508,160.602001,188.147750,94.592422,176.894798,0.080773,79.694039,96.523060,98.374758,188.282611,18.864001,83.985546,0.623763,820228.477641,0.864298,9.942509,21.828034,4.005707,0.064861,0.060676,150.218403,99.530837,72.856967,32.000000,32.000000,32.000000,32.000000,32.000000,71.819972,69.316237,103.030707,41.265823,51.184690,47.088608,51.898734,54.509070,38.468354,29.367089,61.427993,178.557187,87.281342,0.602499,178.988010,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.900416,50.152985,199.714698,164.592877,198.367232,286.314992,178.605087,14.381352,188.680046,2.328112,48.347757,49.292705,162.979569,197.892018,160.587678,188.119837,94.572700,176.806774,0.080776,79.703760,96.477479,98.435166,188.478363,18.866018,83.936341,0.624992,820427.661653,0.865730,9.989000,21.900688,4.013637,0.075311,0.066543,150.162201,99.516033,72.866608,32.000000,32.000000,32.000000,32.000000,32.000000,71.827391,69.295023,103.035135,41.265823,51.196590,47.088608,51.898734,54.476902,38.468354,29.367089,61.530191,178.605087,87.245912,0.603821,178.948435,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.896817,50.141714,199.767500,164.569322,198.315274,286.230629,178.503501,14.378213,188.588487,2.358172,48.297498,49.245058,162.961120,197.830315,160.591745,188.220841,94.528422,176.738991,0.080778,79.719520,96.536375,98.400499,188.351712,18.866885,83.946024,0.623793,820320.515116,0.864465,9.980671,21.912120,4.005929,0.070737,0.066061,150.133016,99.537766,72.862333,32.000000,32.000000,32.000000,32.000000,32.000000,71.828556,69.322354,103.081949,41.265823,51.150374,47.088608,51.898734,54.467008,38.468354,29.367089,61.591389,178.503501,86.841617,0.600239,178.665429,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.873166,50.144189,199.612193,164.554460,198.302437,286.178189,178.362420,14.386918,188.443070,2.376614,48.325031,49.247103,162.941724,197.786836,160.577937,188.028757,94.491762,176.564866,0.080779,79.694030,96.457982,98.300082,188.232664,18.863659,83.899794,0.624430,820776.250668,0.864203,9.988388,21.896883,4.002265,0.072725,0.068631,150.130009,99.460396,72.895937,32.000000,32.000000,32.000000,32.000000,32.000000,71.846479,69.348636,103.098361,41.265823,51.242749,47.088608,51.898734,54.449584,38.468354,29.367089,61.671939,178.362420,86.764933,0.600743,178.568498,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.865259,50.143364,199.560074,164.564835,198.200178,285.962633,178.588914,14.380782,188.328248,2.406334,48.279582,49.290672,162.952847,197.645415,160.596613,187.871539,94.448841,176.516288,0.080783,79.726204,96.493021,98.091549,188.175622,18.855777,83.821975,0.624563,820700.294500,0.864511,9.980837,21.914232,4.003612,0.063751,0.060420,150.136683,99.485088,72.863172,32.000000,32.000000,32.000000,32.000000,32.000000,71.821079,69.334789,103.106575,41.265823,51.198971,47.088608,51.898734,54.463600,38.468354,29.367089,61.749171,178.588914,86.718072,0.603738,178.461063,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.843226,50.076291,199.578922,164.519128,198.138833,286.226380,178.324254,14.377499,188.426951,2.421305,48.241718,49.272933,162.929794,197.515027,160.589671,187.878036,94.453882,176.537002,0.080784,79.746859,96.488820,98.216664,188.094513,18.847461,83.774158,0.624829,820819.114290,0.865600,10.007764,21.881679,4.002397,0.063506,0.058177,150.198808,99.525394,72.898944,32.000000,32.000000,32.000000,32.000000,32.000000,71.831241,69.369481,103.132339,41.265823,51.213790,47.088608,51.898734,54.453328,38.468354,29.367089,61.763557,178.324254,86.479638,0.604196,178.392141,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.851418,50.127695,199.387276,164.504827,198.221562,286.200657,178.469893,14.383921,188.190668,2.463280,48.296126,49.212918,162.929704,197.434422,160.580177,187.690187,94.388795,176.315376,0.080786,79.707666,96.445446,98.181920,187.989824,18.835374,83.762438,0.625748,820563.327733,0.864206,10.015115,21.905283,4.001986,0.063684,0.059457,150.267428,99.532054,72.885550,32.000000,32.000000,32.000000,32.000000,32.000000,71.827415,69.349864,103.148159,41.265823,51.193036,47.088608,51.898734,54.467369,38.468354,29.367089,61.852705,178.469893,86.770072,0.604850,178.511456,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.770954,50.114775,199.211412,164.501181,198.269543,285.852668,178.472464,14.385348,188.092071,2.435158,48.299434,49.128903,162.908529,197.219916,160.549916,187.681673,94.366944,176.256078,0.080785,79.667856,96.450976,98.301290,187.609459,18.821258,83.713017,0.625323,820147.865662,0.865484,9.970831,21.908480,4.004133,0.065386,0.059661,150.301553,99.417275,72.873888,32.000000,32.000000,32.000000,32.000000,32.000000,71.833853,69.336388,103.175248,41.265823,51.166186,47.088608,51.898734,54.442333,38.468354,29.367089,61.931588,178.472464,86.688358,0.605760,178.480614,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.810468,50.104329,199.155892,164.484637,198.254196,285.728090,178.279418,14.383065,188.014607,2.426871,48.160567,49.201503,162.918502,197.242334,160.551266,187.549169,94.338215,176.248081,0.080783,79.587840,96.388455,98.141532,188.221142,18.802612,83.656978,0.625271,820848.702402,0.865105,10.013761,21.885389,3.999631,0.065786,0.059345,150.326538,99.519856,72.889987,32.000000,32.000000,32.000000,32.000000,32.000000,71.804285,69.371099,103.234665,41.265823,51.089908,47.088608,51.898734,54.452214,38.468354,29.367089,61.967874,178.279418,86.602876,0.603598,178.455477,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.752219,50.052650,199.250404,164.465008,198.212241,285.486381,178.422485,14.381923,187.958714,2.380398,48.150538,49.166087,162.893121,197.288305,160.545374,187.604255,94.328655,176.211679,0.080782,79.536067,96.452602,98.121931,187.683371,18.786227,83.625299,0.626503,821204.251212,0.866823,10.084124,21.883633,4.002564,0.066659,0.060702,150.356664,99.588152,72.909300,32.000000,32.000000,32.000000,32.000000,32.000000,71.854524,69.393247,103.265536,41.265823,51.106363,47.088608,51.898734,54.480135,38.468354,29.367089,61.967240,178.422485,86.780890,0.605000,178.568852,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.717017,50.020488,199.196305,164.452950,198.330395,285.273536,178.511480,14.378356,187.947791,2.387975,48.127546,49.140591,162.894313,197.187241,160.560110,187.569396,94.378126,176.137592,0.080782,79.525919,96.379634,98.019860,187.579624,18.769538,83.719219,0.626532,821166.455521,0.866906,10.032766,21.909178,3.998274,0.075607,0.066771,150.391484,99.586412,72.914487,32.000000,32.000000,32.000000,32.000000,32.000000,71.857082,69.411176,103.239840,41.265823,51.025184,47.088608,51.898734,54.505363,38.468354,29.367089,62.011432,178.511480,86.638757,0.605219,178.506814,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.742142,49.978156,199.154951,164.456876,198.409313,285.273998,178.195049,14.378926,188.035311,2.372643,48.102955,49.131740,162.903778,197.162292,160.575995,187.579094,94.399453,176.270224,0.080782,79.494570,96.396796,97.920621,187.795891,18.754474,83.713558,0.627643,820973.973386,0.867027,10.041405,21.904242,4.004855,0.071891,0.067188,150.386502,99.579949,72.916812,32.000000,32.000000,32.000000,32.000000,32.000000,71.853865,69.420822,103.174292,41.265823,50.970990,47.088608,51.898734,54.490377,38.468354,29.367089,61.934577,178.195049,86.887053,0.604821,178.657601,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.706241,49.967985,199.097562,164.465569,198.427844,285.194302,178.474969,14.385348,188.076708,2.344961,48.130342,49.089268,162.906157,197.267192,160.528730,187.544771,94.460237,176.225225,0.080784,79.445544,96.383879,97.924592,187.838697,18.740205,83.746680,0.628160,821240.935018,0.867715,10.045720,21.825262,4.006602,0.074630,0.065337,150.344989,99.568208,72.911926,32.000000,32.000000,32.000000,32.000000,32.000000,71.868084,69.429684,103.104282,41.265823,50.909800,47.088608,51.898734,54.546651,38.468354,29.367089,61.913687,178.474969,86.876055,0.606992,178.743871,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.769083,49.945720,199.305072,164.495012,198.483111,285.154046,178.334017,14.382494,188.049339,2.311563,48.134569,49.124749,162.902771,197.293620,160.574985,187.711577,94.454587,176.301053,0.080785,79.420902,96.328247,98.088850,187.847427,18.732711,83.751782,0.628221,821347.576523,0.869012,9.977350,21.856756,4.003747,0.068918,0.064645,150.358661,99.639183,72.929617,32.000000,32.000000,32.000000,32.000000,32.000000,71.896640,69.411818,103.014798,41.265823,50.977074,47.088608,51.898734,54.538744,38.468354,29.367089,61.863837,178.334017,87.010147,0.605276,178.790724,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.744321,49.936099,199.281659,164.498377,198.475001,285.297549,178.443008,14.384777,188.041325,2.321864,47.987678,49.163581,162.909351,197.286252,160.566162,187.563105,94.401303,176.309866,0.080784,79.380153,96.397831,97.980705,187.870105,18.726844,83.757876,0.628223,821218.354376,0.868401,10.004387,21.778055,4.005484,0.072727,0.063830,150.368490,99.609458,72.906932,32.000000,32.000000,32.000000,32.000000,32.000000,71.901004,69.376332,102.959617,41.265823,50.896454,47.088608,51.898734,54.516340,38.468354,29.367089,61.874693,178.443008,86.602299,0.605594,178.520858,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.818535,49.953416,199.317004,164.466691,198.565746,285.104551,178.434798,14.393197,188.101555,2.279846,47.948910,49.210986,162.909711,197.262445,160.587211,187.626449,94.413561,176.270946,0.080786,79.355040,96.439607,98.155584,187.748161,18.721494,83.712368,0.628055,821326.661880,0.868057,9.917005,21.813894,4.004596,0.074025,0.065023,150.367500,99.553473,72.921966,32.000000,32.000000,32.000000,32.000000,32.000000,71.871178,69.343925,102.806349,41.265823,50.880996,47.088608,51.898734,54.513717,38.468354,29.367089,61.826761,178.434798,86.451222,0.604535,178.432935,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.764772,49.893217,199.248957,164.428835,198.489794,285.120481,178.490919,14.388345,188.042932,2.283822,48.072270,49.116306,162.873429,197.263809,160.551582,187.697056,94.404084,176.316535,0.080786,79.375529,96.416197,98.283540,187.798620,18.719089,83.699620,0.627897,821502.236830,0.867947,9.933036,21.870686,4.006119,0.075472,0.066532,150.378328,99.562898,72.938340,32.000000,32.000000,32.000000,32.000000,32.000000,71.894064,69.317879,102.751406,41.265823,50.865011,47.088608,51.898734,54.531795,38.468354,29.367089,61.728624,178.490919,86.567500,0.607274,178.481598,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.753571,49.991076,199.171250,164.428555,198.393273,285.214675,178.543853,14.381210,187.945415,2.280305,48.065418,49.162775,162.883244,197.249967,160.546378,187.664333,94.383439,176.259938,0.080788,79.390354,96.364897,98.095897,187.646763,18.717573,83.664605,0.628122,821774.563953,0.866990,9.873504,21.842934,4.000860,0.069894,0.061978,150.421941,99.429268,72.904601,32.000000,32.000000,32.000000,32.000000,32.000000,71.864737,69.260222,102.621050,41.265823,50.769927,47.088608,51.898734,54.486193,38.468354,29.367089,61.788003,178.543853,86.802491,0.608223,178.542416,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.797864,49.944895,199.163869,164.415936,198.258305,285.289980,178.504365,14.382066,187.997918,2.291492,47.955894,49.194657,162.873692,197.269636,160.506707,187.545563,94.375047,176.170196,0.080792,79.435224,96.376980,97.913469,187.835089,18.719188,83.644339,0.627916,821414.897755,0.867279,9.868968,21.870561,4.003815,0.063263,0.058611,150.458861,99.435362,72.920589,32.000000,32.000000,32.000000,32.000000,32.000000,71.875724,69.267920,102.564773,41.265823,50.650949,47.088608,51.898734,54.493562,38.468354,29.367089,61.728414,178.504365,86.524480,0.607114,178.421212,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.703763,49.898440,199.124756,164.359855,198.122195,285.444736,178.501882,14.381067,187.963251,2.314713,48.103061,49.081576,162.832984,197.192733,160.502751,187.426079,94.392295,176.176706,0.080793,79.439023,96.416505,97.967357,187.574341,18.719748,83.627967,0.627933,821358.579834,0.867054,9.978430,21.868673,4.003155,0.066090,0.060100,150.494858,99.527915,72.942410,32.000000,32.000000,32.000000,32.000000,32.000000,71.930987,69.316294,102.557885,41.265823,50.691557,47.088608,51.898734,54.521518,38.468354,29.367089,61.633397,178.501882,86.526607,0.605233,178.475382,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.662519,49.916307,199.038943,164.371351,197.949734,285.646456,178.235924,14.380211,187.891626,2.302058,48.031440,49.172010,162.819799,197.146564,160.510971,187.490414,94.398645,176.177155,0.080794,79.429757,96.311550,97.866854,187.698138,18.720927,83.726089,0.627242,820650.210112,0.865689,9.886380,21.841328,3.999446,0.074299,0.066036,150.455637,99.487707,72.948446,32.000000,32.000000,32.000000,32.000000,32.000000,71.967358,69.302944,102.449461,41.265823,50.659285,47.088608,51.898734,54.582602,38.468354,29.367089,61.630655,178.235924,86.877100,0.606363,178.656067,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.615804,49.876450,198.958781,164.424909,197.646753,285.635745,178.576159,14.380211,187.922189,2.303046,48.137659,48.923318,162.846359,197.169957,160.517667,187.438587,94.401477,176.076599,0.080791,79.435398,96.333171,97.927132,187.576748,18.721793,83.671980,0.627082,820029.811009,0.866812,9.937411,21.826674,4.006231,0.074248,0.065976,150.399045,99.549878,72.926998,32.000000,32.000000,32.000000,32.000000,32.000000,71.938710,69.290403,102.351928,41.265823,50.487410,47.088608,51.898734,54.606003,38.468354,29.367089,61.508070,178.576159,86.920824,0.606074,178.788679,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.686915,49.958089,198.919951,164.477907,197.542583,285.678744,178.382861,14.383921,187.785016,2.314215,48.141009,49.025628,162.862174,197.036092,160.516222,187.433985,94.384101,176.159481,0.080795,79.424422,96.286711,97.913200,187.510953,18.720638,83.607142,0.625451,819394.001551,0.868193,9.998051,21.820502,4.007830,0.068057,0.064044,150.358744,99.620825,72.921280,32.000000,32.000000,32.000000,32.000000,32.000000,71.973965,69.263475,102.347897,41.265823,50.505963,47.088608,51.898734,54.626014,38.468354,29.367089,61.499523,178.382861,86.651540,0.602766,178.552251,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.700767,49.936374,199.086152,164.408085,197.499259,285.451188,178.500078,14.392626,187.829187,2.313036,48.116386,49.052526,162.827550,197.095835,160.542441,187.491421,94.363859,176.199692,0.080797,79.468402,96.339064,97.941671,187.660627,18.719658,83.638732,0.624575,818088.084401,0.866020,10.006673,21.777611,4.009988,0.070307,0.066423,150.353733,99.539742,72.919895,32.000000,32.000000,32.000000,32.000000,32.000000,71.949830,69.265843,102.271459,41.265823,50.430253,47.088608,51.898734,54.610047,38.468354,29.367089,61.508180,178.500078,86.494531,0.601231,178.423376,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.729794,49.957815,198.985237,164.419862,197.463513,285.432592,178.500307,14.383921,187.768673,2.299393,48.076485,49.127638,162.843805,197.096618,160.530905,187.397641,94.359706,176.069536,0.080800,79.452223,96.369360,98.070348,187.488600,18.718683,83.706075,0.623818,817836.617698,0.865322,10.014529,21.828006,4.003468,0.071365,0.066466,150.391609,99.499919,72.916735,32.000000,32.000000,32.000000,32.000000,32.000000,71.969010,69.357342,102.229758,41.265823,50.357672,47.088608,51.898734,54.587883,38.468354,29.367089,61.462021,178.500307,86.562145,0.601901,178.455988,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.843434,49.999322,199.144313,164.461643,197.274215,285.396420,178.531857,14.387346,187.885850,2.318230,48.184932,49.073073,162.854371,197.146665,160.524948,187.429261,94.373136,176.079653,0.080802,79.441668,96.298242,98.161332,187.738068,18.718908,83.666120,0.624208,817660.388951,0.864245,9.978451,21.864265,4.005696,0.070801,0.065748,150.289149,99.538941,72.901484,32.000000,32.000000,32.000000,32.000000,32.000000,71.933062,69.382741,102.217083,41.265823,50.223323,47.088608,51.898734,54.625248,38.468354,29.367089,61.487045,178.531857,86.443740,0.603598,178.507522,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.712728,49.973758,199.098772,164.429396,197.338337,285.398316,178.404677,14.377214,187.930633,2.327337,48.065354,49.104038,162.854179,197.172031,160.526261,187.482202,94.367649,176.188850,0.080802,79.415840,96.342424,98.023129,187.485808,18.716602,83.718480,0.622835,817539.449780,0.863579,9.969803,21.816567,4.001328,0.064323,0.058579,150.229650,99.626923,72.908374,32.000000,32.000000,32.000000,32.000000,32.000000,71.958932,69.387927,102.219639,41.265823,50.226601,47.088608,51.898734,54.656422,38.468354,29.367089,61.464406,178.404677,86.524011,0.602285,178.480418,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.692229,49.944620,198.991937,164.423507,197.305271,285.295041,178.284972,14.379925,187.834791,2.282520,48.170102,49.133064,162.862084,197.147260,160.515003,187.460629,94.356580,176.143895,0.080801,79.381509,96.329439,97.947593,187.382467,18.717963,83.652417,0.621519,816659.091606,0.860516,9.893647,21.807169,3.995397,0.074165,0.066368,150.221121,99.702129,72.930267,32.000000,32.000000,32.000000,32.000000,32.000000,71.960618,69.397092,102.236254,41.265823,50.185016,47.088608,51.898734,54.669105,38.468354,29.367089,61.416489,178.284972,86.721624,0.601548,178.576838,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.653517,50.008943,199.124593,164.438089,197.410427,285.200435,178.470515,14.380782,187.828620,2.258575,48.099647,49.132133,162.853799,197.163820,160.522870,187.415852,94.308379,176.051051,0.080802,79.363416,96.274804,97.891602,187.419707,18.717799,83.606097,0.622641,817058.414241,0.863862,10.003435,21.856157,4.004986,0.074926,0.065225,150.215988,99.668643,72.926053,32.000000,32.000000,32.000000,32.000000,32.000000,71.956856,69.360099,102.235650,41.265823,50.072455,47.088608,51.898734,54.665694,38.468354,29.367089,61.412690,178.470515,86.532792,0.602452,178.502684,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.673796,50.019114,198.808047,164.445940,197.316077,285.211895,178.639077,14.380211,187.753358,2.268382,48.044804,49.031988,162.817634,197.028455,160.505415,187.178473,94.220607,176.017506,0.080803,79.385417,96.270559,97.808536,187.433331,18.717025,83.578276,0.623058,816915.412136,0.864622,9.995550,21.849319,4.004488,0.073737,0.066214,150.313781,99.628702,72.914138,32.000000,32.000000,32.000000,32.000000,32.000000,71.897487,69.371558,102.234609,41.265823,49.996034,47.088608,51.898734,54.644091,38.468354,29.367089,61.465869,178.639077,86.528428,0.601007,178.482896,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.638645,49.927852,198.907856,164.403879,197.425011,285.049882,178.357046,14.380924,187.652740,2.264018,48.029894,48.880335,162.810866,196.995143,160.469663,187.252690,94.163232,175.828207,0.080806,79.368580,96.245650,97.741621,187.399292,18.714312,83.639525,0.624893,817744.965121,0.865087,10.100026,21.860529,4.010282,0.073883,0.066169,150.309893,99.590112,72.925059,32.000000,32.000000,32.000000,32.000000,32.000000,71.902025,69.334999,102.248909,41.265823,49.898739,47.088608,51.898734,54.675677,38.468354,29.367089,61.364947,178.357046,86.527797,0.603758,178.580221,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.595206,49.948469,198.692180,164.410608,197.567824,284.950296,178.317220,14.378070,187.657078,2.233520,48.059377,48.960487,162.833519,196.779138,160.485607,187.220663,94.135668,175.956109,0.080805,79.294340,96.233511,97.718510,187.236542,18.709389,83.609198,0.623864,817678.866710,0.863491,10.089160,21.934932,4.002272,0.072547,0.063569,150.287733,99.619254,72.898476,32.000000,32.000000,32.000000,32.000000,32.000000,71.929508,69.356337,102.203597,41.265823,49.787331,47.088608,51.898734,54.743931,38.468354,29.367089,61.352413,178.317220,86.389396,0.602594,178.581283,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.596765,49.936923,198.750130,164.421264,197.601131,285.041191,178.509738,14.381923,187.482947,2.206739,48.121522,48.988381,162.839032,196.687457,160.486621,187.213270,94.102129,175.895972,0.080803,79.204574,96.255070,97.805185,187.395070,18.702845,83.586912,0.624713,818152.548274,0.865793,10.034366,21.916829,4.007117,0.065993,0.059220,150.281982,99.664111,72.917812,32.000000,32.000000,32.000000,32.000000,32.000000,71.912407,69.323404,102.163156,41.265823,49.635479,47.088608,51.898734,54.755942,38.468354,29.367089,61.272416,178.509738,86.867653,0.603860,178.792770,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.559209,49.889644,198.628892,164.388737,197.634378,285.055213,178.671322,14.380068,187.414410,2.221568,48.002443,48.946241,162.807423,196.705559,160.486524,187.078099,94.087039,175.653010,0.080802,79.193476,96.194469,97.671338,187.113234,18.693689,83.497553,0.625474,818962.227040,0.867505,10.100078,21.995398,4.006278,0.068603,0.061527,150.358191,99.755770,72.937494,32.000000,32.000000,32.000000,32.000000,32.000000,71.918511,69.247714,102.068222,41.265823,49.456256,47.088608,51.898734,54.822318,38.468354,29.367089,61.199131,178.671322,86.680713,0.605344,178.638757,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.567447,49.889094,198.578690,164.375277,197.797423,285.058696,178.379656,14.379783,187.422950,2.210051,47.953500,48.902098,162.817574,196.719179,160.497079,186.990131,94.065799,175.637870,0.080800,79.186677,96.180600,97.676934,187.195507,18.683877,83.540412,0.625295,819192.892498,0.866657,10.086915,22.004957,4.007320,0.074409,0.065654,150.392135,99.741878,72.927558,32.000000,32.000000,32.000000,32.000000,32.000000,71.919777,69.251476,102.043968,41.265823,49.314484,47.088608,51.898734,54.881644,38.468354,29.367089,61.103178,178.379656,86.495830,0.601679,178.585925,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.598510,49.873426,198.650902,164.354246,197.783631,284.763407,178.381456,14.383636,187.379896,2.199191,48.042282,48.908874,162.773351,196.625371,160.447092,186.836710,94.055225,175.669637,0.080802,79.143546,96.143689,97.673762,187.252387,18.675643,83.533145,0.626225,819308.192984,0.866633,10.078646,21.923111,4.007911,0.074645,0.066965,150.394714,99.572978,72.912885,32.000000,32.000000,32.000000,32.000000,32.000000,71.924794,69.194211,102.021488,41.265823,49.183641,47.088608,51.898734,54.884346,38.468354,29.367089,61.031042,178.381456,86.409338,0.603228,178.597609,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.584587,49.868753,198.662666,164.397990,197.696845,284.638646,178.442626,14.383350,187.484865,2.243024,47.958792,48.884223,162.816103,196.732889,160.463253,186.948064,94.074071,175.613033,0.080802,79.137429,96.140372,97.691283,187.078500,18.667752,83.482534,0.626406,820050.738814,0.868605,10.069538,21.938307,4.006232,0.071487,0.065795,150.387767,99.677926,72.944156,32.000000,32.000000,32.000000,32.000000,32.000000,71.940510,69.195025,102.074963,41.265823,49.049376,47.088608,51.898734,54.935549,38.468354,29.367089,60.954043,178.442626,86.287326,0.605003,178.530850,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.514822,49.776944,198.681628,164.365743,197.571978,284.560124,178.478174,14.389772,187.554373,2.248577,47.938321,48.824533,162.829434,196.787895,160.477373,187.133110,94.108617,175.746456,0.080802,79.122559,96.104196,97.615700,187.233397,18.658709,83.482174,0.626686,819952.128987,0.867894,10.021604,21.961563,4.005179,0.073077,0.064844,150.357995,99.692212,72.952485,32.000000,32.000000,32.000000,32.000000,32.000000,71.952737,69.149559,102.115604,41.265823,48.855909,47.088608,51.898734,54.938983,38.468354,29.367089,60.752486,178.478174,86.526734,0.605827,178.505044,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.585724,49.824223,198.668181,164.336300,197.701848,284.301162,178.551685,14.378784,187.613336,2.258608,47.899627,48.999536,162.782981,196.915954,160.465024,187.201330,94.127407,175.783951,0.080802,79.053395,96.085211,97.669237,187.413630,18.657085,83.575841,0.627010,819527.092695,0.867474,10.031391,21.920121,4.006541,0.070992,0.062900,150.303508,99.706077,72.910763,32.000000,32.000000,32.000000,32.000000,32.000000,71.934179,69.077770,102.145826,41.265823,48.758955,47.088608,51.898734,54.951417,38.468354,29.367089,60.655765,178.551685,86.366588,0.606629,178.508388,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.623673,49.815701,198.853933,164.333777,197.730956,284.123327,178.555289,14.383065,187.741830,2.266464,47.926693,48.979126,162.778978,197.050940,160.464396,187.323607,94.156432,175.953431,0.080801,79.066488,96.125623,97.874282,187.600976,18.660578,83.574742,0.627208,818742.455009,0.867887,10.012082,21.938830,4.012569,0.070666,0.065757,150.327803,99.681998,72.922269,32.000000,32.000000,32.000000,32.000000,32.000000,71.941354,69.102000,102.193389,41.265823,48.717648,47.088608,51.898734,54.988003,38.468354,29.367089,60.527284,178.555289,86.824037,0.605139,178.523691,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.707668,49.770072,198.959945,164.314148,197.684215,284.026495,178.443600,14.377071,187.906301,2.242393,47.841571,49.055489,162.793102,197.214093,160.465017,187.432513,94.188658,176.074766,0.080802,79.153579,96.147994,97.873516,187.604119,18.667123,83.616951,0.626669,819238.052613,0.866837,9.985680,21.934999,4.006560,0.072886,0.068970,150.400699,99.595337,72.947244,32.000000,32.000000,32.000000,32.000000,32.000000,72.006203,69.115147,102.202940,41.265823,48.660488,47.088608,51.898734,54.934824,38.468354,29.367089,60.369646,178.443600,86.500716,0.606420,178.428333,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.673975,49.835767,199.138915,164.354246,197.658680,284.061842,178.482670,14.381210,188.049525,2.244630,47.964947,49.145719,162.815912,197.266489,160.462685,187.518956,94.192894,176.102247,0.080802,79.212137,96.161805,97.887129,187.758853,18.680532,83.719778,0.626996,819180.572767,0.866191,9.937755,21.973564,4.007239,0.072199,0.064277,150.421783,99.738288,72.941101,32.000000,32.000000,32.000000,32.000000,32.000000,71.991218,69.145386,102.265115,41.265823,48.632252,47.088608,51.898734,54.942303,38.468354,29.367089,60.254587,178.482670,86.647682,0.603532,178.586161,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.730818,49.807180,199.161880,164.369669,197.556964,283.838105,178.238199,14.378356,188.162058,2.232696,47.911545,49.015351,162.823598,197.363095,160.497853,187.817938,94.152079,176.247616,0.080804,79.265803,96.203763,97.840332,187.945426,18.697910,83.777385,0.626364,818639.619098,0.864793,9.804994,21.989700,4.002601,0.069123,0.061789,150.403861,99.603086,72.954277,32.000000,32.000000,32.000000,32.000000,32.000000,71.972792,69.121083,102.293430,41.265823,48.632286,47.088608,51.898734,54.942294,38.468354,29.367089,60.194793,178.238199,86.539229,0.605482,178.601779,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.760324,49.828346,199.322107,164.401635,197.658257,283.836117,178.566027,14.381210,188.189918,2.217534,47.986086,49.110145,162.827710,197.397684,160.482415,187.578606,94.116631,176.339926,0.080801,79.326186,96.187404,97.926498,187.989886,18.715859,83.768731,0.626473,818732.985423,0.865301,9.905628,21.996413,4.008918,0.066259,0.061920,150.390614,99.610356,72.942119,32.000000,32.000000,32.000000,32.000000,32.000000,71.959942,69.102790,102.300678,41.265823,48.650629,47.088608,51.898734,54.956013,38.468354,29.367089,60.064052,178.566027,87.082575,0.605304,178.743714,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.774780,49.830820,199.418651,164.431920,197.800274,284.054439,178.384012,14.383208,188.169852,2.219007,47.911924,49.185890,162.845903,197.387577,160.504044,187.684095,94.110889,176.341108,0.080802,79.443451,96.249352,97.905136,188.006731,18.735917,83.728505,0.625770,818318.009356,0.864874,9.818109,22.095128,4.004798,0.073896,0.066234,150.392045,99.728953,72.942962,32.000000,32.000000,32.000000,32.000000,32.000000,71.950626,69.149518,102.320975,41.265823,48.638631,47.088608,51.898734,54.903734,38.468354,29.367089,59.954008,178.384012,86.535262,0.605799,178.402408,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.735741,49.836042,199.450583,164.387895,197.806483,284.463097,178.475515,14.382066,188.196168,2.208202,47.912272,49.116037,162.810608,197.511742,160.481065,187.812196,94.136232,176.499942,0.080799,79.462145,96.196045,98.166670,187.941631,18.756994,83.803025,0.626549,818887.789798,0.863212,9.808703,22.167324,4.005643,0.071616,0.067479,150.394636,99.690389,72.922649,32.000000,32.000000,32.000000,32.000000,32.000000,71.936515,69.107530,102.376073,41.265823,48.674308,47.088608,51.898734,54.925105,38.468354,29.367089,59.848103,178.475515,87.044098,0.602707,178.797294,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.755285,49.853085,199.504129,164.346956,198.031139,284.942079,178.556017,14.373646,188.285974,2.203932,48.006375,49.080490,162.798002,197.401245,160.461653,187.819585,94.165420,176.441244,0.080796,79.531895,96.221404,98.170992,188.205524,18.779616,83.848137,0.627662,819484.149465,0.864441,9.796206,22.173537,4.006420,0.072679,0.069227,150.383374,99.664066,72.930720,32.000000,32.000000,32.000000,32.000000,32.000000,71.937093,69.090249,102.427783,41.265823,48.656920,47.088608,51.898734,54.951347,38.468354,29.367089,59.753741,178.556017,86.611296,0.607303,178.703077,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.772857,49.914108,199.497816,164.396027,198.190108,285.391919,178.502039,14.385776,188.298267,2.217449,48.024456,49.089371,162.809736,197.568944,160.468529,187.851272,94.178621,176.532872,0.080798,79.593278,96.200880,98.017969,188.274107,18.796228,83.809534,0.626362,819485.689610,0.864790,9.841868,22.211390,4.010206,0.073409,0.066495,150.378331,99.619847,72.927581,32.000000,32.000000,32.000000,32.000000,32.000000,71.977779,69.037193,102.442464,41.265823,48.723711,47.088608,51.898734,54.928835,38.468354,29.367089,59.730235,178.502039,86.768503,0.603039,178.601189,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.860248,49.873151,199.531300,164.392101,198.067795,285.450923,178.541472,14.381638,188.401180,2.222663,47.940811,49.231264,162.837583,197.603085,160.462974,187.876470,94.185621,176.562851,0.080797,79.594619,96.206225,98.193849,188.146783,18.812300,83.900623,0.626333,820323.260787,0.865046,9.838662,22.158853,4.009707,0.072215,0.064562,150.468875,99.641241,72.949606,32.000000,32.000000,32.000000,32.000000,32.000000,71.955934,69.021918,102.432612,41.265823,48.741795,47.088608,51.898734,54.920459,38.468354,29.367089,59.624877,178.541472,86.813778,0.606351,178.625028,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.959756,49.906686,199.580714,164.394906,198.068350,285.769394,178.468825,14.379783,188.400796,2.257978,48.038477,49.285288,162.803890,197.797695,160.489376,188.054054,94.228290,176.601806,0.080792,79.618178,96.226550,98.230872,188.170381,18.824389,83.901795,0.626831,821068.477213,0.865810,9.881486,22.182098,4.008165,0.068045,0.060295,150.479047,99.693682,72.928885,32.000000,32.000000,32.000000,32.000000,32.000000,71.995753,69.072260,102.460505,41.265823,48.790530,47.088608,51.898734,54.862672,38.468354,29.367089,59.572548,178.468825,86.804312,0.605455,178.742967,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.946163,49.891018,199.677002,164.413413,198.179010,286.087882,178.628017,14.379925,188.440981,2.254918,47.957045,49.213146,162.820128,197.699850,160.481208,187.996339,94.258776,176.672306,0.080789,79.669628,96.237989,98.089876,188.239050,18.838818,83.911766,0.624389,820312.011835,0.863303,9.750084,22.187019,4.001811,0.071721,0.068129,150.423047,99.615319,72.928018,32.000000,32.000000,32.000000,32.000000,32.000000,72.003736,69.093564,102.389581,41.265823,48.886724,47.088608,51.898734,54.868729,38.468354,29.367089,59.491722,178.628017,87.050192,0.603437,178.717082,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.003294,49.972109,199.571420,164.471458,198.102256,286.364329,178.448752,14.389915,188.665237,2.277841,48.163617,49.308740,162.854852,197.887820,160.522798,188.168492,94.314503,176.812561,0.080786,79.639496,96.292088,98.304386,188.125528,18.849933,83.970689,0.623032,820106.967373,0.861827,9.680784,22.159839,3.994830,0.074441,0.065067,150.438304,99.677940,72.932763,32.000000,32.000000,32.000000,32.000000,32.000000,72.001485,69.065551,102.410834,41.265823,48.949290,47.088608,51.898734,54.856585,38.468354,29.367089,59.508202,178.448752,86.808549,0.602199,178.597648,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.837591,49.976782,199.970629,164.443136,198.000593,286.227615,178.493496,14.378356,188.750759,2.330644,48.128428,49.243576,162.853265,198.090885,160.535124,188.288131,94.399131,177.014684,0.080787,79.599377,96.304028,98.378098,188.517787,18.862909,83.975269,0.623593,820431.110081,0.861763,9.679154,22.157378,3.997845,0.072326,0.069314,150.474327,99.611308,72.936352,32.000000,32.000000,32.000000,32.000000,32.000000,72.082522,69.051331,102.427956,41.265823,49.022491,47.088608,51.898734,54.824501,38.468354,29.367089,59.498195,178.493496,87.091049,0.601111,178.797923,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.868835,50.030659,199.925354,164.444538,198.216455,286.117576,178.318641,14.376358,188.895038,2.331244,48.149481,49.392320,162.868655,198.115551,160.559584,188.395003,94.407905,177.001912,0.080787,79.634656,96.315136,98.490613,188.593942,18.874963,83.959114,0.621173,820040.812901,0.861396,9.701262,22.157380,3.991165,0.064023,0.059061,150.516017,99.752354,72.940982,32.000000,32.000000,32.000000,32.000000,32.000000,72.056042,69.040957,102.487019,41.265823,49.120359,47.088608,51.898734,54.785683,38.468354,29.367089,59.509745,178.318641,86.771785,0.600866,178.526562,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.963885,50.035607,199.854516,164.479309,198.237693,286.006506,178.578668,14.384207,188.838329,2.310572,48.204408,49.355661,162.865903,198.162334,160.542907,188.530953,94.441305,177.080281,0.080787,79.698256,96.378298,98.410576,188.581723,18.887632,84.051069,0.623261,819546.501750,0.863928,9.877152,22.153004,4.012446,0.066602,0.060269,150.556211,99.791574,72.915365,32.000000,32.000000,32.000000,32.000000,32.000000,72.084878,69.005091,102.512929,41.265823,49.285521,47.088608,51.898734,54.787443,38.468354,29.367089,59.559743,178.578668,87.285868,0.600963,178.860630,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.045683,50.084537,200.211677,164.505387,198.255765,286.178843,178.429218,14.380639,188.917134,2.313920,48.128219,49.296053,162.933769,198.270985,160.584629,188.592087,94.447325,177.213836,0.080785,79.706422,96.429893,98.747115,188.656961,18.903534,84.048346,0.624213,820502.477064,0.865246,9.898713,22.139161,4.009024,0.063887,0.057796,150.619991,99.898987,72.925437,32.000000,32.000000,32.000000,32.000000,32.000000,72.142378,68.968915,102.581248,41.265823,49.514933,47.088608,51.898734,54.697544,38.468354,29.367089,59.638574,178.429218,86.968316,0.603979,178.608034,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.974364,50.115600,200.161809,164.489965,198.650191,286.283289,178.417530,14.379212,188.946760,2.313248,48.331466,49.267174,162.897019,198.494324,160.538750,188.613803,94.440230,177.159029,0.080783,79.750211,96.431656,98.471577,188.708234,18.919930,84.050312,0.623135,820351.995500,0.862266,9.805440,22.136861,3.999980,0.069547,0.066552,150.599637,99.883917,72.929042,32.000000,32.000000,32.000000,32.000000,32.000000,72.116314,68.932366,102.582610,41.265823,49.631715,47.088608,51.898734,54.676901,38.468354,29.367089,59.725311,178.417530,86.933644,0.600042,178.598671,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.955863,50.158483,199.943491,164.538757,198.866445,286.495681,178.658439,14.383921,188.921887,2.318586,48.222509,49.415965,162.918132,198.204580,160.546756,188.462868,94.433152,177.098442,0.080782,79.786381,96.417830,98.788132,188.633974,18.933125,84.058065,0.622641,820423.582227,0.861618,9.769959,22.183815,4.000578,0.074497,0.066773,150.611581,99.821557,72.913846,32.000000,32.000000,32.000000,32.000000,32.000000,72.101945,68.900493,102.551614,41.265823,49.791666,47.088608,51.898734,54.659750,38.468354,29.367089,59.877679,178.658439,87.055980,0.601736,178.670897,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.969298,50.153535,199.900593,164.570163,198.958742,286.555068,178.492511,14.377785,188.855933,2.326470,48.352083,49.307006,162.950637,198.215948,160.601168,188.310214,94.435285,176.968406,0.080785,79.799657,96.400738,98.296830,188.583133,18.935606,84.101842,0.625413,822257.345759,0.864832,9.874613,22.169175,4.005290,0.073462,0.069209,150.657646,99.714221,72.921112,32.000000,32.000000,32.000000,32.000000,32.000000,72.139882,68.929434,102.599691,41.265823,49.852746,47.088608,51.898734,54.659514,38.468354,29.367089,59.975381,178.492511,87.112920,0.604670,178.805240,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.914366,50.096907,199.862073,164.569322,199.271723,286.886212,178.560507,14.373076,188.765909,2.286909,48.174702,49.244956,162.936945,198.166907,160.599850,188.354887,94.385970,176.989815,0.080785,79.842616,96.415430,98.360893,188.587560,18.938442,84.071191,0.625246,823314.320006,0.865066,9.936600,22.152217,4.002403,0.075077,0.065798,150.602847,99.714909,72.915338,32.000000,32.000000,32.000000,32.000000,32.000000,72.073863,68.934626,102.619561,41.265823,49.972358,47.088608,51.898734,54.625440,38.468354,29.367089,60.007422,178.560507,87.102841,0.603714,178.926365,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
