OSU 80 Ton Compressor Load Stand
49.921487,50.120548,199.855662,164.591755,199.434508,287.148432,178.685781,14.384492,188.686291,2.241520,48.337019,49.211377,162.911448,198.070684,160.577293,188.275036,94.346314,176.919611,0.080786,79.891110,96.394090,98.428014,188.258791,18.936593,84.036392,0.625797,823652.497459,0.866001,9.917779,22.098480,4.000468,0.074379,0.064420,150.470164,99.826639,72.895853,32.000000,32.000000,32.000000,32.000000,32.000000,72.027927,68.942947,102.599047,41.265823,50.090892,47.088608,51.898734,54.635759,38.468354,29.367089,60.071247,178.685781,86.822973,0.604166,178.761849,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.826717,50.129344,199.751251,164.585306,199.121958,287.142598,178.517395,14.378070,188.573798,2.240384,48.379352,49.268469,162.967800,197.852092,160.609728,188.099116,94.381836,176.739012,0.080785,79.884748,96.467752,98.269182,188.736298,18.927140,83.980660,0.627211,825063.082542,0.867955,9.917893,22.156295,4.004099,0.074033,0.065793,150.374845,99.786979,72.941206,32.000000,32.000000,32.000000,32.000000,32.000000,72.046651,69.033194,102.661424,41.265823,50.133201,47.088608,51.898734,54.634905,38.468354,29.367089,60.178926,178.517395,86.975637,0.605381,178.810945,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.840590,50.159033,199.793690,164.597364,198.952480,286.725051,178.582619,14.381781,188.537303,2.234205,48.256473,49.176341,162.968899,197.770411,160.597289,188.036821,94.395760,176.627800,0.080785,79.870199,96.385927,98.310464,188.232421,18.909313,83.913713,0.627711,825935.762437,0.867975,9.934175,22.168082,4.003400,0.072797,0.068197,150.346173,99.736270,72.917354,32.000000,32.000000,32.000000,32.000000,32.000000,72.012678,69.021533,102.699200,41.265823,50.141715,47.088608,51.898734,54.663037,38.468354,29.367089,60.316493,178.582619,87.048696,0.607564,178.724281,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.834938,50.079864,199.429317,164.523895,198.868642,286.470575,178.362990,14.381210,188.486066,2.225523,48.353543,49.155628,162.961718,197.783909,160.600243,188.055970,94.417320,176.642738,0.080783,79.857729,96.414524,98.445968,188.245719,18.889196,83.887461,0.627593,824655.171786,0.869285,10.040965,22.060826,4.008919,0.070421,0.062459,150.353946,99.881988,72.928297,32.000000,32.000000,32.000000,32.000000,32.000000,72.022139,68.992808,102.636241,41.265823,50.157526,47.088608,51.898734,54.590761,38.468354,29.367089,60.319825,178.362990,86.899458,0.605982,178.593124,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.861264,50.144189,199.706803,164.535953,198.620156,286.335301,178.280218,14.386490,188.457515,2.195371,48.228986,49.238390,162.947591,197.789843,160.580059,187.995081,94.426824,176.709886,0.080783,79.822481,96.425556,98.306352,187.981134,18.864783,83.832973,0.628007,823954.293716,0.868032,10.056300,22.002703,4.008654,0.074978,0.065865,150.355301,99.833306,72.919441,32.000000,32.000000,32.000000,32.000000,32.000000,71.985022,68.982563,102.602496,41.265823,50.187737,47.088608,51.898734,54.598270,38.468354,29.367089,60.451099,178.280218,86.739276,0.605390,178.598946,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.807612,50.091959,199.686113,164.561470,198.462649,286.244414,178.398646,14.377357,188.421905,2.184921,48.365471,49.196120,162.968170,197.617125,160.603328,187.929557,94.448049,176.676267,0.080781,79.760798,96.401398,98.359294,188.179376,18.844067,83.826680,0.627055,823330.182280,0.868652,9.982980,21.987082,4.001797,0.075493,0.066687,150.456968,99.915341,72.936747,32.000000,32.000000,32.000000,32.000000,32.000000,71.935701,69.055205,102.604348,41.265823,50.246643,47.088608,51.898734,54.628541,38.468354,29.367089,60.481147,178.398646,86.773173,0.605321,178.584981,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.893508,50.135667,199.578220,164.533429,198.347758,286.142589,178.621026,14.378641,188.426131,2.209265,48.246218,49.174826,162.961980,197.622172,160.617432,187.969468,94.493254,176.593645,0.080776,79.700048,96.492675,98.296216,188.246413,18.830832,83.856936,0.627250,822397.768427,0.867616,10.020070,22.004266,4.005250,0.074997,0.066513,150.509425,99.840415,72.937507,32.000000,32.000000,32.000000,32.000000,32.000000,71.954123,69.164656,102.635961,41.265823,50.314237,47.088608,51.898734,54.583679,38.468354,29.367089,60.610413,178.621026,87.078302,0.606234,178.685650,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.703198,50.164805,199.523451,164.565957,198.083293,285.822841,178.226158,14.381781,188.566068,2.186418,48.324123,49.289235,162.916919,197.693854,160.581274,188.091581,94.452990,176.637595,0.080776,79.664423,96.415106,98.108393,188.279411,18.815385,83.918401,0.626820,821602.720127,0.867262,10.023353,21.969679,4.009148,0.072659,0.068437,150.511003,99.817625,72.907314,32.000000,32.000000,32.000000,32.000000,32.000000,71.920536,69.163356,102.606047,41.265823,50.343850,47.088608,51.898734,54.589815,38.468354,29.367089,60.735554,178.226158,87.013735,0.605536,178.749261,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.840869,50.170028,199.615311,164.571285,198.061643,285.876086,178.434258,14.378356,188.501027,2.201049,48.255998,49.299617,162.976908,197.842072,160.626007,187.978798,94.445313,176.591564,0.080773,79.610502,96.474315,98.103988,188.221328,18.807350,83.904590,0.625173,820951.376381,0.864132,9.978209,21.891631,4.000084,0.073952,0.065381,150.359802,99.872133,72.904138,32.000000,32.000000,32.000000,32.000000,32.000000,71.934168,69.171218,102.655190,41.265823,50.409900,47.088608,51.898734,54.539550,38.468354,29.367089,60.874477,178.434258,86.651486,0.602045,178.543439,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.887397,50.111202,199.767849,164.517445,198.061429,286.091856,178.505536,14.378070,188.440760,2.201401,48.273944,49.267007,162.963219,197.794347,160.610776,188.115577,94.434998,176.747010,0.080771,79.545044,96.485687,98.376179,188.207337,18.803621,83.888290,0.625977,820341.962890,0.868639,10.204363,21.949366,4.014298,0.071286,0.066010,150.369459,99.852657,72.930403,32.000000,32.000000,32.000000,32.000000,32.000000,71.962115,69.254909,102.698519,41.265823,50.447272,47.088608,51.898734,54.543818,38.468354,29.367089,60.890630,178.505536,86.624008,0.603709,178.473219,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.917648,50.173327,199.675770,164.575491,198.148287,286.217431,178.472649,14.376358,188.538744,2.212065,48.339048,49.292746,163.008831,197.806703,160.621158,188.106857,94.466815,176.701549,0.080776,79.556208,96.418820,98.259138,188.243804,18.806235,83.869322,0.624667,820107.207365,0.864885,10.067008,21.938744,4.005053,0.068224,0.060961,150.343588,99.924375,72.931792,32.000000,32.000000,32.000000,32.000000,32.000000,71.959881,69.289215,102.660513,41.265823,50.581750,47.088608,51.898734,54.560486,38.468354,29.367089,61.070338,178.472649,86.973004,0.604865,178.695209,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.901801,50.107903,199.766451,164.542963,198.295714,286.201967,178.212778,14.383065,188.626026,2.218124,48.296605,49.258032,162.979769,197.853325,160.614960,188.143878,94.502167,176.612271,0.080776,79.540088,96.471509,98.166198,188.224895,18.808369,83.907637,0.623573,819934.056320,0.863502,9.960062,22.010843,4.004375,0.073299,0.069081,150.290274,99.768291,72.915824,32.000000,32.000000,32.000000,32.000000,32.000000,71.939397,69.280709,102.655585,41.265823,50.626223,47.088608,51.898734,54.540460,38.468354,29.367089,61.158598,178.212778,87.013032,0.603880,178.691629,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.896440,50.119723,199.805104,164.545487,198.388010,286.152302,178.519651,14.381638,188.588480,2.269767,48.255819,49.261803,162.963614,197.786464,160.608915,188.084431,94.505228,176.635493,0.080775,79.503132,96.475347,98.196626,188.301621,18.813430,83.947304,0.623652,820292.259734,0.863608,9.990921,21.960961,4.000104,0.072694,0.064170,150.209192,99.857532,72.903550,32.000000,32.000000,32.000000,32.000000,32.000000,71.917426,69.255347,102.712569,41.265823,50.709067,47.088608,51.898734,54.512959,38.468354,29.367089,61.212379,178.519651,87.036111,0.601397,178.719875,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.832546,50.105154,199.797974,164.545487,198.480191,286.184228,178.485513,14.381638,188.572953,2.284307,48.302775,49.201863,162.966177,197.839792,160.619007,188.124360,94.530630,176.825669,0.080779,79.526163,96.465741,98.431857,188.328379,18.819357,83.940669,0.624463,820620.396236,0.865658,9.941875,21.890122,4.003191,0.068983,0.065404,150.242245,99.959752,72.918221,32.000000,32.000000,32.000000,32.000000,32.000000,71.868916,69.305527,102.764516,41.265823,50.770698,47.088608,51.898734,54.478778,38.468354,29.367089,61.277924,178.485513,86.747913,0.602176,178.651110,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.825866,50.082338,199.790252,164.610544,198.432428,286.149063,178.500416,14.380924,188.533832,2.257903,48.210290,49.242734,162.988832,197.730295,160.627432,188.252889,94.554981,176.802265,0.080775,79.487154,96.487505,98.278570,188.248860,18.823619,83.999520,0.624685,821028.803672,0.864704,9.959236,21.896293,4.004396,0.073391,0.065100,150.299763,99.894969,72.888987,32.000000,32.000000,32.000000,32.000000,32.000000,71.819397,69.385839,102.723512,41.265823,50.841240,47.088608,51.898734,54.474860,38.468354,29.367089,61.368086,178.500416,86.753322,0.602516,178.598710,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.861451,50.169204,199.858503,164.605776,198.525364,286.087953,178.531597,14.381923,188.564086,2.283959,48.220847,49.324464,163.004323,197.948208,160.638453,188.224877,94.587219,176.857786,0.080777,79.503990,96.455874,98.359286,188.220816,18.826065,83.972402,0.625369,821370.102150,0.866467,10.010743,21.946459,4.009387,0.067363,0.059985,150.347613,99.829604,72.894037,32.000000,32.000000,32.000000,32.000000,32.000000,71.842708,69.406726,102.687128,41.265823,50.901305,47.088608,51.898734,54.473969,38.468354,29.367089,61.466016,178.531597,86.772831,0.605132,178.576484,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.927681,50.093059,199.687321,164.613628,198.613695,286.009557,178.639611,14.381638,188.653528,2.278364,48.315716,49.277234,163.005357,197.853861,160.634600,188.117352,94.567965,176.803958,0.080778,79.560238,96.505992,98.300356,188.372921,18.831267,83.990829,0.624903,821031.728652,0.866260,9.994839,21.912811,4.009770,0.073662,0.065670,150.337071,99.889437,72.861169,32.000000,32.000000,32.000000,32.000000,32.000000,71.840537,69.381711,102.699616,41.265823,51.065357,47.088608,51.898734,54.431005,38.468354,29.367089,61.509890,178.639611,87.130049,0.605067,178.906696,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.915943,50.137591,200.104087,164.625967,198.644444,285.954547,178.546979,14.378784,188.654433,2.274726,48.296740,49.345853,162.998022,198.023589,160.659967,188.138293,94.554313,176.865257,0.080778,79.586445,96.564867,98.371829,188.800643,18.831650,83.993408,0.625539,821472.912201,0.866038,10.044893,21.902627,4.008277,0.071842,0.067919,150.384232,99.904727,72.881823,32.000000,32.000000,32.000000,32.000000,32.000000,71.832855,69.373176,102.707665,41.265823,51.148998,47.088608,51.898734,54.377463,38.468354,29.367089,61.684562,178.546979,87.285453,0.605351,178.955870,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.910505,50.134842,199.659102,164.578576,198.456246,286.151426,178.571487,14.382066,188.584331,2.287036,48.362143,49.245012,162.995269,197.832368,160.627117,188.184764,94.482783,176.698932,0.080775,79.576411,96.495089,98.382789,188.247717,18.831162,83.972601,0.625085,821621.019852,0.864441,9.900287,21.900500,3.999531,0.070978,0.063512,150.351413,99.934636,72.881453,32.000000,32.000000,32.000000,32.000000,32.000000,71.933734,69.353517,102.765852,41.265823,51.225008,47.088608,51.898734,54.446419,38.468354,29.367089,61.765212,178.571487,87.053005,0.602563,178.851542,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.802730,50.157658,199.635116,164.547730,198.476150,286.358883,178.437345,14.380211,188.394360,2.266164,48.212709,49.245919,163.007387,197.545712,160.652057,187.937138,94.367753,176.620028,0.080776,79.620773,96.459381,98.297132,188.148456,18.828069,83.845252,0.626554,821933.399061,0.865357,9.956948,21.938499,4.008821,0.074616,0.066662,150.396910,99.850356,72.906369,32.000000,32.000000,32.000000,32.000000,32.000000,71.933862,69.250239,102.804118,41.265823,51.198290,47.088608,51.898734,54.404966,38.468354,29.367089,61.906151,178.437345,87.255793,0.602923,178.886869,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.846909,50.110102,199.480485,164.498097,198.463219,286.337510,178.522724,14.384920,188.303785,2.237574,48.156142,49.132211,162.964482,197.449325,160.599630,187.715959,94.308184,176.356043,0.080775,79.624813,96.503118,98.306089,188.044175,18.817889,83.874786,0.624293,821417.776739,0.864516,9.959818,21.943953,4.000342,0.072228,0.068036,150.422856,99.845667,72.875922,32.000000,32.000000,32.000000,32.000000,32.000000,71.938670,69.171581,102.817025,41.265823,51.179313,47.088608,51.898734,54.399150,38.468354,29.367089,62.015130,178.522724,87.018964,0.602202,178.816609,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.761329,50.081239,199.118183,164.511837,198.327446,286.174892,178.602789,14.376215,188.027696,2.223946,48.083299,49.175811,162.935594,197.279816,160.574423,187.560736,94.231486,176.207767,0.080775,79.623540,96.425427,98.027031,187.690063,18.798360,83.767018,0.626190,822134.620096,0.867387,10.094106,22.027621,4.008518,0.071957,0.064959,150.442551,99.852421,72.879665,32.000000,32.000000,32.000000,32.000000,32.000000,71.928727,69.117577,102.784997,41.265823,51.058105,47.088608,51.898734,54.460713,38.468354,29.367089,62.011043,178.602789,86.939864,0.601714,178.866924,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.811261,50.029560,199.122481,164.508752,198.305687,286.197979,178.546637,14.377071,187.861029,2.212368,48.282863,49.214353,162.932186,197.108744,160.598088,187.351350,94.233371,176.143163,0.080776,79.577015,96.411291,97.963525,187.552398,18.776888,83.714838,0.625082,822114.057732,0.865948,10.000832,21.982186,4.001863,0.073709,0.064650,150.412038,99.986582,72.918123,32.000000,32.000000,32.000000,32.000000,32.000000,71.950634,69.059803,102.797255,41.265823,50.927180,47.088608,51.898734,54.429447,38.468354,29.367089,61.999324,178.546637,86.858746,0.602496,178.629906,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.682121,50.013616,198.827381,164.453511,198.071624,285.940920,178.682697,14.382209,187.699624,2.228933,48.261563,49.087103,162.908859,196.875865,160.557393,187.244521,94.196120,175.814800,0.080776,79.487383,96.355125,97.980914,187.249165,18.748318,83.565853,0.625824,821877.243436,0.866549,10.060556,21.999853,4.001464,0.072828,0.069464,150.387973,99.919098,72.894089,32.000000,32.000000,32.000000,32.000000,32.000000,71.958835,69.011951,102.785927,41.265823,50.832080,47.088608,51.898734,54.517938,38.468354,29.367089,62.001287,178.682697,86.750653,0.602985,178.569835,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.585200,49.961938,198.621215,164.419582,197.875149,285.658422,178.039683,14.378784,187.588657,2.229600,48.118916,49.109181,162.869895,196.789503,160.536001,187.090341,94.191218,175.803376,0.080774,79.425552,96.315042,97.918354,187.349835,18.716843,83.534137,0.625464,821575.948045,0.865637,9.957177,21.972236,3.997539,0.071584,0.066658,150.407289,99.879751,72.891326,32.000000,32.000000,32.000000,32.000000,32.000000,71.951850,68.998295,102.745507,41.265823,50.594243,47.088608,51.898734,54.512972,38.468354,29.367089,61.919473,178.039683,86.539734,0.602825,178.449537,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.676542,49.956990,198.790384,164.408085,197.724672,285.534095,178.369591,14.376072,187.589378,2.198857,48.005822,48.969372,162.856657,196.827851,160.516332,187.041507,94.261300,175.714963,0.080768,79.309146,96.328546,97.796067,187.244823,18.685185,83.532550,0.626095,820870.826685,0.866411,10.075028,21.878593,4.001991,0.074606,0.065902,150.467969,99.922140,72.897854,32.000000,32.000000,32.000000,32.000000,32.000000,71.965392,68.986127,102.734214,41.265823,50.472067,47.088608,51.898734,54.518724,38.468354,29.367089,61.893753,178.369591,86.618526,0.603110,178.413305,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.629111,49.889644,198.649664,164.427153,197.595783,285.149662,178.405213,14.377357,187.520874,2.183081,47.949416,48.993398,162.866106,196.705302,160.523174,187.052081,94.262395,175.753630,0.080767,79.299449,96.318027,97.871678,187.308598,18.660245,83.475124,0.626160,820072.094802,0.870436,10.123940,21.878938,4.005655,0.063794,0.058043,150.512683,99.989370,72.892235,32.000000,32.000000,32.000000,32.000000,32.000000,71.938147,69.041042,102.776459,41.265823,50.285153,47.088608,51.898734,54.536093,38.468354,29.367089,61.805540,178.405213,86.501527,0.604413,178.337224,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.631639,49.886620,198.713470,164.371071,197.549540,284.790956,178.530483,14.378213,187.566839,2.162335,47.991672,49.127615,162.850140,196.766521,160.516192,187.120573,94.257494,175.748120,0.080764,79.236277,96.293552,97.650697,187.259364,18.641388,83.526096,0.625085,819047.316912,0.866383,10.024188,21.773580,4.001695,0.073861,0.066364,150.466284,99.931185,72.900892,32.000000,32.000000,32.000000,32.000000,32.000000,71.923425,69.129703,102.786387,41.265823,50.154735,47.088608,51.898734,54.586151,38.468354,29.367089,61.689524,178.530483,86.985914,0.602815,178.640724,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.637702,49.889644,198.839309,164.344152,197.401133,284.557942,178.453227,14.377785,187.597791,2.177652,47.985480,49.066436,162.833094,196.843141,160.490824,187.204568,94.240701,175.871755,0.080764,79.171052,96.266483,97.777196,187.524069,18.632602,83.573155,0.625488,818401.806729,0.866400,10.006054,21.787913,4.002684,0.071753,0.064935,150.452369,99.853562,72.907508,32.000000,32.000000,32.000000,32.000000,32.000000,71.919103,69.134089,102.818501,41.265823,50.116701,47.088608,51.898734,54.586300,38.468354,29.367089,61.587447,178.453227,86.625414,0.603604,178.551779,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.642716,49.832469,198.819602,164.347797,197.248801,284.411575,178.302680,14.384635,187.637492,2.185540,48.072072,48.969326,162.803449,196.864550,160.486677,187.154376,94.160679,175.816083,0.080762,79.214366,96.229908,97.881079,187.349486,18.626724,83.549265,0.625859,818217.451283,0.865533,10.000406,21.790616,4.003766,0.063505,0.058399,150.450706,99.913543,72.910606,32.000000,32.000000,32.000000,32.000000,32.000000,71.895909,69.094204,102.859904,41.265823,49.917768,47.088608,51.898734,54.650917,38.468354,29.367089,61.448246,178.302680,86.460382,0.600966,178.485453,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.587680,49.894592,198.633613,164.402477,197.265675,284.531444,178.360948,14.378641,187.687231,2.196533,48.020003,48.981038,162.828854,196.836963,160.506508,187.117742,94.147752,175.886813,0.080764,79.223394,96.244299,97.665174,187.288508,18.629652,83.521336,0.625115,817668.690392,0.865148,9.997137,21.856728,4.005812,0.064390,0.061507,150.539572,99.914327,72.924495,32.000000,32.000000,32.000000,32.000000,32.000000,71.924773,69.060024,102.901838,41.265823,49.762531,47.088608,51.898734,54.648541,38.468354,29.367089,61.389123,178.360948,86.770919,0.603089,178.600953,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.630966,49.853085,198.802040,164.380324,197.298991,284.606518,178.588695,14.376786,187.595812,2.118692,47.877709,48.972035,162.843339,196.731068,160.510501,187.028693,94.117004,175.852146,0.080765,79.265857,96.230203,97.802498,187.259242,18.635231,83.576364,0.624654,817180.535111,0.864975,9.934758,21.914545,4.005011,0.069522,0.065661,150.583928,99.874953,72.882387,32.000000,32.000000,32.000000,32.000000,32.000000,71.893149,68.982180,102.888567,41.265823,49.610042,47.088608,51.898734,54.689179,38.468354,29.367089,61.308252,178.588695,86.662773,0.603621,178.642377,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.597227,49.907786,198.664431,164.381166,197.336518,284.593641,178.546519,14.382779,187.430850,2.130964,48.003567,49.008242,162.815280,196.755874,160.477475,187.016922,94.124420,175.770480,0.080768,79.306017,96.191930,97.895070,187.170114,18.640390,83.578690,0.625228,817535.155476,0.865981,10.054018,21.955682,4.005705,0.073385,0.068878,150.631547,99.897154,72.881984,32.000000,32.000000,32.000000,32.000000,32.000000,71.916418,68.965231,102.825989,41.265823,49.379335,47.088608,51.898734,54.730347,38.468354,29.367089,61.224917,178.546519,86.502248,0.601813,178.536555,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.513707,49.883871,198.596434,164.339665,197.322367,284.683065,178.640803,14.380068,187.507079,2.095014,48.022619,48.966058,162.795943,196.674478,160.464480,187.037028,94.117973,175.738222,0.080769,79.250957,96.175126,97.716751,187.251756,18.642334,83.586299,0.624696,817621.009909,0.864086,9.967569,21.972606,4.005605,0.070062,0.066914,150.662697,99.911193,72.892891,32.000000,32.000000,32.000000,32.000000,32.000000,71.952623,68.959188,102.816806,41.265823,49.270930,47.088608,51.898734,54.728872,38.468354,29.367089,61.109585,178.640803,86.780962,0.602448,178.709607,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.787297,49.898715,198.637321,164.405000,197.356725,284.728360,178.552757,14.386775,187.573931,2.071098,48.024197,48.951649,162.813018,196.764287,160.492510,187.105830,94.146506,175.927595,0.080772,79.270863,96.183824,97.575948,187.236274,18.648899,83.598848,0.624908,817932.963497,0.865239,10.057297,21.932612,4.005555,0.070648,0.063268,150.698293,100.024124,72.902187,32.000000,32.000000,32.000000,32.000000,32.000000,71.964014,68.958156,102.799516,41.265823,49.110200,47.088608,51.898734,54.704015,38.468354,29.367089,61.035830,178.552757,86.419453,0.603788,178.773140,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.538691,49.811853,198.952085,164.416497,197.344640,284.859186,178.357873,14.383350,187.626565,2.085496,47.942422,48.926457,162.818026,196.952093,160.514459,187.218120,94.133908,175.814636,0.080774,79.336496,96.196141,97.866400,187.354565,18.655133,83.662766,0.625288,817950.052239,0.866281,10.120169,21.926187,4.010939,0.070888,0.064694,150.668204,100.021627,72.907281,32.000000,32.000000,32.000000,32.000000,32.000000,71.946771,68.918832,102.767058,41.265823,48.982553,47.088608,51.898734,54.788678,38.468354,29.367089,60.865257,178.357873,86.622331,0.602269,178.729513,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.616510,49.842914,198.957806,164.412852,197.321074,284.925866,178.376552,14.386490,187.740678,2.058060,47.930655,48.954450,162.830317,196.961121,160.512490,187.309756,94.144879,175.949184,0.080775,79.262382,96.218234,97.866272,187.348731,18.667209,83.588066,0.623097,817658.525673,0.861610,9.851140,21.973191,3.989719,0.071533,0.068033,150.583205,100.047358,72.906989,32.000000,32.000000,32.000000,32.000000,32.000000,71.977309,68.896714,102.776727,41.265823,48.839864,47.088608,51.898734,54.717540,38.468354,29.367089,60.727053,178.376552,86.707975,0.602760,178.803037,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.878156,49.817076,199.030437,164.405561,197.178607,284.796371,178.385693,14.376500,187.801457,2.031983,47.934547,49.055080,162.837084,197.025236,160.489182,187.361862,94.137294,176.088560,0.080776,79.239554,96.235524,97.968671,187.460784,18.679625,83.647080,0.625090,817765.853173,0.867093,10.022178,21.940739,4.016095,0.071903,0.064874,150.611005,99.999739,72.890079,32.000000,32.000000,32.000000,32.000000,32.000000,71.947518,68.958635,102.802778,41.265823,48.845674,47.088608,51.898734,54.715927,38.468354,29.367089,60.563176,178.385693,86.744829,0.603733,178.671291,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.658733,49.837417,199.086754,164.387615,197.223036,284.743309,178.203209,14.379212,187.913018,2.102892,47.945464,49.017345,162.804441,197.207564,160.489929,187.431232,94.110182,176.094863,0.080775,79.182967,96.225836,97.973016,187.503306,18.695809,83.595513,0.624492,817605.777745,0.865466,9.972405,21.983425,4.009911,0.074770,0.066601,150.579404,99.936323,72.880877,32.000000,32.000000,32.000000,32.000000,32.000000,71.953308,68.969015,102.825872,41.265823,48.745103,47.088608,51.898734,54.781985,38.468354,29.367089,60.446650,178.203209,86.344518,0.602022,178.382778,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.854412,49.821474,198.968200,164.364061,197.417376,284.673939,178.470150,14.381638,187.947315,2.125811,47.901722,48.948948,162.802896,197.273461,160.449632,187.517754,94.072521,176.166176,0.080777,79.210088,96.166854,97.733023,187.635117,18.712951,83.704146,0.621086,816627.755634,0.859700,9.675490,22.046561,3.990333,0.072716,0.065706,150.541288,99.990296,72.877001,32.000000,32.000000,32.000000,32.000000,32.000000,71.949118,68.967718,102.826131,41.265823,48.658100,47.088608,51.898734,54.801505,38.468354,29.367089,60.300845,178.470150,86.347367,0.598906,178.500835,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.965345,49.856383,199.203403,164.371071,197.372886,284.524769,178.425811,14.380782,187.957735,2.157619,47.867031,49.100621,162.791653,197.136502,160.458296,187.511031,94.044698,176.031136,0.080781,79.264485,96.222508,97.918392,187.690877,18.731236,83.736132,0.623824,817262.335219,0.865047,9.923088,22.076183,4.009099,0.070588,0.062931,150.545101,99.903325,72.892781,32.000000,32.000000,32.000000,32.000000,32.000000,71.972314,68.944466,102.884481,41.265823,48.620121,47.088608,51.898734,54.774001,38.468354,29.367089,60.205274,178.425811,86.550227,0.603963,178.614446,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.830439,49.822573,199.028360,164.394345,197.380891,284.589818,178.493438,14.381923,187.991238,2.200173,48.022775,49.049132,162.821397,197.182466,160.467809,187.462138,94.049538,176.129896,0.080784,79.264995,96.182879,97.937666,187.680108,18.744683,83.679192,0.622335,817904.488911,0.860799,9.704442,22.142254,3.990985,0.072401,0.067003,150.418610,99.932988,72.889903,32.000000,32.000000,32.000000,32.000000,32.000000,71.816350,68.903038,102.882482,41.265823,48.595991,47.088608,51.898734,54.704397,38.468354,29.367089,59.986058,178.493438,86.715530,0.603285,178.570426,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.916389,49.837142,199.189211,164.420423,197.554676,284.420816,178.501206,14.383065,188.039776,2.163485,47.991853,49.172427,162.828568,197.239717,160.511864,187.658854,94.114463,176.129731,0.080787,79.345394,96.222478,98.069165,187.772782,18.755485,83.740207,0.621704,817758.826296,0.858781,9.624710,22.116273,3.986831,0.072704,0.067464,150.340327,99.881648,72.908203,32.000000,32.000000,32.000000,32.000000,32.000000,71.769194,68.867354,102.916814,41.265823,48.586293,47.088608,51.898734,54.762368,38.468354,29.367089,59.877734,178.501206,86.943146,0.601490,178.596704,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.926804,49.873151,199.275011,164.413693,197.701420,284.220487,178.596878,14.378498,188.164325,2.155245,47.977497,49.107109,162.850567,197.438160,160.496308,187.701551,94.158870,176.413448,0.080789,79.391616,96.225312,98.074400,187.849142,18.766857,83.678975,0.622757,817873.341317,0.860990,9.730344,22.150785,3.994112,0.073750,0.066243,150.286789,99.941009,72.899034,32.000000,32.000000,32.000000,32.000000,32.000000,71.752897,68.891720,102.957197,41.265823,48.554715,47.088608,51.898734,54.615385,38.468354,29.367089,59.802540,178.596878,86.745713,0.600952,178.481126,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.800832,49.874525,199.507648,164.417619,197.847788,284.607986,178.291156,14.378641,188.255503,2.130029,47.957036,49.124632,162.856515,197.451553,160.498887,187.834195,94.204312,176.519371,0.080790,79.446435,96.243584,98.256357,187.949791,18.777079,83.771598,0.623134,818271.385156,0.860098,9.656037,22.085793,3.990457,0.074258,0.065407,150.248663,99.808174,72.898390,32.000000,32.000000,32.000000,32.000000,32.000000,71.758221,68.936947,103.007395,41.265823,48.570023,47.088608,51.898734,54.637875,38.468354,29.367089,59.677348,178.291156,86.663765,0.600178,178.538482,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.772905,49.878923,199.629395,164.415375,197.859242,284.704870,178.484470,14.377071,188.443357,2.136314,48.105469,49.174880,162.862995,197.634180,160.501999,187.874837,94.269964,176.691163,0.080792,79.428558,96.242287,98.181931,188.064390,18.789192,83.875453,0.625013,818800.712366,0.860163,9.681284,22.154343,3.991343,0.072283,0.067850,150.218176,99.872222,72.901852,32.000000,32.000000,32.000000,32.000000,32.000000,71.809264,69.027627,103.064823,41.265823,48.617717,47.088608,51.898734,54.729157,38.468354,29.367089,59.580529,178.484470,86.679163,0.602916,178.546901,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.822492,49.936923,199.674225,164.467251,197.811796,284.826956,178.432709,14.374074,188.566697,2.127714,48.113366,49.171396,162.897353,197.771539,160.547360,188.146459,94.322665,176.808801,0.080791,79.477846,96.337408,98.373000,188.255552,18.805906,83.939569,0.625903,819414.171411,0.864702,9.812937,22.151037,4.006111,0.071921,0.067744,150.246164,99.850439,72.921801,32.000000,32.000000,32.000000,32.000000,32.000000,71.852570,69.034104,103.121011,41.265823,48.708819,47.088608,51.898734,54.676223,38.468354,29.367089,59.558470,178.432709,86.985085,0.605015,178.726523,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.883166,49.993000,199.775904,164.515482,198.194171,285.033133,178.489810,14.377642,188.671759,2.130384,48.006683,49.197543,162.914185,198.069069,160.582669,188.201039,94.352467,176.828203,0.080788,79.523866,96.363778,98.492877,188.633895,18.827839,83.998799,0.625633,819270.138943,0.864364,9.846251,22.153685,4.010805,0.071676,0.065447,150.258660,99.814714,72.929592,32.000000,32.000000,32.000000,32.000000,32.000000,71.901371,69.011618,103.153720,41.265823,48.805743,47.088608,51.898734,54.638736,38.468354,29.367089,59.589759,178.489810,86.940333,0.605396,178.696861,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.944069,49.961938,199.907401,164.513239,198.436794,285.192391,178.221464,14.380782,188.782931,2.103000,48.124505,49.262896,162.930522,198.156291,160.588144,188.265621,94.350626,176.990175,0.080787,79.559771,96.323531,98.478211,188.390339,18.849209,84.042180,0.624329,818961.792953,0.863592,9.852918,22.147724,4.007713,0.068505,0.061110,150.337849,99.805668,72.920390,32.000000,32.000000,32.000000,32.000000,32.000000,71.971979,69.043835,103.155092,41.265823,49.081382,47.088608,51.898734,54.603890,38.468354,29.367089,59.549332,178.221464,87.065230,0.602470,178.747805,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.939013,49.997673,200.229623,164.500620,198.611447,285.633445,178.260341,14.381495,188.834147,2.115227,48.118265,49.303244,162.910690,198.197737,160.593834,188.344401,94.393074,177.018313,0.080783,79.559130,96.370055,98.482845,188.687022,18.871930,83.979903,0.625003,820496.453420,0.863952,9.846234,22.125628,4.004876,0.066928,0.060365,150.430636,99.882742,72.895045,32.000000,32.000000,32.000000,32.000000,32.000000,71.946780,68.997777,103.131626,41.265823,49.152570,47.088608,51.898734,54.539167,38.468354,29.367089,59.570638,178.260341,86.988060,0.603857,178.643006,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.007233,50.083163,200.059652,164.546048,198.890952,286.078426,178.345731,14.376643,188.819325,2.130593,48.241870,49.256646,162.962579,198.192722,160.602611,188.344276,94.441122,176.949145,0.080777,79.652562,96.460553,98.553463,188.628654,18.893321,84.026602,0.625349,821349.168428,0.865064,9.752237,22.191782,4.002625,0.074013,0.066534,150.538947,99.982615,72.937400,32.000000,32.000000,32.000000,32.000000,32.000000,71.990386,69.052336,103.144865,41.265823,49.331888,47.088608,51.898734,54.502479,38.468354,29.367089,59.661074,178.345731,86.786750,0.603636,178.441551,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.984488,50.120273,200.132573,164.565396,198.925398,286.040190,178.427740,14.390057,188.929985,2.142700,48.364251,49.329350,162.966574,198.204337,160.589692,188.515453,94.408574,177.093478,0.080777,79.730178,96.444263,98.589094,188.784343,18.908675,84.017893,0.626676,822013.563145,0.865821,9.793194,22.160501,4.009483,0.073964,0.065692,150.467648,99.960685,72.907667,32.000000,32.000000,32.000000,32.000000,32.000000,71.984447,69.004834,103.137792,41.265823,49.571861,47.088608,51.898734,54.454365,38.468354,29.367089,59.793506,178.427740,87.101687,0.605004,178.610394,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.988421,50.145013,200.152566,164.548010,198.914095,286.259998,178.429560,14.375501,188.978679,2.127362,48.289279,49.334611,162.976472,198.230514,160.627074,188.538219,94.485103,177.092471,0.080772,79.782978,96.468181,98.520141,188.389627,18.922127,84.073120,0.626039,823115.165917,0.865518,9.808250,22.084999,4.000614,0.074013,0.065015,150.420458,100.040359,72.935168,32.000000,32.000000,32.000000,32.000000,32.000000,71.948591,69.100954,103.130511,41.265823,49.726078,47.088608,51.898734,54.312911,38.468354,29.367089,59.925771,178.429560,87.181165,0.606129,178.704454,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.320088,50.172502,200.040984,164.588110,198.918842,286.568551,178.356012,14.376786,189.058740,2.105546,48.275189,49.410454,162.999039,198.363484,160.617734,188.558735,94.515222,177.231367,0.080767,79.799085,96.498869,98.841602,188.965557,18.929477,84.072940,0.627004,823511.573213,0.865797,9.868835,22.174826,4.003894,0.066254,0.062072,150.386532,99.907556,72.904706,32.000000,32.000000,32.000000,32.000000,32.000000,72.025658,69.222307,103.117606,41.265823,49.956242,47.088608,51.898734,54.366953,38.468354,29.367089,60.113851,178.356012,86.906274,0.604805,178.653982,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.233955,50.218960,200.149927,164.639146,198.890717,286.712513,178.432217,14.378641,189.025293,2.082454,48.409019,49.387944,163.037259,198.447950,160.650795,188.593349,94.598033,177.205471,0.080767,79.857664,96.510622,98.558728,188.937717,18.937390,84.173585,0.626454,823235.857369,0.865724,9.889515,22.097898,4.003979,0.071242,0.062986,150.376797,100.097700,72.910457,32.000000,32.000000,32.000000,32.000000,32.000000,72.034310,69.230988,103.150508,41.265823,50.154693,47.088608,51.898734,54.289975,38.468354,29.367089,60.303659,178.432217,87.225917,0.604121,178.863659,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.973318,50.200542,200.416216,164.630173,198.683496,286.736003,178.441022,14.377642,188.951728,2.110949,48.385213,49.305888,163.051836,198.466744,160.702270,188.622827,94.616869,177.287072,0.080765,79.952358,96.498105,98.599058,188.815165,18.941994,84.167076,0.622065,822767.168138,0.859828,9.575522,22.122869,3.975370,0.068340,0.061036,150.378589,100.078750,72.925377,32.000000,32.000000,32.000000,32.000000,32.000000,71.994514,69.210580,103.144804,41.265823,50.418452,47.088608,51.898734,54.291883,38.468354,29.367089,60.507826,178.441022,87.185276,0.601785,178.920465,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.142102,50.171403,200.275059,164.685135,198.657756,286.854153,178.514334,14.372219,189.069373,2.139185,48.340971,49.412385,163.068211,198.389671,160.721699,188.603877,94.667432,177.172115,0.080765,79.927445,96.522678,98.742452,188.759489,18.943534,84.184223,0.622725,822574.954973,0.861089,9.710495,22.029790,3.984355,0.064816,0.060444,150.354052,100.220385,72.916776,32.000000,32.000000,32.000000,32.000000,32.000000,72.004723,69.224976,103.073068,41.265823,50.744070,47.088608,51.898734,54.244856,38.468354,29.367089,60.683213,178.514334,87.227431,0.600934,178.945996,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.197231,50.209338,200.364110,164.705045,198.748403,286.720501,178.345755,14.376929,189.088138,2.151271,48.441083,49.346596,163.075644,198.383093,160.706964,188.652102,94.685445,177.362429,0.080762,79.923755,96.606972,98.690477,188.868457,18.947681,84.155050,0.625107,821956.414577,0.865089,9.960635,22.043308,4.010464,0.074846,0.067047,150.351270,100.207833,72.903545,32.000000,32.000000,32.000000,32.000000,32.000000,72.001750,69.199981,103.026600,41.265823,50.874242,47.088608,51.898734,54.141147,38.468354,29.367089,60.814390,178.345755,86.951728,0.603467,178.664092,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.205012,50.224183,200.292050,164.705045,198.935237,286.838552,178.375257,14.379497,189.103292,2.164737,48.369062,49.326586,163.076241,198.444225,160.704930,188.639676,94.641794,177.217591,0.080763,79.948192,96.609264,98.490485,188.778678,18.948540,84.143186,0.622341,821351.456234,0.861320,9.757461,21.947162,3.994150,0.072166,0.067162,150.324195,100.141600,72.906787,32.000000,32.000000,32.000000,32.000000,32.000000,71.970120,69.161184,103.008516,41.265823,51.098522,47.088608,51.898734,53.852152,38.468354,29.367089,61.040229,178.375257,87.303393,0.600629,178.872864,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.170313,50.256071,200.059573,164.742622,198.916045,286.769062,178.345343,14.376072,188.992979,2.162241,48.323788,49.243892,163.123681,198.375694,160.750621,188.452086,94.617994,177.174009,0.080763,79.908614,96.595650,98.594875,188.766116,18.945898,84.088284,0.623106,821688.260291,0.861566,9.738650,22.004600,3.991537,0.070555,0.067197,150.321905,100.182867,72.909616,32.000000,32.000000,32.000000,32.000000,32.000000,71.976947,69.168865,102.999317,41.265823,51.223519,47.088608,51.898734,53.930726,38.468354,29.367089,61.268624,178.345343,86.706407,0.603064,178.516256,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
