OSU 80 Ton Compressor Load Stand
49.906853,50.229955,200.142150,164.728601,198.980161,287.090836,178.456913,14.376643,188.813768,2.165079,48.358395,49.210838,163.111487,198.250795,160.736137,188.342483,94.621950,176.996321,0.080764,79.920803,96.677191,98.454960,188.564207,18.936269,84.099354,0.623996,822648.150435,0.862121,9.745488,21.990835,3.989483,0.071041,0.066876,150.356025,100.259733,72.894757,32.000000,32.000000,32.000000,32.000000,32.000000,71.984186,69.151207,103.017218,41.265823,51.415307,47.088608,51.898734,53.880787,38.468354,29.367089,61.430673,178.456913,87.078049,0.601408,178.772117,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.843185,50.150236,200.012904,164.745707,198.726107,287.083395,178.394945,14.378213,188.718420,2.152098,48.485958,49.262114,163.084041,198.018601,160.764651,188.248222,94.645975,177.004584,0.080767,79.861984,96.554999,98.450812,188.311412,18.922616,84.012556,0.623925,822786.974226,0.862922,9.813084,21.997352,3.987609,0.064903,0.059016,150.431844,100.341310,72.921549,32.000000,32.000000,32.000000,32.000000,32.000000,71.986181,69.148224,103.024244,41.265823,51.511641,47.088608,51.898734,53.912407,38.468354,29.367089,61.510471,178.394945,86.904669,0.605085,178.635689,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.996222,50.160132,199.744812,164.767019,198.660822,286.933926,178.358312,14.375073,188.526837,2.088540,48.408302,49.231197,163.129316,197.915184,160.787486,188.185106,94.636459,176.870362,0.080772,79.825927,96.643179,98.297712,188.340088,18.904253,83.924477,0.626456,823323.468717,0.867656,10.058706,21.922896,4.010314,0.070604,0.062157,150.440732,100.208834,72.939754,32.000000,32.000000,32.000000,32.000000,32.000000,71.996415,69.180091,103.031594,41.265823,51.644123,47.088608,51.898734,53.996931,38.468354,29.367089,61.652978,178.358312,86.841707,0.605026,178.536476,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.007129,50.191195,199.553233,164.687659,198.455419,286.861079,178.444551,14.380211,188.376872,2.067771,48.207175,49.203198,163.110401,197.706025,160.748210,188.090989,94.632249,176.720421,0.080778,79.822607,96.619397,98.472576,188.044687,18.880536,83.913136,0.625847,822061.790323,0.867885,10.044818,21.902151,4.012844,0.071055,0.065527,150.443223,100.148945,72.927587,32.000000,32.000000,32.000000,32.000000,32.000000,71.973880,69.154988,103.048595,41.265823,51.647470,47.088608,51.898734,53.871194,38.468354,29.367089,61.841188,178.444551,86.826796,0.605020,178.632542,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.777385,50.173877,199.573155,164.670834,198.201344,286.917167,178.419948,14.379355,188.483067,2.056578,48.372330,49.059721,163.092644,197.616506,160.740182,187.799706,94.615476,176.658023,0.080786,79.743409,96.610755,98.366519,188.132916,18.852926,83.863192,0.624543,821641.585872,0.864853,9.896582,21.858380,3.995198,0.073844,0.065009,150.385254,100.038085,72.907281,32.000000,32.000000,32.000000,32.000000,32.000000,71.936477,69.190979,103.078314,41.265823,51.707447,47.088608,51.898734,54.008606,38.468354,29.367089,61.981123,178.419948,87.060434,0.603563,178.750126,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.989787,50.083987,199.612806,164.686257,197.929678,286.876105,178.432501,14.375359,188.334593,2.053285,48.237353,49.158386,163.058231,197.565561,160.728992,187.897082,94.626334,176.456669,0.080791,79.748824,96.607527,98.171724,188.161878,18.827145,83.883584,0.622991,820868.864856,0.863408,9.916390,21.803026,3.990496,0.073349,0.064372,150.392825,100.113408,72.912046,32.000000,32.000000,32.000000,32.000000,32.000000,71.929541,69.218493,103.092267,41.265823,51.669030,47.088608,51.898734,53.977783,38.468354,29.367089,62.035317,178.432501,86.666722,0.602085,178.583289,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.958761,50.076016,199.739141,164.706728,197.691220,286.506551,178.457532,14.382066,188.324793,2.071813,48.155137,49.035468,163.098788,197.611038,160.750480,187.785467,94.640719,176.485577,0.080797,79.731127,96.642605,98.177941,188.030716,18.802446,83.831837,0.624163,820146.428864,0.866799,10.136566,21.795000,4.009314,0.065410,0.059364,150.353574,100.204252,72.906517,32.000000,32.000000,32.000000,32.000000,32.000000,71.927942,69.253022,103.100128,41.265823,51.688091,47.088608,51.898734,53.916706,38.468354,29.367089,62.110132,178.457532,87.064671,0.601241,178.754336,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.827077,50.072442,199.477291,164.731966,197.708629,286.141328,178.693166,14.380496,188.223526,2.092018,48.259925,48.999624,163.142261,197.529802,160.769629,187.699638,94.590996,176.337090,0.080798,79.641686,96.580462,98.163303,187.934351,18.781713,83.884865,0.621115,818455.630341,0.861252,9.827080,21.704074,3.993072,0.072257,0.063463,150.288867,100.220153,72.943402,32.000000,32.000000,32.000000,32.000000,32.000000,71.949436,69.302823,103.081225,41.265823,51.732606,47.088608,51.898734,54.025708,38.468354,29.367089,62.160597,178.693166,86.678784,0.601169,178.652644,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.839660,50.055124,199.350132,164.692426,197.654362,286.045135,178.581145,14.386490,187.941707,2.129114,48.189491,48.904581,163.110040,197.347346,160.759507,187.528311,94.489189,176.298029,0.080801,79.584178,96.577869,97.775773,187.720407,18.757946,83.836741,0.621658,817437.342572,0.860668,9.851141,21.701190,3.998080,0.073989,0.064823,150.236253,100.207136,72.913476,32.000000,32.000000,32.000000,32.000000,32.000000,71.952369,69.284171,103.027903,41.265823,51.642340,47.088608,51.898734,53.961281,38.468354,29.367089,62.210316,178.581145,86.925512,0.598575,178.796114,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.646935,50.009218,199.075438,164.677564,197.572540,285.741929,178.514548,14.380068,187.875303,2.080055,48.072250,48.995785,163.085240,197.183391,160.741408,187.483752,94.432295,176.188603,0.080802,79.531680,96.552228,97.857400,187.661937,18.739735,83.741433,0.622338,817861.275936,0.862122,9.983690,21.691829,4.003391,0.072454,0.063775,150.226343,99.997891,72.915611,32.000000,32.000000,32.000000,32.000000,32.000000,72.008616,69.399562,103.008295,41.265823,51.566059,47.088608,51.898734,54.084428,38.468354,29.367089,62.200562,178.514548,86.872052,0.602278,178.702251,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.760633,49.942421,198.898943,164.624004,197.502480,285.489921,178.500656,14.376929,187.711341,2.096792,48.045279,49.005153,163.076998,196.985422,160.709074,187.424385,94.409011,175.903873,0.080799,79.506051,96.459102,97.782874,187.497923,18.717410,83.688081,0.622578,817954.272273,0.862143,9.953353,21.778088,3.999829,0.074673,0.067623,150.264437,100.174748,72.937213,32.000000,32.000000,32.000000,32.000000,32.000000,72.009041,69.392098,103.019986,41.265823,51.421702,47.088608,51.898734,53.943380,38.468354,29.367089,62.105737,178.500656,86.389432,0.600456,178.463738,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.717477,50.000422,198.785137,164.604935,197.505966,285.121699,178.685261,14.376358,187.615486,2.072936,48.028634,48.872520,163.043113,196.845313,160.672838,187.153270,94.313696,175.918157,0.080798,79.456755,96.516189,97.835394,187.220146,18.695890,83.590662,0.624228,817968.184396,0.865712,10.107130,21.791411,4.009823,0.074860,0.065617,150.305342,100.152572,72.897991,32.000000,32.000000,32.000000,32.000000,32.000000,71.983645,69.305579,103.017854,41.265823,51.239843,47.088608,51.898734,54.142874,38.468354,29.367089,62.121162,178.685261,86.357104,0.601732,178.483211,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.713804,49.869303,198.785225,164.553619,197.405425,285.193546,178.597907,14.383208,187.425231,2.054399,47.977105,48.881969,163.025594,196.741252,160.674828,187.057117,94.258131,175.747891,0.080796,79.392342,96.472669,97.830972,187.085047,18.672474,83.517657,0.623166,817430.053373,0.863117,9.922460,21.701227,3.997114,0.064486,0.058630,150.431557,100.093753,72.922438,32.000000,32.000000,32.000000,32.000000,32.000000,71.994528,69.258771,103.025140,41.265823,51.074843,47.088608,51.898734,54.161989,38.468354,29.367089,61.946624,178.597907,86.472174,0.603680,178.591000,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.620592,49.830820,198.412764,164.478468,197.152097,284.872274,178.463289,14.385491,187.384857,1.995387,47.940144,48.871745,162.932918,196.628372,160.592803,186.878005,94.231374,175.705773,0.080794,79.408984,96.400505,97.501481,187.156999,18.645261,83.478063,0.624608,818008.140517,0.863211,10.025176,21.802238,3.998295,0.065306,0.059339,150.483090,100.154938,72.906075,32.000000,32.000000,32.000000,32.000000,32.000000,71.956823,69.186471,103.011025,41.265823,50.849709,47.088608,51.898734,54.229772,38.468354,29.367089,61.757380,178.463289,86.425601,0.604599,178.545327,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.441994,49.858033,198.430413,164.478468,197.035768,284.699480,178.658026,14.376215,187.286181,1.992792,47.935917,48.737229,162.965109,196.594394,160.632229,186.888776,94.269698,175.619447,0.080794,79.393702,96.406513,97.205516,187.060760,18.625338,83.517603,0.624147,817463.319335,0.862948,9.897864,21.789889,3.998592,0.075006,0.066158,150.560201,100.199427,72.932690,32.000000,32.000000,32.000000,32.000000,32.000000,71.979517,69.210486,103.033401,41.265823,50.556311,47.088608,51.898734,54.247812,38.468354,29.367089,61.652306,178.658026,86.429676,0.602821,178.572274,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.376266,49.802782,198.590293,164.500901,196.873282,284.501350,178.763825,14.390771,187.362516,2.030282,47.897419,48.774039,162.949507,196.571489,160.596649,186.869432,94.228571,175.700279,0.080795,79.298518,96.312081,97.522443,187.071890,18.606960,83.529053,0.624316,816539.071380,0.864196,9.956072,21.799837,3.998597,0.066198,0.063824,150.532109,100.081615,72.909655,32.000000,32.000000,32.000000,32.000000,32.000000,71.939528,69.225605,103.045401,41.265823,50.355910,47.088608,51.898734,54.237548,38.468354,29.367089,61.464006,178.763825,86.393471,0.603024,178.636554,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.589570,49.797834,198.618438,164.537916,196.924818,284.333980,178.440103,14.380924,187.310993,2.033152,47.811359,48.785472,162.937712,196.566714,160.613408,186.984101,94.170354,175.650601,0.080796,79.282424,96.307950,97.614857,187.035285,18.596084,83.489097,0.626030,816223.671577,0.866269,10.168937,21.727055,4.013398,0.072436,0.068180,150.442723,100.049422,72.902962,32.000000,32.000000,32.000000,32.000000,32.000000,71.915746,69.232897,103.060851,41.265823,50.027955,47.088608,51.898734,54.384882,38.468354,29.367089,61.283063,178.440103,86.523506,0.604937,178.536909,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.580122,49.812403,198.474198,164.499779,196.770585,284.173509,178.349685,14.377214,187.218699,2.025932,47.723755,48.779325,162.936025,196.428373,160.610587,186.681162,94.113091,175.586982,0.080798,79.228270,96.256740,97.660970,187.065675,18.586008,83.429290,0.625663,815654.440697,0.866186,10.182142,21.800448,4.021979,0.071535,0.065605,150.348532,100.094333,72.912496,32.000000,32.000000,32.000000,32.000000,32.000000,71.866687,69.221061,103.000551,41.265823,49.716656,47.088608,51.898734,54.345269,38.468354,29.367089,61.075641,178.349685,86.191765,0.604919,178.429670,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.397813,49.746158,198.358596,164.478187,196.611227,284.006232,178.511818,14.383208,187.171739,2.049130,47.936259,48.691267,162.908913,196.460540,160.587163,186.758867,94.057432,175.563755,0.080798,79.183047,96.315590,97.389749,187.105116,18.584342,83.369754,0.624362,815780.602705,0.863832,9.955297,21.838836,4.005246,0.071700,0.065794,150.281682,100.048256,72.909569,32.000000,32.000000,32.000000,32.000000,32.000000,71.805294,69.258739,102.999368,41.265823,49.540865,47.088608,51.898734,54.511675,38.468354,29.367089,60.776692,178.511818,86.443848,0.602466,178.450481,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.379285,49.705202,198.317387,164.424068,196.611536,283.882956,178.604075,14.379497,187.326563,2.108290,47.754899,48.754319,162.888275,196.382562,160.548037,186.698603,94.020529,175.523642,0.080799,79.093640,96.216942,97.464940,187.400639,18.578766,83.368726,0.623879,815402.846573,0.863811,9.979679,21.870699,4.003100,0.071501,0.065102,150.294421,100.155078,72.941174,32.000000,32.000000,32.000000,32.000000,32.000000,71.803629,69.231736,103.011565,41.265823,49.223621,47.088608,51.898734,54.592496,38.468354,29.367089,60.519249,178.604075,86.234713,0.603883,178.487145,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.383369,49.668094,198.112567,164.378361,196.502982,283.668417,178.443041,14.381352,187.141609,2.069127,47.700762,48.669432,162.846389,196.279396,160.536881,186.671448,93.944318,175.285207,0.080798,79.049258,96.134530,97.425466,186.805333,18.578304,83.352319,0.625542,815026.074585,0.865698,10.103068,21.917084,4.015534,0.073547,0.065866,150.285348,100.074969,72.907791,32.000000,32.000000,32.000000,32.000000,32.000000,71.783068,69.137180,103.000426,41.265823,48.911700,47.088608,51.898734,54.565478,38.468354,29.367089,60.208255,178.443041,86.421905,0.603297,178.500756,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.385431,49.708775,198.277969,164.349199,196.610773,283.299414,178.590503,14.378070,187.208442,2.056532,47.800434,48.728851,162.850847,196.431192,160.517653,186.701902,93.954588,175.512258,0.080798,79.149820,96.107890,97.346713,186.854588,18.578394,83.332251,0.625339,815082.689534,0.865514,10.081415,21.937967,4.016206,0.075016,0.066873,150.373657,100.061923,72.931677,32.000000,32.000000,32.000000,32.000000,32.000000,71.846370,69.038684,102.968646,41.265823,48.637389,47.088608,51.898734,54.719647,38.468354,29.367089,59.962546,178.590503,86.509641,0.604556,178.505831,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.549498,49.687885,198.279976,164.422666,196.394864,283.559460,178.528621,14.378356,187.265930,2.062422,47.846983,48.712893,162.850544,196.488569,160.509450,186.854735,93.947717,175.533764,0.080797,79.155989,96.181133,97.618822,187.154596,18.578263,83.417643,0.624634,814809.142960,0.865648,10.040050,21.918897,4.011726,0.073175,0.065764,150.443544,100.021430,72.931343,32.000000,32.000000,32.000000,32.000000,32.000000,71.836512,68.984758,102.816410,41.265823,48.359378,47.088608,51.898734,54.682324,38.468354,29.367089,59.610267,178.528621,86.232405,0.602448,178.481795,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.609669,49.675790,198.533476,164.387615,196.438618,283.500677,178.393198,14.381781,187.433447,2.092774,47.780548,48.888014,162.831660,196.766817,160.551452,187.090568,94.024399,175.715285,0.080796,79.135395,96.166744,97.607545,187.167973,18.588392,83.505054,0.626949,815324.945901,0.865465,10.078584,21.999360,4.014908,0.067381,0.060706,150.429508,100.141289,72.938573,32.000000,32.000000,32.000000,32.000000,32.000000,71.818568,69.051086,102.689357,41.265823,48.196845,47.088608,51.898734,54.813403,38.468354,29.367089,59.292737,178.393198,86.496569,0.603922,178.479002,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.526411,49.690633,198.928714,164.429957,196.432333,283.353763,178.705511,14.381495,187.653148,2.105502,47.858783,48.841921,162.841065,196.961198,160.538690,187.257824,94.053781,175.922478,0.080799,79.158725,96.133850,97.864055,187.334763,18.606708,83.622324,0.622815,814181.590973,0.861588,9.886978,22.014822,4.001655,0.072095,0.068040,150.416907,100.162860,72.951144,32.000000,32.000000,32.000000,32.000000,32.000000,71.842612,69.093901,102.640931,41.265823,48.064304,47.088608,51.898734,54.824672,38.468354,29.367089,58.999624,178.705511,86.760570,0.602485,178.631322,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.572372,49.675790,199.092177,164.417058,196.617023,283.534619,178.485599,14.376643,187.970921,2.090026,47.769406,48.932907,162.876768,197.078707,160.559820,187.350107,94.075911,176.203298,0.080798,79.235300,96.193434,97.968161,187.720186,18.641053,83.720842,0.622482,813971.302759,0.861244,9.812382,22.010608,4.001911,0.071867,0.064472,150.463954,100.214498,72.953576,32.000000,32.000000,32.000000,32.000000,32.000000,71.935838,69.181616,102.522967,41.265823,48.051580,47.088608,51.898734,54.808880,38.468354,29.367089,58.697632,178.485599,86.505187,0.600953,178.490449,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.629856,49.710699,199.414249,164.442856,196.617955,283.774521,178.355582,14.382494,188.102129,2.155277,47.901537,48.943469,162.887756,197.390626,160.585131,187.745640,94.148188,176.433115,0.080800,79.291861,96.279153,98.250246,188.125939,18.682221,83.787735,0.623340,813992.958040,0.861351,9.913723,22.063875,4.016619,0.075426,0.066408,150.515673,100.284287,72.978646,32.000000,32.000000,32.000000,32.000000,32.000000,71.930991,69.206242,102.544215,41.265823,48.022634,47.088608,51.898734,54.723774,38.468354,29.367089,58.447288,178.355582,86.950322,0.600793,178.732148,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.678061,49.825047,199.459542,164.520810,196.665125,284.153878,178.728175,14.381067,188.375440,2.179509,47.966911,48.977129,162.928234,197.621653,160.580207,187.858135,94.175000,176.531428,0.080797,79.321532,96.284543,98.038907,188.134954,18.729294,83.929634,0.623182,814583.716442,0.862300,9.851117,22.153647,4.016192,0.070144,0.067201,150.425065,100.336163,72.962670,32.000000,32.000000,32.000000,32.000000,32.000000,71.966557,69.143902,102.589965,41.265823,48.010689,47.088608,51.898734,54.816519,38.468354,29.367089,58.315986,178.728175,86.673862,0.603124,178.655359,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.687759,49.886895,199.474922,164.566518,196.949317,284.441379,178.656572,14.374931,188.536500,2.155799,48.029583,48.929408,162.975230,197.727246,160.605894,188.010576,94.196820,176.761991,0.080797,79.431666,96.325003,98.171296,188.150192,18.782187,83.954173,0.622324,814337.619188,0.861907,9.826336,22.172850,4.018030,0.072088,0.063227,150.433078,100.288518,72.936676,32.000000,32.000000,32.000000,32.000000,32.000000,71.990687,69.055962,102.686319,41.265823,48.079582,47.088608,51.898734,54.784603,38.468354,29.367089,58.213082,178.656572,86.668038,0.599688,178.593045,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.705951,49.893217,199.445478,164.537355,197.178699,285.046353,178.273787,14.374503,188.674013,2.139799,48.027286,49.092880,162.960923,197.948639,160.632545,188.108587,94.241825,176.796659,0.080795,79.560626,96.320829,98.240294,188.427623,18.828538,83.917121,0.621029,814664.775322,0.859665,9.890669,22.185145,4.015043,0.073658,0.069127,150.489134,100.225835,72.935342,32.000000,32.000000,32.000000,32.000000,32.000000,72.001805,69.006052,102.782853,41.265823,48.262425,47.088608,51.898734,54.775666,38.468354,29.367089,58.099273,178.273787,86.801860,0.601366,178.644776,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.734573,49.952317,199.754874,164.567640,197.270521,285.441264,178.625133,14.374931,188.684901,2.107911,48.266245,49.134079,162.984596,198.012374,160.626570,188.317954,94.259880,176.867607,0.080794,79.637176,96.390369,98.293486,188.382041,18.866071,84.055613,0.621819,815912.703140,0.861214,9.942460,22.254973,4.014569,0.072399,0.063057,150.597672,100.201293,72.938160,32.000000,32.000000,32.000000,32.000000,32.000000,72.049457,68.971618,102.783956,41.265823,48.367470,47.088608,51.898734,54.768551,38.468354,29.367089,58.083196,178.625133,86.854328,0.602348,178.686633,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
