OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Wednesday, June 12, 2019
2:48:02 PM
40-100
1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
55.058433,84.885831,139.139498,162.922633,103.817830,102.125614,29.609723,14.277605,138.577031,0.654539,84.798079,55.874076,161.149898,139.209240,159.160873,138.713310,78.989043,136.780221,-0.000687,0.000608,32.000000,-235.730918,139.055145,-0.632672,24.716172,0.678475,495917.197588,0.961823,40.101821,20.080190,2.542732,0.051685,0.041348,186.027740,32.000000,200.736934,188.789560,188.658870,169.327889,32.000000,165.865811,68.204325,59.952921,94.747865,14.474491,47.912694,58.480199,55.185714,7.780340,46.515983,59.555525,36.821509
54.936989,84.885831,139.252436,162.922633,103.846397,102.130674,29.763790,14.283456,138.602004,0.654371,84.834188,55.857023,161.100056,139.182465,159.231066,138.883607,79.023596,136.891362,-0.000687,0.000637,32.000000,-235.721789,139.047127,-0.631958,24.714782,0.671617,495549.662917,0.957200,39.611947,20.091206,2.521298,0.051849,0.036196,185.691586,32.000000,201.242914,188.254134,186.616916,169.858189,32.000000,165.635591,68.222355,59.965671,94.791885,14.474491,47.948554,58.480199,55.209172,7.780340,46.489644,59.557482,36.561936
54.974196,84.834234,139.092692,162.904726,103.889839,102.143394,29.687354,14.290306,138.651838,0.654000,84.665676,55.794512,161.073829,139.357825,159.219467,138.843845,79.035860,136.902619,-0.000686,0.000651,32.000000,-235.719528,139.048103,-0.631627,24.734399,0.672697,495439.632627,0.956965,39.588829,20.019058,2.527124,0.043961,0.068442,185.830665,32.000000,201.340020,187.726005,188.055363,170.454381,32.000000,164.795320,68.178363,59.932161,94.739015,14.474491,47.921557,58.480199,55.199839,7.780340,46.478791,59.585177,36.721730
54.799418,84.837270,139.224847,162.902767,103.949550,102.158669,29.511665,14.284883,138.651319,0.653986,84.465968,55.873070,161.110260,139.300528,159.238280,138.878026,78.984528,136.941435,-0.000687,0.000669,32.000000,-235.724460,139.051491,-0.631435,24.764585,0.675168,495459.381108,0.954351,39.705352,20.038012,2.534766,0.057543,0.042441,186.455201,32.000000,200.415830,187.718077,190.742298,170.340915,32.000000,164.506683,68.175015,59.914921,94.718027,14.474491,47.945126,58.480199,55.278200,7.780340,46.479301,59.555771,36.866777
54.980820,84.749253,139.172856,162.887098,103.935556,102.177743,29.606269,14.285882,138.690725,0.653820,84.401535,55.881866,161.129338,139.409517,159.291298,138.851318,78.986559,136.963982,-0.000686,0.000672,32.000000,-235.723625,139.126401,-0.631868,24.761465,0.673230,495409.690998,0.956101,39.618037,20.031166,2.530145,0.057163,0.046195,186.678202,32.000000,200.285392,188.125053,192.141203,169.689575,32.000000,165.551983,68.218998,59.937503,94.786552,14.474491,47.914762,58.480199,55.126398,7.780340,46.479181,59.565802,36.589962
54.946228,84.749253,139.260700,162.887098,103.928160,102.195984,29.772908,14.294302,138.694405,0.653830,84.520290,55.783401,161.173937,139.328380,159.198153,138.896408,79.003453,136.949384,-0.000686,0.000675,32.000000,-235.713074,139.157173,-0.632707,24.721916,0.675808,495676.071004,0.965285,39.789025,20.101177,2.540626,0.055135,0.049980,186.414152,32.000000,200.579097,188.665144,189.941707,169.367833,32.000000,165.786550,68.184356,59.941993,94.768067,14.474491,47.958541,58.480199,55.177180,7.780340,46.460669,59.556322,36.723857
55.048032,84.652409,139.166577,162.855759,103.999285,102.212470,29.662075,14.287595,138.681324,0.653843,84.759071,55.710257,161.098390,139.362780,159.223746,138.783113,79.016001,137.046172,-0.000685,0.000681,32.000000,-235.723715,139.104945,-0.632461,24.733429,0.672898,495555.900320,0.958717,39.526698,20.109994,2.531298,0.053195,0.047316,185.851081,32.000000,201.036123,188.882305,187.385329,169.261287,32.000000,165.920942,68.213442,59.962549,94.773941,14.474491,47.913272,58.480199,55.253966,7.780340,46.440271,59.564534,36.878075
54.873565,84.701245,139.193627,162.835893,104.032946,102.221386,29.508265,14.283171,138.632118,0.653882,84.929043,55.660838,161.013529,139.305177,159.218918,138.929444,79.023297,136.830351,-0.000685,0.000703,32.000000,-235.725025,139.004584,-0.632196,24.705393,0.675070,495628.500357,0.954175,39.559903,20.086077,2.534491,0.061785,0.036949,185.645428,32.000000,201.335976,187.969214,186.779075,170.159301,32.000000,165.374428,68.188153,59.961366,94.770221,14.474491,47.944479,58.480199,55.201995,7.780340,46.450194,59.577673,36.687540
54.944556,84.840029,139.202497,162.844007,103.994360,102.232769,29.594578,14.279746,138.546321,0.653978,85.042889,55.643606,161.069340,139.263581,159.222502,138.855124,79.024202,136.841455,-0.000686,0.000706,32.000000,-235.731072,139.060712,-0.632110,24.737966,0.672699,495504.618801,0.955738,39.365381,20.120084,2.528094,0.048381,0.035405,186.074219,32.000000,200.745017,187.714405,189.611162,170.291366,32.000000,164.394665,68.173396,59.928825,94.742080,14.474491,47.896801,58.480199,55.282127,7.780340,46.449973,59.568861,36.678590
54.791049,84.840029,139.177495,162.844007,104.008951,102.241621,29.825644,14.280317,138.647406,0.654093,85.072231,55.742776,161.092899,139.340821,159.248374,138.940117,78.983762,136.822437,-0.000686,0.000697,32.000000,-235.730665,139.043498,-0.632190,24.727345,0.676330,495683.264302,0.964247,39.581698,20.008943,2.536624,0.056334,0.044253,186.595377,32.000000,200.219167,187.929876,191.810595,170.091354,32.000000,165.046365,68.184911,59.917776,94.760822,14.474491,47.944730,58.480199,55.245157,7.780340,46.478751,59.559714,36.891575
54.793537,84.972194,139.198826,162.870029,104.003698,102.242870,29.522158,14.284313,138.563145,0.654109,85.084480,55.825717,161.085123,139.255423,159.162237,138.837851,78.950206,136.886995,-0.000687,0.000704,32.000000,-235.727161,139.122057,-0.632117,24.704843,0.674753,495887.262865,0.960515,39.652284,20.013383,2.533508,0.057280,0.048097,186.733747,32.000000,200.385622,188.445392,191.028221,169.564224,32.000000,165.906191,68.167574,59.913706,94.786328,14.474491,47.913139,58.480199,54.902418,7.780340,46.506215,59.561908,36.920995
55.006548,84.989577,139.129769,162.891015,104.041721,102.244101,29.429512,14.284598,138.646457,0.654122,85.001533,55.718306,161.091608,139.315413,159.170621,138.823305,78.999920,136.848918,-0.000687,0.000707,32.000000,-235.726384,139.043374,-0.632502,24.713156,0.677254,496086.462388,0.956065,39.799837,20.044667,2.540150,0.050607,0.043845,186.007370,32.000000,200.796945,188.770428,188.277230,169.173420,32.000000,165.528219,68.152711,59.923474,94.791208,14.474491,47.932452,58.480199,55.091796,7.780340,46.509818,59.577683,36.674334
54.710854,84.944602,139.165936,162.887377,104.015442,102.241510,29.480995,14.292732,138.595917,0.654076,85.086483,55.746420,161.027522,139.221430,159.180211,138.798355,79.026949,136.857542,-0.000687,0.000712,32.000000,-235.716611,139.115956,-0.632543,24.668965,0.678179,496334.864974,0.966169,39.929608,20.109301,2.540424,0.039760,0.032499,185.640251,32.000000,201.204296,188.182460,186.553570,169.733455,32.000000,165.522695,68.147497,59.902669,94.778647,14.474491,47.921536,58.480199,55.253045,7.780340,46.509811,59.559233,36.732881
54.632094,84.944602,139.104446,162.887377,103.992755,102.238934,29.739195,14.291733,138.591813,0.654040,85.184026,55.695228,161.042015,139.309009,159.196997,138.703480,79.000259,136.841362,-0.000687,0.000709,32.000000,-235.717282,139.004825,-0.632546,24.649506,0.674456,496159.599767,0.965177,39.742335,20.041258,2.529331,0.057410,0.039481,185.773135,32.000000,201.245550,187.646114,188.194173,170.331831,32.000000,164.802800,68.135672,59.910886,94.751221,14.474491,47.924049,58.480199,55.332901,7.780340,46.500405,59.557305,36.723197
54.596868,84.962812,139.099274,162.885139,104.023648,102.239700,29.659916,14.285454,138.475377,0.654053,85.215401,55.680340,161.084123,139.141235,159.187977,138.764186,78.972967,136.942495,-0.000687,0.000716,32.000000,-235.724053,139.046188,-0.633326,24.655643,0.680169,496182.146446,0.969032,39.981621,20.018382,2.543662,0.058649,0.106278,186.396078,32.000000,200.431402,187.771570,190.966993,170.176635,32.000000,164.854996,68.166051,59.898729,94.771589,14.474491,47.911653,58.480199,55.160211,7.780340,46.504165,59.570484,36.612706
55.156445,85.055247,139.068557,162.908643,104.024462,102.248171,29.525833,14.285597,138.537463,0.654044,85.254192,55.684868,161.166272,139.220983,159.231900,138.680394,78.998765,136.772705,-0.000687,0.000717,32.000000,-235.723910,139.094626,-0.633606,24.631357,0.681538,496261.742454,0.962102,40.057532,20.037282,2.546204,0.056772,0.040150,186.620520,32.000000,200.273066,188.192803,191.933894,169.714164,32.000000,165.635045,68.164644,59.907807,94.812652,14.474491,47.917472,58.480199,55.004270,7.780340,46.523406,59.559537,36.858266
54.904802,85.084495,139.044250,162.934105,104.003620,102.254496,29.710864,14.282315,138.484005,0.654144,85.312232,55.632368,161.115881,139.179856,159.115474,138.697484,78.969378,136.788358,-0.000688,0.000709,32.000000,-235.729815,139.073559,-0.633919,24.583836,0.681915,496362.246440,0.965401,40.109723,20.113249,2.547752,0.062904,0.048969,186.298948,32.000000,200.622026,188.662413,189.405704,169.314719,32.000000,165.656922,68.118857,59.863246,94.782983,14.474491,47.888869,58.480199,55.354192,7.780340,46.523447,59.576404,36.784239
54.771742,85.084495,139.046024,162.934105,103.988327,102.263369,29.681450,14.288023,138.433000,0.654253,85.496941,55.572289,161.022793,139.118192,159.114828,138.705474,78.994199,136.767621,-0.000688,0.000693,32.000000,-235.721812,138.820498,-0.634304,24.598470,0.674292,496192.962402,0.959374,39.664348,20.005717,2.521347,0.061745,0.044635,185.744590,32.000000,201.295358,188.741816,186.915408,169.432494,32.000000,165.856673,68.118560,59.888565,94.790831,14.474491,47.908386,58.480199,55.245482,7.780340,46.529599,59.568212,36.659074
55.397609,85.106293,139.053941,162.949495,103.949472,102.263367,29.646038,14.286596,138.460665,0.654103,85.345968,55.631288,161.035474,139.115950,159.153152,138.617506,78.997851,136.741055,-0.000690,0.000706,32.000000,-235.722255,138.896408,-0.634346,24.588032,0.679310,496446.753763,0.958286,39.934932,20.042642,2.532461,0.050362,0.040729,185.515831,32.000000,201.387200,187.825434,187.136783,170.168817,32.000000,165.164639,68.120948,59.893497,94.777887,14.474491,47.860269,58.480199,55.261336,7.780340,46.534211,59.556705,36.712559
54.736860,85.175276,139.010400,162.964605,103.986580,102.265865,29.497665,14.290021,138.437450,0.653893,85.217800,55.659079,161.114986,139.095232,159.190286,138.549220,79.015630,136.721463,-0.000689,0.000692,32.000000,-235.716372,138.902443,-0.633908,24.588530,0.680962,496507.886267,0.961857,40.062885,20.007834,2.538645,0.056529,0.047011,186.119398,32.000000,200.736866,187.667682,189.907947,170.441655,32.000000,164.548813,68.080021,59.882824,94.766722,14.474491,47.899792,58.480199,55.246786,7.780340,46.548670,59.562213,36.665017
54.761312,85.139405,138.946103,162.976637,104.010807,102.269697,29.751886,14.289165,138.350952,0.653841,85.127301,55.585126,161.157930,139.135484,159.203953,138.601169,78.991169,136.723219,-0.000689,0.000681,32.000000,-235.721162,138.838282,-0.633419,24.580662,0.672019,496215.924936,0.951213,39.484898,19.991386,2.510107,0.051953,0.038523,186.610799,32.000000,200.323041,187.975210,191.780934,170.172477,32.000000,164.994602,68.075565,59.862785,94.752776,14.474491,47.893223,58.480199,54.848104,7.780340,46.548800,59.556695,36.896050
54.854285,85.139405,138.994882,162.976637,104.046646,102.276028,29.770388,14.287167,138.433288,0.653573,85.305366,55.561524,161.151600,139.116684,159.197985,138.649368,78.969391,136.725302,-0.000690,0.000657,32.000000,-235.719390,138.806589,-0.633268,24.562278,0.681742,496617.078260,0.968759,40.187246,19.964170,2.539612,0.050535,0.040527,186.585104,32.000000,200.448516,188.442332,191.133659,169.522714,32.000000,165.852563,68.056082,59.851089,94.743481,14.474491,47.896450,58.480199,55.155832,7.780340,46.541434,59.555800,36.711972
54.774559,85.080908,138.917518,162.967683,104.037161,102.287919,29.636448,14.285169,138.427204,0.653652,85.394520,55.691425,161.108917,139.094295,159.120170,138.532797,79.002769,136.693268,-0.000689,0.000644,32.000000,-235.722863,138.903139,-0.632977,24.561937,0.681214,496623.358245,0.959967,40.127833,19.989477,2.537304,0.053139,0.044674,185.857235,32.000000,201.059536,188.740526,188.074436,169.279064,32.000000,165.923066,68.069978,59.886962,94.721026,14.474491,47.861522,58.480199,55.187331,7.780340,46.529329,59.568821,36.624004
54.498241,85.136094,138.939760,162.968242,103.987616,102.289646,29.707343,14.291305,138.303245,0.653905,85.369277,55.587266,161.041825,139.052472,159.139178,138.566965,79.012054,136.687324,-0.000690,0.000645,32.000000,-235.716563,138.867017,-0.632768,24.582970,0.680632,496649.531214,0.957660,40.038393,20.012257,2.533893,0.064217,0.037127,185.547994,32.000000,201.155191,188.203826,186.622285,169.813708,32.000000,165.279545,68.080983,59.880016,94.717243,14.474491,47.876890,58.480199,55.382151,7.780340,46.540893,59.570228,36.646601
54.872734,85.165894,138.872738,162.973279,103.936133,102.284040,29.841838,14.290306,138.374485,0.654078,85.208204,55.643120,161.103040,139.035487,159.207315,138.693579,79.044072,136.623641,-0.000692,0.000650,32.000000,-235.717398,138.814297,-0.632508,24.558606,0.681406,496603.115673,0.963486,40.056585,19.963446,2.536169,0.061980,0.056233,185.726417,32.000000,201.271518,187.639793,188.599086,170.361536,32.000000,165.241138,68.088427,59.902232,94.700711,14.474491,47.837979,58.480199,55.315818,7.780340,46.540994,59.566609,36.705002
54.836812,85.165894,138.884197,162.973279,103.922187,102.280157,29.659755,14.289593,138.355957,0.653885,85.154021,55.586528,161.127716,138.998233,159.201164,138.588885,78.998153,136.557305,-0.000692,0.000658,32.000000,-235.721881,138.829410,-0.632521,24.579797,0.685202,496806.794854,0.966638,40.378230,19.951297,2.549436,0.055336,0.044941,186.450870,32.000000,200.564185,187.911388,190.900000,170.394036,32.000000,164.788198,68.097854,59.876054,94.710040,14.474491,47.858673,58.480199,55.178588,7.780340,46.547321,59.565212,36.721510
55.317826,85.114019,138.943372,162.968522,103.927740,102.273821,29.616397,14.286311,138.307239,0.654063,85.142087,55.579673,161.120789,139.068684,159.200623,138.609886,78.958135,136.645274,-0.000693,0.000695,32.000000,-235.721721,138.837549,-0.632129,24.594457,0.679907,496567.555199,0.955154,40.047147,19.888590,2.530815,0.057947,0.053874,186.515989,32.000000,200.317393,188.379713,191.920523,169.551043,32.000000,165.509449,68.070225,59.870411,94.679198,14.474491,47.841992,58.480199,55.227057,7.780340,46.536618,59.558554,36.591282
55.173658,85.082288,138.877588,162.959009,103.916576,102.267473,29.758761,14.283599,138.377584,0.654086,85.356269,55.586383,161.146023,139.046724,159.146819,138.481030,78.982850,136.576450,-0.000693,0.000734,32.000000,-235.726563,138.738900,-0.632020,24.584491,0.679898,496655.463909,0.961666,40.081681,19.902530,2.532682,0.047832,0.036668,186.095233,32.000000,200.720062,188.626070,189.293284,169.424975,32.000000,165.987912,68.034521,59.874256,94.676862,14.474491,47.857982,58.480199,54.944316,7.780340,46.530087,59.563884,36.689815
55.064756,85.123125,138.807477,162.964045,103.872849,102.265359,29.758613,14.281601,138.305308,0.654365,85.484716,55.541501,161.108659,138.982901,159.181309,138.541452,79.018741,136.566127,-0.000693,0.000680,32.000000,-235.728070,138.690402,-0.631687,24.605052,0.672510,496393.883162,0.953777,39.568794,19.984954,2.511729,0.047456,0.042536,185.634012,32.000000,201.209520,188.818261,186.890411,169.462256,32.000000,165.736517,68.072188,59.895913,94.668165,14.474491,47.833774,58.480199,55.338126,7.780340,46.530148,59.562390,36.731194
54.967263,85.123125,138.866396,162.964045,103.959182,102.264069,29.666524,14.284455,138.266159,0.654444,85.470568,55.611442,161.100566,138.930129,159.193159,138.472596,79.009313,136.552167,-0.000692,0.000664,32.000000,-235.720626,138.788704,-0.631706,24.615438,0.674478,496343.120431,0.951783,39.674912,19.927063,2.517100,0.051341,0.040837,185.550682,32.000000,201.377155,187.890738,187.275078,170.118241,32.000000,165.032575,68.062815,59.891067,94.637127,14.474491,47.851887,58.480199,55.063659,7.780340,46.538742,59.559970,36.708010
54.898396,85.213630,138.907175,162.980554,103.992857,102.260249,29.593983,14.284170,138.271594,0.654384,85.365290,55.634710,161.152557,138.989874,159.188775,138.575313,79.032228,136.608853,-0.000692,0.000684,32.000000,-235.725009,138.856782,-0.631990,24.602246,0.675217,496371.954272,0.953914,39.820063,19.886195,2.520804,0.058816,0.048037,186.057541,32.000000,200.676695,187.620716,190.128733,170.564865,32.000000,164.746510,68.070034,59.910958,94.643106,14.474491,47.824829,58.480199,55.143786,7.780340,46.557722,59.568379,36.711385
54.718008,85.243431,138.794265,163.003778,104.012305,102.253837,29.793054,14.284741,138.287855,0.654474,85.295321,55.546590,161.183659,138.960592,159.228990,138.567083,78.966181,136.577918,-0.000691,0.000683,32.000000,-235.724111,138.726662,-0.632195,24.625142,0.676691,496432.344402,0.958712,39.913582,19.888893,2.526347,0.055460,0.052001,186.454947,32.000000,200.237640,188.132811,191.851111,170.014226,32.000000,165.063585,68.072851,59.894062,94.654035,14.474491,47.827045,58.480199,55.209947,7.780340,46.564093,59.574172,36.600820
54.881903,85.189900,138.867770,163.011333,103.986987,102.250043,29.693868,14.288166,138.365480,0.654233,85.168060,55.696534,161.168850,138.962875,159.175727,138.558773,78.984476,136.532861,-0.000691,0.000675,32.000000,-235.726259,138.840709,-0.631916,24.630570,0.678423,496526.072686,0.962551,40.070221,19.893305,2.530259,0.053120,0.046779,186.545029,32.000000,200.425175,188.526752,190.706050,169.515839,32.000000,166.332261,68.041071,59.918668,94.676846,14.474491,47.823781,58.480199,55.250509,7.780340,46.564273,59.564465,36.651444
54.656706,85.189900,138.904764,163.011333,103.929094,102.246279,29.554229,14.282743,138.339791,0.654201,85.008820,55.726685,161.140621,138.994646,159.186603,138.551884,79.001151,136.628647,-0.000690,0.000660,32.000000,-235.726764,138.804612,-0.632476,24.666133,0.679898,496754.046261,0.959561,40.273558,19.944440,2.536537,0.058828,0.039215,185.774299,32.000000,200.983141,188.763211,187.890894,169.309253,32.000000,166.036394,68.013568,59.919455,94.657337,14.474491,47.863027,58.480199,55.252423,7.780340,46.553268,59.566953,36.710945
54.530121,85.089186,139.009217,162.998462,103.970298,102.237402,29.706995,14.285026,138.362831,0.654316,84.893371,55.753333,161.128336,139.005248,159.209695,138.552374,79.034747,136.649866,-0.000689,0.000650,32.000000,-235.722350,138.854701,-0.632432,24.660573,0.677578,496545.385108,0.959476,40.062340,19.904418,2.530302,0.054180,0.043087,185.585547,32.000000,201.077747,188.318110,186.667418,169.871489,32.000000,165.239512,68.055288,59.925464,94.673001,14.474491,47.836294,58.480199,55.115462,7.780340,46.532389,59.574555,36.906469
55.338321,84.975781,138.884912,162.973559,104.004656,102.220838,29.756822,14.277891,138.324806,0.654425,84.795954,55.679599,161.112739,139.082613,159.265622,138.537905,79.060776,136.581026,-0.000689,0.000644,32.000000,-235.730960,138.795518,-0.633020,24.642503,0.680127,496608.445513,0.968298,40.279099,19.933925,2.541404,0.048221,0.042542,185.901396,32.000000,200.965600,187.676387,188.834426,170.479180,32.000000,165.056152,68.010989,59.916431,94.649376,14.474491,47.858452,58.480199,54.827141,7.780340,46.508815,59.551178,36.735669
55.041922,84.926115,138.916727,162.955651,103.906519,102.210666,29.636732,14.287452,138.339107,0.654452,84.892336,55.477991,161.166984,139.004738,159.278186,138.619177,79.012763,136.613604,-0.000689,0.000637,32.000000,-235.725497,138.834938,-0.632830,24.670670,0.682499,496429.132889,0.965431,40.300528,19.910554,2.549219,0.051047,0.049551,186.566271,32.000000,200.324058,187.775470,191.032984,170.378400,32.000000,164.924511,68.013219,59.924562,94.692939,14.474491,47.844283,58.480199,55.169471,7.780340,46.508797,59.566009,36.685780
54.723775,84.926115,138.873663,162.955651,103.851207,102.196099,29.625429,14.281887,138.301017,0.654444,85.168441,55.561442,161.134284,138.997052,159.223189,138.566022,78.975011,136.725082,-0.000689,0.000609,32.000000,-235.726637,138.774388,-0.632750,24.646332,0.670007,495739.196743,0.948080,39.410981,19.851344,2.509742,0.045691,0.040641,186.617268,32.000000,200.266817,188.428555,191.690685,169.597406,32.000000,165.651789,68.013209,59.905653,94.702227,14.474491,47.852278,58.480199,55.194401,7.780340,46.498402,59.577771,36.698179
54.527983,84.968883,138.858828,162.945018,103.861172,102.177010,29.736775,14.285740,138.207952,0.654407,85.426899,55.549051,161.183508,138.995685,159.181758,138.540865,78.986767,136.611729,-0.000689,0.000625,32.000000,-235.722948,138.683608,-0.632864,24.640694,0.673634,495865.738013,0.957296,39.644945,19.915062,2.523835,0.054048,0.040296,186.140567,32.000000,200.657786,188.505253,189.112529,169.688526,32.000000,166.094894,68.018616,59.938411,94.706113,14.474491,47.815437,58.480199,54.807695,7.780340,46.507273,59.565940,36.628626
54.654861,85.095256,138.851903,162.954811,103.809129,102.155468,29.714349,14.285454,138.228423,0.654376,85.659040,55.532847,161.122154,138.997683,159.163196,138.469358,79.031418,136.583039,-0.000691,0.000629,32.000000,-235.721922,138.671576,-0.633157,24.647539,0.678711,496030.209215,0.963588,39.950687,20.006534,2.537721,0.057009,0.046660,185.676187,32.000000,201.112970,188.551841,186.909940,169.631961,32.000000,165.705933,68.011845,59.922754,94.691506,14.474491,47.845031,58.480199,55.228907,7.780340,46.533593,59.566648,36.700600
54.665713,85.259159,138.766367,162.992026,103.764184,102.139015,29.618929,14.278604,138.171888,0.654135,85.652259,55.525184,161.149162,138.829827,159.215503,138.422252,79.050397,136.482163,-0.000689,0.000603,32.000000,-235.729591,138.716773,-0.634076,24.657977,0.681669,496068.952412,0.963652,40.182289,19.940153,2.546561,0.051729,0.044100,185.763644,32.000000,201.207497,187.875067,187.555183,170.265476,32.000000,165.332887,68.031341,59.948319,94.713780,14.474491,47.819519,58.480199,55.353635,7.780340,46.533664,59.549565,36.693263
54.615797,85.259159,138.760854,162.992026,103.742466,102.127573,29.637308,14.278747,138.176934,0.654200,85.491881,55.521266,161.168933,138.889838,159.210086,138.479274,79.010822,136.529972,-0.000689,0.000579,32.000000,-235.727318,138.723279,-0.634456,24.667602,0.679623,495981.837947,0.962038,40.186236,19.881672,2.540522,0.050239,0.049525,186.283523,32.000000,200.579188,187.655067,190.090615,170.501086,32.000000,164.910435,68.037836,59.944379,94.679742,14.474491,47.813710,58.480199,55.269753,7.780340,46.567982,59.555889,36.717474
54.866983,85.344976,138.795268,163.028962,103.736702,102.114973,29.727001,14.284883,138.152017,0.653981,85.485253,55.471199,161.184792,138.884229,159.228242,138.418426,78.986036,136.495298,-0.000688,0.000613,32.000000,-235.721509,138.638047,-0.633633,24.669831,0.678889,496077.475107,0.965159,40.339675,19.814046,2.538453,0.068104,0.076618,186.642158,32.000000,200.196185,188.070017,191.910086,169.977922,32.000000,165.307872,68.029187,59.900789,94.702573,14.474491,47.769459,58.480199,55.432266,7.780340,46.586084,59.555741,36.710798
54.566760,85.294479,138.745351,163.032599,103.695523,102.104840,29.674153,14.284883,138.164439,0.653998,85.506439,55.575809,161.220459,138.930230,159.184147,138.409137,78.979616,136.454325,-0.000688,0.000628,32.000000,-235.727082,138.684873,-0.633289,24.650948,0.679272,496125.189734,0.965412,40.387809,19.876680,2.540673,0.052826,0.044148,186.593873,32.000000,200.330536,188.481980,190.744316,169.528410,32.000000,166.014267,68.004617,59.923436,94.722073,14.474491,47.802961,58.480199,55.322102,7.780340,46.575813,59.552515,36.693043
55.034542,85.255848,138.813734,163.028962,103.699841,102.098485,29.561531,14.284170,138.209324,0.654003,85.486180,55.595563,161.187385,138.848769,159.149862,138.477200,79.004217,136.427819,-0.000689,0.000628,32.000000,-235.725501,138.692807,-0.633859,24.669805,0.675703,496100.815889,0.957787,40.231756,19.884744,2.529668,0.050209,0.056996,185.880552,32.000000,200.994095,188.716448,187.682143,169.386527,32.000000,166.402608,68.035801,59.942324,94.737770,14.474491,47.793444,58.480199,55.146453,7.780340,46.576031,59.565251,36.706176
54.816845,85.255848,138.751420,163.028962,103.709062,102.087105,29.692514,14.284313,138.283177,0.653994,85.171418,55.596517,161.068422,138.874033,159.166966,138.524932,79.028110,136.541088,-0.000690,0.000619,32.000000,-235.725522,138.733903,-0.634624,24.674289,0.680290,496146.373514,0.965024,40.470446,19.871398,2.542672,0.058517,0.050046,185.720218,32.000000,201.241317,188.147769,186.493515,170.056642,32.000000,165.189687,67.991053,59.911000,94.733821,14.474491,47.802479,58.480199,55.161157,7.780340,46.568177,59.560196,36.724004
54.761427,85.228531,138.834664,163.034278,103.741218,102.078200,29.756482,14.290592,138.321326,0.654165,84.815740,55.750452,161.147403,139.055837,159.233326,138.582387,79.048406,136.454483,-0.000691,0.000618,32.000000,-235.718587,138.819640,-0.634695,24.696896,0.673054,495781.370752,0.959592,39.981753,19.834008,2.522302,0.052146,0.031428,186.006680,32.000000,201.093899,187.619740,188.976957,170.538177,32.000000,164.936494,68.004854,59.938374,94.706581,14.474491,47.801655,58.480199,55.036204,7.780340,46.562666,59.561082,36.705882
54.943390,85.075389,138.877773,163.017489,103.718448,102.079476,29.632796,14.287595,138.343336,0.654102,84.630773,55.807395,161.203765,138.994767,159.269859,138.585746,79.057952,136.614727,-0.000691,0.000621,32.000000,-235.722404,138.777485,-0.634078,24.715123,0.675757,495789.376064,0.959383,40.190840,19.864752,2.531182,0.052145,0.045881,186.642231,32.000000,200.539327,187.696451,191.251537,170.703269,32.000000,165.141794,67.989881,59.938374,94.737734,14.474491,47.842060,58.480199,55.076252,7.780340,46.530912,59.570395,36.696638
55.078755,84.915630,138.965981,162.994265,103.639831,102.081982,29.649685,14.288879,138.354916,0.654366,84.587686,55.757674,161.169641,139.090502,159.253733,138.660860,78.981035,136.696162,-0.000691,0.000624,32.000000,-235.720464,138.836854,-0.633798,24.708042,0.676305,495696.797278,0.958228,40.216847,19.802683,2.535264,0.057612,0.040686,186.731582,32.000000,200.204576,188.474761,191.694770,169.764827,32.000000,165.734924,67.987877,59.937191,94.712580,14.474491,47.838074,58.480199,55.154818,7.780340,46.530968,59.562252,36.739044
54.821479,84.915630,139.018047,162.994265,103.652533,102.089599,29.767866,14.289307,138.420556,0.654537,84.807270,55.726264,161.175932,139.072659,159.189230,138.714908,79.013549,136.766947,-0.000691,0.000640,32.000000,-235.717741,138.918698,-0.633669,24.701328,0.673073,495390.611083,0.958412,39.888766,19.870413,2.527652,0.051543,0.041871,186.182856,32.000000,200.775687,188.635083,188.656317,169.557546,32.000000,166.068563,67.976956,59.927424,94.702583,14.474491,47.890745,58.480199,55.136390,7.780340,46.497642,59.564455,36.660541
55.052910,84.839201,138.928405,162.960408,103.679301,102.095891,29.685192,14.283885,138.334559,0.654199,84.919729,55.731562,161.121275,139.077840,159.244424,138.609742,79.031505,136.649704,-0.000691,0.000633,32.000000,-235.724475,138.812607,-0.633426,24.706626,0.671475,495272.428888,0.954952,39.599151,19.986575,2.523041,0.053828,0.042392,185.653871,32.000000,201.392411,188.448617,186.489660,169.898464,32.000000,165.714196,67.990492,59.950749,94.720624,14.474491,47.850525,58.480199,54.997583,7.780340,46.481628,59.563235,36.723857
54.690389,84.878105,138.975933,162.939422,103.685535,102.104794,29.668572,14.286168,138.372308,0.654396,84.760778,55.692099,161.097082,139.082081,159.224318,138.663852,79.019373,136.760216,-0.000690,0.000618,32.000000,-235.724814,138.876238,-0.633482,24.689972,0.675791,495375.677650,0.956095,39.846163,19.988159,2.535832,0.057827,0.036849,185.660642,32.000000,201.310041,187.837449,187.858333,170.233933,32.000000,165.057116,67.987837,59.948909,94.694190,14.474491,47.878216,58.480199,55.200134,7.780340,46.489619,59.553233,36.731267
55.004890,84.899903,138.962238,162.933826,103.652426,102.111215,29.669428,14.287595,138.382724,0.654493,84.656306,55.687516,161.130796,139.098189,159.228356,138.610030,79.004198,136.768336,-0.000691,0.000620,32.000000,-235.722076,138.892512,-0.634411,24.681475,0.671650,495150.887670,0.954249,39.547495,19.913719,2.523543,0.053159,0.057580,186.323832,32.000000,200.639670,187.641514,190.447404,170.471669,32.000000,165.424803,67.982313,59.933673,94.704284,14.474491,47.858382,58.480199,54.893792,7.780340,46.489528,59.552653,36.741759
54.671915,84.899903,139.010251,162.933826,103.599458,102.112542,29.798256,14.287167,138.382132,0.654548,84.758570,55.731108,161.192016,139.119620,159.285952,138.707389,78.977317,136.783089,-0.000691,0.000632,32.000000,-235.725782,138.877889,-0.634877,24.668100,0.677868,495454.000589,0.961853,39.934840,19.979093,2.541140,0.053683,0.048521,186.616761,32.000000,200.279760,188.189316,191.795360,169.926763,32.000000,165.348934,68.011397,59.910963,94.715782,14.474491,47.889925,58.480199,55.197141,7.780340,46.493993,59.566746,36.665457
54.805439,84.852169,138.919483,162.917317,103.585414,102.115071,29.701644,14.289593,138.370503,0.654624,84.987806,55.633473,161.176215,139.217312,159.155991,138.607464,79.017198,136.713036,-0.000690,0.000641,32.000000,-235.721389,138.884557,-0.634518,24.647198,0.673435,495385.927691,0.955950,39.654252,19.998180,2.526362,0.052122,0.037341,186.644694,32.000000,200.503118,188.779070,190.309216,169.388788,32.000000,166.006591,68.001393,59.931520,94.711006,14.474491,47.852206,58.480199,55.253763,7.780340,46.483956,59.558898,36.706249
54.642004,84.905421,138.999820,162.910322,103.557085,102.112555,29.621168,14.279318,138.362189,0.654588,85.166108,55.515502,161.135780,139.068869,159.158774,138.621473,79.003843,136.628487,-0.000691,0.000635,32.000000,-235.724944,138.838224,-0.634445,24.643919,0.679011,495611.953925,0.958143,39.974441,20.032165,2.542626,0.054306,0.054086,185.905910,32.000000,201.222907,188.674391,187.375807,169.653851,32.000000,166.197732,68.021519,59.954781,94.714016,14.474491,47.889857,58.480199,55.220866,7.780340,46.494948,59.570169,36.579764
54.559718,85.002269,138.879083,162.923193,103.582575,102.112521,29.759634,14.283742,138.393253,0.654427,85.221935,55.588799,161.089474,139.018645,159.212926,138.616770,79.055945,136.651357,-0.000691,0.000635,32.000000,-235.725929,138.810017,-0.634699,24.607098,0.677053,495414.284253,0.958622,39.798132,19.958543,2.534775,0.046706,0.040554,185.666184,32.000000,201.304203,188.107755,186.567157,170.150810,32.000000,165.107985,68.034317,59.957204,94.709148,14.474491,47.836619,58.480199,54.936251,7.780340,46.494878,59.571388,36.623124
55.340322,85.002269,138.946814,162.923193,103.568895,102.114960,29.725075,14.278319,138.359719,0.654504,85.271792,55.522950,161.109439,139.060366,159.226158,138.641010,79.015795,136.665360,-0.000690,0.000650,32.000000,-235.725451,138.788278,-0.634844,24.602692,0.680078,495580.578345,0.964459,40.008795,19.931155,2.543827,0.057793,0.040976,186.033306,32.000000,200.977183,187.607127,189.344198,170.573027,32.000000,164.865940,68.041442,59.947180,94.703579,14.474491,47.873633,58.480199,54.777914,7.780340,46.515044,59.555564,36.724518
54.872061,85.086151,138.829386,162.940261,103.554647,102.108619,29.674038,14.288879,138.279408,0.654545,85.422841,55.540495,161.155562,139.008123,159.201956,138.534388,78.967051,136.655678,-0.000691,0.000657,32.000000,-235.715710,138.744996,-0.634268,24.589159,0.681861,495650.293463,0.961774,40.185035,19.890077,2.545451,0.054603,0.049546,186.676544,32.000000,200.334692,187.720273,191.345767,170.473135,32.000000,164.979312,68.024283,59.924815,94.708925,14.474491,47.820439,58.480199,55.281015,7.780340,46.532552,59.552791,36.684239
54.739598,85.187693,138.806882,162.968522,103.540512,102.099673,29.762912,14.281744,138.291722,0.654364,85.363369,55.597847,161.157943,139.064280,159.189653,138.519267,78.976095,136.483670,-0.000691,0.000645,32.000000,-235.727599,138.761355,-0.634375,24.572611,0.670742,495348.861911,0.948134,39.435558,19.936973,2.510770,0.047783,0.035970,186.779980,32.000000,200.283534,188.556764,191.432233,169.544531,32.000000,165.646233,68.026503,59.935875,94.739986,14.474491,47.821879,58.480199,55.152607,7.780340,46.553783,59.562871,36.652618
54.561226,85.200661,138.796921,162.986710,103.548038,102.099675,29.820418,14.286168,138.329324,0.654354,85.283016,55.637845,161.186077,139.028249,159.131599,138.420689,79.001729,136.586038,-0.000690,0.000646,32.000000,-235.720061,138.829901,-0.634418,24.553204,0.677536,495760.100679,0.958733,39.968051,19.981051,2.530056,0.049352,0.048085,186.038347,32.000000,200.850910,188.645245,188.776668,169.448975,32.000000,166.225551,68.028114,59.956400,94.724843,14.474491,47.824756,58.480199,55.038227,7.780340,46.553922,59.568831,36.709551
54.977661,85.200661,138.894704,162.986710,103.587483,102.095130,29.722685,14.278462,138.377023,0.654104,85.238380,55.535275,161.141478,139.035061,159.209308,138.519570,79.030344,136.597105,-0.000692,0.000641,32.000000,-235.733340,138.785484,-0.634683,24.572008,0.679973,495899.050374,0.958542,40.197028,19.889075,2.535767,0.045237,0.040706,185.622361,32.000000,201.332155,188.371168,186.467465,169.773435,32.000000,165.684075,68.049038,59.967448,94.766660,14.474491,47.852151,58.480199,55.002826,7.780340,46.556771,59.559144,36.619529
54.715637,85.119262,138.822984,162.981114,103.571077,102.087474,29.657296,14.282600,138.324776,0.653960,85.053746,55.713060,161.126814,138.962530,159.215326,138.562824,79.069691,136.544272,-0.000692,0.000674,32.000000,-235.728710,138.718322,-0.635073,24.543946,0.683152,495957.268173,0.960128,40.381970,19.912807,2.543875,0.055631,0.042161,185.769886,32.000000,201.177652,187.878930,188.049276,170.206076,32.000000,165.047090,68.013260,59.956940,94.727088,14.474491,47.804803,58.480199,54.809989,7.780340,46.539931,59.559095,36.701040
54.923296,85.078425,138.922126,162.974678,103.539935,102.090004,29.742484,14.285597,138.280212,0.653944,85.032562,55.672198,161.144881,139.007124,159.227408,138.536484,78.999774,136.576652,-0.000693,0.000659,32.000000,-235.721779,138.775977,-0.635222,24.544601,0.676894,495670.220851,0.955304,39.981137,19.889527,2.526384,0.059883,0.053313,186.442047,32.000000,200.470847,187.669305,190.571607,170.471237,32.000000,165.036187,68.006222,59.925057,94.714858,14.474491,47.858461,58.480199,55.020995,7.780340,46.531507,59.556213,36.741025
55.329146,85.051936,138.827459,162.957889,103.467362,102.090033,29.783285,14.281173,138.350316,0.653605,85.131438,55.498839,161.173988,139.007431,159.265246,138.639137,78.960882,136.469550,-0.000696,0.000663,32.000000,-235.728334,138.736474,-0.635603,24.564455,0.681013,495578.060565,0.962139,40.151673,19.824708,2.537172,0.060187,0.047620,186.669566,32.000000,200.325082,188.182400,191.677121,169.894760,32.000000,165.342989,68.015565,59.937850,94.748026,14.474491,47.814130,58.480199,55.266249,7.780340,46.531565,59.553892,36.734055
54.679270,85.051936,138.920462,162.957889,103.447599,102.090093,29.668682,14.282457,138.272660,0.653532,85.204371,55.560875,161.183296,139.015730,159.209417,138.420238,79.005294,136.516215,-0.000697,0.000659,32.000000,-235.725574,138.750974,-0.635234,24.549532,0.678364,495568.759427,0.955363,39.911097,19.910236,2.529384,0.069538,0.044799,186.535020,32.000000,200.470676,188.737495,189.967169,169.461646,32.000000,165.828315,68.027532,59.938174,94.764230,14.474491,47.856408,58.480199,55.162826,7.780340,46.526088,59.570316,36.841465
54.571089,85.078425,138.818172,162.955091,103.447213,102.084934,29.542075,14.278034,138.375778,0.653414,85.183917,55.669183,161.133080,138.974929,159.173394,138.481983,79.025188,136.546725,-0.000699,0.000649,32.000000,-235.732621,138.771513,-0.634235,24.574080,0.671229,495404.924473,0.946373,39.495898,19.897477,2.509120,0.051960,0.038428,185.793959,32.000000,201.267711,188.621961,187.326979,169.575497,32.000000,166.119488,68.055131,59.964362,94.771675,14.474491,47.799894,58.480199,55.008156,7.780340,46.531655,59.562193,36.715420
54.961829,85.074562,138.911599,162.954811,103.435546,102.082389,29.665804,14.288594,138.347276,0.653418,85.011788,55.700535,161.140365,139.062321,159.208569,138.492054,79.019348,136.611644,-0.000699,0.000648,32.000000,-235.721405,138.811605,-0.634370,24.570880,0.681818,495644.384543,0.962332,40.119386,19.875575,2.540642,0.049412,0.052276,185.621338,32.000000,201.328767,187.974372,186.729961,170.029677,32.000000,165.054025,68.056540,59.941848,94.740537,14.474491,47.849345,58.480199,54.995437,7.780340,46.530908,59.556567,36.589962
55.435043,85.016617,138.805780,162.941381,103.389204,102.087550,30.039863,14.280888,138.342839,0.653343,84.700923,55.633215,161.117117,139.129980,159.225191,138.634940,79.027253,136.677886,-0.000699,0.000632,32.000000,-235.726324,138.809936,-0.633692,24.576623,0.682229,495670.774675,0.968555,40.250212,19.870394,2.543804,0.048099,0.047836,186.026302,32.000000,200.675327,187.729994,189.621237,170.307587,32.000000,164.894888,68.033720,59.955761,94.719270,14.474491,47.836589,58.480199,55.170337,7.780340,46.530963,59.569117,36.648729
54.735238,85.016617,138.968067,162.941381,103.395447,102.090129,29.551940,14.281744,138.401062,0.653353,84.778451,55.737706,161.156254,139.032960,159.275341,138.558382,79.020458,136.678090,-0.000699,0.000621,32.000000,-235.726288,138.848156,-0.633030,24.591677,0.676948,495469.674584,0.957021,39.870235,19.907532,2.527420,0.050211,0.075971,186.682816,32.000000,200.258481,187.803306,191.618028,170.420105,32.000000,165.168234,68.034616,59.936088,94.752110,14.474491,47.872252,58.480199,55.107738,7.780340,46.518911,59.558977,36.680791
55.021399,84.931082,138.936954,162.923193,103.418758,102.084723,29.604780,14.287024,138.428569,0.653223,84.920742,55.710011,161.166709,139.080816,159.228196,138.648085,79.015701,136.693980,-0.000699,0.000619,32.000000,-235.719532,138.860452,-0.633468,24.603453,0.669146,495165.631604,0.936233,39.359513,19.931552,2.503936,0.065833,0.049198,186.718177,32.000000,200.308046,188.581539,191.163680,169.536951,32.000000,165.704104,68.028304,59.939373,94.762760,14.474491,47.844842,58.480199,54.758785,7.780340,46.501071,59.559882,36.711752
54.979773,84.911215,139.040189,162.917317,103.442319,102.084418,29.565902,14.291163,138.407212,0.653124,85.058953,55.623997,161.152933,139.112686,159.174462,138.603167,78.972760,136.772720,-0.000697,0.000601,32.000000,-235.718836,138.891185,-0.633601,24.599650,0.680012,495541.907895,0.964976,40.030150,19.938444,2.538914,0.055163,0.046942,185.885460,32.000000,200.713821,188.814148,188.641726,169.303344,32.000000,165.912263,68.007232,59.964712,94.727839,14.474491,47.894458,58.480199,54.936220,7.780340,46.496879,59.573109,36.646455
54.858417,84.964744,138.938173,162.927950,103.475260,102.086184,30.056705,14.285169,138.382586,0.653145,85.171630,55.698410,161.092801,139.040300,159.209482,138.602388,79.032020,136.601037,-0.000696,0.000606,32.000000,-235.725649,138.745038,-0.633805,24.599965,0.675066,495267.238249,0.957549,39.669594,19.950858,2.525144,0.056992,0.042445,185.667181,32.000000,201.229215,188.370647,186.323865,169.880232,32.000000,165.711604,68.005975,59.960923,94.735646,14.474491,47.853547,58.480199,54.579865,7.780340,46.496813,59.576021,36.748802
54.808522,84.964744,138.977360,162.927950,103.496560,102.089986,29.640153,14.287595,138.383051,0.653285,85.097444,55.625302,161.124164,139.109445,159.237904,138.644092,79.014666,136.673820,-0.000696,0.000604,32.000000,-235.718962,138.785806,-0.632805,24.595742,0.676306,495344.915722,0.959549,39.689665,20.031728,2.528933,0.048749,0.037635,185.749310,32.000000,201.182730,187.947814,188.004596,170.460865,32.000000,164.759897,67.997433,59.959857,94.676662,14.474491,47.871655,58.480199,55.017523,7.780340,46.507932,59.559714,36.707937
55.310919,85.009443,138.897350,162.938023,103.481488,102.095049,29.632125,14.286025,138.375270,0.653441,85.169032,55.576951,161.127971,139.071498,159.210835,138.619054,78.974378,136.710448,-0.000698,0.000602,32.000000,-235.721843,138.887190,-0.632500,24.599650,0.677662,495367.907956,0.946295,39.859757,19.889746,2.532668,0.048904,0.045338,186.387067,32.000000,200.344178,187.710816,190.881574,170.411753,32.000000,164.900002,67.997487,59.922116,94.639102,14.474491,47.837213,58.480199,55.141156,7.780340,46.517235,59.565556,36.709697
54.711451,85.064628,138.907745,162.949215,103.488171,102.102655,29.698292,14.284741,138.327733,0.653402,85.356975,55.530346,161.120505,139.063036,159.221431,138.642868,78.977819,136.645174,-0.000699,0.000590,32.000000,-235.724111,138.830921,-0.632579,24.619215,0.678755,495446.084708,0.960580,39.907740,19.942179,2.535689,0.053798,0.043884,186.623812,32.000000,200.195974,188.156613,192.044188,169.867779,32.000000,165.372781,68.001701,59.937710,94.656596,14.474491,47.852709,58.480199,55.059158,7.780340,46.528746,59.561711,36.651811
55.130593,85.145751,138.901124,162.967963,103.536647,102.103866,29.898000,14.281316,138.353891,0.653501,85.551927,55.477865,161.210552,138.991750,159.158396,138.598209,78.981023,136.598980,-0.000698,0.000583,32.000000,-235.723765,138.738738,-0.632970,24.591231,0.670873,495358.564857,0.951490,39.470815,20.000115,2.511210,0.039469,0.043098,186.351548,32.000000,200.389610,188.780757,189.821329,169.350987,32.000000,165.775258,68.003633,59.956459,94.661357,14.474491,47.810268,58.480199,55.192487,7.780340,46.528794,59.565045,36.586367
54.439369,85.145751,138.808024,162.967963,103.577545,102.097510,29.629253,14.282886,138.285182,0.653650,85.584251,55.469364,161.118377,138.989731,159.165436,138.541107,79.016284,136.534110,-0.000698,0.000567,32.000000,-235.723179,138.735413,-0.633441,24.630675,0.679451,495761.527695,0.960905,40.101071,19.965222,2.538915,0.049536,0.038867,185.837386,32.000000,201.048484,188.782064,187.286415,169.533127,32.000000,166.094182,67.997266,59.975227,94.656476,14.474491,47.818081,58.480199,55.232179,7.780340,46.545792,59.572647,36.682478
55.193196,85.235153,138.899563,162.992026,103.600795,102.093678,29.648083,14.286025,138.446529,0.653664,85.417963,55.618372,161.157227,138.938387,159.182909,138.519963,79.048306,136.534964,-0.000697,0.000555,32.000000,-235.722171,138.798595,-0.633519,24.603269,0.674087,495659.290705,0.946787,39.779608,19.939751,2.519493,0.055409,0.032936,185.595839,32.000000,201.271900,187.936593,186.895674,170.290412,32.000000,165.145701,68.016560,59.977070,94.653255,14.474491,47.816649,58.480199,54.653766,7.780340,46.564559,59.561013,36.719162
54.708034,85.252813,138.829862,163.007976,103.603799,102.092427,29.781584,14.287880,138.313222,0.653273,85.237005,55.622177,161.150280,139.035997,159.231690,138.531434,78.997753,136.627255,-0.000696,0.000527,32.000000,-235.718840,138.829655,-0.633413,24.629626,0.682787,495905.818010,0.968526,40.444793,19.873214,2.549773,0.055399,0.057049,186.059013,32.000000,200.581314,187.830896,189.907012,170.331944,32.000000,164.613405,68.027588,59.976026,94.647950,14.474491,47.823572,58.480199,55.043367,7.780340,46.568414,59.566510,36.641759
54.742334,85.187968,138.892994,163.009655,103.622925,102.093201,29.728915,14.280317,138.378224,0.653211,85.239196,55.564258,161.172085,139.010653,159.294598,138.515395,79.009006,136.610224,-0.000696,0.000535,32.000000,-235.727387,138.807407,-0.634229,24.642792,0.672904,495566.066013,0.953702,39.809079,19.841604,2.516607,0.053559,0.044731,186.612432,32.000000,200.257405,187.956456,191.747643,170.246910,32.000000,165.594920,68.049643,59.975618,94.675135,14.474491,47.806767,58.480199,55.014799,7.780340,46.568601,59.572146,36.589448
54.759234,85.187968,138.868938,163.009655,103.649111,102.089437,29.564147,14.284170,138.356581,0.652944,85.077916,55.701472,161.158607,139.089707,159.185423,138.497735,78.993632,136.681822,-0.000697,0.000525,32.000000,-235.727304,138.835245,-0.635045,24.652076,0.679056,495926.230156,0.958627,40.292548,19.936651,2.537650,0.048994,0.041109,186.734401,32.000000,200.258847,188.670937,190.834966,169.507570,32.000000,165.807435,67.987310,59.933258,94.656000,14.474491,47.835656,58.480199,55.016220,7.780340,46.555239,59.563580,36.886366
55.012933,85.139405,139.035288,163.007696,103.677473,102.085665,29.557421,14.287738,138.415227,0.652696,84.846755,55.737852,161.192792,139.147270,159.166581,138.612943,78.994466,136.640988,-0.000693,0.000509,32.000000,-235.719966,138.905871,-0.635664,24.658186,0.678406,495803.901384,0.959526,40.194668,19.917188,2.537214,0.051599,0.035509,185.881377,32.000000,200.814411,188.823227,188.316137,169.381940,32.000000,166.013934,68.006433,59.971044,94.660045,14.474491,47.838719,58.480199,55.181110,7.780340,46.545243,59.573011,36.590622
54.915952,85.008064,138.991960,162.978036,103.680303,102.081943,29.869671,14.285597,138.496276,0.652754,84.758968,55.811407,161.107621,139.122292,159.226973,138.726680,79.001119,136.744137,-0.000693,0.000500,32.000000,-235.719976,138.868814,-0.635650,24.662094,0.677744,495808.127042,0.964514,40.178396,19.967068,2.535991,0.055941,0.054035,185.671484,32.000000,201.255591,188.252312,186.527424,170.028861,32.000000,165.569368,68.044837,59.979164,94.698437,14.474491,47.878116,58.480199,54.919453,7.780340,46.517968,59.551768,36.721876
54.963051,84.862930,138.955550,162.940821,103.683314,102.078140,29.626213,14.281030,138.527829,0.652749,84.679348,55.649926,161.109395,139.184444,159.232893,138.641113,79.029194,136.692884,-0.000693,0.000519,32.000000,-235.722576,138.838305,-0.635621,24.633298,0.674585,495595.479840,0.959742,39.886037,19.946556,2.527320,0.053161,0.037253,185.844158,32.000000,201.198148,187.763382,188.321269,170.462205,32.000000,164.902796,68.038482,59.967708,94.646173,14.474491,47.879739,58.480199,54.726575,7.780340,46.517973,59.571231,36.759147
54.711171,84.862930,138.982243,162.940821,103.681941,102.079384,29.612249,14.278462,138.495842,0.652588,84.821347,55.577184,161.135748,139.198351,159.223903,138.681408,78.977739,136.745327,-0.000693,0.000538,32.000000,-235.728750,138.880768,-0.634718,24.646411,0.675434,495439.156709,0.951195,39.847790,19.989603,2.530994,0.046133,0.043964,186.498658,32.000000,200.348398,187.815112,191.098807,170.362456,32.000000,164.988986,68.031050,59.937527,94.638774,14.474491,47.880315,58.480199,55.018060,7.780340,46.487654,59.559803,36.754011
54.817217,84.870655,139.037851,162.928229,103.710316,102.086943,29.637519,14.279603,138.533267,0.652500,84.995489,55.583361,161.164374,139.074374,159.248830,138.678312,78.951098,136.658809,-0.000693,0.000537,32.000000,-235.729576,138.872936,-0.634079,24.628630,0.675053,495146.783315,0.957741,39.657430,19.936838,2.528163,0.058793,0.034948,186.735277,32.000000,200.168269,188.241044,191.915905,169.814312,32.000000,165.536150,68.001596,59.947263,94.681157,14.474491,47.868435,58.480199,55.078054,7.780340,46.489164,59.566343,36.676682
54.511389,84.952879,138.889444,162.941381,103.726222,102.086872,29.892944,14.289307,138.388359,0.652252,85.255009,55.527278,161.183432,139.083915,159.176409,138.619239,78.996309,136.700671,-0.000693,0.000530,32.000000,-235.718560,138.915272,-0.633272,24.597657,0.678589,495381.101330,0.963008,39.899643,20.013556,2.540290,0.063674,0.045844,186.447021,32.000000,200.661295,188.743479,189.330498,169.327187,32.000000,165.748007,67.998984,59.951765,94.683228,14.474491,47.845147,58.480199,55.161070,7.780340,46.506209,59.556223,36.848142
