OSU 80 Ton Compressor Load Stand
54.430414,85.034276,138.928482,162.958729,103.730551,102.082033,29.624436,14.288879,138.348052,0.652363,85.408990,55.568272,161.121183,139.131773,159.178419,138.547101,79.027300,136.681634,-0.000693,0.000552,32.000000,-235.723250,138.791822,-0.633821,24.606128,0.677856,495425.025161,0.960250,39.805289,19.998514,2.536390,0.053704,0.042318,185.716557,32.000000,201.195337,188.691167,187.320395,169.495365,32.000000,166.172610,67.975832,59.948127,94.691896,14.474491,47.866818,58.480199,54.957081,7.780340,46.506174,59.572785,36.568172
54.404178,85.034276,138.817254,162.958729,103.727973,102.074623,29.531876,14.289165,138.388053,0.652324,85.459758,55.480841,161.104168,139.074148,159.190366,138.575581,79.020923,136.609277,-0.000692,0.000537,32.000000,-235.719523,138.876134,-0.634064,24.576387,0.682648,495601.318140,0.958052,40.182315,19.973474,2.547898,0.051644,0.049374,185.748665,32.000000,201.338839,187.938043,187.055894,170.180503,32.000000,165.214566,67.978211,59.957248,94.661034,14.474491,47.819894,58.480199,55.250380,7.780340,46.523147,59.563107,36.688347
55.185112,85.237636,138.826128,163.024205,103.742376,102.072177,29.689694,14.276892,138.310895,0.651794,85.207974,55.634742,161.172299,139.089933,159.243968,138.528920,78.980623,136.722210,-0.000691,0.000542,32.000000,-235.731959,138.747856,-0.634851,24.603872,0.683944,495666.210019,0.968447,40.341978,19.933310,2.552405,0.047600,0.036092,186.750652,32.000000,200.223774,188.023554,192.019275,170.412728,32.000000,165.347981,67.980837,59.932603,94.646850,14.474491,47.827179,58.480199,54.748499,7.780340,46.565706,59.567927,36.604195
54.573897,85.182174,138.887273,163.037076,103.746353,102.070943,29.534812,14.285169,138.458584,0.651899,85.082115,55.679567,161.212909,139.139970,159.187125,138.598966,79.002406,136.744852,-0.000690,0.000538,32.000000,-235.724174,138.822375,-0.635421,24.591703,0.684532,495655.227717,0.971921,40.367356,19.904816,2.551592,0.069386,0.049119,186.897364,32.000000,200.329525,188.557117,190.896022,169.591112,32.000000,165.999010,67.965065,59.958673,94.634374,14.474491,47.880707,58.480199,54.795903,7.780340,46.565882,59.554669,36.658414
55.285643,85.182174,138.911522,163.037076,103.739660,102.064675,29.506009,14.283599,138.405532,0.651979,85.124360,55.637713,161.171964,139.059447,159.193162,138.538561,79.041961,136.755852,-0.000689,0.000519,32.000000,-235.726563,138.800900,-0.635519,24.589107,0.672481,495603.422364,0.952323,39.819299,19.999537,2.515645,0.052968,0.043233,186.064039,32.000000,200.795112,188.897056,188.007630,169.425821,32.000000,165.676752,67.979635,59.974643,94.628068,14.474491,47.854653,58.480199,54.671985,7.780340,46.554469,59.571182,36.665970
54.831227,85.064076,138.900169,163.020567,103.744024,102.061884,29.863058,14.279746,138.384518,0.651980,85.137535,55.602022,161.116622,138.999642,159.242020,138.599573,79.034797,136.659604,-0.000688,0.000545,32.000000,-235.728122,138.780731,-0.635329,24.580216,0.682153,495787.350781,0.968852,40.351252,19.988660,2.544940,0.056376,0.043365,185.812830,32.000000,201.151466,188.148779,186.434731,169.977188,32.000000,165.464704,67.989085,59.969066,94.612965,14.474491,47.878644,58.480199,54.972942,7.780340,46.529956,59.564671,36.671179
54.499554,85.042278,138.884313,163.010214,103.759198,102.061588,29.566312,14.286881,138.300782,0.652004,85.251854,55.554416,161.147686,139.088341,159.249805,138.620399,79.067817,136.660047,-0.000688,0.000530,32.000000,-235.724265,138.797003,-0.634879,24.565163,0.671704,495323.662923,0.956153,39.667697,19.954405,2.512615,0.062361,0.043811,186.065872,32.000000,201.190588,187.723484,188.464125,170.586261,32.000000,165.051859,67.980212,59.985725,94.565960,14.474491,47.841989,58.480199,55.159627,7.780340,46.525460,59.560511,36.893262
54.744650,85.117054,138.777640,163.025604,103.804343,102.050176,29.480208,14.289878,138.284493,0.651939,85.445674,55.557413,161.182142,139.123473,159.242158,138.598297,79.003762,136.624519,-0.000689,0.000537,32.000000,-235.717662,138.706184,-0.635189,24.540405,0.678425,495392.084421,0.952950,39.985235,19.915199,2.533231,0.052794,0.038968,186.635255,32.000000,200.320547,187.804162,191.136837,170.323761,32.000000,164.946344,67.994644,59.957461,94.542951,14.474491,47.858449,58.480199,55.219426,7.780340,46.525491,59.570051,36.686367
54.861987,85.117054,138.841262,163.025604,103.862216,102.038735,29.620423,14.286739,138.347219,0.651883,85.533892,55.582700,161.175032,139.015280,159.226369,138.583097,79.030046,136.654844,-0.000687,0.000562,32.000000,-235.721129,138.840261,-0.634704,24.540405,0.683690,495463.228949,0.968836,40.283146,19.882391,2.548357,0.049881,0.036383,186.758867,32.000000,200.228854,188.277754,191.829847,169.742472,32.000000,165.853902,67.974296,59.949516,94.545384,14.474491,47.827134,58.480199,54.952615,7.780340,46.541147,59.575952,36.678296
54.754240,85.241224,138.788666,163.048829,103.915162,102.033605,29.781778,14.281601,138.340774,0.652000,85.367260,55.622395,161.210459,138.964304,159.157173,138.571115,78.996052,136.666683,-0.000685,0.000596,32.000000,-235.727414,138.820602,-0.634124,24.534373,0.680179,495509.278133,0.967001,40.121524,19.929323,2.534999,0.053207,0.042665,186.510621,32.000000,200.610563,188.688899,189.112016,169.396872,32.000000,165.914826,67.989805,59.979452,94.540216,14.474491,47.832606,58.480199,54.970534,7.780340,46.567148,59.563727,36.662302
54.872820,85.261919,138.886588,163.064778,103.893022,102.028624,29.576067,14.282886,138.353499,0.652124,85.216807,55.595740,161.131273,139.109140,159.191169,138.597824,79.062238,136.686087,-0.000684,0.000598,32.000000,-235.723179,138.736392,-0.634869,24.553728,0.678692,495344.009407,0.960076,40.008637,19.917655,2.530737,0.055452,0.046610,185.948948,32.000000,200.966920,188.733264,187.035909,169.413719,32.000000,165.908911,68.018611,59.986699,94.533456,14.474491,47.844837,58.480199,54.936847,7.780340,46.571641,59.574113,36.711311
54.825771,85.142716,138.873098,163.055824,103.874505,102.027358,29.658089,14.284027,138.436523,0.652246,85.045494,55.647400,161.125628,139.062159,159.192290,138.530840,79.016582,136.690167,-0.000684,0.000616,32.000000,-235.724496,138.707186,-0.635116,24.545493,0.680367,495606.261484,0.957162,40.236459,19.957354,2.534757,0.062274,0.035141,185.915833,32.000000,201.258155,187.910223,187.361653,170.290792,32.000000,165.487444,68.025672,59.981230,94.504729,14.474491,47.866449,58.480199,55.022893,7.780340,46.571835,59.565606,36.604489
54.587955,85.142716,138.911037,163.055824,103.894982,102.021031,29.811485,14.286311,138.509575,0.652566,84.992649,55.583734,161.180046,139.097720,159.229512,138.556918,79.040581,136.633194,-0.000685,0.000644,32.000000,-235.720902,138.793985,-0.635457,24.552732,0.678582,495421.280275,0.961554,40.143088,19.900518,2.531063,0.054180,0.044370,186.436328,32.000000,200.488794,187.799584,190.035920,170.497886,32.000000,164.605741,68.031421,60.001312,94.525486,14.474491,47.852454,58.480199,55.116362,7.780340,46.547121,59.563973,36.595024
54.581422,85.059662,138.929461,163.032040,103.909316,102.015927,29.717576,14.281744,138.434566,0.652776,85.065210,55.669482,161.197042,139.057429,159.253705,138.562945,79.013997,136.749426,-0.000685,0.000667,32.000000,-235.727599,138.840650,-0.636740,24.587088,0.679228,495368.533077,0.959499,40.069121,19.948139,2.532989,0.048291,0.049438,186.882783,32.000000,200.131034,188.085097,192.025118,170.032757,32.000000,165.431822,68.026943,59.961517,94.503400,14.474491,47.875384,58.480199,55.007008,7.780340,46.529893,59.563186,36.647702
55.043584,85.044210,138.930300,163.018329,103.958118,102.018445,29.600610,14.278034,138.404870,0.652746,85.077835,55.675031,161.237411,139.080145,159.221856,138.526150,78.989855,136.763835,-0.000686,0.000693,32.000000,-235.733440,138.799414,-0.637266,24.582341,0.682749,495409.203112,0.959029,40.298227,19.896685,2.544720,0.044786,0.047647,186.871851,32.000000,200.390270,188.492932,190.829783,169.673002,32.000000,166.079690,68.040019,59.966741,94.532917,14.474491,47.861226,58.480199,54.838984,7.780340,46.526717,59.560157,36.628993
55.445620,85.037036,138.902241,163.009934,103.935466,102.024698,29.766748,14.283171,138.435013,0.652839,85.078511,55.603173,161.186899,139.186258,159.203614,138.601043,79.063607,136.703840,-0.000686,0.000689,32.000000,-235.724697,138.886620,-0.636440,24.582839,0.681817,495330.501649,0.961942,40.221477,19.979272,2.545362,0.054202,0.060556,186.017335,32.000000,200.849677,188.917443,187.832405,169.302302,32.000000,166.133398,68.070199,60.010652,94.539641,14.474491,47.900499,58.480199,55.171740,7.780340,46.526749,59.552692,36.701187
54.708260,85.037036,138.947249,163.009934,103.867696,102.022874,29.786039,14.289450,138.434754,0.653136,85.144163,55.610264,161.148440,139.136095,159.200090,138.635517,79.053422,136.810838,-0.000687,0.000680,32.000000,-235.718254,138.904157,-0.635924,24.579692,0.675041,495137.535339,0.956907,39.761445,20.010355,2.524005,0.058997,0.044917,185.826548,32.000000,201.179228,188.180169,186.542471,170.029241,32.000000,165.363541,68.066309,59.992866,94.546169,14.474491,47.864785,58.480199,55.036358,7.780340,46.525283,59.566255,36.709844
54.697088,85.031793,138.831891,163.013292,103.874700,102.021602,29.633482,14.283885,138.383917,0.652906,85.123553,55.564089,161.174618,139.033469,159.263617,138.575354,79.055919,136.734100,-0.000689,0.000686,32.000000,-235.724967,138.877544,-0.636426,24.590182,0.668955,494811.953230,0.944092,39.369845,19.907703,2.505198,0.058368,0.051338,186.127160,32.000000,201.110280,187.722434,188.925810,170.492463,32.000000,164.992378,68.081975,60.016662,94.556286,14.474491,47.886006,58.480199,54.895667,7.780340,46.524216,59.561180,36.836403
54.749062,85.069319,138.924238,163.022246,103.890532,102.022872,29.679372,14.289307,138.349951,0.652950,85.323205,55.560415,161.212819,139.000884,159.246168,138.593652,79.013349,136.719934,-0.000688,0.000677,32.000000,-235.720691,138.730903,-0.636861,24.629889,0.680217,495193.624320,0.957322,40.076553,19.969423,2.539786,0.046152,0.046914,186.755318,32.000000,200.276633,188.036710,191.090729,170.195159,32.000000,165.009911,68.104711,59.977890,94.577777,14.474491,47.856836,58.480199,55.012947,7.780340,46.532062,59.574673,36.575508
55.125782,85.171689,138.849198,163.038475,103.920516,102.019078,29.780683,14.285454,138.368979,0.652811,85.542965,55.451465,161.198610,138.900949,159.241340,138.454201,79.049924,136.584182,-0.000688,0.000711,32.000000,-235.720938,138.679570,-0.637308,24.629312,0.679466,495180.153220,0.962440,40.082073,19.929968,2.538195,0.046614,0.039436,186.842270,32.000000,200.299403,188.536190,191.668400,169.738280,32.000000,165.949202,68.081913,59.988045,94.563704,14.474491,47.848106,58.480199,55.194843,7.780340,46.532114,59.562862,36.738017
54.487928,85.171689,138.776574,163.038475,103.932349,102.017840,29.820851,14.282172,138.297053,0.652790,85.688505,55.479209,161.219189,138.965854,159.155001,138.464446,79.029299,136.627587,-0.000689,0.000703,32.000000,-235.725696,138.692278,-0.636959,24.625404,0.678160,495293.712776,0.960059,40.069541,19.965715,2.537472,0.051896,0.052321,186.297470,32.000000,200.751975,188.729722,189.166729,169.511513,32.000000,165.872746,68.076412,59.992988,94.589012,14.474491,47.807983,58.480199,55.176645,7.780340,46.553555,59.567543,36.713219
54.528729,85.285097,138.880532,163.060861,103.881424,102.015364,29.608074,14.288879,138.304741,0.652435,85.425695,55.648028,161.157280,138.957064,159.229290,138.516461,79.044246,136.618459,-0.000689,0.000712,32.000000,-235.718661,138.700780,-0.636635,24.667497,0.672323,495149.779473,0.949878,39.810154,19.863717,2.518771,0.046139,0.046148,185.733181,32.000000,201.136602,188.711570,186.942314,169.606721,32.000000,165.876642,68.084411,59.977549,94.585549,14.474491,47.820242,58.480199,55.081039,7.780340,46.577351,59.571133,36.717621
54.997772,85.298894,138.762887,163.076250,103.848813,102.017955,29.700124,14.281887,138.282385,0.652269,85.119466,55.631127,161.137983,138.961327,159.238949,138.487629,79.040692,136.631872,-0.000688,0.000728,32.000000,-235.728604,138.759377,-0.636368,24.670408,0.681546,495504.783641,0.960681,40.423792,19.905265,2.546923,0.046011,0.036729,185.912800,32.000000,201.138510,187.979624,187.820259,170.364709,32.000000,165.345764,68.115870,59.980340,94.575202,14.474491,47.802343,58.480199,54.876065,7.780340,46.580438,59.570375,36.868538
55.412974,85.162031,138.890772,163.067296,103.863608,102.028977,29.779269,14.282029,138.388436,0.652338,85.007158,55.803779,161.176995,138.991322,159.241896,138.586863,78.999466,136.689149,-0.000688,0.000751,32.000000,-235.721905,138.914684,-0.636076,24.676597,0.680509,495594.332759,0.967041,40.497784,19.885919,2.546924,0.054846,0.046860,186.437002,32.000000,200.566584,187.847503,190.247526,170.545105,32.000000,164.874187,68.095835,59.976066,94.589142,14.474491,47.869213,58.480199,55.058403,7.780340,46.580660,59.578489,36.620703
54.627242,85.162031,138.907829,163.067296,103.826062,102.031223,29.707283,14.284455,138.474705,0.652404,84.770505,55.769006,161.218481,139.057041,159.246194,138.683001,79.001320,136.715898,-0.000685,0.000768,32.000000,-235.721937,138.782177,-0.635517,24.680374,0.672853,495397.689360,0.955156,40.060072,19.895937,2.523064,0.053082,0.048423,186.676720,32.000000,200.234533,188.210614,191.819873,170.098588,32.000000,165.267018,68.120542,59.956921,94.611128,14.474491,47.851954,58.480199,55.084535,7.780340,46.552284,59.564524,36.701040
54.810570,85.043106,138.988753,163.041833,103.808302,102.029923,29.633118,14.283742,138.495075,0.652256,84.723773,55.820598,161.272615,139.198411,159.230405,138.730692,79.025785,136.762687,-0.000686,0.000753,32.000000,-235.724618,138.889312,-0.635699,24.713681,0.667080,495141.846684,0.944630,39.525976,19.964766,2.506467,0.048900,0.042105,186.669971,32.000000,200.399911,188.683176,190.550831,169.654223,32.000000,165.978556,68.147191,59.988031,94.636372,14.474491,47.887794,58.480199,54.825786,7.780340,46.527584,59.566205,36.806175
54.963962,84.902662,139.047827,163.018888,103.789661,102.025652,29.643217,14.284170,138.618408,0.652536,84.498279,55.833696,161.188587,139.235706,159.190616,138.771702,79.072685,136.831187,-0.000686,0.000756,32.000000,-235.725665,138.926777,-0.635743,24.738150,0.678721,495542.926089,0.961782,40.279642,19.975798,2.542831,0.061239,0.055357,185.949114,32.000000,201.068190,188.849211,187.666637,169.392374,32.000000,165.993356,68.129874,59.974324,94.660269,14.474491,47.898751,58.480199,54.871298,7.780340,46.498339,59.566087,36.792089
55.285180,84.740700,139.116636,162.978875,103.723465,102.028149,29.819741,14.280317,138.584156,0.652521,84.349357,55.845112,161.136263,139.248328,159.259447,138.785125,79.046987,136.938827,-0.000688,0.000771,32.000000,-235.730337,139.064382,-0.635289,24.746726,0.675284,495238.442469,0.960388,39.984133,19.973873,2.535802,0.049130,0.038315,185.732695,32.000000,201.144755,188.202056,186.725776,170.015738,32.000000,165.221587,68.151394,59.978418,94.660427,14.474491,47.943275,58.480199,54.993272,7.780340,46.498267,59.564976,36.797665
55.091758,84.740700,139.119712,162.978875,103.716822,102.038317,29.721661,14.283885,138.645090,0.652404,84.325558,55.841045,161.132795,139.320735,159.249945,138.750066,79.045040,136.926724,-0.000687,0.000745,32.000000,-235.725295,139.165030,-0.636105,24.728892,0.672387,494862.253587,0.956775,39.696287,19.959958,2.529800,0.047700,0.041210,186.125141,32.000000,200.974816,187.780250,189.245579,170.426464,32.000000,165.133072,68.149220,59.977482,94.623028,14.474491,47.930241,58.480199,54.763044,7.780340,46.464353,59.567828,36.867217
54.871530,84.648546,139.115988,162.943339,103.729857,102.047234,29.621880,14.282743,138.615837,0.652414,84.618045,55.684451,161.144637,139.350914,159.284788,138.807434,79.017552,136.898974,-0.000686,0.000743,32.000000,-235.728075,138.963692,-0.636460,24.728682,0.667526,494548.394177,0.944741,39.226665,20.037463,2.516346,0.094221,0.047383,186.732667,32.000000,200.268114,188.050806,191.311148,170.393135,32.000000,164.998484,68.163989,59.969299,94.652479,14.474491,47.965853,58.480199,54.778057,7.780340,46.444928,59.562606,36.657533
55.326949,84.710074,139.135140,162.914799,103.740868,102.048534,29.658099,14.276321,138.569373,0.652213,84.905721,55.801969,161.176933,139.289192,159.217352,138.803620,79.048089,136.976458,-0.000686,0.000738,32.000000,-235.733678,139.039666,-0.637048,24.722807,0.670938,494698.269602,0.951580,39.411759,20.033587,2.525236,0.064454,0.060511,186.810560,32.000000,200.134391,188.602277,191.676979,169.579312,32.000000,165.759718,68.158146,59.975577,94.659090,14.474491,47.940151,58.480199,54.592419,7.780340,46.457493,59.567395,36.723490
54.744976,84.858515,139.081427,162.920954,103.748516,102.049787,29.752023,14.277320,138.614990,0.652424,85.013406,55.626073,161.172628,139.311724,159.152771,138.724759,79.044797,136.928321,-0.000686,0.000739,32.000000,-235.729073,139.070686,-0.638498,24.721785,0.674081,494781.858285,0.958827,39.530956,20.047721,2.535304,0.044807,0.041701,186.182901,32.000000,200.796443,188.781634,188.767358,169.536418,32.000000,166.170788,68.181659,59.974125,94.670374,14.474491,47.957980,58.480199,54.497237,7.780340,46.457279,59.568133,36.575582
55.300372,84.858515,139.164877,162.920954,103.764530,102.058728,29.679461,14.283314,138.508376,0.652446,85.120513,55.710037,161.100790,139.219352,159.148561,138.813872,79.051195,136.916195,-0.000686,0.000735,32.000000,-235.724390,139.053674,-0.639095,24.720631,0.667730,494583.823306,0.949226,39.156135,20.054466,2.514781,0.063534,0.049354,185.714800,32.000000,201.126148,188.658897,186.591020,169.685040,32.000000,165.453123,68.235226,59.981189,94.646415,14.474491,47.952302,58.480199,54.575428,7.780340,46.488081,59.578204,36.696198
54.412972,84.946257,139.077804,162.942220,103.798433,102.073476,29.542548,14.288451,138.630044,0.652451,85.214849,55.588148,161.102266,139.120252,159.189589,138.706065,79.085290,136.856036,-0.000685,0.000732,32.000000,-235.723678,138.948027,-0.638947,24.723017,0.676341,495085.528757,0.957552,39.862672,20.034599,2.540533,0.049807,0.040723,185.746027,32.000000,201.314239,187.876505,187.779780,170.286680,32.000000,165.043489,68.232701,59.963521,94.638779,14.474491,47.939730,58.480199,54.821886,7.780340,46.506288,59.562301,36.910651
54.976675,85.020480,139.000593,162.959288,103.841325,102.078547,29.693608,14.280460,138.526605,0.652678,85.399383,55.580319,161.149863,139.211604,159.199634,138.661078,79.039310,136.889998,-0.000684,0.000745,32.000000,-235.728720,138.956188,-0.639772,24.725981,0.668658,494837.878979,0.949480,39.329963,20.022365,2.516527,0.052912,0.037706,186.376127,32.000000,200.586497,187.675288,190.546145,170.591649,32.000000,164.732250,68.284122,59.975140,94.684339,14.474491,47.900111,58.480199,54.773604,7.780340,46.521721,59.574594,36.591649
54.885808,85.146303,139.026836,162.993146,103.833361,102.077275,29.762264,14.281744,138.471994,0.652694,85.502605,55.517116,161.178951,139.141602,159.234441,138.635145,79.023343,136.655562,-0.000684,0.000764,32.000000,-235.729566,138.909993,-0.639813,24.698784,0.681559,495405.204230,0.971180,40.270830,19.959316,2.555968,0.049956,0.052843,186.790652,32.000000,200.206782,188.320996,192.116388,169.798402,32.000000,165.209895,68.297182,59.948436,94.697284,14.474491,47.911548,58.480199,55.038333,7.780340,46.521736,59.572687,36.634056
55.050334,85.146303,138.927836,162.993146,103.820248,102.073465,29.680622,14.286881,138.459970,0.652672,85.553534,55.548406,161.172911,139.098617,159.144769,138.558467,79.018778,136.811208,-0.000684,0.000767,32.000000,-235.719020,138.923778,-0.639565,24.700856,0.672834,495335.788455,0.955681,39.801903,20.021643,2.528356,0.048781,0.039137,186.592553,32.000000,200.517867,188.694406,190.270366,169.494935,32.000000,166.172178,68.270957,59.951765,94.675057,14.474491,47.878852,58.480199,54.722907,7.780340,46.548042,59.548355,36.724004
54.797137,85.250881,139.036202,163.025324,103.825671,102.075927,29.611709,14.285454,138.477011,0.652581,85.503978,55.652563,161.126077,139.220514,159.131721,138.572686,79.053059,136.764890,-0.000685,0.000757,32.000000,-235.721594,138.927735,-0.639582,24.700174,0.675268,495571.571224,0.955478,40.014992,19.924703,2.533020,0.049081,0.043773,185.875409,32.000000,201.100364,188.777056,187.368273,169.370333,32.000000,165.951791,68.271938,59.966614,94.697846,14.474491,47.904422,58.480199,54.969036,7.780340,46.569976,59.566353,36.692309
54.679465,85.244811,138.914624,163.029521,103.799380,102.070864,29.637535,14.282029,138.519512,0.652645,85.401579,55.599270,161.153076,139.135852,159.199088,138.600390,79.055083,136.846513,-0.000685,0.000766,32.000000,-235.724855,138.949763,-0.639655,24.697788,0.672224,495481.740674,0.954953,39.857067,20.004246,2.523651,0.065785,0.042685,185.647424,32.000000,201.235905,188.103100,186.747719,169.940779,32.000000,165.191576,68.289340,59.974531,94.709915,14.474491,47.874548,58.480199,54.955955,7.780340,46.568896,59.573719,36.606690
54.738128,85.202041,139.022219,163.030641,103.729490,102.070870,29.746198,14.283028,138.369005,0.652609,85.313869,55.601893,161.161989,139.183505,159.187306,138.606604,79.035486,136.726551,-0.000684,0.000761,32.000000,-235.724020,138.879951,-0.639832,24.686537,0.676773,495692.584752,0.962260,40.204832,19.947658,2.537290,0.049263,0.046089,186.033663,32.000000,200.952585,187.666877,189.477386,170.471377,32.000000,165.121687,68.283818,59.976933,94.682195,14.474491,47.897475,58.480199,54.934717,7.780340,46.569078,59.571359,36.719015
54.663666,85.202041,138.911823,163.030641,103.693338,102.075973,29.671097,14.284883,138.485593,0.652497,85.206373,55.574347,161.189592,139.113095,159.221002,138.666643,79.043036,136.752729,-0.000683,0.000794,32.000000,-235.722165,138.850153,-0.639244,24.728262,0.677902,495716.694002,0.963612,40.312073,19.984938,2.540526,0.060191,0.051896,186.737099,32.000000,200.422154,187.976173,191.362371,170.352634,32.000000,165.034151,68.319352,59.959909,94.701306,14.474491,47.876459,58.480199,54.970589,7.780340,46.560322,59.559321,36.790181
55.018801,85.188796,139.083484,163.035677,103.594414,102.083608,29.621825,14.287738,138.480929,0.652634,85.067415,55.789020,161.245076,139.211705,159.212968,138.751149,79.067132,136.860547,-0.000683,0.000766,32.000000,-235.719147,138.975866,-0.639966,24.741874,0.677835,495666.223903,0.958872,40.212791,19.946764,2.539769,0.050227,0.094971,186.861311,32.000000,200.296038,188.569769,191.226083,169.560007,32.000000,165.829010,68.297178,59.964810,94.721348,14.474491,47.921910,58.480199,54.939227,7.780340,46.557708,59.563422,36.594877
54.713431,85.109604,139.006003,163.024485,103.574981,102.090837,29.694742,14.280460,138.546381,0.652727,84.825919,55.770209,161.216416,139.198391,159.168417,138.751368,79.029580,136.805765,-0.000683,0.000732,32.000000,-235.728392,138.968588,-0.640078,24.765162,0.677246,495714.362585,0.962772,40.284532,19.951825,2.541209,0.042409,0.065391,186.066182,32.000000,200.943632,188.612334,188.542769,169.608189,32.000000,166.064023,68.288330,59.961332,94.710669,14.474491,47.908914,58.480199,54.940629,7.780340,46.541339,59.559410,36.714833
54.849101,84.950672,139.216472,162.998742,103.578347,102.103484,29.703832,14.283885,138.661924,0.652609,84.694322,55.766486,161.113327,139.378972,159.196533,138.807924,79.020153,136.844614,-0.000684,0.000744,32.000000,-235.728081,139.021939,-0.640546,24.738779,0.672539,495509.899922,0.957640,39.929800,19.979644,2.527926,0.047197,0.036531,185.709431,32.000000,201.364152,188.422220,186.365264,169.768000,32.000000,165.432012,68.282362,59.933467,94.671165,14.474491,47.950510,58.480199,54.794882,7.780340,46.541421,59.570287,36.803828
54.978987,84.950672,139.092788,162.998742,103.590474,102.118743,29.611510,14.279461,138.714049,0.652471,84.690544,55.771646,161.159758,139.299183,159.242697,138.778238,79.046288,136.925075,-0.000685,0.000735,32.000000,-235.729555,139.053247,-0.640325,24.736156,0.675937,495664.459729,0.960977,40.144140,19.990822,2.540619,0.049323,0.096018,185.854305,32.000000,201.312699,187.862489,187.899126,170.246355,32.000000,165.056497,68.283013,59.969820,94.660144,14.474491,47.942005,58.480199,54.768152,7.780340,46.508293,59.557689,36.758120
55.477460,84.829268,139.154152,162.970761,103.576252,102.132670,29.564962,14.284883,138.542306,0.652218,84.787113,55.687241,161.129534,139.395304,159.227844,138.796210,79.046479,136.882179,-0.000683,0.000729,32.000000,-235.722984,139.123607,-0.640015,24.728262,0.675554,495464.270413,0.957843,39.854642,20.018954,2.538172,0.047321,0.042528,186.485253,32.000000,200.666843,187.592789,190.741602,170.504457,32.000000,165.121246,68.293227,59.916723,94.660332,14.474491,47.962258,58.480199,54.954097,7.780340,46.482919,59.568674,36.691135
54.610911,84.867068,139.026386,162.957610,103.544137,102.144041,29.727234,14.285597,138.567535,0.651960,85.074545,55.639386,161.171320,139.219189,159.253533,138.852337,79.014432,136.810413,-0.000683,0.000692,32.000000,-235.723582,139.008804,-0.639761,24.721365,0.673150,495422.933570,0.958501,39.729875,20.031545,2.529926,0.050632,0.057320,186.802495,32.000000,200.320463,188.267093,191.925441,169.841936,32.000000,165.380136,68.304123,59.922689,94.708289,14.474491,47.923141,58.480199,54.976898,7.780340,46.490672,59.562045,36.692970
54.985556,84.986818,139.090529,162.976917,103.513871,102.150571,29.698268,14.284455,138.535667,0.651951,85.266289,55.765108,161.199772,139.232565,159.160395,138.718368,79.059471,136.825269,-0.000684,0.000699,32.000000,-235.724560,138.973889,-0.640544,24.704213,0.666235,495077.462330,0.950462,39.131723,20.010710,2.508301,0.051970,0.041502,186.594071,32.000000,200.572849,188.745956,190.033027,169.348351,32.000000,166.096561,68.289870,59.954069,94.702532,14.474491,47.951552,58.480199,54.944841,7.780340,46.490574,59.569195,36.791942
54.596604,84.986818,139.026094,162.976917,103.489826,102.149516,29.607063,14.282600,138.569768,0.652020,85.081774,55.733689,161.134112,139.266761,159.150699,138.658818,79.032846,136.834841,-0.000684,0.000701,32.000000,-235.726579,138.919823,-0.640328,24.735055,0.678699,495680.000952,0.961819,40.000431,20.008208,2.545762,0.049572,0.040861,185.994970,32.000000,201.324091,188.627739,187.410471,169.594799,32.000000,166.298167,68.282908,59.953757,94.727183,14.474491,47.926637,58.480199,54.988281,7.780340,46.515497,59.557531,36.701554
54.659435,85.060765,139.169339,162.999301,103.549242,102.153377,29.695382,14.284455,138.619020,0.651733,84.767548,55.728559,161.112444,139.253772,159.195272,138.845654,79.080007,136.857754,-0.000685,0.000729,32.000000,-235.729313,139.095116,-0.640254,24.712369,0.674186,495595.867468,0.955959,39.759717,19.970322,2.529583,0.056642,0.043307,185.769568,32.000000,201.303250,187.995800,186.985372,170.196769,32.000000,164.900696,68.278891,59.938780,94.726739,14.474491,47.964923,58.480199,54.544653,7.780340,46.530920,59.559292,36.754745
55.447371,84.944878,139.117143,162.990347,103.568397,102.164822,29.778514,14.281316,138.594797,0.651782,84.639049,55.764730,161.157884,139.229752,159.237805,138.763796,79.087684,136.887426,-0.000684,0.000752,32.000000,-235.729175,139.050044,-0.639396,24.714100,0.678776,495837.855196,0.966333,40.133982,20.001555,2.546424,0.043274,0.036767,186.250227,32.000000,200.829758,187.643698,189.509850,170.373700,32.000000,165.008151,68.308380,59.938329,94.698393,14.474491,47.961752,58.480199,54.442539,7.780340,46.506808,59.565183,36.707276
55.034012,84.851893,139.134261,162.973839,103.584821,102.164817,29.687757,14.287738,138.623283,0.651736,84.769152,55.777974,161.161265,139.346937,159.223116,138.872079,79.049207,137.007137,-0.000684,0.000736,32.000000,-235.720458,139.051898,-0.639350,24.670486,0.679383,495832.435652,0.962464,40.147335,19.965424,2.546117,0.051245,0.048321,186.800190,32.000000,200.440235,187.859644,191.422596,170.371600,32.000000,165.283069,68.283433,59.901372,94.690029,14.474491,47.992637,58.480199,54.702953,7.780340,46.506767,59.569087,36.620336
55.204175,84.851893,139.106275,162.973839,103.597412,102.167304,29.701285,14.282743,138.582986,0.651861,84.907543,55.691273,161.184573,139.236073,159.230283,138.906525,79.027359,136.848206,-0.000685,0.000704,32.000000,-235.726436,139.085898,-0.638736,24.663694,0.667270,495322.767217,0.944769,39.276018,19.972030,2.508994,0.056058,0.050960,186.869417,32.000000,200.428645,188.639731,191.154894,169.533575,32.000000,165.651326,68.305066,59.942121,94.720584,14.474491,47.960550,58.480199,54.563807,7.780340,46.487297,59.564032,36.661348
54.857073,84.872311,139.085275,162.966563,103.587398,102.174867,29.801998,14.290021,138.565258,0.651865,84.883429,55.633901,161.129925,139.262926,159.139345,138.864909,79.050528,136.976119,-0.000684,0.000693,32.000000,-235.715552,138.990549,-0.638532,24.631226,0.674483,495482.105568,0.955198,39.578308,20.068106,2.528150,0.051760,0.066879,186.097021,32.000000,200.938729,188.686453,188.466044,169.372384,32.000000,166.199582,68.293659,59.924720,94.697376,14.474491,47.989552,58.480199,54.809779,7.780340,46.491448,59.575430,36.765677
54.632659,84.916458,139.123626,162.963206,103.581401,102.190073,29.702259,14.283742,138.560940,0.651856,84.919206,55.648414,161.076971,139.236909,159.161599,138.867920,79.059297,137.045420,-0.000683,0.000699,32.000000,-235.722979,138.992102,-0.638569,24.625850,0.678030,495644.110119,0.955021,39.768617,20.051864,2.535412,0.055749,0.036825,185.813816,32.000000,201.347576,188.313898,186.121334,169.880618,32.000000,165.427220,68.314482,59.948271,94.703973,14.474491,47.970092,58.480199,54.910428,7.780340,46.500556,59.575637,36.874994
54.665255,84.889694,139.097768,162.950055,103.585839,102.205276,29.716779,14.283456,138.608378,0.651817,85.018025,55.673306,161.138280,139.302853,159.209492,138.825586,79.078623,136.984246,-0.000682,0.000700,32.000000,-235.722608,139.073885,-0.637432,24.565032,0.678030,495644.110119,0.955021,39.768617,20.051864,2.535412,0.041933,0.036286,186.009475,32.000000,201.252198,187.912254,188.203465,170.178493,32.000000,164.993909,68.324109,59.968494,94.708040,14.474491,47.965824,58.480199,54.890913,7.780340,46.494895,59.560629,36.700747
54.530547,84.952879,139.172368,162.957050,103.541515,102.204401,29.857795,14.285026,138.534767,0.651715,85.141678,55.721821,161.134696,139.226774,159.212680,138.788856,79.060343,136.937497,-0.000682,0.000697,32.000000,-235.723333,138.953739,-0.637540,24.565897,0.681915,495873.643924,0.962761,40.028843,20.076428,2.546529,0.052227,0.039606,186.559636,32.000000,200.585333,187.737135,190.900875,170.632904,32.000000,165.029865,68.329290,59.942231,94.701372,14.474491,47.959643,58.480199,54.729941,7.780340,46.494813,59.567838,36.751370
55.413509,84.952879,139.053171,162.957050,103.538949,102.202897,29.734467,14.289022,138.488424,0.651570,85.182405,55.632740,161.142703,139.165682,159.199613,138.767427,79.040894,136.807798,-0.000683,0.000692,32.000000,-235.717698,138.990203,-0.637560,24.592962,0.683028,495856.763745,0.961746,39.970653,20.027679,2.544537,0.043556,0.057116,186.814401,32.000000,200.275004,188.359199,191.864669,169.740383,32.000000,165.324182,68.313204,59.923043,94.744364,14.474491,47.992940,58.480199,54.982353,7.780340,46.507946,59.563698,36.744547
54.668953,85.060489,139.073951,162.987270,103.538353,102.202672,29.577606,14.284598,138.576996,0.651628,85.155879,55.638549,161.160557,139.261418,159.125228,138.766100,79.045190,136.882056,-0.000683,0.000695,32.000000,-235.717205,138.925084,-0.637259,24.572480,0.685540,496039.678354,0.959917,40.163809,20.023467,2.552191,0.052198,0.076095,186.546095,32.000000,200.636101,188.719108,189.651843,169.398557,32.000000,165.876864,68.290134,59.945516,94.746970,14.474491,47.963126,58.480199,54.875146,7.780340,46.530343,59.570208,36.735009
54.643304,85.051384,139.001825,163.004338,103.519168,102.200533,29.735665,14.284027,138.517097,0.651631,85.140260,55.631156,161.158131,139.197881,159.176282,138.795028,79.083532,136.835452,-0.000683,0.000718,32.000000,-235.724660,138.972971,-0.635986,24.585619,0.670982,495625.259804,0.947170,39.316315,19.980487,2.509373,0.048306,0.035633,185.895685,32.000000,201.342339,188.625697,187.276103,169.705285,32.000000,165.982669,68.302833,59.956663,94.770120,14.474491,47.941643,58.480199,54.891855,7.780340,46.528504,59.564740,36.584606
54.514437,85.021584,139.131816,162.999581,103.532022,102.193992,29.766874,14.277177,138.518256,0.651643,85.126085,55.608062,161.118936,139.109467,159.215715,138.765198,79.066696,136.821746,-0.000681,0.000692,32.000000,-235.725445,138.976564,-0.635199,24.592044,0.682928,496134.482344,0.966579,40.137883,20.011940,2.543929,0.056201,0.047523,185.727194,32.000000,201.331781,188.000135,187.085774,170.056253,32.000000,164.929093,68.288984,59.978371,94.740274,14.474491,47.947192,58.480199,54.952819,7.780340,46.528542,59.568900,36.681084
55.341437,85.021584,139.066745,162.999581,103.533262,102.182338,29.418404,14.283171,138.518039,0.651587,85.027584,55.595051,161.138390,139.151512,159.188510,138.704697,79.048500,136.779257,-0.000680,0.000720,32.000000,-235.726336,138.923494,-0.634089,24.582891,0.682526,496049.490722,0.961890,40.153505,19.951162,2.543803,0.054128,0.039523,186.228409,32.000000,200.685705,187.733533,189.932342,170.339866,32.000000,164.972269,68.305520,59.951398,94.754254,14.474491,47.964205,58.480199,54.474706,7.780340,46.522354,59.571585,36.630607
55.256426,85.031241,139.079510,162.994545,103.539343,102.169726,29.471016,14.279461,138.451405,0.651643,85.116375,55.491929,161.163576,139.171618,159.241251,138.691697,79.045357,136.808521,-0.000679,0.000695,32.000000,-235.731030,138.909668,-0.633919,24.582210,0.684888,496075.220318,0.963222,40.248075,19.961400,2.552201,0.045323,0.051654,186.744674,32.000000,200.445365,187.889380,191.825364,170.265501,32.000000,165.086597,68.325489,59.950151,94.775762,14.474491,47.965447,58.480199,55.000184,7.780340,46.524385,59.570425,36.573087
54.617776,85.057454,139.046235,163.002939,103.534457,102.165717,30.060376,14.278890,138.451325,0.651466,85.330243,55.530018,161.182875,139.109712,159.189410,138.682651,79.072207,136.755223,-0.000678,0.000691,32.000000,-235.730945,138.944176,-0.633747,24.578328,0.672375,495638.941089,0.958674,39.453809,19.959137,2.512886,0.053887,0.045399,186.850810,32.000000,200.328927,188.721260,191.099263,169.420135,32.000000,165.874947,68.331875,59.958701,94.774316,14.474491,47.974308,58.480199,54.506493,7.780340,46.524401,59.574378,36.670886
54.682633,85.158720,138.984619,163.028962,103.549324,102.156827,29.458807,14.286739,138.328260,0.651207,85.565863,55.430983,161.141937,139.112014,159.146489,138.648125,79.097372,136.731077,-0.000677,0.000706,32.000000,-235.721949,138.910256,-0.632623,24.597604,0.673657,495639.901463,0.958471,39.544691,19.976372,2.516983,0.066341,0.046279,185.990273,32.000000,200.958494,188.838222,188.219073,169.329357,32.000000,166.079003,68.352269,59.984339,94.787343,14.474491,47.910726,58.480199,54.780428,7.780340,46.529915,59.568074,36.639705
54.662358,85.158720,138.954235,163.028962,103.526225,102.146651,29.720910,14.285740,138.386262,0.651071,85.517543,55.501619,161.131705,139.125207,159.165613,138.630829,79.094321,136.752442,-0.000677,0.000718,32.000000,-235.722456,138.746751,-0.632491,24.629180,0.683127,495922.884939,0.951674,40.184194,19.923855,2.545806,0.052476,0.044660,185.675911,32.000000,201.357164,188.231676,186.555909,169.944150,32.000000,165.639587,68.348016,59.969545,94.800474,14.474491,47.929749,58.480199,54.890183,7.780340,46.551117,59.554325,36.884165
55.180602,85.228255,138.997407,163.054705,103.491853,102.136491,29.892170,14.282315,138.412256,0.651098,85.381733,55.596631,161.119363,139.105796,159.176971,138.675808,79.038236,136.716206,-0.000677,0.000715,32.000000,-235.726373,138.715589,-0.632661,24.626138,0.681416,495933.199969,0.970010,40.222930,19.887060,2.541659,0.057836,0.041181,186.000523,32.000000,201.157110,187.829194,188.531683,170.397630,32.000000,164.854724,68.348496,59.974229,94.792556,14.474491,47.905800,58.480199,55.064895,7.780340,46.565747,59.568222,36.643006
54.749367,85.226875,138.850529,163.068136,103.452756,102.128927,29.660705,14.281744,138.401552,0.651120,85.344133,55.454577,161.163299,139.083040,159.204439,138.580710,79.030471,136.736693,-0.000677,0.000703,32.000000,-235.727107,138.940340,-0.632180,24.652259,0.680615,495899.898006,0.961748,40.242471,19.900401,2.542046,0.059562,0.050561,186.623543,32.000000,200.439351,187.794633,191.003139,170.451141,32.000000,164.964689,68.338071,59.939762,94.767591,14.474491,47.897760,58.480199,54.834835,7.780340,46.565629,59.573837,36.710358
55.141306,85.194315,139.010457,163.068695,103.431704,102.130210,29.546597,14.286881,138.379886,0.651154,85.346407,55.536710,161.170535,139.182954,159.200393,138.633926,79.023747,136.643886,-0.000677,0.000705,32.000000,-235.724920,138.848888,-0.632091,24.684570,0.673263,495793.097356,0.946530,39.814233,19.939032,2.518954,0.057137,0.039507,186.786979,32.000000,200.397910,188.329648,191.733365,169.846338,32.000000,165.615458,68.324874,59.927271,94.776308,14.474491,47.923975,58.480199,54.759744,7.780340,46.565797,59.553676,36.704562
54.608996,85.194315,138.891835,163.068695,103.439885,102.136639,29.819686,14.282600,138.374134,0.650917,85.341271,55.567191,161.190980,139.019135,159.136892,138.581240,79.029211,136.653317,-0.000676,0.000706,32.000000,-235.723956,138.820949,-0.631990,24.680269,0.678125,495986.083523,0.962026,40.226803,19.956666,2.536112,0.063776,0.037635,186.448911,32.000000,200.630667,188.737776,189.662449,169.379168,32.000000,165.854042,68.309662,59.945083,94.797803,14.474491,47.912626,58.480199,54.910317,7.780340,46.559161,59.567051,36.718795
54.537046,85.180518,139.002389,163.077929,103.439683,102.138081,29.842877,14.281887,138.363287,0.651293,85.158182,55.653056,161.194439,139.209280,159.183299,138.622901,79.071744,136.780584,-0.000676,0.000723,32.000000,-235.727784,138.800493,-0.632092,24.700096,0.672215,495764.134067,0.958206,39.817912,19.918672,2.520986,0.045429,0.033964,185.921847,32.000000,201.304449,188.694635,187.113446,169.545493,32.000000,166.152217,68.350076,59.962807,94.831517,14.474491,47.933081,58.480199,54.839020,7.780340,46.556426,59.556882,36.696051
54.590524,85.087254,138.881156,163.066177,103.476013,102.149619,29.622828,14.279175,138.412549,0.651272,85.007204,55.639299,161.159149,139.060080,159.214215,138.662075,79.111981,136.662298,-0.000676,0.000709,32.000000,-235.725086,138.885887,-0.632950,24.684334,0.679662,496051.932623,0.959570,40.329524,19.917754,2.543387,0.046790,0.044649,185.766227,32.000000,201.519955,188.046289,187.109603,170.349433,32.000000,165.105812,68.363829,59.959061,94.821450,14.474491,47.909954,58.480199,54.937919,7.780340,46.537118,59.570169,36.600673
55.029195,85.019377,138.986267,163.046310,103.514678,102.155952,29.762597,14.280888,138.384189,0.651163,85.035117,55.572301,161.207678,139.171088,159.252313,138.680248,79.074609,136.744815,-0.000677,0.000692,32.000000,-235.725341,138.840610,-0.632708,24.662068,0.680767,495994.744756,0.960183,40.385173,19.936532,2.548770,0.046323,0.040545,186.364019,32.000000,200.707131,187.848276,190.104255,170.292995,32.000000,164.951364,68.367220,59.968365,94.848039,14.474491,47.942122,58.480199,54.883014,7.780340,46.537183,59.575155,36.652691
54.454968,85.019377,138.887639,163.046310,103.495932,102.152222,29.734461,14.281601,138.439817,0.651105,85.161021,55.552222,161.233941,139.042279,159.267716,138.710298,79.056972,136.774422,-0.000677,0.000651,32.000000,-235.724627,138.864982,-0.633038,24.674630,0.679669,495819.367585,0.966173,40.240287,19.839312,2.544052,0.058932,0.046694,186.853335,32.000000,200.478442,188.007094,191.772551,170.340493,32.000000,165.581161,68.345142,59.953203,94.848858,14.474491,47.913192,58.480199,55.025101,7.780340,46.523064,59.555191,36.722977
54.738165,85.051384,139.047664,163.036237,103.509002,102.147130,29.865121,14.283885,138.506331,0.651136,85.093778,55.576272,161.189084,138.993667,159.182075,138.666133,79.063079,136.723489,-0.000676,0.000642,32.000000,-235.724475,138.824844,-0.632396,24.624853,0.674228,495612.669919,0.953195,39.750412,19.916439,2.525682,0.064067,0.047564,186.772244,32.000000,200.501902,188.745261,190.917180,169.562749,32.000000,165.713910,68.305069,59.940024,94.843165,14.474491,47.932889,58.480199,55.015986,7.780340,46.529759,59.553469,36.714540
54.648198,85.055523,138.872690,163.035957,103.531049,102.142474,29.581941,14.283742,138.487230,0.651152,85.018545,55.596759,161.152888,139.068562,159.138257,138.600147,79.028252,136.714531,-0.000676,0.000635,32.000000,-235.722487,138.875606,-0.632461,24.589999,0.681904,495917.904203,0.965018,40.303336,19.948335,2.550504,0.055185,0.067587,186.121142,32.000000,200.994064,188.813790,188.029432,169.408119,32.000000,166.161379,68.310752,59.955423,94.855322,14.474491,47.908161,58.480199,54.926820,7.780340,46.530659,59.573100,36.702801
55.080116,85.006684,138.922385,163.034838,103.514766,102.134554,29.596652,14.283028,138.417709,0.651280,85.104637,55.566319,161.109868,139.111566,159.203236,138.585743,79.079837,136.641829,-0.000675,0.000633,32.000000,-235.722217,138.904914,-0.631983,24.560022,0.679914,495780.981030,0.955415,40.062098,19.917697,2.540232,0.049719,0.047793,185.760605,32.000000,201.447789,188.115727,186.365306,170.050501,32.000000,165.616922,68.346722,59.943461,94.856399,14.474491,47.963071,58.480199,54.896085,7.780340,46.530700,59.573336,36.578370
54.567969,85.006684,138.840550,163.034838,103.536001,102.114370,29.854268,14.281601,138.390622,0.651479,85.126146,55.528019,161.124062,139.112749,159.216333,138.567855,79.033920,136.686272,-0.000674,0.000629,32.000000,-235.731512,138.747670,-0.632371,24.542031,0.681263,495877.047110,0.966255,40.152925,19.948209,2.541213,0.046158,0.051168,185.954458,32.000000,201.276568,187.785244,188.595407,170.445321,32.000000,164.704194,68.305050,59.929506,94.836295,14.474491,47.898119,58.480199,54.975296,7.780340,46.520537,59.572224,36.707570
54.614602,85.055523,138.994988,163.040154,103.543063,102.096603,29.654522,14.282600,138.339975,0.651516,85.284805,55.504815,161.220389,139.056980,159.257899,138.552719,79.071273,136.700167,-0.000675,0.000637,32.000000,-235.726251,138.860923,-0.632418,24.549296,0.675768,495454.512576,0.957344,39.688900,19.861591,2.522188,0.051279,0.043419,186.658168,32.000000,200.568040,187.796950,191.269901,170.480684,32.000000,165.297997,68.326404,59.951915,94.897172,14.474491,47.922126,58.480199,54.557235,7.780340,46.530735,59.560747,36.709257
55.164531,85.144923,138.903730,163.058902,103.564036,102.081382,29.587158,14.280602,138.404987,0.651546,85.216762,55.503791,161.205437,139.135404,159.224079,138.585599,79.034280,136.726900,-0.000675,0.000638,32.000000,-235.725135,138.853540,-0.632980,24.570382,0.683356,495704.544600,0.958595,40.181483,19.928926,2.544360,0.044437,0.040076,186.796389,32.000000,200.365246,188.346795,191.705554,169.839190,32.000000,165.724650,68.283665,59.918405,94.891882,14.474491,47.919523,58.480199,54.596748,7.780340,46.549412,59.567572,36.839704
54.761232,85.104914,139.009687,163.068975,103.578617,102.064683,29.739446,14.281316,138.290150,0.651421,85.170020,55.534881,161.206315,139.056512,159.186918,138.584030,79.032029,136.714391,-0.000674,0.000648,32.000000,-235.730158,138.855396,-0.632303,24.538963,0.683248,495587.144466,0.964102,40.185325,19.898267,2.545015,0.050918,0.039407,186.411075,32.000000,200.785211,188.803224,189.323989,169.362685,32.000000,165.776520,68.254700,59.928625,94.890478,14.474491,47.961639,58.480199,54.850216,7.780340,46.549519,59.566559,36.583139
54.501423,85.104914,139.001359,163.068975,103.583677,102.055579,29.771954,14.286881,138.354226,0.651380,85.261283,55.588853,161.143449,138.978883,159.196218,138.616813,79.056035,136.665597,-0.000675,0.000651,32.000000,-235.720986,138.819846,-0.632227,24.578905,0.674021,495429.442286,0.955881,39.746285,19.948139,2.517990,0.050715,0.044720,185.837328,32.000000,201.316010,188.620663,187.073096,169.625987,32.000000,166.080012,68.247503,59.917157,94.911233,14.474491,47.953091,58.480199,55.008457,7.780340,46.541266,59.554551,36.688934
54.464448,85.074010,138.950700,163.076250,103.624923,102.042873,29.585399,14.287738,138.226947,0.651402,85.381021,55.469992,161.157545,139.083161,159.214114,138.461210,79.056806,136.520353,-0.000674,0.000633,32.000000,-235.722917,138.769144,-0.632319,24.590628,0.681281,495501.316155,0.958364,40.093419,19.944363,2.538469,0.051083,0.049264,185.816360,32.000000,201.453696,187.967857,187.182886,170.200391,32.000000,165.282837,68.244806,59.919053,94.897880,14.474491,47.925634,58.480199,54.754611,7.780340,46.534894,59.578981,36.725838
54.601171,85.157892,138.818240,163.084365,103.591754,102.027652,29.681149,14.284741,138.271184,0.651438,85.373325,55.428985,161.213214,139.120783,159.210782,138.538073,79.062955,136.584774,-0.000674,0.000623,32.000000,-235.723455,138.756520,-0.632875,24.599257,0.683965,495540.436306,0.962199,40.343976,19.896848,2.550417,0.048409,0.047914,186.313611,32.000000,200.695104,187.787745,190.256993,170.401680,32.000000,164.927321,68.255265,59.939276,94.919642,14.474491,47.891883,58.480199,54.961715,7.780340,46.552435,59.559911,36.665897
54.760438,85.231566,138.920951,163.105631,103.579452,102.016201,29.761598,14.286881,138.354389,0.651456,85.443050,55.468486,161.234688,139.022274,159.256790,138.416187,79.045432,136.636377,-0.000673,0.000633,32.000000,-235.722134,138.685240,-0.633000,24.622755,0.683786,495452.341734,0.968788,40.348805,19.826057,2.551218,0.052095,0.038725,186.778114,32.000000,200.365183,188.091456,192.011746,170.172977,32.000000,165.602604,68.274872,59.909523,94.925410,14.474491,47.919473,58.480199,55.059833,7.780340,46.552552,59.566471,36.818795
54.437539,85.231566,138.760654,163.105631,103.535601,102.004771,29.561027,14.281744,138.379815,0.651296,85.478265,55.457339,161.204389,138.956943,159.205703,138.574680,79.018764,136.604795,-0.000671,0.000660,32.000000,-235.726943,138.707023,-0.633903,24.632642,0.680833,495410.774917,0.963085,40.300652,19.850972,2.542404,0.049227,0.040189,186.790962,32.000000,200.467724,188.618459,190.592941,169.569322,32.000000,165.976022,68.282921,59.939912,94.952433,14.474491,47.872221,58.480199,55.082904,7.780340,46.568063,59.568782,36.738531
54.833716,85.264954,138.868758,163.126897,103.524287,101.989551,29.649564,14.279318,138.233401,0.651302,85.350990,55.465634,161.229025,138.966099,159.158457,138.481964,79.087914,136.588820,-0.000671,0.000654,32.000000,-235.730353,138.769698,-0.634310,24.650922,0.678409,495408.389084,0.957507,40.220836,19.893369,2.536885,0.051044,0.040784,186.127875,32.000000,201.033883,188.858079,187.957631,169.408490,32.000000,166.065631,68.305193,59.949388,94.964714,14.474491,47.899339,58.480199,54.578795,7.780340,46.575203,59.559774,36.703168
54.600839,85.195419,138.754401,163.126618,103.527284,101.974373,29.759800,14.286311,138.260659,0.651308,85.213005,55.459469,161.176181,138.962488,159.206052,138.423928,79.099838,136.608545,-0.000673,0.000643,32.000000,-235.723196,138.747648,-0.634187,24.683757,0.682033,495566.514059,0.970118,40.532377,19.904813,2.548988,0.052405,0.040745,185.769683,32.000000,201.378955,188.092207,186.716274,170.127172,32.000000,165.571939,68.318648,59.966757,94.976425,14.474491,47.869487,58.480199,54.973620,7.780340,46.560904,59.564907,36.703314
55.216106,85.110708,138.843600,163.122980,103.504556,101.967745,29.662614,14.282315,138.400489,0.651443,85.057842,55.560895,161.215672,139.035978,159.254300,138.528965,79.111606,136.611895,-0.000673,0.000655,32.000000,-235.725225,138.659299,-0.634365,24.675050,0.676145,495203.591227,0.959554,40.183718,19.827963,2.532543,0.054693,0.046802,186.121535,32.000000,201.131594,187.760864,189.047641,170.400426,32.000000,165.066466,68.313701,59.976039,94.946865,14.474491,47.907274,58.480199,54.886078,7.780340,46.561049,59.577555,36.596785
