OSU 80 Ton Compressor Load Stand
54.545874,85.110708,138.785806,163.122980,103.519642,101.961183,29.596149,14.284027,138.251348,0.651855,85.075458,55.534181,161.223341,138.931821,159.262741,138.459293,79.084728,136.694248,-0.000672,0.000648,32.000000,-235.723677,138.787949,-0.634195,24.703872,0.677883,495130.909601,0.960133,40.338497,19.825548,2.541250,0.055294,0.039166,186.831560,32.000000,200.496785,187.969233,191.238950,170.498655,32.000000,165.037167,68.302230,59.934217,94.945460,14.474491,47.878769,58.480199,55.002013,7.780340,46.543493,59.556135,36.731121
54.712465,85.081184,138.895179,163.118503,103.548791,101.954385,29.675200,14.281887,138.415260,0.652186,85.128053,55.591168,161.220385,138.977150,159.283882,138.455359,79.048578,136.485119,-0.000673,0.000634,32.000000,-235.722375,138.780261,-0.634816,24.728472,0.669280,494654.466089,0.951339,39.662717,19.815395,2.514549,0.053288,0.057516,186.940077,32.000000,200.412145,188.352829,191.829847,169.767443,32.000000,165.893931,68.289396,59.945191,94.940191,14.474491,47.900849,58.480199,54.923752,7.780340,46.537413,59.565212,36.684532
54.764406,85.091669,138.826317,163.116544,103.551084,101.945656,29.824384,14.280031,138.347540,0.652444,84.935097,55.679140,161.226830,139.127003,159.197314,138.521303,79.048727,136.645361,-0.000674,0.000629,32.000000,-235.731770,138.848075,-0.635373,24.705892,0.678089,495011.518095,0.966175,40.306838,19.881961,2.544387,0.058933,0.036582,186.363264,32.000000,200.792813,188.861057,189.210194,169.393255,32.000000,166.238842,68.272829,59.966674,94.912118,14.474491,47.892652,58.480199,54.875533,7.780340,46.539659,59.574722,36.719895
55.045380,84.967503,138.951168,163.092200,103.520186,101.945905,29.577708,14.288451,138.473634,0.652242,84.771534,55.642402,161.178120,139.116011,159.236244,138.611375,79.065577,136.696224,-0.000674,0.000609,32.000000,-235.720564,138.771326,-0.636264,24.699283,0.675414,494923.226793,0.960276,40.116650,19.817291,2.538639,0.048185,0.061733,185.838886,32.000000,201.273433,188.812253,186.860557,169.734208,32.000000,166.126149,68.251357,59.970604,94.916170,14.474491,47.943297,58.480199,54.886588,7.780340,46.539727,59.574054,36.558194
54.669233,84.967503,138.918752,163.092200,103.516111,101.946149,29.663426,14.276321,138.449573,0.651891,84.664872,55.633359,161.165546,139.101923,159.283148,138.680734,79.042845,136.713151,-0.000675,0.000586,32.000000,-235.734005,138.815812,-0.637290,24.695690,0.674849,494871.024540,0.954429,40.077118,19.894404,2.534973,0.070164,0.049150,185.934911,32.000000,201.490436,187.960358,187.344372,170.482929,32.000000,165.345169,68.271123,59.974189,94.906341,14.474491,47.924464,58.480199,54.929207,7.780340,46.513850,59.569825,36.628993
54.428007,84.856308,138.917101,163.058062,103.505426,101.947763,29.841236,14.278604,138.373407,0.651882,84.788108,55.548738,161.206060,139.075333,159.269523,138.577407,79.041330,136.694865,-0.000677,0.000594,32.000000,-235.730903,138.767842,-0.638377,24.678800,0.671321,494533.134116,0.956753,39.683017,19.902062,2.524302,0.053118,0.050901,186.376832,32.000000,200.666320,187.919460,190.353684,170.623460,32.000000,164.838765,68.260654,59.972015,94.908885,14.474491,47.953494,58.480199,54.886270,7.780340,46.490620,59.571880,36.601627
54.588511,84.883899,138.887896,163.042673,103.464941,101.941153,29.580007,14.283456,138.425002,0.651758,84.943312,55.560250,161.241042,139.020481,159.317015,138.659022,79.008619,136.747057,-0.000679,0.000589,32.000000,-235.723920,138.840568,-0.638701,24.680820,0.676826,494767.817138,0.961140,40.044628,19.932950,2.541077,0.059901,0.042000,186.802068,32.000000,200.332525,188.128758,191.999643,170.101387,32.000000,165.597680,68.257371,59.945602,94.917476,14.474491,47.913790,58.480199,54.999383,7.780340,46.496265,59.571890,36.687687
55.106006,84.983783,138.900107,163.052746,103.425975,101.925026,29.681209,14.283742,138.456340,0.651992,85.169107,55.568982,161.253769,139.073619,159.212642,138.641869,79.033566,136.765299,-0.000680,0.000583,32.000000,-235.725437,138.875280,-0.639511,24.676178,0.680703,494750.606446,0.959776,40.166338,19.925655,2.552309,0.051818,0.048113,186.880830,32.000000,200.572826,188.591074,190.645273,169.632764,32.000000,166.196395,68.251497,59.941349,94.948426,14.474491,47.927610,58.480199,55.016363,7.780340,46.496179,59.557757,36.704635
54.488113,84.983783,138.857142,163.052746,103.445865,101.911049,29.758626,14.286881,138.417313,0.652103,85.045925,55.521928,161.210502,139.030757,159.210701,138.577535,79.043701,136.681595,-0.000682,0.000579,32.000000,-235.722298,138.839588,-0.640057,24.665530,0.678091,494739.473653,0.965157,40.038874,19.983509,2.544270,0.045512,0.036067,186.105228,32.000000,201.129177,188.863662,187.924753,169.355270,32.000000,165.880192,68.220663,59.969421,94.938626,14.474491,47.900732,58.480199,55.071341,7.780340,46.516963,59.564494,36.661055
54.832004,85.024619,138.939765,163.056943,103.397468,101.904750,29.774322,14.282457,138.432828,0.652158,85.006621,55.564124,161.193740,139.062873,159.227043,138.543124,79.066240,136.644359,-0.000682,0.000564,32.000000,-235.723607,138.912827,-0.640049,24.642084,0.670675,494486.663293,0.952117,39.641191,19.967348,2.520598,0.050428,0.042317,185.911787,32.000000,201.382890,188.125493,186.645440,170.115203,32.000000,165.652343,68.261574,59.973364,94.956327,14.474491,47.958503,58.480199,55.116703,7.780340,46.525474,59.561563,36.782038
54.740682,84.972746,138.929086,163.045191,103.446019,101.900952,29.661808,14.287024,138.394901,0.652190,84.873139,55.576163,161.212701,139.045092,159.269024,138.548994,79.054053,136.701979,-0.000683,0.000547,32.000000,-235.721827,138.910541,-0.639506,24.638569,0.679821,494707.939943,0.961238,40.235706,19.916892,2.548393,0.057230,0.040447,186.133565,32.000000,201.215204,187.805196,188.861711,170.582541,32.000000,165.024906,68.247213,59.972299,94.936296,14.474491,47.926428,58.480199,54.930400,7.780340,46.514679,59.577919,36.747188
55.282913,84.938255,138.904061,163.042113,103.503274,101.902146,29.659845,14.283885,138.552257,0.651862,84.744071,55.637673,161.273693,139.147984,159.266512,138.698565,79.039382,136.802824,-0.000682,0.000537,32.000000,-235.722180,138.951292,-0.639384,24.620316,0.675807,494514.424576,0.954211,39.945031,19.876408,2.533917,0.043480,0.042679,186.745203,32.000000,200.490832,188.037209,191.499169,170.349511,32.000000,165.180389,68.246104,59.945981,94.935190,14.474491,47.958885,58.480199,54.920926,7.780340,46.514659,59.575607,36.595464
54.745838,84.938255,139.003675,163.042113,103.604434,101.905889,29.783216,14.286739,138.557726,0.651862,84.621890,55.739127,161.195235,139.258665,159.251893,138.721466,79.012006,136.798006,-0.000682,0.000514,32.000000,-235.722604,138.903730,-0.639116,24.606442,0.677093,494497.535041,0.959413,39.981037,19.916360,2.537950,0.052212,0.040962,186.945176,32.000000,200.405986,188.505890,191.692949,169.756260,32.000000,165.968745,68.215825,59.929260,94.938137,14.474491,47.952438,58.480199,54.914095,7.780340,46.507432,59.557000,36.865456
55.298075,84.830923,138.952520,163.033719,103.660812,101.919498,29.662146,14.280460,138.501109,0.651990,84.732340,55.670634,161.249984,139.211441,159.199808,138.671671,79.035701,136.779157,-0.000683,0.000515,32.000000,-235.730850,138.993714,-0.638387,24.585803,0.669368,494215.370382,0.949163,39.426388,19.979604,2.512604,0.056028,0.044846,186.270905,32.000000,200.894051,188.919479,188.770868,169.496751,32.000000,165.937987,68.222775,59.957697,94.929560,14.474491,47.995881,58.480199,54.951979,7.780340,46.484986,59.566628,36.727746
54.868950,84.784570,139.044450,163.006297,103.675171,101.930935,29.657971,14.287309,138.475598,0.651840,84.826329,55.692916,161.174925,139.145863,159.215716,138.735075,79.038616,136.771642,-0.000682,0.000489,32.000000,-235.721870,138.987838,-0.638301,24.567287,0.678262,494556.062905,0.955370,39.941580,20.004659,2.539073,0.052483,0.044771,185.790550,32.000000,201.395312,188.675990,186.890542,169.711760,32.000000,165.924081,68.238258,59.977112,94.956611,14.474491,47.970694,58.480199,54.820335,7.780340,46.475198,59.566412,36.679910
55.021238,84.832579,139.061316,162.995664,103.661666,101.930595,29.696228,14.283028,138.531789,0.651717,84.770440,55.638604,161.195707,139.104878,159.268184,138.699339,79.092379,136.742875,-0.000683,0.000481,32.000000,-235.727626,138.831819,-0.638428,24.586327,0.670271,494155.830997,0.948717,39.304566,19.971888,2.512791,0.059081,0.051782,185.869094,32.000000,201.511041,187.864720,187.655869,170.414006,32.000000,165.261678,68.256266,59.957505,94.935641,14.474491,47.982056,58.480199,54.779267,7.780340,46.475038,59.569589,36.721583
54.772926,84.832579,139.012464,162.995664,103.644736,101.930600,29.856960,14.279175,138.542808,0.651642,84.638801,55.648883,161.208916,139.186504,159.217397,138.675602,79.025042,136.884796,-0.000683,0.000496,32.000000,-235.732299,138.971709,-0.639212,24.558632,0.677627,494358.259457,0.956937,39.669460,19.965354,2.534119,0.054468,0.050934,186.473065,32.000000,200.683824,187.878552,190.522668,170.373316,32.000000,164.863981,68.255914,59.940771,94.931992,14.474491,47.965631,58.480199,54.860956,7.780340,46.484910,59.553971,36.726132
54.684941,84.823198,139.028656,162.992586,103.686559,101.940770,29.655111,14.282457,138.526151,0.651949,84.744411,55.572571,161.210767,139.248022,159.268215,138.726311,79.000730,136.832902,-0.000685,0.000505,32.000000,-235.726394,138.973033,-0.639205,24.565346,0.675011,494239.045717,0.952932,39.571245,19.897735,2.527412,0.058286,0.049572,186.847462,32.000000,200.336482,188.284022,192.137934,170.125203,32.000000,165.434863,68.252141,59.970137,94.956894,14.474491,48.000965,58.480199,54.510732,7.780340,46.482828,59.564435,36.830020
54.785532,84.820991,139.034972,162.987270,103.733459,101.955989,29.675941,14.285454,138.473906,0.651920,84.887455,55.649802,161.235209,139.273530,159.207596,138.736316,78.998784,136.782193,-0.000686,0.000526,32.000000,-235.720283,139.041293,-0.639098,24.548535,0.679207,494496.938640,0.952482,39.809829,20.033408,2.537978,0.046722,0.035092,186.789981,32.000000,200.631503,188.740452,190.325850,169.411346,32.000000,165.989948,68.203928,59.966799,94.960223,14.474491,47.971058,58.480199,54.848529,7.780340,46.482237,59.571280,36.634422
54.655958,84.864309,138.997890,162.988389,103.749897,101.963599,29.565364,14.284027,138.431129,0.651871,84.968722,55.558709,161.149799,139.156610,159.166424,138.630909,79.021247,136.726244,-0.000686,0.000503,32.000000,-235.728266,138.937239,-0.639673,24.543552,0.680482,494624.320553,0.960719,39.885183,20.032739,2.542357,0.049794,0.064010,185.973222,32.000000,201.225187,188.912070,187.654813,169.337841,32.000000,166.048615,68.182593,59.943152,94.941568,14.474491,47.991184,58.480199,54.827463,7.780340,46.482104,59.568644,36.584092
54.430556,84.864309,138.936469,162.988389,103.761662,101.969087,29.717647,14.281744,138.489645,0.651908,85.142046,55.556426,161.130049,139.159546,159.198229,138.708159,79.029110,136.735387,-0.000686,0.000488,32.000000,-235.722846,138.777345,-0.640014,24.538255,0.679573,494647.665662,0.958264,39.786109,20.010268,2.537805,0.054505,0.039311,185.766264,32.000000,201.245549,188.237024,186.979715,169.972693,32.000000,165.328820,68.182360,59.943337,94.954530,14.474491,47.942360,58.480199,55.072898,7.780340,46.491023,59.554030,36.718355
54.457558,84.935496,138.975604,163.000141,103.727501,101.976398,29.653818,14.286453,138.517399,0.651854,85.245850,55.541967,161.187087,138.944687,159.224517,138.563580,79.042436,136.754135,-0.000687,0.000494,32.000000,-235.724529,138.869507,-0.639308,24.534268,0.681579,494763.309826,0.964504,39.954231,19.960855,2.543143,0.053701,0.048153,186.163544,32.000000,201.094568,187.806192,189.140122,170.417080,32.000000,164.788898,68.184353,59.964668,94.937787,14.474491,47.946756,58.480199,54.850524,7.780340,46.505780,59.555023,36.706616
54.646443,85.070147,138.885828,163.023365,103.736068,101.981482,29.351629,14.287167,138.430673,0.651864,85.410599,55.457239,161.205142,139.109180,159.215120,138.588252,78.970642,136.719752,-0.000686,0.000484,32.000000,-235.720701,138.863694,-0.639904,24.553885,0.684827,494887.798161,0.963939,40.171874,19.957397,2.552545,0.057526,0.042527,186.691489,32.000000,200.469212,188.029262,191.548939,170.367876,32.000000,165.056586,68.161919,59.942432,94.926541,14.474491,47.925191,58.480199,54.960176,7.780340,46.533801,59.571900,36.579690
54.384449,85.164238,138.965649,163.062260,103.734646,101.980360,29.875475,14.285597,138.409818,0.651571,85.328919,55.513334,161.218582,139.006145,159.195448,138.477160,78.964548,136.632644,-0.000687,0.000476,32.000000,-235.726041,138.847603,-0.639468,24.558554,0.684914,494978.990621,0.965730,40.216952,19.953102,2.551998,0.045166,0.063083,186.804871,32.000000,200.392638,188.616150,191.611954,169.616920,32.000000,165.872662,68.156002,59.944856,94.942728,14.474491,47.919281,58.480199,55.024221,7.780340,46.533853,59.571860,36.672940
54.711816,85.164238,138.802498,163.062260,103.723909,101.981753,29.470917,14.285597,138.335617,0.651585,85.343033,55.480359,161.238361,139.021642,159.149360,138.574621,79.043723,136.698104,-0.000686,0.000468,32.000000,-235.721123,138.862451,-0.639078,24.541008,0.681314,495228.626468,0.972371,40.169241,20.008334,2.541535,0.054486,0.045205,186.313665,32.000000,200.899130,188.860560,188.741959,169.496388,32.000000,166.006824,68.139634,59.965702,94.941469,14.474491,47.895782,58.480199,54.946829,7.780340,46.553565,59.567366,36.703975
54.843734,85.126160,138.900546,163.073172,103.711190,101.981744,29.411187,14.286025,138.319375,0.651742,85.312382,55.457721,161.192609,138.947195,159.187115,138.468462,78.998265,136.578060,-0.000686,0.000458,32.000000,-235.720531,138.891432,-0.639826,24.554908,0.685708,495490.729207,0.960539,40.516407,19.972454,2.555246,0.048767,0.047595,185.794110,32.000000,201.200505,188.712869,186.752925,169.768685,32.000000,165.353728,68.168010,59.960761,94.905292,14.474491,47.948673,58.480199,55.148428,7.780340,46.545740,59.582679,36.686440
54.689882,85.117330,138.820446,163.079049,103.650506,101.986804,29.820141,14.290021,138.429278,0.651713,85.260914,55.576561,161.189507,139.045315,159.235605,138.564703,79.015434,136.582872,-0.000685,0.000460,32.000000,-235.717027,138.855127,-0.640381,24.555931,0.680409,495179.922304,0.967401,40.200331,19.924824,2.536975,0.063326,0.043857,185.890949,32.000000,201.384983,187.963139,187.940793,170.373276,32.000000,165.158977,68.180378,59.978291,94.897562,14.474491,47.903555,58.480199,54.970601,7.780340,46.543993,59.571369,36.732441
55.219841,85.125608,138.890531,163.084365,103.639071,101.994433,29.600610,14.289165,138.351933,0.651724,85.170999,55.561410,161.244200,138.991606,159.218116,138.557980,78.985815,136.621193,-0.000685,0.000458,32.000000,-235.722965,138.928508,-0.640810,24.560442,0.678510,495149.838580,0.966737,40.035291,19.912424,2.532660,0.057630,0.040578,186.441678,32.000000,200.602612,187.809944,190.530247,170.514003,32.000000,164.785991,68.184772,59.948293,94.876132,14.474491,47.908385,58.480199,54.977995,7.780340,46.544080,59.567631,36.630020
54.635984,85.125608,138.850516,163.084365,103.635217,102.002057,29.550180,14.284313,138.333843,0.651735,85.068392,55.546324,161.225135,139.036508,159.237798,138.566655,78.968375,136.638869,-0.000685,0.000461,32.000000,-235.726014,138.781382,-0.640853,24.581501,0.680379,495206.565238,0.956426,40.174555,19.897575,2.538320,0.054220,0.047185,186.695699,32.000000,200.165720,188.398870,192.275363,169.786721,32.000000,165.378953,68.179889,59.916064,94.887629,14.474491,47.910345,58.480199,55.002044,7.780340,46.545896,59.580987,36.646455
54.621874,85.070423,138.981376,163.082127,103.651214,102.007104,29.932344,14.283742,138.394234,0.651763,85.031330,55.688049,161.254442,139.034305,159.178288,138.553861,78.997293,136.533824,-0.000685,0.000469,32.000000,-235.725109,138.878543,-0.640114,24.595559,0.672796,495047.670292,0.953546,39.674044,19.945668,2.515229,0.059200,0.041423,186.712000,32.000000,200.613413,188.760237,190.385814,169.499717,32.000000,166.154537,68.190700,59.929922,94.901918,14.474491,47.914021,58.480199,54.939627,7.780340,46.534472,59.565783,36.642786
54.787483,85.003373,138.866060,163.071773,103.689015,102.014770,29.695685,14.282029,138.374870,0.651795,84.823483,55.739778,161.219433,139.054452,159.216263,138.558178,78.997555,136.728653,-0.000686,0.000462,32.000000,-235.728789,138.902120,-0.639652,24.595532,0.680748,495410.853090,0.966364,40.234788,19.971627,2.541375,0.060262,0.043272,185.877165,32.000000,201.133723,188.879605,187.676178,169.405810,32.000000,166.042745,68.188548,59.957565,94.906610,14.474491,47.918912,58.480199,54.912161,7.780340,46.520547,59.550745,36.631341
54.992641,84.896592,138.982085,163.047429,103.708337,102.022345,29.599885,14.285312,138.369163,0.651782,84.754447,55.687507,161.155017,139.030655,159.244348,138.669352,79.003104,136.634644,-0.000686,0.000481,32.000000,-235.719442,138.841118,-0.639400,24.601092,0.681213,495311.209260,0.954213,40.193210,19.892066,2.544427,0.046846,0.045434,185.723552,32.000000,201.269428,188.202954,186.787922,170.060617,32.000000,165.185446,68.190446,59.953183,94.889483,14.474491,47.938889,58.480199,55.031683,7.780340,46.520549,59.551581,36.733395
54.473081,84.896592,138.876592,163.047429,103.706207,102.024844,29.671313,14.278176,138.344540,0.651482,84.772299,55.557081,161.205069,139.021399,159.263257,138.580891,79.036798,136.699988,-0.000687,0.000471,32.000000,-235.732314,138.904794,-0.639567,24.568310,0.678056,495177.908130,0.958569,39.966612,19.985708,2.534631,0.073512,0.046534,186.148964,32.000000,200.992558,187.709169,189.526191,170.634273,32.000000,165.036109,68.194274,59.954950,94.869360,14.474491,47.922659,58.480199,55.111100,7.780340,46.498240,59.572588,36.594217
54.332043,84.870655,138.944827,163.021407,103.671638,102.020283,29.841653,14.286168,138.328670,0.651150,85.005029,55.444544,161.256939,139.054839,159.309223,138.537055,79.024399,136.611177,-0.000686,0.000453,32.000000,-235.722683,138.878196,-0.639593,24.580505,0.675331,494956.489018,0.957586,39.662693,19.934862,2.527285,0.057078,0.036616,186.753821,32.000000,200.279689,188.087053,191.394395,170.371143,32.000000,164.849064,68.199286,59.954131,94.914429,14.474491,47.963556,58.480199,54.621705,7.780340,46.492750,59.575008,36.635890
55.193655,84.959777,138.859515,163.013852,103.601005,102.013234,29.627183,14.283599,138.301422,0.651127,85.306385,55.455945,161.226044,138.962387,159.230423,138.559422,78.999571,136.593590,-0.000686,0.000477,32.000000,-235.724924,138.739063,-0.638992,24.596529,0.683460,495164.656439,0.965228,40.163042,19.932655,2.549454,0.047341,0.043286,186.887498,32.000000,200.315607,188.626891,191.445941,169.566725,32.000000,165.907579,68.188795,59.937237,94.924715,14.474491,47.916436,58.480199,54.667271,7.780340,46.511233,59.564120,36.728479
54.874652,85.085875,138.839257,163.038755,103.591933,102.012963,29.552739,14.282029,138.293478,0.651013,85.309664,55.442680,161.231342,138.987570,159.169444,138.523790,78.988530,136.573738,-0.000685,0.000481,32.000000,-235.728297,138.867857,-0.638371,24.619005,0.685523,495201.734552,0.962325,40.273559,19.902256,2.557327,0.061847,0.042668,186.155354,32.000000,200.876375,188.692960,188.699549,169.536332,32.000000,165.959749,68.159313,59.947359,94.915888,14.474491,47.933635,58.480199,54.977309,7.780340,46.511203,59.564376,36.704488
54.716679,85.085875,138.806920,163.038755,103.618829,102.007889,29.827207,14.278462,138.278307,0.650967,85.307061,55.572636,161.169558,138.987754,159.230298,138.527067,79.030633,136.589269,-0.000686,0.000460,32.000000,-235.725964,138.757094,-0.637303,24.629967,0.671872,494902.828786,0.952971,39.533264,19.918606,2.515860,0.046997,0.036316,185.744133,32.000000,201.219661,188.601913,186.734193,169.643799,32.000000,165.511637,68.169945,59.970694,94.937483,14.474491,47.899338,58.480199,54.954374,7.780340,46.537521,59.563039,36.641539
54.700193,85.094704,138.865405,163.052746,103.623616,102.002315,29.758740,14.281744,138.334870,0.651235,85.038593,55.605644,161.173943,139.021215,159.197029,138.617380,79.007122,136.616385,-0.000685,0.000450,32.000000,-235.725140,138.732966,-0.637945,24.644523,0.676096,495251.236385,0.961717,39.965284,19.920076,2.530116,0.044343,0.057430,185.916917,32.000000,201.164182,187.833421,188.409582,170.417571,32.000000,165.312799,68.145688,59.947878,94.924068,14.474491,47.906464,58.480199,55.056150,7.780340,46.539427,59.565271,36.617254
54.547478,85.042002,138.849007,163.054984,103.670405,101.994695,29.602348,14.278747,138.292975,0.651540,84.799589,55.656577,161.212249,139.069929,159.238063,138.523767,79.000427,136.685867,-0.000686,0.000449,32.000000,-235.732891,138.837490,-0.637865,24.654095,0.677946,495223.964978,0.955814,40.117281,19.885459,2.536830,0.058185,0.037161,186.554880,32.000000,200.465343,187.868189,190.650837,170.371720,32.000000,165.109494,68.125289,59.928958,94.939665,14.474491,47.912149,58.480199,55.074662,7.780340,46.528512,59.556036,36.718061
54.851095,84.923908,139.001348,163.031200,103.771342,101.992092,29.717320,14.285026,138.448309,0.651636,84.686668,55.676825,161.278357,139.096110,159.278343,138.602246,78.989817,136.664068,-0.000685,0.000476,32.000000,-235.724153,138.883417,-0.637876,24.684124,0.678080,495262.676173,0.958296,40.141992,19.922043,2.538664,0.055740,0.048751,186.817543,32.000000,200.155612,188.399638,191.894393,169.788248,32.000000,165.471432,68.137328,59.933136,94.962705,14.474491,47.942840,58.480199,55.000859,7.780340,46.528543,59.562458,36.862742
55.330633,84.923908,138.946057,163.031200,103.897016,101.997796,29.875493,14.286168,138.438010,0.651645,84.606064,55.768770,161.249051,139.111770,159.220342,138.596868,79.021417,136.806903,-0.000685,0.000483,32.000000,-235.723831,138.968749,-0.637580,24.665084,0.679866,495245.920746,0.966098,40.236583,19.962223,2.545471,0.045768,0.046359,186.556031,32.000000,200.424397,188.629580,190.230859,169.609346,32.000000,166.027781,68.122357,59.940275,94.949798,14.474491,47.944318,58.480199,54.590657,7.780340,46.503898,59.561239,36.688274
55.326454,84.814920,139.063612,162.996503,103.903213,102.013051,29.606497,14.282743,138.375420,0.651369,84.608661,55.701344,161.194686,139.266414,159.217822,138.675422,79.037185,136.756465,-0.000685,0.000473,32.000000,-235.724797,138.873465,-0.636989,24.664612,0.675104,494943.719753,0.956263,39.825961,19.962329,2.534158,0.055269,0.030990,186.021603,32.000000,201.090889,188.829703,187.350249,169.521625,32.000000,166.106578,68.106266,59.952164,94.943918,14.474491,47.960455,58.480199,55.000863,7.780340,46.481095,59.570385,36.651811
54.673664,84.755323,138.924240,162.973279,103.898103,102.023367,29.626686,14.284883,138.460097,0.651622,84.639869,55.670510,161.151668,139.142295,159.238731,138.654419,79.001905,136.708490,-0.000684,0.000459,32.000000,-235.723968,138.878543,-0.637007,24.676492,0.668274,494671.640196,0.942276,39.366450,19.999532,2.511196,0.056409,0.042935,185.788922,32.000000,201.133047,188.139298,187.106640,170.011138,32.000000,165.183275,68.123531,59.941881,94.932248,14.474491,47.940016,58.480199,54.973229,7.780340,46.468535,59.562930,36.580718
54.774527,84.768291,139.007794,162.965164,103.931789,102.023409,29.736517,14.282743,138.447333,0.651240,84.552228,55.677304,161.183684,139.221555,159.262913,138.720404,79.013242,136.728387,-0.000682,0.000453,32.000000,-235.725453,138.894839,-0.637795,24.669306,0.668890,494570.123339,0.950804,39.261453,19.959475,2.513510,0.050530,0.053261,186.122768,32.000000,200.855893,187.737937,189.705975,170.596853,32.000000,165.006348,68.110724,59.922229,94.892184,14.474491,47.970323,58.480199,54.580895,7.780340,46.468354,59.559744,36.691576
54.833333,84.768291,138.963346,162.965164,103.892179,102.031084,29.777600,14.291163,138.447907,0.651457,84.635259,55.666068,161.231182,139.219534,159.292444,138.722304,79.034177,136.703179,-0.000682,0.000450,32.000000,-235.714902,138.837343,-0.638018,24.660494,0.677457,494936.336192,0.962476,39.828177,19.971646,2.540972,0.046716,0.047400,186.704610,32.000000,200.432620,187.969541,191.482474,170.414424,32.000000,165.179370,68.149155,59.942560,94.942979,14.474491,47.951189,58.480199,54.866620,7.780340,46.470882,59.577299,36.671179
54.476201,84.773809,139.001381,162.972719,103.844055,102.033672,29.634120,14.274609,138.413702,0.651482,84.771458,55.656012,161.217078,139.125332,159.225955,138.686682,79.001876,136.757472,-0.000683,0.000469,32.000000,-235.731948,138.920152,-0.638222,24.674945,0.676616,494881.070679,0.957030,39.744000,19.969893,2.537818,0.052400,0.043128,186.864621,32.000000,200.263192,188.700589,191.240081,169.477000,32.000000,165.878888,68.141862,59.947374,94.931413,14.474491,47.968475,58.480199,54.996035,7.780340,46.471862,59.571182,36.859734
54.684662,84.794227,138.865430,162.979994,103.827066,102.026376,29.583829,14.281030,138.423883,0.651159,84.936737,55.517702,161.197443,139.091298,159.154294,138.713965,79.040949,136.727981,-0.000682,0.000471,32.000000,-235.726510,138.919069,-0.638889,24.619660,0.675804,494847.466961,0.954665,39.687425,19.936814,2.534286,0.053321,0.048347,186.166985,32.000000,201.013989,188.669207,188.492734,169.514754,32.000000,166.016276,68.125120,59.967844,94.896013,14.474491,47.922578,58.480199,54.969395,7.780340,46.475951,59.573621,36.632442
54.514781,84.877553,138.974113,162.987549,103.814375,102.014945,29.683990,14.285454,138.360154,0.651197,85.132205,55.404846,161.151024,139.046621,159.224526,138.664443,79.038422,136.671353,-0.000681,0.000487,32.000000,-235.723069,138.843382,-0.638375,24.624879,0.680966,495111.128707,0.966173,40.037245,19.995269,2.551598,0.046242,0.035863,185.860485,32.000000,201.242543,188.581491,186.498793,169.814579,32.000000,165.423398,68.155671,59.966778,94.891112,14.474491,47.956758,58.480199,55.145341,7.780340,46.475798,59.559213,36.694730
54.517290,84.877553,138.843281,162.987549,103.825652,102.008611,29.746501,14.284455,138.345589,0.651312,85.220993,55.449654,161.148394,139.002067,159.204564,138.571035,79.045549,136.699410,-0.000681,0.000506,32.000000,-235.724888,138.789846,-0.638332,24.596004,0.678629,494921.476869,0.963780,39.856482,19.941991,2.539385,0.048274,0.049853,185.983573,32.000000,201.209794,187.894244,188.400799,170.353512,32.000000,165.085578,68.158166,59.974757,94.852555,14.474491,47.916785,58.480199,55.097899,7.780340,46.493057,59.566215,36.717181
54.327384,85.005029,138.814663,163.015251,103.805499,102.001017,29.588856,14.282886,138.213433,0.651029,85.361167,55.331292,161.232474,138.989079,159.208621,138.463040,79.028046,136.621771,-0.000681,0.000492,32.000000,-235.723835,138.725460,-0.637254,24.588478,0.681678,495066.506834,0.963874,40.103711,19.917234,2.549292,0.059481,0.052526,186.622476,32.000000,200.556116,187.831784,190.825729,170.505292,32.000000,165.282304,68.165556,59.974241,94.840203,14.474491,47.933962,58.480199,55.201066,7.780340,46.519571,59.571674,36.657973
54.429575,85.120642,138.714083,163.045471,103.767364,101.985744,29.551798,14.284598,138.299643,0.651050,85.482176,55.347786,161.215508,138.936470,159.204043,138.520654,78.985787,136.595569,-0.000680,0.000499,32.000000,-235.725892,138.767799,-0.637105,24.620211,0.681698,495021.246226,0.961741,40.101288,19.923626,2.546775,0.057289,0.046259,186.799274,32.000000,200.300728,188.367993,191.731433,169.967336,32.000000,165.227240,68.162165,59.949820,94.845868,14.474491,47.871264,58.480199,55.192453,7.780340,46.543675,59.565773,36.712339
54.518628,85.218045,138.781753,163.073732,103.721982,101.966306,29.747639,14.283171,138.325510,0.651103,85.389506,55.478583,161.282494,138.988059,159.165732,138.576107,78.996452,136.638707,-0.000679,0.000483,32.000000,-235.720763,138.717098,-0.636766,24.612212,0.684792,495283.404292,0.970772,40.412445,19.903713,2.555151,0.050145,0.051725,186.611118,32.000000,200.567511,188.702122,189.831638,169.532987,32.000000,165.886815,68.166027,59.967997,94.836587,14.474491,47.898498,58.480199,55.099374,7.780340,46.543764,59.566884,36.614393
54.610041,85.218045,138.759670,163.073732,103.688489,101.947716,29.674476,14.281744,138.321958,0.651128,85.242561,55.397399,161.211654,138.949766,159.174944,138.541106,79.060445,136.573289,-0.000679,0.000478,32.000000,-235.726452,138.765434,-0.636954,24.610534,0.681935,495393.999191,0.970132,40.429155,19.933344,2.548506,0.052090,0.028874,186.027719,32.000000,201.277980,188.665298,187.337013,169.717274,32.000000,166.136832,68.167880,59.988346,94.823644,14.474491,47.885217,58.480199,55.103540,7.780340,46.564206,59.565409,36.594951
55.250456,85.118710,138.788800,163.083805,103.666082,101.937567,29.508623,14.283456,138.317950,0.651086,85.157215,55.473833,161.192011,139.005147,159.250544,138.488710,79.026021,136.609119,-0.000679,0.000484,32.000000,-235.727690,138.805978,-0.636784,24.603112,0.681219,495365.063474,0.962078,40.440488,19.943471,2.545584,0.049210,0.043739,185.859306,32.000000,201.324574,187.995404,187.098637,170.019770,32.000000,165.086377,68.189387,59.999567,94.796685,14.474491,47.914811,58.480199,55.211897,7.780340,46.543636,59.572549,36.646895
54.527417,85.043658,138.756667,163.074572,103.636319,101.934993,29.592176,14.284027,138.226506,0.651039,85.089574,55.395784,161.235019,138.961184,159.253732,138.506556,79.036240,136.518275,-0.000680,0.000485,32.000000,-235.724824,138.754502,-0.636378,24.561806,0.679651,495102.944952,0.962518,40.352246,19.847944,2.540919,0.047871,0.044875,186.436117,32.000000,200.800576,187.732155,189.668749,170.416311,32.000000,165.040876,68.187501,59.985484,94.767613,14.474491,47.880095,58.480199,55.161901,7.780340,46.528079,59.555161,36.751590
54.674440,85.072078,138.781937,163.077090,103.605909,101.932534,29.835338,14.287167,138.241903,0.650981,85.314997,55.365786,161.230405,138.934634,159.280367,138.506599,79.001328,136.571529,-0.000680,0.000470,32.000000,-235.725291,138.763189,-0.636625,24.551709,0.670253,494668.257119,0.955392,39.637867,19.899641,2.511994,0.049719,0.044775,186.899701,32.000000,200.483731,187.914632,191.648647,170.557480,32.000000,165.235190,68.208176,59.968989,94.759932,14.474491,47.910828,58.480199,54.789727,7.780340,46.528111,59.559951,36.719455
54.642476,85.072078,138.738758,163.077090,103.595123,101.924899,29.654298,14.279889,138.264371,0.651273,85.454667,55.423159,161.223661,138.900114,159.228411,138.445701,78.972246,136.544336,-0.000681,0.000482,32.000000,-235.728635,138.685100,-0.636554,24.557714,0.681838,494896.151946,0.966255,40.257610,19.845620,2.544714,0.049502,0.038660,187.052660,32.000000,200.321463,188.716645,191.196567,169.546657,32.000000,165.778947,68.168693,59.959771,94.724914,14.474491,47.875029,58.480199,55.085517,7.780340,46.534082,59.571526,36.680424
54.456566,85.169481,138.676055,163.091920,103.578977,101.924672,29.433281,14.279889,138.151762,0.650982,85.487755,55.366955,161.249915,138.922952,159.198232,138.360953,79.000067,136.488997,-0.000681,0.000490,32.000000,-235.727979,138.705658,-0.635694,24.525011,0.680078,494917.602045,0.955619,40.144185,19.906213,2.538333,0.063253,0.046347,186.235751,32.000000,201.006897,188.804803,188.256687,169.637916,32.000000,166.209791,68.178621,59.993734,94.756678,14.474491,47.903016,58.480199,55.121013,7.780340,46.554464,59.570139,36.664356
54.665183,85.211423,138.742820,163.105351,103.566861,101.922182,29.433808,14.287024,138.197959,0.650957,85.427849,55.346963,161.163553,138.848361,159.188497,138.411114,79.010719,136.505601,-0.000681,0.000496,32.000000,-235.718057,138.651935,-0.635053,24.528472,0.680114,494952.532461,0.961993,40.174997,19.922184,2.539028,0.047920,0.043953,185.858838,32.000000,201.280906,188.370214,186.352049,169.966988,32.000000,165.473920,68.170368,59.954324,94.750609,14.474491,47.872712,58.480199,55.094881,7.780340,46.563332,59.564907,36.695464
54.588204,85.189900,138.690947,163.113466,103.585783,101.918367,29.537625,14.280888,138.195745,0.651223,85.284274,55.429355,161.217428,138.812535,159.266983,138.431543,79.037075,136.449839,-0.000681,0.000497,32.000000,-235.732225,138.603540,-0.634133,24.499860,0.683643,495120.277358,0.973046,40.451896,19.867672,2.546544,0.053671,0.043537,186.141872,32.000000,201.303482,187.789775,188.381705,170.501695,32.000000,165.080284,68.199636,60.004038,94.765611,14.474491,47.892683,58.480199,55.229043,7.780340,46.563489,59.558406,36.689595
54.418664,85.189900,138.676303,163.113466,103.616271,101.914560,29.833811,14.283456,138.195045,0.651229,85.306336,55.440371,161.234250,138.848056,159.261624,138.469478,79.021688,136.510358,-0.000682,0.000488,32.000000,-235.725723,138.547046,-0.633178,24.500988,0.680826,495038.920431,0.969065,40.292450,19.865030,2.538047,0.052649,0.035849,186.717292,32.000000,200.600740,187.679074,190.867096,170.791355,32.000000,165.285381,68.201204,59.958588,94.764609,14.474491,47.847954,58.480199,55.271228,7.780340,46.559148,59.568654,36.638311
54.702449,85.171137,138.667249,163.117943,103.640168,101.898244,29.673667,14.282886,138.143155,0.651144,85.323864,55.328043,161.264009,138.803767,159.231571,138.372587,78.992260,136.416740,-0.000682,0.000484,32.000000,-235.725802,138.634254,-0.632471,24.525378,0.682439,494977.961907,0.967054,40.345170,19.811775,2.540676,0.048540,0.042302,187.005272,32.000000,200.380860,188.273591,191.853439,170.123160,32.000000,165.584748,68.190894,59.956575,94.777637,14.474491,47.876112,58.480199,55.349963,7.780340,46.555373,59.569490,36.730387
54.333902,85.195970,138.741823,163.122980,103.630193,101.879212,29.585665,14.281601,138.154292,0.651051,85.442555,55.447287,161.285657,138.800688,159.214101,138.417263,79.023174,136.458878,-0.000683,0.000483,32.000000,-235.732004,138.619101,-0.632038,24.498837,0.684855,495075.482299,0.960662,40.508967,19.856354,2.548322,0.056964,0.048760,186.738791,32.000000,200.680939,188.727829,189.642268,169.629985,32.000000,166.122174,68.179092,59.979511,94.795099,14.474491,47.865703,58.480199,55.356884,7.780340,46.560677,59.563285,36.648289
54.577771,85.187141,138.611163,163.132774,103.597553,101.858885,29.622871,14.279175,138.141569,0.650961,85.401323,55.318160,161.224492,138.838555,159.240920,138.314605,79.027321,136.438006,-0.000681,0.000495,32.000000,-235.727709,138.635275,-0.631974,24.522650,0.679719,494884.800685,0.960199,40.216252,19.840618,2.534937,0.044561,0.039488,186.037740,32.000000,201.284219,188.617426,187.213201,169.710654,32.000000,166.188159,68.165454,59.982537,94.797156,14.474491,47.871291,58.480199,55.134398,7.780340,46.560822,59.569264,36.693043
54.612587,85.187141,138.709578,163.132774,103.560935,101.843646,29.766143,14.284027,138.198395,0.650981,85.245747,55.395134,161.207286,138.771305,159.251920,138.346837,78.993073,136.456243,-0.000679,0.000473,32.000000,-235.721710,138.678470,-0.632601,24.568703,0.686318,494950.760461,0.970042,40.597074,19.830035,2.553504,0.041123,0.050391,185.994276,32.000000,201.353487,188.021007,187.121694,170.351661,32.000000,165.255919,68.182589,59.965826,94.772387,14.474491,47.851279,58.480199,55.205080,7.780340,46.559122,59.559616,36.719895
54.356013,85.175552,138.602998,163.131934,103.600015,101.825874,29.743083,14.285026,138.152323,0.651127,85.180263,55.449250,161.249251,138.846363,159.274025,138.289327,79.016146,136.437817,-0.000679,0.000475,32.000000,-235.724645,138.616489,-0.632997,24.616382,0.681127,494709.763373,0.963902,40.352480,19.815819,2.539700,0.051285,0.048436,186.458879,32.000000,200.752898,187.904108,189.887203,170.579181,32.000000,164.869133,68.180382,59.978715,94.795050,14.474491,47.867192,58.480199,54.994945,7.780340,46.556842,59.559134,36.666337
55.099083,85.157064,138.673952,163.131374,103.618674,101.818266,29.617581,14.282457,138.069670,0.651224,85.124656,55.450905,161.260061,138.784416,159.290510,138.422519,78.995875,136.469692,-0.000680,0.000469,32.000000,-235.724427,138.619468,-0.633277,24.660127,0.679760,494685.259085,0.958454,40.318887,19.858866,2.539883,0.047311,0.043188,187.052499,32.000000,200.411791,187.907443,191.843362,170.474943,32.000000,165.607347,68.164485,59.938724,94.807798,14.474491,47.836179,58.480199,54.910734,7.780340,46.553118,59.565881,36.669272
54.835305,85.100499,138.805824,163.122980,103.630729,101.820808,29.594390,14.280317,138.236034,0.651379,84.868174,55.592197,161.239695,138.900706,159.241094,138.533323,78.996477,136.468041,-0.000681,0.000485,32.000000,-235.726567,138.632991,-0.633413,24.698706,0.681576,494666.542388,0.963928,40.555246,19.826903,2.549911,0.052485,0.053274,187.000605,32.000000,200.353038,188.683759,191.089241,169.720788,32.000000,166.023664,68.131963,59.933178,94.794277,14.474491,47.856717,58.480199,55.386290,7.780340,46.553234,59.572362,36.657240
54.778725,85.100499,138.714008,163.122980,103.647794,101.825874,29.707665,14.283171,138.283016,0.650928,84.610918,55.708107,161.273231,138.961470,159.224619,138.575618,79.037830,136.540436,-0.000680,0.000491,32.000000,-235.724369,138.778772,-0.634676,24.679141,0.669602,494272.753119,0.953698,39.821104,19.862552,2.516810,0.042787,0.075742,186.246023,32.000000,200.981655,188.855783,188.187566,169.602235,32.000000,166.172869,68.126663,59.966462,94.782884,14.474491,47.845626,58.480199,55.119037,7.780340,46.541531,59.567484,36.721216
54.870444,84.911767,138.869449,163.088562,103.682135,101.833542,29.723889,14.284313,138.220907,0.651011,84.637369,55.617309,161.212875,138.904701,159.277860,138.522488,79.017433,136.589570,-0.000680,0.000519,32.000000,-235.724211,138.814993,-0.635079,24.673345,0.673072,494340.631182,0.959337,40.017735,19.861154,2.531322,0.066040,0.041182,185.962472,32.000000,201.347178,188.238418,186.549823,170.258749,32.000000,165.689879,68.128477,59.967033,94.809216,14.474491,47.919667,58.480199,55.127746,7.780340,46.502217,59.560777,36.673234
54.457541,84.789260,138.794550,163.047150,103.704661,101.836122,29.677625,14.285026,138.304484,0.651024,84.680446,55.494246,161.221094,138.993014,159.282332,138.486531,79.039337,136.566940,-0.000679,0.000556,32.000000,-235.726939,138.751748,-0.635085,24.649348,0.673998,494314.059963,0.956801,40.072167,19.854719,2.532261,0.058988,0.046578,186.101694,32.000000,201.099985,187.928179,188.609370,170.556727,32.000000,164.904970,68.142148,59.998896,94.783961,14.474491,47.873425,58.480199,55.318184,7.780340,46.476614,59.566019,36.715420
54.427461,84.847754,138.923235,163.037356,103.724930,101.831090,29.598804,14.281173,138.269414,0.650738,84.873262,55.453357,161.237645,138.986551,159.303065,138.453668,79.022981,136.565372,-0.000677,0.000556,32.000000,-235.728170,138.778079,-0.634601,24.627554,0.673341,494093.952780,0.954171,39.795221,19.898805,2.530861,0.046236,0.037499,186.805731,32.000000,200.480945,187.856493,191.066278,170.629465,32.000000,165.300062,68.150070,59.994298,94.797732,14.474491,47.886241,58.480199,55.026836,7.780340,46.476458,59.552545,36.710725
55.182212,84.847754,138.827678,163.037356,103.676879,101.825874,29.694099,14.278319,138.309054,0.650773,84.938979,55.486564,161.249591,138.987938,159.269845,138.500685,78.984932,136.539012,-0.000676,0.000544,32.000000,-235.727910,138.790888,-0.634555,24.629889,0.679561,494106.759586,0.963284,40.070732,19.865992,2.548675,0.050024,0.041663,186.903390,32.000000,200.366333,188.290397,191.948667,169.946884,32.000000,165.698833,68.136262,59.956417,94.804308,14.474491,47.883478,58.480199,54.877991,7.780340,46.488524,59.567110,36.690989
54.943905,84.947085,138.864780,163.056943,103.558063,101.830629,29.804495,14.287880,138.242290,0.650745,85.098183,55.549567,161.278753,138.890651,159.195127,138.493623,78.966566,136.557551,-0.000676,0.000515,32.000000,-235.718021,138.636965,-0.635268,24.601119,0.681358,494207.097844,0.966520,40.158312,19.881591,2.552447,0.052630,0.038205,186.562772,32.000000,200.606764,188.814281,189.647450,169.454102,32.000000,165.922873,68.119052,59.972634,94.783042,14.474491,47.877545,58.480199,55.161325,7.780340,46.509142,59.559331,36.587687
54.800525,84.992612,138.786671,163.063379,103.492610,101.825260,29.672634,14.283171,138.292169,0.651032,85.256310,55.581244,161.193598,138.913837,159.216732,138.447517,79.024311,136.525254,-0.000676,0.000515,32.000000,-235.727811,138.731456,-0.635830,24.623201,0.669533,493877.981103,0.949032,39.432192,19.906929,2.515805,0.057522,0.041567,186.057802,32.000000,201.212118,188.793069,187.083710,169.712067,32.000000,166.128989,68.153302,60.019818,94.807505,14.474491,47.869027,58.480199,55.103094,7.780340,46.518593,59.563186,36.632442
54.496563,85.051108,138.948836,163.071773,103.460789,101.815037,29.543098,14.287595,138.301332,0.650900,85.065344,55.589079,161.202914,138.944850,159.250175,138.519414,79.046972,136.625011,-0.000676,0.000531,32.000000,-235.719126,138.798696,-0.636009,24.625587,0.674241,494188.845010,0.950260,39.759966,19.934236,2.527392,0.039827,0.032594,185.972734,32.000000,201.384503,188.031155,187.023694,170.251722,32.000000,165.379327,68.146563,60.014692,94.799927,14.474491,47.865772,58.480199,55.321982,7.780340,46.518588,59.551906,36.711165
54.713200,85.051108,138.826440,163.071773,103.422465,101.814902,29.691669,14.280031,138.317467,0.651363,84.797877,55.640480,161.235363,139.046745,159.261609,138.534178,79.031940,136.561456,-0.000678,0.000544,32.000000,-235.730131,138.827517,-0.635330,24.606285,0.675402,494181.946018,0.957258,39.943303,19.860915,2.532579,0.049457,0.047024,186.492803,32.000000,200.647260,187.829469,190.020404,170.442604,32.000000,164.844145,68.163347,60.000986,94.800887,14.474491,47.881630,58.480199,55.177831,7.780340,46.530805,59.573365,36.736917
54.967587,84.979920,138.927136,163.065897,103.416102,101.813621,29.779221,14.283599,138.329534,0.651283,84.708528,55.618708,161.249795,139.024865,159.316750,138.515092,78.988577,136.589836,-0.000680,0.000564,32.000000,-235.726563,138.838100,-0.635683,24.598811,0.680764,494320.056301,0.967334,40.294866,19.886350,2.549681,0.045330,0.045281,186.911046,32.000000,200.334719,188.058085,191.959516,170.322317,32.000000,165.330489,68.198864,59.975123,94.834094,14.474491,47.890448,58.480199,55.213238,7.780340,46.515986,59.560373,36.715787
55.140380,84.877277,138.943738,163.050228,103.351821,101.807252,29.635791,14.282743,138.267879,0.650997,84.790050,55.586014,161.256712,139.096437,159.259660,138.587087,79.019491,136.593714,-0.000680,0.000582,32.000000,-235.727584,138.791560,-0.635457,24.578564,0.677410,494239.477243,0.958346,40.085866,19.870744,2.537348,0.053814,0.059621,187.051960,32.000000,200.516125,188.608808,190.838363,169.763004,32.000000,166.076878,68.172838,60.005531,94.858005,14.474491,47.918731,58.480199,54.912088,7.780340,46.494574,59.551925,36.720776
55.240800,84.878105,138.902395,163.038196,103.304299,101.807310,29.558620,14.277177,138.340763,0.651072,85.000013,55.455696,161.211567,138.978966,159.250186,138.555119,79.041069,136.616389,-0.000680,0.000579,32.000000,-235.728560,138.826947,-0.634644,24.564900,0.674228,494095.596410,0.950538,39.770065,19.927789,2.527437,0.052408,0.050520,186.274603,32.000000,200.914236,188.919022,188.143532,169.524244,32.000000,166.035896,68.158635,59.985309,94.847752,14.474491,47.866796,58.480199,55.170952,7.780340,46.494483,59.569598,36.664356
54.629875,84.878105,138.910092,163.038196,103.253154,101.804762,29.649333,14.286596,138.357373,0.651190,85.079463,55.527653,161.138238,138.985448,159.252764,138.586866,79.029271,136.517742,-0.000680,0.000576,32.000000,-235.721436,138.743365,-0.635498,24.601066,0.672096,493780.962635,0.951580,39.501762,19.898745,2.519818,0.061106,0.047308,186.060768,32.000000,201.294214,188.140134,186.371042,170.086505,32.000000,165.430795,68.163977,60.010440,94.845034,14.474491,47.908460,58.480199,55.208727,7.780340,46.494566,59.560236,36.617181
54.717273,84.941015,138.932100,163.029521,103.217012,101.803461,29.763918,14.286596,138.326810,0.651165,84.961315,55.444648,161.203177,138.927375,159.242905,138.588007,79.011684,136.520844,-0.000681,0.000574,32.000000,-235.722911,138.746465,-0.636191,24.567916,0.670770,493690.225529,0.952177,39.406497,19.888097,2.514489,0.047892,0.037575,186.213112,32.000000,201.228593,187.712859,188.398213,170.552001,32.000000,164.899095,68.177626,60.014145,94.826551,14.474491,47.884733,58.480199,55.134958,7.780340,46.507605,59.563835,36.658560
54.635216,84.969986,138.834363,163.033719,103.159926,101.799596,29.622293,14.281316,138.261058,0.651428,85.058476,55.467307,161.209641,139.019482,159.247125,138.573926,78.983770,136.514911,-0.000681,0.000579,32.000000,-235.727044,138.785401,-0.636387,24.574368,0.678874,494005.669047,0.960806,39.993176,19.852333,2.542750,0.048323,0.039121,186.804440,32.000000,200.358645,187.876402,191.240632,170.486963,32.000000,164.746442,68.156503,59.954601,94.789457,14.474491,47.884260,58.480199,55.211091,7.780340,46.513600,59.565232,36.673381
54.407728,85.019377,138.849222,163.039035,103.187528,101.802079,29.518169,14.276749,138.265481,0.651137,85.152408,55.438699,161.232340,138.967282,159.262722,138.478091,78.969834,136.506100,-0.000681,0.000547,32.000000,-235.732594,138.651776,-0.636803,24.575286,0.678695,494073.288402,0.955578,39.971849,19.871416,2.539090,0.051998,0.041056,187.115400,32.000000,200.370273,188.399482,191.975997,169.743367,32.000000,165.912037,68.176635,59.992988,94.792704,14.474491,47.853928,58.480199,55.287026,7.780340,46.513578,59.569077,36.676755
54.476701,85.019377,138.732657,163.039035,103.214639,101.809618,29.742898,14.290877,138.197399,0.651341,85.255994,55.535021,161.223187,138.924968,159.195545,138.448378,79.031379,136.514841,-0.000682,0.000534,32.000000,-235.716171,138.696577,-0.636382,24.564350,0.679249,494188.726159,0.961748,40.079907,19.896468,2.541115,0.055110,0.043070,186.502940,32.000000,200.709694,188.812538,189.346471,169.593236,32.000000,165.996279,68.185218,59.989898,94.801142,14.474491,47.844171,58.480199,55.344920,7.780340,46.523876,59.567523,36.621070
54.622817,85.069043,138.825019,163.050507,103.224308,101.814330,29.707765,14.289307,138.268396,0.651024,85.292230,55.484720,161.234141,138.950151,159.234021,138.455446,79.019695,136.559468,-0.000681,0.000537,32.000000,-235.720200,138.731392,-0.636178,24.574106,0.682821,494407.948447,0.969672,40.349022,19.906154,2.552013,0.061598,0.038925,185.996424,32.000000,201.217921,188.886055,187.137616,169.590942,32.000000,166.112919,68.205242,60.015578,94.805793,14.474491,47.843341,58.480199,55.252247,7.780340,46.534256,59.563137,36.639338
54.733153,85.064628,138.879099,163.054705,103.235202,101.818252,29.581712,14.284741,138.286057,0.651077,85.022159,55.561534,161.185133,138.895016,159.260221,138.521286,79.022476,136.471322,-0.000680,0.000544,32.000000,-235.724274,138.720299,-0.636518,24.585435,0.681516,494290.080774,0.961092,40.282328,19.848825,2.546642,0.051949,0.043537,186.056528,32.000000,201.405354,187.995483,187.378051,170.489961,32.000000,165.404261,68.212131,60.016235,94.800461,14.474491,47.892245,58.480199,55.201811,7.780340,46.533387,59.574211,36.571033
54.692734,85.009167,138.797767,163.052746,103.267190,101.814398,29.663824,14.285169,138.351043,0.651102,84.923375,55.585191,161.221261,139.003597,159.270449,138.554473,79.048747,136.606750,-0.000679,0.000557,32.000000,-235.725649,138.709796,-0.636958,24.581869,0.679672,494329.451365,0.959588,40.190922,19.882030,2.541521,0.051820,0.042579,186.483245,32.000000,200.680900,187.879990,189.968444,170.636591,32.000000,164.610409,68.219264,60.027638,94.799251,14.474491,47.850287,58.480199,55.282470,7.780340,46.533435,59.552388,36.631268
54.725455,85.009167,138.916071,163.052746,103.301003,101.810472,29.741792,14.283599,138.253699,0.651014,84.845719,55.537326,161.260732,138.972990,159.289676,138.566919,78.997110,136.637829,-0.000681,0.000589,32.000000,-235.725908,138.756847,-0.637454,24.621942,0.678010,494280.709668,0.961590,40.080168,19.836738,2.537385,0.043703,0.036877,187.016204,32.000000,200.293580,188.141391,192.034494,170.364568,32.000000,165.425343,68.209305,59.991966,94.806592,14.474491,47.904600,58.480199,55.215083,7.780340,46.521894,59.567907,36.636917
