OSU 80 Ton Compressor Load Stand
54.746254,84.924184,138.959250,163.036517,103.594755,101.982223,29.866697,14.274894,138.481978,0.650295,84.987307,55.704541,161.207733,139.147313,159.219224,138.609878,79.004378,136.671893,-0.000686,0.000511,32.000000,-235.732482,138.857622,-0.645287,24.629443,0.679799,494921.240897,0.966175,39.993205,19.987171,2.540708,0.063824,0.044939,186.027870,32.000000,201.021909,188.949921,187.314857,169.516573,32.000000,166.027451,68.253773,59.989422,94.628246,14.474491,47.908473,58.480199,55.369243,7.780340,46.506867,59.547696,36.698766
54.672860,84.927219,139.002360,163.044911,103.620976,101.991246,29.653883,14.283456,138.349820,0.650520,84.813610,55.706931,161.160427,139.151961,159.237341,138.700256,79.025313,136.658744,-0.000686,0.000506,32.000000,-235.727362,138.931284,-0.645612,24.635816,0.679901,494952.968130,0.962198,39.981728,19.987125,2.541585,0.053024,0.042022,185.857572,32.000000,201.244010,188.065149,187.399743,170.433419,32.000000,165.549161,68.258390,59.979387,94.621794,14.474491,47.923081,58.480199,55.041484,7.780340,46.506811,59.540468,36.703828
55.445350,84.927219,138.910857,163.044911,103.651799,102.007771,29.600757,14.281459,138.364984,0.650643,84.610333,55.741806,161.195054,139.109507,159.232880,138.703310,78.996189,136.758608,-0.000687,0.000521,32.000000,-235.725098,138.936955,-0.645183,24.629495,0.677875,494920.772554,0.953373,39.927109,19.951538,2.538242,0.048555,0.043461,186.468557,32.000000,200.547200,187.945129,190.201272,170.380292,32.000000,164.641423,68.259286,59.953835,94.591972,14.474491,47.891073,58.480199,54.921200,7.780340,46.507389,59.558190,36.661935
55.223921,84.851893,139.001667,163.029801,103.673814,102.026254,29.648834,14.282886,138.480000,0.650808,84.649808,55.697264,161.252668,139.167702,159.301176,138.653888,78.974213,136.762974,-0.000686,0.000501,32.000000,-235.723179,138.936424,-0.645535,24.631279,0.679094,494964.188668,0.961710,40.000846,19.924267,2.542438,0.053254,0.047550,186.870346,32.000000,200.132218,188.221813,192.024486,170.259740,32.000000,165.357441,68.301421,59.948938,94.626035,14.474491,47.949177,58.480199,55.311120,7.780340,46.491614,59.568861,36.713953
54.724304,84.802504,138.982557,163.011613,103.697665,102.039625,29.707020,14.285169,138.458094,0.650392,84.895081,55.660075,161.236327,139.229364,159.244874,138.720222,78.985990,136.710408,-0.000686,0.000489,32.000000,-235.721224,138.836407,-0.645322,24.624696,0.667441,494715.869173,0.948978,39.260285,20.001503,2.505365,0.052321,0.045742,186.932570,32.000000,200.341317,188.717308,191.006554,169.636793,32.000000,166.002583,68.295395,59.965529,94.621877,14.474491,47.917797,58.480199,55.340583,7.780340,46.481209,59.589996,36.676242
54.548148,84.891349,139.036393,163.013852,103.691492,102.047836,29.667429,14.284170,138.393518,0.650028,85.121747,55.592151,161.194198,139.116786,159.196240,138.545814,78.998673,136.693085,-0.000686,0.000513,32.000000,-235.724845,138.790050,-0.646069,24.612370,0.671125,494858.151231,0.951577,39.396427,20.025582,2.517055,0.052410,0.049475,186.128459,32.000000,200.867822,188.935420,188.304608,169.424634,32.000000,165.891808,68.273306,59.973875,94.601269,14.474491,47.942618,58.480199,55.414103,7.780340,46.481063,59.563245,36.725398
55.251534,84.891349,138.987791,163.013852,103.659439,102.054622,29.613522,14.287452,138.463156,0.649694,85.184166,55.616063,161.129568,139.043236,159.228631,138.598479,79.026261,136.748115,-0.000687,0.000530,32.000000,-235.721891,138.792027,-0.646201,24.633665,0.678630,495083.808535,0.959170,39.826567,19.988484,2.539686,0.056046,0.042253,185.870165,32.000000,200.996338,188.380040,186.884201,169.948294,32.000000,165.568536,68.290354,59.966316,94.613450,14.474491,47.921112,58.480199,55.023652,7.780340,46.499480,59.565084,36.685193
55.298693,85.010823,138.967489,163.030081,103.640963,102.057120,29.691336,14.286453,138.439276,0.649386,85.053224,55.639755,161.198215,139.185462,159.278607,138.677339,79.024831,136.678228,-0.000687,0.000524,32.000000,-235.720595,138.905892,-0.646532,24.631960,0.682100,495305.913217,0.964113,40.085283,19.967454,2.548875,0.056492,0.045832,186.172025,32.000000,201.029131,187.993485,188.751145,170.442120,32.000000,165.036868,68.307272,59.996842,94.592688,14.474491,47.915153,58.480199,55.450870,7.780340,46.524335,59.566333,36.589815
54.817657,85.017445,138.960964,163.042673,103.627710,102.057133,29.705547,14.280174,138.437083,0.649354,84.846430,55.585557,161.226135,139.145579,159.278347,138.642213,78.967864,136.752917,-0.000687,0.000521,32.000000,-235.727202,138.955576,-0.646826,24.647985,0.670831,494932.868516,0.952549,39.409477,19.966377,2.515546,0.054352,0.045248,186.796465,32.000000,200.338464,188.168460,191.209691,170.446846,32.000000,164.997064,68.291185,59.948258,94.571808,14.474491,47.914979,58.480199,55.271174,7.780340,46.525723,59.571005,36.682992
54.780177,84.932461,139.052042,163.042113,103.662939,102.059245,29.645186,14.285312,138.470658,0.649328,84.798153,55.730553,161.226511,139.159036,159.245957,138.669841,78.973519,136.775357,-0.000688,0.000502,32.000000,-235.720589,138.926776,-0.646981,24.629548,0.670304,495083.559005,0.949472,39.483877,19.934138,2.513034,0.056110,0.034431,186.840022,32.000000,200.157410,188.572451,192.020666,169.831837,32.000000,165.678354,68.305322,59.936080,94.606803,14.474491,47.924498,58.480199,55.360147,7.780340,46.525736,59.568104,36.601114
55.074026,84.932461,138.989539,163.042113,103.739035,102.061421,29.609316,14.282315,138.389702,0.649044,84.801392,55.674276,161.226867,139.197310,159.203000,138.587963,79.009643,136.708044,-0.000689,0.000503,32.000000,-235.726373,138.879237,-0.647338,24.613628,0.676968,495445.497014,0.958107,39.951656,20.027086,2.534967,0.054253,0.042794,186.412346,32.000000,200.583109,188.825511,189.370413,169.536368,32.000000,165.937342,68.277859,59.958316,94.612449,14.474491,47.925173,58.480199,55.114142,7.780340,46.507991,59.564425,36.729580
54.874342,84.855480,139.045089,163.022806,103.818185,102.066524,29.698746,14.278604,138.455125,0.649277,84.840377,55.572129,161.173031,139.108121,159.205908,138.663460,78.965422,136.750041,-0.000690,0.000491,32.000000,-235.728444,138.962327,-0.647042,24.610927,0.678386,495349.820018,0.960593,39.902733,20.032241,2.538364,0.050705,0.039607,185.921108,32.000000,200.973000,188.959400,187.220244,169.692843,32.000000,165.682863,68.279821,59.957358,94.591187,14.474491,47.971888,58.480199,54.984941,7.780340,46.491875,59.576719,36.723417
54.838130,84.844719,138.942384,163.010214,103.870289,102.069135,29.700190,14.279175,138.485442,0.649293,84.846534,55.630040,161.155736,139.076882,159.238288,138.678699,79.020924,136.722861,-0.000690,0.000452,32.000000,-235.729184,138.901224,-0.647114,24.606442,0.674129,495141.474254,0.956191,39.620514,19.963692,2.523686,0.053274,0.043899,185.957152,32.000000,201.136391,188.098362,187.555385,170.232527,32.000000,165.172509,68.282304,59.951047,94.580381,14.474491,47.915908,58.480199,55.228783,7.780340,46.489525,59.585757,36.729580
54.847360,84.871207,138.970269,163.010214,103.848717,102.068705,29.656151,14.287880,138.415860,0.648890,84.948308,55.520653,161.190537,139.130284,159.249067,138.591573,78.990696,136.726832,-0.000689,0.000462,32.000000,-235.719332,138.850539,-0.647023,24.568992,0.677368,495250.408579,0.956958,39.735188,20.028144,2.533882,0.047519,0.041193,186.436869,32.000000,200.518857,187.951262,190.239928,170.452824,32.000000,164.806488,68.284224,59.921909,94.571251,14.474491,47.949215,58.480199,55.403095,7.780340,46.489410,59.538157,36.698105
54.770458,84.871207,138.925727,163.010214,103.841610,102.073347,29.655272,14.286739,138.404749,0.648737,85.192624,55.514151,161.190103,139.108099,159.273113,138.588312,78.988043,136.671331,-0.000690,0.000437,32.000000,-235.719490,138.831940,-0.646286,24.574499,0.677483,495158.404902,0.957598,39.759239,19.959549,2.533682,0.049621,0.048030,186.837595,32.000000,200.087736,188.309792,192.137702,170.108201,32.000000,165.088005,68.311185,59.905465,94.578323,14.474491,47.907651,58.480199,55.282800,7.780340,46.494830,59.568940,36.704415
54.554681,84.992336,138.846555,163.022526,103.936360,102.072949,29.838795,14.281459,138.302224,0.648418,85.501944,55.376809,161.214719,139.030228,159.170860,138.589551,78.989422,136.605815,-0.000690,0.000445,32.000000,-235.725262,138.745080,-0.646005,24.565189,0.678573,495246.138044,0.958903,39.776852,19.991690,2.533764,0.065468,0.043055,186.849462,32.000000,200.357355,188.724365,190.979622,169.588067,32.000000,166.076372,68.295600,59.940119,94.560320,14.474491,47.916686,58.480199,55.446318,7.780340,46.520014,59.556302,36.733909
54.333474,85.154029,138.799549,163.059182,103.941653,102.064045,29.627128,14.281173,138.342634,0.648130,85.584758,55.453519,161.211086,138.936634,159.185298,138.465565,79.034449,136.623976,-0.000692,0.000460,32.000000,-235.726367,138.794395,-0.645807,24.567392,0.679368,495311.700587,0.960441,39.850832,19.967603,2.536508,0.058266,0.056396,186.052186,32.000000,200.828850,189.074626,188.064474,169.311428,32.000000,165.960773,68.308211,59.940678,94.494859,14.474491,47.866510,58.480199,55.573934,7.780340,46.553715,59.567366,36.625178
54.476697,85.248122,138.779546,163.096397,103.976778,102.060117,29.626587,14.277891,138.287379,0.648131,85.604428,55.397120,161.186298,138.937593,159.229376,138.460490,79.053585,136.588698,-0.000692,0.000447,32.000000,-235.728174,138.754892,-0.646692,24.548745,0.682649,495576.506854,0.958924,40.179963,19.934648,2.545090,0.049394,0.032529,185.828897,32.000000,201.138051,188.472127,186.653699,169.940276,32.000000,165.376730,68.327348,59.956648,94.476555,14.474491,47.905727,58.480199,55.248767,7.780340,46.553829,59.563943,36.599059
54.901750,85.248122,138.741558,163.096397,103.990063,102.060539,29.737374,14.281459,138.127019,0.648360,85.519271,55.427977,161.222408,138.809844,159.233181,138.436515,79.037789,136.585084,-0.000692,0.000429,32.000000,-235.728868,138.646206,-0.647413,24.530728,0.685893,495772.981266,0.970351,40.555546,19.898374,2.554586,0.058677,0.042668,186.083796,32.000000,201.088785,187.869950,189.064013,170.624897,32.000000,165.043155,68.330717,59.949972,94.435219,14.474491,47.845224,58.480199,55.237438,7.780340,46.573604,59.556282,36.706102
54.584795,85.283166,138.727642,163.112067,103.995876,102.066142,29.818010,14.285740,138.136857,0.648495,85.646284,55.400583,161.256859,138.860942,159.226286,138.427432,78.981530,136.510030,-0.000692,0.000410,32.000000,-235.722784,138.617855,-0.647303,24.507570,0.684276,495770.031379,0.967778,40.511077,19.862234,2.547503,0.055020,0.057771,186.722122,32.000000,200.296388,188.057419,191.506536,170.472487,32.000000,164.850599,68.312711,59.914566,94.410996,14.474491,47.873772,58.480199,55.257933,7.780340,46.581101,59.552988,36.714026
54.648821,85.337801,138.657196,163.138650,104.007861,102.064101,29.624110,14.281316,138.116253,0.648666,85.730320,55.436931,161.222389,138.821609,159.204914,138.313649,78.987171,136.407988,-0.000693,0.000417,32.000000,-235.724421,138.637253,-0.647230,24.531908,0.678199,495589.782328,0.956056,40.101492,19.876286,2.527088,0.051647,0.034974,186.964060,32.000000,200.002665,188.648932,192.032673,169.641722,32.000000,165.700391,68.285376,59.895775,94.415733,14.474491,47.816429,58.480199,55.394295,7.780340,46.592700,59.565783,36.638238
54.526463,85.397404,138.666182,163.169150,103.967162,102.064165,29.653306,14.283171,138.241503,0.648337,85.632976,55.509446,161.289065,138.797690,159.170059,138.318112,79.016054,136.413598,-0.000692,0.000434,32.000000,-235.724369,138.664234,-0.646832,24.536786,0.683625,495931.202593,0.959633,40.441726,19.896354,2.541507,0.042388,0.049337,186.412573,32.000000,200.711877,188.889782,189.169387,169.530250,32.000000,165.895290,68.300121,59.927467,94.413055,14.474491,47.832890,58.480199,55.556016,7.780340,46.592950,59.569313,36.708597
54.866389,85.397404,138.755593,163.169150,103.940955,102.064258,29.808672,14.281601,138.222609,0.648006,85.296568,55.650984,161.211445,138.841796,159.183397,138.351908,78.985508,136.467366,-0.000691,0.000407,32.000000,-235.728725,138.671149,-0.646615,24.566238,0.681685,495949.691106,0.964792,40.434604,19.841484,2.537240,0.050051,0.037277,185.885480,32.000000,201.029481,188.887668,187.120901,169.568356,32.000000,165.608783,68.267445,59.910001,94.411678,14.474491,47.845230,58.480199,55.283187,7.780340,46.605654,59.550912,36.727379
54.842801,85.263574,138.744208,163.168591,103.910292,102.068057,29.650696,14.280174,138.307477,0.647911,84.884162,55.650044,161.215780,138.906925,159.246499,138.451691,79.015970,136.510014,-0.000690,0.000404,32.000000,-235.721957,138.712143,-0.646597,24.579141,0.683539,496035.051302,0.966336,40.612280,19.815309,2.543099,0.057043,0.040280,185.940243,32.000000,201.240409,188.097769,187.929629,170.347026,32.000000,165.360933,68.258105,59.899727,94.367390,14.474491,47.861423,58.480199,55.127400,7.780340,46.578018,59.592641,36.718208
54.890247,85.044486,138.832600,163.126338,103.892017,102.069376,29.586988,14.277463,138.159469,0.648005,84.766546,55.683232,161.210876,138.987082,159.269078,138.497384,79.016189,136.540604,-0.000692,0.000422,32.000000,-235.734667,138.812548,-0.646477,24.547880,0.678102,495925.608263,0.954821,40.284755,19.871798,2.528973,0.044042,0.034504,186.442409,32.000000,200.471875,187.905204,190.456423,170.552737,32.000000,164.992695,68.277626,59.896346,94.407137,14.474491,47.868802,58.480199,55.253960,7.780340,46.532543,59.565684,36.600160
54.611985,84.920321,138.755361,163.081287,103.878052,102.076904,29.720618,14.279033,138.290972,0.647682,84.830505,55.656375,161.242457,138.929763,159.335381,138.473040,78.994002,136.563722,-0.000693,0.000396,32.000000,-235.731458,138.755381,-0.647061,24.575968,0.677838,495717.810032,0.960080,40.173603,19.861907,2.529853,0.052147,0.054328,186.757470,32.000000,200.113060,188.404600,192.178901,169.859260,32.000000,165.334655,68.268916,59.872848,94.419620,14.474491,47.894855,58.480199,55.458143,7.780340,46.532576,59.594864,36.648142
54.757275,84.920321,138.825283,163.081287,103.868941,102.082805,29.766001,14.285882,138.233427,0.647597,84.973744,55.703509,161.245675,138.955209,159.253868,138.482824,79.003761,136.609749,-0.000694,0.000406,32.000000,-235.724772,138.780341,-0.647343,24.587927,0.678090,495407.316436,0.960740,39.908908,19.876440,2.529276,0.063933,0.040123,186.901141,32.000000,200.272193,188.782166,190.905056,169.581691,32.000000,166.124581,68.262083,59.897025,94.445344,14.474491,47.861984,58.480199,55.353608,7.780340,46.506664,59.561229,36.666998
54.754639,84.947085,138.828277,163.068975,103.856310,102.073428,29.583619,14.285312,138.304769,0.647528,84.886717,55.634390,161.222032,138.961653,159.217739,138.557549,79.013223,136.619952,-0.000694,0.000398,32.000000,-235.722064,138.807181,-0.647877,24.582708,0.680905,495461.009189,0.961506,40.052648,19.909775,2.540749,0.054591,0.067140,186.132659,32.000000,200.962677,189.028748,187.778589,169.461915,32.000000,166.025723,68.264608,59.900836,94.441332,14.474491,47.886258,58.480199,55.190120,7.780340,46.512191,59.541609,36.727599
54.521783,84.933013,138.857914,163.055264,103.833475,102.060690,29.638899,14.280031,138.332013,0.647222,84.841054,55.583627,161.196916,138.956536,159.287474,138.554388,79.013316,136.632629,-0.000696,0.000395,32.000000,-235.730131,138.806143,-0.647462,24.613471,0.678801,495398.194507,0.957323,39.912635,19.922205,2.535285,0.046406,0.042411,185.831428,32.000000,201.042301,188.350365,186.841284,169.886797,32.000000,165.461869,68.264257,59.868982,94.450296,14.474491,47.874126,58.480199,55.494216,7.780340,46.509219,59.573326,36.594657
54.759156,84.913699,138.847982,163.046310,103.839863,102.055480,29.734919,14.290877,138.392217,0.647297,84.824577,55.586351,161.187417,139.052370,159.241797,138.616083,78.999076,136.636618,-0.000696,0.000414,32.000000,-235.717810,138.808015,-0.647329,24.594955,0.678987,495371.373147,0.963249,39.941937,19.917662,2.535461,0.057573,0.066248,186.132856,32.000000,200.927735,187.870728,189.358252,170.702767,32.000000,164.942857,68.252082,59.882304,94.420573,14.474491,47.898307,58.480199,55.102918,7.780340,46.509169,59.543507,36.758707
55.166943,84.913699,138.835628,163.046310,103.831735,102.055515,29.699915,14.282457,138.385268,0.647322,84.828823,55.607170,161.226041,139.041341,159.298966,138.517373,78.952887,136.663459,-0.000697,0.000400,32.000000,-235.723771,138.801880,-0.647539,24.633744,0.681671,495407.775659,0.965769,40.152408,19.923678,2.546834,0.058545,0.098950,186.731374,32.000000,200.323313,187.993801,191.449327,170.549700,32.000000,164.909512,68.228711,59.839798,94.438516,14.474491,47.863865,58.480199,55.088293,7.780340,46.505084,59.579581,36.696345
55.324574,84.921976,138.863278,163.041274,103.849646,102.054280,29.583635,14.285026,138.374598,0.647015,84.812451,55.599992,161.210500,139.047335,159.240830,138.562153,78.954352,136.580326,-0.000696,0.000402,32.000000,-235.723333,138.805264,-0.647978,24.636812,0.678512,495265.377683,0.958015,39.904202,19.939841,2.535612,0.050035,0.047484,186.970679,32.000000,200.033832,188.718130,191.759651,169.556370,32.000000,165.710874,68.200286,59.845947,94.452056,14.474491,47.889944,58.480199,55.378294,7.780340,46.506747,59.547028,36.580644
54.723956,84.909008,138.864918,163.033998,103.865597,102.047959,29.637120,14.280888,138.358856,0.646940,84.775580,55.652870,161.238874,139.112852,159.201477,138.650260,78.974446,136.690946,-0.000697,0.000414,32.000000,-235.728455,138.864594,-0.648349,24.648640,0.671323,495151.907242,0.951426,39.512751,19.998964,2.516645,0.050545,0.035155,186.370618,32.000000,200.572008,188.869563,189.094281,169.469024,32.000000,165.998444,68.195094,59.831883,94.466152,14.474491,47.874883,58.480199,55.339320,7.780340,46.503986,59.533180,36.633615
54.631915,84.843340,138.865733,163.012732,103.789246,102.050459,29.754691,14.285882,138.239638,0.646836,84.849089,55.642595,161.173968,138.995338,159.224926,138.592182,78.990675,136.652192,-0.000696,0.000428,32.000000,-235.724444,138.821784,-0.647785,24.649899,0.669061,495073.749817,0.952208,39.370305,19.957430,2.509975,0.045901,0.092994,185.953228,32.000000,201.104245,188.772927,186.918337,169.746346,32.000000,165.660994,68.203933,59.861811,94.491778,14.474491,47.918860,58.480199,55.286957,7.780340,46.503919,59.562154,36.693336
54.807161,84.843340,138.922361,163.012732,103.749376,102.048729,29.620323,14.283742,138.336377,0.646672,85.046300,55.521063,161.146623,139.024681,159.225388,138.499589,79.017810,136.619852,-0.000697,0.000410,32.000000,-235.724454,138.750790,-0.648387,24.663851,0.677586,495288.949793,0.961768,39.933406,19.990652,2.537553,0.046963,0.041917,185.977856,32.000000,201.026036,188.108669,187.976432,170.208366,32.000000,165.090949,68.243115,59.845527,94.486173,14.474491,47.896763,58.480199,55.289146,7.780340,46.490130,59.595680,36.704562
55.311258,84.904041,138.824650,163.014132,103.726360,102.041115,29.631089,14.281316,138.254357,0.646645,85.046893,55.515875,161.176703,139.020461,159.246123,138.486895,78.981877,136.555068,-0.000696,0.000434,32.000000,-235.725896,138.780180,-0.649014,24.659629,0.678840,495227.821449,0.959594,39.956443,19.955747,2.541843,0.057613,0.049230,186.513728,32.000000,200.387414,187.890847,190.544435,170.383954,32.000000,165.100451,68.256026,59.810687,94.476680,14.474491,47.887470,58.480199,55.494705,7.780340,46.502682,59.569657,36.668538
54.600434,85.005304,138.847765,163.030920,103.746203,102.031033,29.752497,14.281316,138.293092,0.646667,85.134868,55.541865,161.225204,138.971360,159.290595,138.508082,78.961487,136.484711,-0.000695,0.000419,32.000000,-235.725896,138.761090,-0.648691,24.678538,0.676131,495077.541740,0.960576,39.787646,19.913026,2.534748,0.059529,0.052575,186.845043,32.000000,200.120619,188.429451,192.020831,169.928148,32.000000,165.436033,68.283086,59.833402,94.531665,14.474491,47.869760,58.480199,55.414567,7.780340,46.523720,59.566432,36.639118
54.591548,85.036484,138.782264,163.040154,103.677223,102.025962,29.702416,14.283314,138.285447,0.646822,85.254164,55.476127,161.216985,138.952967,159.185560,138.492968,78.946192,136.538783,-0.000695,0.000424,32.000000,-235.726029,138.736493,-0.648710,24.659052,0.668316,494938.639769,0.950768,39.365089,19.917727,2.509881,0.058572,0.044273,186.857783,32.000000,200.206331,188.807128,190.613543,169.498263,32.000000,166.001598,68.238232,59.835555,94.511798,14.474491,47.858802,58.480199,55.025870,7.780340,46.523724,59.550853,36.584459
54.823346,85.036484,138.779166,163.040154,103.651328,102.020844,29.621031,14.284027,138.230101,0.647224,85.406514,55.484313,161.156133,139.051719,159.191230,138.492214,79.006316,136.501624,-0.000694,0.000426,32.000000,-235.724496,138.717138,-0.648496,24.659524,0.678570,495420.414572,0.960464,40.148774,19.904186,2.542979,0.050698,0.048335,186.093091,32.000000,200.943365,188.860993,187.945894,169.483036,32.000000,166.138175,68.224947,59.812475,94.501903,14.474491,47.845734,58.480199,55.270906,7.780340,46.530243,59.565783,36.715934
54.397276,85.113743,138.653086,163.060301,103.614625,102.006279,29.674192,14.275608,138.265810,0.647203,85.577622,55.386552,161.184903,138.836455,159.222328,138.378348,79.020641,136.423011,-0.000694,0.000417,32.000000,-235.733080,138.661566,-0.647777,24.636025,0.678916,495472.150130,0.962279,40.188528,19.945560,2.542193,0.056939,0.044663,185.861103,32.000000,201.113906,188.326859,186.818846,170.004104,32.000000,164.966924,68.247637,59.856394,94.527270,14.474491,47.847428,58.480199,55.431365,7.780340,46.546395,59.572037,36.637797
54.330286,85.240948,138.696003,163.100594,103.584558,101.993597,29.799504,14.281887,138.176478,0.647221,85.710715,55.371877,161.175134,138.781725,159.217431,138.322206,78.979181,136.398275,-0.000694,0.000413,32.000000,-235.726473,138.540581,-0.648089,24.621994,0.675399,495213.034815,0.960435,39.965222,19.867514,2.531388,0.047273,0.032966,186.236162,32.000000,200.669504,187.830724,189.366598,170.412967,32.000000,165.003069,68.224767,59.831194,94.492181,14.474491,47.815538,58.480199,55.600272,7.780340,46.572995,59.561121,36.675582
54.348340,85.384435,138.528432,163.141168,103.541820,101.982152,29.666966,14.284598,138.082108,0.646954,85.902877,55.310588,161.229577,138.705320,159.242628,138.259237,78.990718,136.377642,-0.000693,0.000423,32.000000,-235.726220,138.593382,-0.647980,24.635842,0.681785,495430.784957,0.966933,40.453501,19.815265,2.548898,0.051087,0.041268,186.858320,32.000000,200.361166,187.879686,191.482374,170.490300,32.000000,165.257504,68.257157,59.820650,94.520052,14.474491,47.784462,58.480199,55.482207,7.780340,46.573174,59.571349,36.739264
54.768734,85.384435,138.627109,163.141168,103.478480,101.969951,29.622559,14.282457,138.003969,0.646996,85.974330,55.348407,161.255386,138.731726,159.194301,138.244058,78.935582,136.313307,-0.000693,0.000431,32.000000,-235.727705,138.583247,-0.648312,24.627266,0.683540,495653.051979,0.964337,40.645552,19.844788,2.552830,0.062148,0.047408,187.066844,32.000000,200.178630,188.655037,191.616414,169.432850,32.000000,165.691664,68.222933,59.793639,94.503391,14.474491,47.786754,58.480199,55.360786,7.780340,46.603334,59.578322,36.689228
54.920924,85.513025,138.514265,163.178384,103.414112,101.947928,29.666310,14.278176,138.048392,0.647106,86.008277,55.396918,161.258729,138.674918,159.154713,138.228857,78.974970,136.262666,-0.000691,0.000451,32.000000,-235.727888,138.494776,-0.649053,24.655092,0.682168,495757.153407,0.968525,40.771558,19.823293,2.548899,0.050457,0.048732,186.321557,32.000000,200.752009,188.703033,188.947550,169.479116,32.000000,166.200812,68.224137,59.817537,94.507403,14.474491,47.784898,58.480199,55.711804,7.780340,46.630456,59.560472,36.658854
54.588773,85.529306,138.560699,163.203568,103.316359,101.925034,29.772241,14.285882,138.001183,0.647280,85.670794,55.575996,161.226137,138.753585,159.208672,138.286435,78.954267,136.303673,-0.000690,0.000455,32.000000,-235.721166,138.384192,-0.649524,24.672847,0.676550,495593.952579,0.961765,40.365719,19.847372,2.531136,0.067614,0.051719,185.885442,32.000000,201.222120,188.493095,186.834603,169.835661,32.000000,165.731957,68.228818,59.796644,94.522152,14.474491,47.757366,58.480199,55.491979,7.780340,46.634230,59.544028,36.671620
54.999455,85.364567,138.639500,163.193774,103.307888,101.911081,29.651193,14.279603,138.111598,0.647148,85.142049,55.828642,161.280233,138.773406,159.256496,138.339969,78.993400,136.403337,-0.000689,0.000464,32.000000,-235.730067,138.508276,-0.649156,24.718192,0.672998,495505.324690,0.957544,40.347976,19.783529,2.522067,0.049383,0.042406,186.089985,32.000000,201.153636,188.106289,188.086510,170.131437,32.000000,165.244622,68.264984,59.842417,94.502522,14.474491,47.783489,58.480199,55.454131,7.780340,46.634622,59.565458,36.622170
54.721897,85.364567,138.773221,163.193774,103.337480,101.914819,29.687297,14.284598,138.207464,0.647319,84.614802,55.938571,161.256253,138.873666,159.300628,138.452040,78.982656,136.568797,-0.000691,0.000462,32.000000,-235.723925,138.670556,-0.649534,24.710324,0.677588,495622.337302,0.960279,40.684027,19.824036,2.538264,0.050094,0.041451,186.643906,32.000000,200.498783,187.741172,190.603815,170.551357,32.000000,165.344324,68.274205,59.793769,94.480672,14.474491,47.823589,58.480199,55.413107,7.780340,46.600592,59.549467,36.640952
54.854853,85.070699,138.816202,163.145645,103.342236,101.924594,29.791717,14.282457,138.353561,0.647317,84.319924,55.911903,161.283266,139.018666,159.327328,138.457397,78.923981,136.659214,-0.000691,0.000498,32.000000,-235.727377,138.865675,-0.649832,24.725692,0.670291,495054.778289,0.955851,40.124129,19.833011,2.520743,0.052731,0.043889,186.901749,32.000000,200.289732,188.213682,192.016383,170.009308,32.000000,165.397788,68.291209,59.791625,94.507320,14.474491,47.851765,58.480199,55.100102,7.780340,46.539530,59.558554,36.883578
54.955407,84.782914,138.953060,163.069815,103.300234,101.940263,29.708925,14.287024,138.366790,0.647534,84.360844,55.823230,161.276407,139.015402,159.279401,138.576863,78.944507,136.608442,-0.000689,0.000541,32.000000,-235.723794,138.823578,-0.650489,24.700279,0.675345,495234.509482,0.959996,40.390949,19.923567,2.535972,0.048069,0.041432,186.869846,32.000000,200.452599,188.782553,190.519571,169.504549,32.000000,166.224831,68.286945,59.800758,94.507723,14.474491,47.882144,58.480199,55.253462,7.780340,46.479592,59.564022,36.695904
55.443649,84.673654,138.893115,163.000701,103.292875,101.960637,29.647933,14.284741,138.321196,0.647486,84.501263,55.651362,161.257997,138.993707,159.267350,138.712623,78.980476,136.708837,-0.000690,0.000555,32.000000,-235.722471,138.885579,-0.650349,24.703243,0.672744,494938.578227,0.953515,39.969139,20.025826,2.530609,0.057768,0.043379,186.170171,32.000000,201.136818,188.705931,187.680410,169.770193,32.000000,166.236682,68.303576,59.802858,94.516846,14.474491,47.888547,58.480199,55.278509,7.780340,46.479431,59.565802,36.680057
54.794574,84.673654,138.895651,163.000701,103.247799,101.981130,29.690861,14.281744,138.346310,0.647138,84.659661,55.718213,161.160979,139.101310,159.287233,138.583644,78.974348,136.620302,-0.000688,0.000559,32.000000,-235.726124,138.906240,-0.650555,24.706364,0.672271,494539.238110,0.953742,39.584751,19.980828,2.528469,0.060315,0.043214,185.883208,32.000000,201.217209,188.106523,186.737943,170.054925,32.000000,165.325338,68.286027,59.773369,94.488642,14.474491,47.865378,58.480199,55.321192,7.780340,46.456441,59.596526,36.626279
54.646962,84.745114,138.854142,162.977196,103.246291,101.994242,29.793458,14.288308,138.358595,0.647175,84.836495,55.634788,161.244750,139.018318,159.307927,138.581081,79.002537,136.612175,-0.000691,0.000572,32.000000,-235.719887,138.834488,-0.649439,24.688346,0.664635,494179.141561,0.946473,39.008342,19.993242,2.505122,0.054008,0.036196,186.300334,32.000000,200.814756,187.792305,189.556149,170.540019,32.000000,164.849600,68.323842,59.798970,94.458662,14.474491,47.889849,58.480199,55.157790,7.780340,46.471113,59.594421,36.721069
54.750102,84.888866,138.851280,162.994824,103.255681,102.002343,29.633048,14.287167,138.331794,0.647162,85.054997,55.649565,161.215194,139.077207,159.302029,138.583688,78.954791,136.587200,-0.000692,0.000599,32.000000,-235.720537,138.772489,-0.649355,24.709249,0.674275,494613.891443,0.957501,39.630071,19.956705,2.534843,0.055391,0.044647,186.820359,32.000000,200.338928,187.835943,191.669171,170.482332,32.000000,165.271955,68.308599,59.762988,94.466604,14.474491,47.846977,58.480199,55.352076,7.780340,46.500890,59.552535,36.764209
55.134033,85.024619,138.846107,163.014411,103.279731,102.013735,29.540758,14.280888,138.328620,0.647181,85.154681,55.568889,161.207273,138.933086,159.237972,138.532590,78.920413,136.566230,-0.000692,0.000595,32.000000,-235.729931,138.749567,-0.648504,24.717798,0.676949,494791.879960,0.957301,39.843708,19.924598,2.540931,0.054565,0.046945,186.965299,32.000000,200.278759,188.491157,191.470508,169.686477,32.000000,165.799567,68.291102,59.739852,94.421936,14.474491,47.861879,58.480199,55.376307,7.780340,46.500808,59.559655,36.835009
54.550045,85.024619,138.885786,163.014411,103.270504,102.022588,29.678390,14.283314,138.253740,0.647196,85.339089,55.678199,161.221330,138.976783,159.228711,138.454831,78.981022,136.612894,-0.000692,0.000570,32.000000,-235.728160,138.773694,-0.649004,24.689474,0.675133,495064.369231,0.960923,39.888087,19.960304,2.536092,0.055659,0.053157,186.289175,32.000000,200.724709,188.844188,188.908609,169.425658,32.000000,166.156535,68.322041,59.795050,94.442362,14.474491,47.862036,58.480199,55.464073,7.780340,46.529091,59.574024,36.600673
54.610197,85.088910,138.855857,163.027842,103.324948,102.025072,29.748888,14.277605,138.280392,0.647217,85.184549,55.664532,161.164535,138.960961,159.205678,138.505513,78.983548,136.630039,-0.000693,0.000555,32.000000,-235.730918,138.771901,-0.648176,24.698076,0.669493,495176.024629,0.957042,39.655180,19.984572,2.518338,0.051317,0.048416,185.970346,32.000000,201.199006,188.388421,186.335802,170.015694,32.000000,165.671022,68.311583,59.750461,94.388777,14.474491,47.862369,58.480199,54.884168,7.780340,46.542527,59.598808,36.560908
55.262190,85.087530,138.858296,163.039035,103.338416,102.027627,29.613094,14.285454,138.270263,0.647508,85.017182,55.640543,161.176289,139.033082,159.275084,138.484189,78.964064,136.585814,-0.000695,0.000595,32.000000,-235.723561,138.747281,-0.648762,24.707675,0.679203,495393.686612,0.963796,40.216721,19.946460,2.546025,0.047708,0.043137,185.990727,32.000000,201.184148,187.911882,188.000536,170.463814,32.000000,165.045198,68.337476,59.779562,94.396254,14.474491,47.850616,58.480199,55.007876,7.780340,46.542305,59.579836,36.691282
54.768068,85.010271,138.817069,163.035118,103.317545,102.031419,29.662680,14.285169,138.316721,0.647511,84.834980,55.678592,161.206503,139.088096,159.256408,138.521714,78.963645,136.626176,-0.000694,0.000589,32.000000,-235.722699,138.702617,-0.649095,24.695690,0.678041,495457.040547,0.960533,40.222962,19.952199,2.542673,0.060763,0.047937,186.688905,32.000000,200.456821,187.685895,190.749304,170.647858,32.000000,165.049394,68.338479,59.766713,94.391002,14.474491,47.865203,58.480199,55.274427,7.780340,46.542370,59.544480,36.755112
54.620570,85.010271,138.913836,163.035118,103.346235,102.027761,29.740713,14.287880,138.291811,0.647825,84.767706,55.694949,161.229442,138.995052,159.285804,138.507802,78.939369,136.590036,-0.000693,0.000588,32.000000,-235.715398,138.744649,-0.649854,24.697971,0.668145,495178.737871,0.952569,39.595470,19.950364,2.512718,0.057686,0.040446,187.017063,32.000000,200.302480,188.174563,191.931411,170.079053,32.000000,165.433041,68.344737,59.754974,94.388930,14.474491,47.867399,58.480199,55.401114,7.780340,46.526292,59.585767,36.702581
54.524405,84.917286,138.836947,163.016930,103.342522,102.026715,29.581484,14.284883,138.336375,0.647756,84.905908,55.619342,161.225925,138.993197,159.215992,138.539682,78.951401,136.580183,-0.000692,0.000582,32.000000,-235.723148,138.688789,-0.649306,24.689054,0.675456,495342.579039,0.960178,39.992196,19.970238,2.534635,0.048074,0.044871,186.769288,32.000000,200.499484,188.768075,190.060605,169.559142,32.000000,165.739099,68.342924,59.776245,94.386232,14.474491,47.877946,58.480199,55.385018,7.780340,46.506893,59.530014,36.710651
55.179023,84.900730,138.838873,162.999581,103.394422,102.030595,29.585615,14.281030,138.238218,0.647354,85.173475,55.657561,161.161576,138.942201,159.216271,138.488403,78.983810,136.694680,-0.000692,0.000580,32.000000,-235.727657,138.738942,-0.649547,24.693644,0.678079,495445.285360,0.960440,40.134317,19.977094,2.543251,0.050386,0.037397,186.128751,32.000000,201.197103,188.569576,187.650566,169.590749,32.000000,166.414881,68.339491,59.813099,94.396699,14.474491,47.844482,58.480199,55.061708,7.780340,46.503381,59.522313,36.663403
54.817119,85.006408,138.779349,163.010774,103.387360,102.040815,29.680981,14.284455,138.337581,0.647505,85.232205,55.571807,161.146999,138.983308,159.209193,138.438371,78.980979,136.585142,-0.000690,0.000559,32.000000,-235.723740,138.696193,-0.649492,24.692543,0.679182,495340.652597,0.967234,40.134148,19.960312,2.546327,0.055978,0.051646,185.884366,32.000000,201.349380,187.868115,186.937508,170.272190,32.000000,165.207875,68.326272,59.809826,94.378992,14.474491,47.861618,58.480199,55.283303,7.780340,46.503307,59.594412,36.756799
55.260555,85.006408,138.779482,163.010774,103.403882,102.043533,29.720387,14.286311,138.263274,0.647580,85.175352,55.618982,161.166779,138.948133,159.222993,138.491727,78.966831,136.443509,-0.000689,0.000545,32.000000,-235.725163,138.723501,-0.649378,24.651866,0.669345,494947.831815,0.954610,39.488221,19.983085,2.516153,0.054154,0.039269,186.333361,32.000000,200.738893,187.776361,189.502553,170.393832,32.000000,164.828062,68.337764,59.842436,94.344919,14.474491,47.820288,58.480199,55.001366,7.780340,46.525315,59.587822,36.645134
54.798793,85.096912,138.696671,163.037916,103.401948,102.043530,29.506728,14.279603,138.157524,0.647549,85.306951,55.542914,161.179690,138.859373,159.252506,138.338665,78.910242,136.419008,-0.000690,0.000549,32.000000,-235.730067,138.588061,-0.650096,24.642084,0.674671,495323.765583,0.958731,39.941135,19.933124,2.531679,0.062887,0.035616,186.894245,32.000000,200.443427,187.791794,191.578809,170.580837,32.000000,165.385929,68.333756,59.784204,94.341755,14.474491,47.850067,58.480199,55.399656,7.780340,46.544208,59.597805,36.722977
54.627767,85.152097,138.742776,163.053306,103.408162,102.041002,29.633829,14.279603,138.171253,0.647787,85.527057,55.530082,161.173321,138.840451,159.209589,138.385929,78.886820,136.461451,-0.000691,0.000579,32.000000,-235.732034,138.629177,-0.650837,24.636629,0.669223,495140.788001,0.949120,39.515910,19.878964,2.511366,0.052441,0.032246,186.954363,32.000000,200.372222,188.473955,191.176891,169.594792,32.000000,165.859432,68.318394,59.807747,94.348188,14.474491,47.810141,58.480199,55.384225,7.780340,46.555784,59.543703,36.724958
54.646084,85.244811,138.674360,163.070374,103.401014,102.035935,29.762616,14.282743,138.166874,0.647855,85.636820,55.536308,161.210799,138.768552,159.181243,138.324203,78.931696,136.449409,-0.000690,0.000587,32.000000,-235.725289,138.597238,-0.649532,24.620919,0.676054,495602.870120,0.964983,40.049268,19.923731,2.531017,0.054728,0.049451,186.256463,32.000000,200.819220,188.760735,188.416579,169.521473,32.000000,165.910798,68.350716,59.834940,94.374534,14.474491,47.806478,58.480199,55.377353,7.780340,46.555896,59.575529,36.654012
54.722908,85.244811,138.678865,163.070374,103.393168,102.025809,29.645040,14.283314,138.066114,0.647890,85.565088,55.515762,161.129753,138.816266,159.199062,138.435273,78.949221,136.472507,-0.000689,0.000597,32.000000,-235.727177,138.588345,-0.649450,24.624460,0.679085,495796.580216,0.964225,40.269202,19.967631,2.539785,0.049822,0.034267,185.878361,32.000000,201.273628,188.251520,186.733499,170.024702,32.000000,165.899305,68.359160,59.837590,94.391351,14.474491,47.781767,58.480199,55.345010,7.780340,46.575382,59.521919,36.637137
54.660684,85.306344,138.650528,163.087443,103.418974,102.020370,29.515020,14.282886,138.077126,0.648199,85.356644,55.589080,161.145245,138.811923,159.202538,138.349933,78.937663,136.374787,-0.000687,0.000585,32.000000,-235.727933,138.590528,-0.649599,24.623489,0.679005,495798.987611,0.959871,40.344250,19.916947,2.537682,0.056912,0.040094,186.130801,32.000000,201.277117,187.838193,188.122464,170.382196,32.000000,164.874407,68.347614,59.862046,94.369909,14.474491,47.805032,58.480199,55.413247,7.780340,46.588405,59.584557,36.673747
54.839156,85.258331,138.655753,163.094718,103.434601,102.017422,29.692745,14.278890,138.164165,0.648218,85.312450,55.532617,161.225212,138.801239,159.235992,138.412270,78.928547,136.386136,-0.000687,0.000546,32.000000,-235.729470,138.590937,-0.649483,24.613550,0.677712,495677.370232,0.962111,40.270218,19.910564,2.534201,0.052071,0.040235,186.697159,32.000000,200.543656,187.741869,190.810236,170.371806,32.000000,165.124181,68.358765,59.867432,94.397659,14.474491,47.772641,58.480199,55.279274,7.780340,46.578623,59.602053,36.767291
54.826566,85.232946,138.642809,163.098356,103.463837,102.011106,29.743542,14.285740,138.031276,0.647935,85.430082,55.442492,161.237774,138.764045,159.275702,138.436558,78.947304,136.451263,-0.000685,0.000583,32.000000,-235.721800,138.550634,-0.649921,24.628656,0.678597,495785.761540,0.967640,40.391710,19.874969,2.536568,0.054806,0.072479,186.922582,32.000000,200.420821,188.159073,191.876919,169.957478,32.000000,165.643991,68.392205,59.867614,94.448761,14.474491,47.789370,58.480199,55.363052,7.780340,46.578815,59.524811,36.765310
55.079589,85.232946,138.641849,163.098356,103.480444,102.007346,29.612755,14.285026,137.998039,0.648108,85.501484,55.441616,161.280540,138.841469,159.192775,138.268629,78.924505,136.434715,-0.000686,0.000581,32.000000,-235.723661,138.510273,-0.651030,24.584517,0.676131,495635.558756,0.958302,40.171865,19.889563,2.528408,0.055229,0.035637,186.742327,32.000000,200.616997,188.603146,189.969006,169.379635,32.000000,165.806624,68.350557,59.879719,94.436041,14.474491,47.762438,58.480199,55.129649,7.780340,46.573702,59.564543,36.698252
54.624303,85.253089,138.545399,163.113746,103.522584,102.006109,29.663254,14.284598,138.013954,0.648119,85.589600,55.429817,161.172772,138.856212,159.192842,138.251251,78.933041,136.373398,-0.000685,0.000578,32.000000,-235.726220,138.641514,-0.652110,24.610245,0.675745,495541.843934,0.956786,40.158586,19.902234,2.528752,0.049544,0.045895,186.076395,32.000000,201.145331,188.603979,187.641026,169.460639,32.000000,166.282500,68.348552,59.874754,94.428697,14.474491,47.773430,58.480199,55.440539,7.780340,46.578078,59.589907,36.584166
54.444730,85.297514,138.619095,163.120741,103.617530,102.009226,29.783902,14.286739,138.090459,0.647931,85.464581,55.474191,161.173128,138.735355,159.231617,138.277838,78.936736,136.373090,-0.000683,0.000595,32.000000,-235.723096,138.574638,-0.652530,24.622126,0.673157,495441.297162,0.956171,39.915665,19.917048,2.517118,0.059649,0.038547,186.009970,32.000000,201.282814,187.936283,186.833391,170.172753,32.000000,165.182071,68.344373,59.861712,94.418613,14.474491,47.749268,58.480199,55.535794,7.780340,46.587527,59.523100,36.702948
54.905701,85.280958,138.605865,163.114585,103.683983,102.016877,29.559662,14.285312,138.084129,0.648363,85.225541,55.513211,161.229865,138.847790,159.286228,138.264188,78.970936,136.386845,-0.000683,0.000590,32.000000,-235.721901,138.581859,-0.652066,24.588504,0.678756,495672.355921,0.963242,40.373532,19.878921,2.536333,0.053409,0.046649,186.423245,32.000000,200.814501,187.838212,189.657944,170.384078,32.000000,164.996493,68.385948,59.896991,94.431242,14.474491,47.773591,58.480199,55.468133,7.780340,46.587747,59.590743,36.687394
54.855339,85.280958,138.619029,163.114585,103.736732,102.027076,29.622014,14.283599,138.094347,0.648774,85.123123,55.588494,161.232100,138.831070,159.299767,138.273069,78.919197,136.310694,-0.000682,0.000610,32.000000,-235.725088,138.530057,-0.651491,24.610009,0.681612,495829.589264,0.962917,40.591372,19.875077,2.546052,0.055790,0.049146,186.925345,32.000000,200.326588,187.901499,191.705290,170.431656,32.000000,165.331071,68.375949,59.867991,94.431632,14.474491,47.744230,58.480199,55.291520,7.780340,46.584508,59.507531,36.687761
54.694578,85.171689,138.682097,163.095838,103.812841,102.036423,29.732054,14.284455,138.163847,0.648724,85.060902,55.512030,161.233246,138.823933,159.260994,138.286638,78.883189,136.442633,-0.000682,0.000613,32.000000,-235.723412,138.640555,-0.651324,24.592988,0.675592,495547.277544,0.961394,40.130533,19.847515,2.524435,0.051537,0.041352,186.989253,32.000000,200.488969,188.479934,191.159479,169.642252,32.000000,166.004696,68.358925,59.851632,94.421666,14.474491,47.770603,58.480199,55.388447,7.780340,46.561911,59.525647,36.702874
54.775959,85.098015,138.704645,163.081567,103.844464,102.053363,29.787574,14.283028,138.122541,0.648707,85.120052,55.640878,161.222110,138.795101,159.251337,138.360996,78.943177,136.497850,-0.000683,0.000619,32.000000,-235.725495,138.613349,-0.650964,24.578512,0.675890,495721.587034,0.960426,40.178931,19.862495,2.526992,0.056790,0.043076,186.273696,32.000000,200.878911,188.745311,188.488299,169.442018,32.000000,165.944040,68.352422,59.892103,94.456000,14.474491,47.771252,58.480199,55.341987,7.780340,46.546681,59.560737,36.776535
54.632796,85.067388,138.663464,163.067017,103.901613,102.074942,29.669332,14.277748,138.199797,0.648650,85.111440,55.601973,161.165989,138.866980,159.229357,138.432641,78.958663,136.379934,-0.000683,0.000629,32.000000,-235.733398,138.646085,-0.651281,24.589946,0.678964,495773.661531,0.959764,40.224388,19.962184,2.535573,0.053086,0.049949,185.913597,32.000000,201.274789,188.266245,186.759614,169.920819,32.000000,165.638985,68.367655,59.881452,94.443788,14.474491,47.771730,58.480199,55.346684,7.780340,46.546753,59.579345,36.706909
54.793793,85.067388,138.696440,163.067017,103.891558,102.088880,29.659699,14.280602,138.220139,0.648408,84.961530,55.601579,161.183630,138.923829,159.270014,138.367044,78.967978,136.508484,-0.000683,0.000651,32.000000,-235.725954,138.641271,-0.651331,24.565294,0.678258,495600.119861,0.956413,40.072346,19.928833,2.532218,0.046547,0.036898,186.102488,32.000000,201.367874,187.782786,188.245445,170.537419,32.000000,165.086620,68.358903,59.899070,94.450117,14.474491,47.764377,58.480199,55.337889,7.780340,46.540426,59.546123,36.724077
54.723773,85.050832,138.677313,163.055264,103.835737,102.094011,29.667472,14.286311,138.141023,0.648644,84.986826,55.522657,161.219421,138.898217,159.254669,138.365745,78.923430,136.556145,-0.000682,0.000650,32.000000,-235.719262,138.650242,-0.651332,24.583364,0.679949,495704.075167,0.963095,40.179641,19.856453,2.538099,0.051124,0.050641,186.707991,32.000000,200.417823,187.832943,190.998961,170.319498,32.000000,164.944306,68.354021,59.861799,94.440631,14.474491,47.800389,58.480199,55.337422,7.780340,46.537021,59.586495,36.583579
54.747718,85.036208,138.724547,163.047429,103.868566,102.091517,29.686153,14.282029,138.192311,0.648636,85.095640,55.545503,161.207716,138.779421,159.267793,138.456806,78.919240,136.406416,-0.000681,0.000645,32.000000,-235.728297,138.660482,-0.651348,24.608226,0.678496,495674.716732,0.960459,40.024555,19.909161,2.531244,0.048961,0.053025,186.828573,32.000000,200.369324,188.154980,192.140731,169.850839,32.000000,165.757671,68.368092,59.850814,94.486126,14.474491,47.771919,58.480199,55.367156,7.780340,46.534010,59.580151,36.746014
54.883874,85.085875,138.669550,163.054984,103.891460,102.074955,29.632977,14.281744,138.062256,0.648652,85.273982,55.484466,161.263950,138.847322,159.203640,138.394100,78.923599,136.407110,-0.000682,0.000624,32.000000,-235.729730,138.561649,-0.652352,24.603951,0.678945,495800.415493,0.961554,40.075406,19.976693,2.534133,0.053376,0.046124,186.525113,32.000000,200.701141,188.704322,189.733629,169.536346,32.000000,165.978841,68.355067,59.862015,94.454108,14.474491,47.781543,58.480199,55.505590,7.780340,46.534037,59.560088,36.709257
54.350139,85.085875,138.653999,163.054984,103.906813,102.063521,29.672245,14.281316,138.067385,0.648635,85.481616,55.539104,161.200414,138.705300,159.217160,138.329947,78.940473,136.456470,-0.000682,0.000612,32.000000,-235.724913,138.527284,-0.652337,24.621234,0.678115,495762.626391,0.960434,40.037724,19.908658,2.533887,0.040884,0.043818,185.987988,32.000000,201.153900,188.774457,187.534998,169.463871,32.000000,166.057235,68.362091,59.882131,94.503760,14.474491,47.743006,58.480199,55.628755,7.780340,46.544441,59.517081,36.606616
54.454152,85.170861,138.577315,163.065617,103.942008,102.049538,29.803296,14.282457,138.143217,0.649039,85.396413,55.530499,161.163416,138.774465,159.241467,138.398562,78.932440,136.419250,-0.000681,0.000614,32.000000,-235.728197,138.608210,-0.652465,24.634950,0.675878,495672.265206,0.959520,39.956421,19.904634,2.526599,0.047609,0.046976,185.951445,32.000000,201.391909,187.993961,187.125789,170.289145,32.000000,165.420296,68.348595,59.863037,94.487398,14.474491,47.780087,58.480199,55.033273,7.780340,46.562242,59.613314,36.589888
54.696396,85.227979,138.678646,163.075971,103.949831,102.035588,29.838613,14.278176,138.086309,0.649183,85.299842,55.519233,161.197938,138.813250,159.266654,138.346039,78.972819,136.458718,-0.000680,0.000646,32.000000,-235.730183,138.588103,-0.652704,24.635999,0.683244,495852.265055,0.968386,40.471255,19.911575,2.551125,0.046314,0.040055,186.346785,32.000000,200.750705,187.831180,189.936915,170.538568,32.000000,164.905808,68.347711,59.878104,94.469797,14.474491,47.750849,58.480199,55.411646,7.780340,46.574275,59.578253,36.682331
55.241589,85.242051,138.643395,163.089682,103.940875,102.023473,29.629176,14.287309,138.111459,0.649203,85.305374,55.481585,161.221946,138.782906,159.286577,138.338548,78.904537,136.391291,-0.000679,0.000664,32.000000,-235.720886,138.597725,-0.652729,24.663615,0.680941,495860.359423,0.962193,40.455609,19.901650,2.544844,0.051551,0.044729,186.901983,32.000000,200.308519,188.124996,191.883110,170.325919,32.000000,165.383140,68.338106,59.826821,94.467648,14.474491,47.740381,58.480199,55.493368,7.780340,46.574444,59.515979,36.708377
54.579844,85.242051,138.545869,163.089682,103.956120,102.018451,29.573601,14.280888,138.064832,0.649178,85.461190,55.520320,161.237130,138.774201,159.234380,138.381509,78.917285,136.437923,-0.000679,0.000672,32.000000,-235.728783,138.519350,-0.652909,24.651263,0.677833,495669.213471,0.956426,40.278926,19.880315,2.535426,0.053963,0.061321,186.911170,32.000000,200.448477,188.536761,191.204113,169.671773,32.000000,166.059755,68.332457,59.842114,94.479365,14.474491,47.700128,58.480199,55.483341,7.780340,46.577553,59.573277,36.589668
54.944157,85.226875,138.594064,163.094159,103.961779,102.014659,29.888407,14.280888,138.036557,0.649195,85.330228,55.502615,161.241658,138.829174,159.208411,138.346469,78.911686,136.468122,-0.000680,0.000700,32.000000,-235.725341,138.605172,-0.652984,24.637599,0.668738,495489.302271,0.952760,39.769687,19.916060,2.509765,0.057403,0.049680,186.090700,32.000000,200.984187,188.890554,188.232979,169.414724,32.000000,165.765514,68.349524,59.857256,94.498468,14.474491,47.751172,58.480199,55.004582,7.780340,46.574565,59.564838,36.638604
54.899914,85.194039,138.604963,163.096117,103.919492,102.010900,29.734395,14.281459,138.063115,0.649371,85.319643,55.512445,161.157155,138.735621,159.258543,138.342150,78.946928,136.477671,-0.000678,0.000727,32.000000,-235.721164,138.585185,-0.653208,24.666920,0.678358,495771.567779,0.967110,40.405389,19.925816,2.538407,0.059282,0.058963,185.925126,32.000000,201.289357,188.335554,186.672418,170.016676,32.000000,165.491641,68.375759,59.858979,94.502842,14.474491,47.714012,58.480199,55.266786,7.780340,46.567888,59.555210,36.690842
