OSU 80 Ton Compressor Load Stand
54.777309,85.195419,138.596629,163.094159,103.896147,102.005856,29.551346,14.284313,138.024782,0.649612,85.301411,55.546649,161.204673,138.732113,159.244029,138.405306,78.941980,136.323651,-0.000676,0.000708,32.000000,-235.722408,138.481007,-0.654145,24.664114,0.673504,495561.463819,0.949949,40.039513,19.945984,2.522453,0.062214,0.042101,186.058330,32.000000,201.348655,187.771754,188.624764,170.492316,32.000000,165.132253,68.331466,59.835233,94.463698,14.474491,47.719715,58.480199,55.425029,7.780340,46.568032,59.518625,36.770592
54.574808,85.195419,138.611108,163.094159,103.891881,101.998254,29.718150,14.285882,138.054463,0.649575,85.337533,55.579894,161.216371,138.778543,159.271572,138.308600,78.910886,136.382028,-0.000675,0.000697,32.000000,-235.720674,138.515861,-0.654258,24.655197,0.673341,495452.843253,0.955595,40.049172,19.915348,2.524685,0.046253,0.038944,186.674045,32.000000,200.563204,187.872295,191.249685,170.372914,32.000000,164.978532,68.345657,59.835289,94.506152,14.474491,47.709820,58.480199,55.476451,7.780340,46.568464,59.600578,36.598179
54.755462,85.232394,138.622524,163.095838,103.890720,101.995730,29.793769,14.281316,138.046955,0.649551,85.223663,55.518799,161.212815,138.785558,159.283826,138.360261,78.882000,136.337468,-0.000675,0.000710,32.000000,-235.724585,138.552247,-0.654200,24.676125,0.675162,495498.945090,0.963813,40.168450,19.845967,2.530183,0.054741,0.048173,186.902021,32.000000,200.283866,188.386468,192.247315,169.790869,32.000000,165.832900,68.336317,59.826274,94.537868,14.474491,47.712416,58.480199,55.375267,7.780340,46.576383,59.516687,36.662449
54.746825,85.197074,138.593092,163.088842,103.900499,101.991328,29.712784,14.282743,138.056554,0.649521,85.187270,55.535008,161.291081,138.811454,159.224812,138.283132,78.923088,136.420679,-0.000675,0.000721,32.000000,-235.725617,138.559222,-0.655106,24.649820,0.678458,495625.420039,0.962202,40.363618,19.905242,2.539837,0.051208,0.041363,186.576011,32.000000,200.816383,188.757135,189.510604,169.529735,32.000000,166.027193,68.332288,59.836064,94.539112,14.474491,47.700976,58.480199,55.381575,7.780340,46.569135,59.570720,36.712045
54.397365,85.126160,138.617806,163.080727,103.896361,101.986226,29.603294,14.278319,138.019443,0.649688,85.175128,55.562909,161.217479,138.817960,159.220707,138.228348,78.939510,136.321249,-0.000674,0.000737,32.000000,-235.730204,138.647798,-0.655816,24.656324,0.675293,495627.321863,0.956378,40.226454,19.912618,2.531666,0.052170,0.045179,185.963271,32.000000,201.328069,188.775268,187.328729,169.605232,32.000000,166.049836,68.321105,59.857527,94.561294,14.474491,47.719633,58.480199,55.487072,7.780340,46.569281,59.571418,36.732074
54.692190,85.106569,138.689193,163.077090,103.888407,101.977348,29.785912,14.283314,138.069383,0.649705,85.109554,55.548736,161.213384,138.769938,159.258410,138.350524,78.962499,136.415046,-0.000675,0.000757,32.000000,-235.727832,138.587856,-0.655776,24.653046,0.675890,495484.184720,0.959025,40.199449,19.911691,2.531527,0.048558,0.049110,185.904914,32.000000,201.438419,188.028588,187.407142,170.252836,32.000000,165.323555,68.321979,59.859250,94.553631,14.474491,47.674884,58.480199,55.131842,7.780340,46.554641,59.551414,36.673674
55.014694,85.106569,138.612667,163.077090,103.854169,101.973536,29.673721,14.285597,138.102719,0.649550,85.092295,55.552807,161.237442,138.855090,159.276122,138.242145,78.931037,136.363297,-0.000675,0.000757,32.000000,-235.722107,138.503828,-0.655784,24.642582,0.680915,495506.810314,0.969086,40.465831,19.847278,2.548245,0.064227,0.049814,186.454724,32.000000,200.886011,187.695135,190.050156,170.511642,32.000000,165.096273,68.293719,59.821042,94.531998,14.474491,47.697729,58.480199,55.226741,7.780340,46.550641,59.579610,36.652911
54.727621,85.123125,138.594130,163.070094,103.817532,101.970928,29.568439,14.284027,138.119781,0.649277,85.197807,55.561308,161.240862,138.732480,159.289719,138.311145,78.936239,136.408087,-0.000674,0.000781,32.000000,-235.727938,138.466037,-0.655045,24.672978,0.676878,495246.063546,0.957368,40.161569,19.869563,2.535813,0.052091,0.143781,186.953034,32.000000,200.399303,188.128889,192.027147,170.300452,32.000000,165.174509,68.288356,59.828225,94.575825,14.474491,47.690443,58.480199,55.399943,7.780340,46.554145,59.578342,36.632735
54.508722,85.159548,138.689028,163.074292,103.851548,101.968366,29.596583,14.279461,138.096419,0.649253,85.210613,55.595239,161.269966,138.773752,159.249595,138.382853,78.911048,136.305903,-0.000673,0.000805,32.000000,-235.725457,138.578618,-0.656161,24.661674,0.671939,495126.522031,0.954820,39.851513,19.876050,2.519557,0.053343,0.044105,187.023668,32.000000,200.581766,188.625374,191.140204,169.684456,32.000000,165.957277,68.291459,59.830100,94.588182,14.474491,47.719647,58.480199,55.547658,7.780340,46.561859,59.591392,36.769932
54.497400,85.128368,138.701516,163.070374,103.837578,101.969629,29.802962,14.281744,138.135966,0.649113,85.150409,55.469846,161.207499,138.878805,159.214847,138.364112,78.925933,136.354710,-0.000675,0.000804,32.000000,-235.725468,138.639476,-0.656827,24.646149,0.675285,495270.091373,0.963708,40.143994,19.892466,2.532435,0.061764,0.042630,186.171322,32.000000,201.189112,188.728801,188.095671,169.589229,32.000000,166.191235,68.285531,59.843012,94.572557,14.474491,47.686727,58.480199,55.355581,7.780340,46.561977,59.583033,36.684386
54.736963,85.128368,138.582237,163.070374,103.861044,101.973437,29.771996,14.281601,138.057537,0.648838,85.249997,55.486272,161.159318,138.762027,159.282555,138.277753,78.941144,136.359628,-0.000675,0.000819,32.000000,-235.730200,138.461490,-0.657013,24.658029,0.679421,495463.949741,0.967061,40.391559,19.868331,2.544346,0.061063,0.045465,185.911513,32.000000,201.418234,188.266746,186.606072,169.778973,32.000000,165.341978,68.320778,59.863496,94.575401,14.474491,47.721326,58.480199,55.565834,7.780340,46.555548,59.546870,36.653204
55.269803,85.136921,138.697505,163.070934,103.910796,101.982316,29.540409,14.284741,138.113630,0.648685,85.245370,55.529047,161.197722,138.765004,159.301840,138.212768,78.975039,136.340077,-0.000676,0.000869,32.000000,-235.727389,138.472298,-0.657655,24.669752,0.680035,495405.398334,0.960520,40.371318,19.877008,2.545103,0.053866,0.038380,186.144762,32.000000,201.276157,187.802048,188.990330,170.447133,32.000000,165.478365,68.314211,59.854763,94.553449,14.474491,47.664947,58.480199,55.641614,7.780340,46.557460,59.609832,36.728406
54.577106,85.181898,138.594760,163.077370,103.905594,101.986103,29.637587,14.277035,138.050355,0.648670,85.248783,55.573808,161.264294,138.769043,159.275546,138.307575,78.911586,136.422806,-0.000677,0.000917,32.000000,-235.736242,138.594629,-0.658997,24.640064,0.675521,495274.286999,0.956977,40.140239,19.864171,2.531785,0.056851,0.047827,186.719782,32.000000,200.615007,187.895391,191.118211,170.506266,32.000000,165.006629,68.314287,59.825019,94.581451,14.474491,47.680668,58.480199,55.516698,7.780340,46.566937,59.595582,36.632662
54.627055,85.173620,138.684148,163.091081,103.911005,101.987897,29.759845,14.284170,138.006989,0.648948,85.198930,55.554628,161.217194,138.792491,159.279929,138.381695,78.895093,136.427329,-0.000678,0.000897,32.000000,-235.723534,138.635702,-0.658733,24.653335,0.667993,494996.017370,0.954461,39.637584,19.820839,2.509463,0.066631,0.036586,186.933883,32.000000,200.250942,188.519062,192.065624,169.670902,32.000000,165.580760,68.287527,59.816468,94.573315,14.474491,47.683430,58.480199,55.361305,7.780340,46.567072,59.542759,36.641906
54.875555,85.173620,138.670066,163.091081,103.932651,101.991645,29.653103,14.281030,138.098970,0.648752,85.167673,55.540281,161.263899,138.746775,159.246526,138.317764,78.928664,136.405091,-0.000678,0.000928,32.000000,-235.724707,138.578557,-0.658105,24.662278,0.678648,495546.424853,0.964627,40.347878,19.924222,2.539430,0.059780,0.057487,186.449669,32.000000,200.794531,188.643519,189.577783,169.563899,32.000000,166.298205,68.287656,59.824998,94.597421,14.474491,47.702211,58.480199,55.337108,7.780340,46.565477,59.565360,36.692970
55.184008,85.109880,138.682723,163.083526,103.934234,101.987841,29.520517,14.286311,138.129583,0.648745,85.233821,55.563104,161.225951,138.853683,159.267994,138.357270,78.956346,136.447916,-0.000680,0.000955,32.000000,-235.724180,138.640453,-0.656775,24.653492,0.678003,495550.717728,0.959706,40.291411,19.942896,2.538745,0.051897,0.034228,186.026400,32.000000,201.299400,188.793492,187.043436,169.618943,32.000000,165.978312,68.285993,59.841378,94.583077,14.474491,47.673839,58.480199,55.579145,7.780340,46.552303,59.541215,36.685853
54.797401,85.105741,138.732211,163.073732,103.887817,101.986588,29.710107,14.285882,138.142720,0.648985,85.141768,55.627651,161.171287,138.795508,159.322043,138.366946,78.937696,136.449773,-0.000680,0.000975,32.000000,-235.720674,138.659277,-0.656458,24.693356,0.674011,495378.865415,0.958449,40.052162,19.898593,2.526992,0.050629,0.040424,185.953575,32.000000,201.465675,188.100499,187.532603,170.254445,32.000000,165.191913,68.296185,59.855034,94.553059,14.474491,47.717050,58.480199,55.383784,7.780340,46.551522,59.523178,36.753204
54.850279,85.093601,138.735105,163.069815,103.867406,101.991639,29.734738,14.281030,138.162056,0.648821,84.898589,55.674292,161.214102,138.918710,159.283986,138.371058,78.939465,136.466796,-0.000680,0.000985,32.000000,-235.725526,138.738289,-0.657403,24.679325,0.669617,495067.859989,0.956710,39.692599,19.891575,2.513096,0.047735,0.038229,186.492703,32.000000,200.726788,187.687897,190.312008,170.645425,32.000000,165.084760,68.281612,59.825612,94.520919,14.474491,47.675478,58.480199,55.472073,7.780340,46.551600,59.574762,36.600600
55.254427,85.093601,138.823467,163.069815,103.868320,101.997229,29.551578,14.284313,138.211265,0.648768,84.813713,55.697066,161.241936,138.938632,159.336365,138.423560,78.928126,136.551372,-0.000681,0.000982,32.000000,-235.728636,138.772898,-0.658351,24.699309,0.674505,495285.744164,0.957890,40.059439,19.911122,2.531730,0.049326,0.058650,186.988688,32.000000,200.434552,188.105564,191.988941,170.234264,32.000000,165.157782,68.287050,59.824386,94.527929,14.474491,47.743095,58.480199,55.098620,7.780340,46.549141,59.587134,36.656213
54.751810,85.000890,138.869168,163.052466,103.856289,102.006062,29.615116,14.283171,138.209633,0.648783,84.839620,55.684554,161.250163,138.917915,159.273056,138.535525,78.909234,136.531457,-0.000681,0.000991,32.000000,-235.727811,138.760824,-0.659266,24.688609,0.674131,495264.612623,0.956111,39.996439,19.917566,2.529342,0.051736,0.063183,187.015448,32.000000,200.400061,188.722133,190.983604,169.391198,32.000000,166.190032,68.254991,59.823923,94.510982,14.474491,47.745586,58.480199,55.371856,7.780340,46.529862,59.557433,36.608377
54.673543,84.943498,138.793663,163.030081,103.871544,102.004761,29.769306,14.282172,138.235764,0.648802,84.884648,55.579757,161.239345,138.890979,159.267484,138.503886,78.918761,136.594449,-0.000681,0.001010,32.000000,-235.725532,138.746283,-0.659495,24.677935,0.668109,495112.558871,0.954428,39.608962,19.969694,2.512441,0.146863,0.039868,186.130785,32.000000,201.065844,188.719816,188.161401,169.401888,32.000000,166.205990,68.262145,59.835349,94.493722,14.474491,47.733530,58.480199,55.449445,7.780340,46.517899,59.572195,36.580791
54.718983,84.939635,138.905853,163.014411,103.899692,102.003521,29.531953,14.278176,138.273445,0.648751,84.883350,55.718869,161.177069,139.032981,159.293568,138.431114,78.935508,136.609552,-0.000681,0.001036,32.000000,-235.731986,138.662829,-0.659594,24.697866,0.675984,495319.764205,0.961770,39.998466,19.978984,2.536339,0.045930,0.038849,185.893261,32.000000,201.369589,188.287466,186.436811,169.964768,32.000000,165.277814,68.267242,59.830837,94.487589,14.474491,47.729245,58.480199,55.384657,7.780340,46.517857,59.552161,36.737650
54.679282,84.939635,138.838320,163.014411,103.944541,102.002289,29.550893,14.285026,138.338152,0.648965,84.874518,55.765841,161.198169,139.009000,159.324508,138.539336,78.981973,136.619667,-0.000682,0.001039,32.000000,-235.724645,138.857638,-0.660020,24.727502,0.676936,495258.305880,0.958133,40.016469,19.999830,2.538589,0.074906,0.042104,186.150593,32.000000,201.242494,187.774199,188.948970,170.541726,32.000000,165.148977,68.252337,59.826282,94.460238,14.474491,47.744442,58.480199,55.457623,7.780340,46.517008,59.561622,36.707790
55.113733,84.963364,138.917581,163.012173,103.991999,101.999691,29.696020,14.276749,138.331346,0.648919,84.689564,55.646132,161.204239,139.032207,159.307995,138.507590,78.929944,136.665749,-0.000683,0.001075,32.000000,-235.730135,138.823093,-0.659955,24.697158,0.676289,495191.890270,0.964940,39.968822,19.990364,2.538531,0.053508,0.048846,186.804030,32.000000,200.523766,187.804919,191.317654,170.489157,32.000000,165.354797,68.260718,59.812066,94.477685,14.474491,47.743896,58.480199,55.349391,7.780340,46.521915,59.528145,36.627819
55.043548,84.884727,139.030630,163.010494,103.999577,101.999731,29.864372,14.277177,138.320987,0.649159,84.664734,55.731353,161.250743,139.120886,159.303766,138.607435,78.912574,136.599575,-0.000683,0.001095,32.000000,-235.733805,138.796763,-0.660416,24.719765,0.675707,495115.178068,0.965072,40.007074,19.948773,2.539139,0.061202,0.052214,187.030530,32.000000,200.364013,188.510328,191.936475,169.799910,32.000000,165.443098,68.241911,59.829611,94.473930,14.474491,47.814720,58.480199,55.207398,7.780340,46.505496,59.585708,36.816007
54.947298,84.823750,138.968106,162.995104,103.995044,102.008698,29.643160,14.282029,138.390233,0.649147,84.735577,55.605767,161.230705,139.037813,159.237732,138.575454,78.892429,136.615201,-0.000683,0.001107,32.000000,-235.726166,138.770451,-0.659671,24.695296,0.670533,495019.101648,0.952146,39.613369,20.023013,2.520562,0.065240,0.048196,186.460211,32.000000,200.808268,188.686331,189.278503,169.530700,32.000000,166.046863,68.189796,59.815611,94.440828,14.474491,47.736330,58.480199,55.264697,7.780340,46.505411,59.556322,36.617768
54.711694,84.823750,138.915972,162.995104,103.947480,102.012549,29.590238,14.282886,138.382591,0.649242,84.933477,55.530115,161.172687,139.061344,159.291435,138.571421,78.949797,136.618995,-0.000685,0.001110,32.000000,-235.727933,138.794966,-0.660349,24.687796,0.671421,494981.683424,0.947912,39.601998,20.008488,2.525830,0.048207,0.038988,185.967697,32.000000,201.388443,188.586667,187.149041,169.722576,32.000000,165.910247,68.202516,59.833499,94.477831,14.474491,47.772800,58.480199,55.405655,7.780340,46.492584,59.557030,36.686220
55.139286,84.873691,138.876097,162.986990,103.952335,102.015029,29.825789,14.282600,138.265448,0.648977,85.123509,55.509200,161.153438,138.946707,159.299258,138.495188,78.963514,136.576920,-0.000685,0.001136,32.000000,-235.722973,138.802349,-0.659853,24.652941,0.673134,495031.677631,0.956749,39.633373,20.036165,2.529116,0.050987,0.105952,185.961609,32.000000,201.333965,188.106742,187.616906,170.281654,32.000000,165.085610,68.191609,59.834243,94.471544,14.474491,47.726710,58.480199,55.442742,7.780340,46.502876,59.577801,36.718355
54.571091,85.037312,138.802739,163.011893,103.978155,102.017535,29.732932,14.278462,138.247417,0.649006,85.279999,55.590342,161.155952,139.052026,159.265999,138.480456,78.926829,136.503078,-0.000685,0.001139,32.000000,-235.728750,138.693952,-0.660374,24.646804,0.676590,495056.460244,0.962992,39.859959,19.980625,2.539054,0.059554,0.046538,186.568349,32.000000,200.697304,187.726583,190.143691,170.479549,32.000000,164.977897,68.181917,59.799252,94.423803,14.474491,47.734456,58.480199,55.488591,7.780340,46.536891,59.607266,36.634276
54.921944,85.207008,138.786155,163.050228,103.974142,102.019498,29.611130,14.283885,138.195310,0.648888,85.449381,55.558566,161.199000,138.964630,159.272992,138.421176,78.922957,136.491687,-0.000685,0.001133,32.000000,-235.727917,138.613227,-0.660655,24.642215,0.671088,494893.653119,0.947460,39.499223,19.946626,2.518642,0.050796,0.049301,186.900101,32.000000,200.478892,188.038320,191.888721,170.168856,32.000000,165.299438,68.204191,59.821751,94.455494,14.474491,47.705427,58.480199,55.460454,7.780340,46.536918,59.568497,36.583359
54.570361,85.207008,138.839261,163.050228,103.935164,102.016922,29.709877,14.281173,138.142096,0.648546,85.477830,55.473986,161.230081,138.910371,159.238990,138.402493,78.919800,136.489955,-0.000685,0.001139,32.000000,-235.729153,138.592568,-0.661040,24.653571,0.679614,495480.191722,0.961606,40.209097,19.947703,2.543521,0.050973,0.052047,186.815872,32.000000,200.508128,188.758876,190.812027,169.438684,32.000000,165.878971,68.194927,59.817853,94.476593,14.474491,47.744882,58.480199,55.496421,7.780340,46.572404,59.557551,36.705442
55.001029,85.244535,138.727432,163.069815,103.940176,102.016937,29.787875,14.286881,138.172811,0.648649,85.423589,55.478720,161.192267,138.939569,159.231216,138.313184,78.934558,136.470524,-0.000685,0.001153,32.000000,-235.720659,138.637597,-0.661745,24.597054,0.674725,495548.123132,0.959266,40.040978,19.946080,2.526971,0.054315,0.049118,186.131694,32.000000,201.151006,188.680743,188.049416,169.563405,32.000000,166.433069,68.191750,59.839845,94.478185,14.474491,47.698550,58.480199,55.198275,7.780340,46.580389,59.524201,36.690548
54.752360,85.217769,138.747525,163.071214,103.952109,102.021959,29.665234,14.276607,138.105006,0.648639,85.453419,55.579390,161.128505,138.849525,159.258826,138.386844,78.928697,136.476574,-0.000686,0.001171,32.000000,-235.731917,138.611333,-0.662619,24.576073,0.679920,495717.635227,0.962759,40.379499,19.948402,2.544225,0.048390,0.048355,185.923508,32.000000,201.345070,188.115051,186.753450,169.975667,32.000000,165.253951,68.177740,59.834515,94.466377,14.474491,47.712132,58.480199,55.371494,7.780340,46.574991,59.606833,36.614320
54.464475,85.245638,138.658588,163.073452,103.923562,102.030837,29.639943,14.281601,138.093166,0.648638,85.447705,55.487409,161.135067,138.820916,159.240546,138.252329,78.903193,136.394888,-0.000687,0.001183,32.000000,-235.724627,138.524469,-0.663125,24.550135,0.674524,495523.460591,0.952144,40.002586,19.924271,2.522270,0.050351,0.042510,186.180352,32.000000,201.067856,187.764499,189.156299,170.392947,32.000000,164.980698,68.110563,59.829249,94.455437,14.474491,47.682651,58.480199,55.407801,7.780340,46.575152,59.568635,36.659221
54.388824,85.245638,138.689098,163.073452,103.905846,102.029581,29.773005,14.281744,138.120603,0.648679,85.581502,55.464648,161.209089,138.861025,159.276326,138.300550,78.897729,136.444492,-0.000687,0.001184,32.000000,-235.725960,138.488064,-0.663762,24.533324,0.678903,495647.566831,0.960793,40.214816,19.933050,2.534092,0.051807,0.044476,186.845297,32.000000,200.522221,187.766716,191.155758,170.712490,32.000000,165.206095,68.128030,59.825889,94.477093,14.474491,47.687525,58.480199,55.618476,7.780340,46.581137,59.577751,36.639558
54.925554,85.323177,138.612950,163.083805,103.861232,102.029440,29.664246,14.282315,138.135720,0.648653,85.658771,55.451250,161.197596,138.858007,159.220362,138.304054,78.900192,136.383032,-0.000687,0.001185,32.000000,-235.726537,138.517514,-0.663419,24.526899,0.683583,495920.981342,0.967295,40.520407,19.919141,2.545854,0.055294,0.046136,186.935871,32.000000,200.323291,188.416801,191.786296,169.733787,32.000000,165.543236,68.075385,59.821022,94.465396,14.474491,47.658566,58.480199,55.256852,7.780340,46.597501,59.579423,36.683505
54.694977,85.375053,138.687750,163.100874,103.840683,102.029430,29.608651,14.280888,138.081993,0.648640,85.640455,55.531041,161.243888,138.764250,159.176748,138.317458,78.901310,136.312717,-0.000687,0.001190,32.000000,-235.726816,138.616430,-0.663109,24.512002,0.685347,495964.649995,0.964417,40.593573,19.948542,2.549956,0.078428,0.033580,186.397711,32.000000,200.800687,188.670611,189.211932,169.489344,32.000000,166.072320,68.045526,59.808508,94.444310,14.474491,47.685107,58.480199,55.422318,7.780340,46.608555,59.599978,36.610064
54.701539,85.329523,138.636593,163.114026,103.822495,102.026928,29.756155,14.287024,138.126864,0.648881,85.471536,55.584934,161.161977,138.786373,159.239648,138.343967,78.929015,136.449446,-0.000687,0.001201,32.000000,-235.720680,138.660093,-0.662961,24.518113,0.677190,495792.768999,0.957845,40.153680,19.916420,2.523651,0.048549,0.041241,185.955356,32.000000,201.328490,188.578370,186.829799,169.875872,32.000000,165.989302,68.033880,59.821948,94.472336,14.474491,47.660610,58.480199,55.299241,7.780340,46.608832,59.590615,36.685193
54.804860,85.329523,138.796195,163.114026,103.883670,102.029504,29.756316,14.280031,138.215972,0.648866,85.215199,55.649252,161.195969,138.752464,159.279745,138.342353,78.947311,136.472326,-0.000687,0.001224,32.000000,-235.725050,138.611495,-0.663776,24.545047,0.681541,495974.510018,0.964169,40.427369,19.881359,2.535658,0.046534,0.040436,185.962905,32.000000,201.332028,187.971445,187.542385,170.215588,32.000000,164.900141,68.048630,59.806182,94.459658,14.474491,47.714154,58.480199,55.361432,7.780340,46.599597,59.523385,36.680791
54.947541,85.210319,138.700864,163.105351,103.957027,102.033303,29.554824,14.285026,138.281439,0.649038,84.958528,55.690795,161.201422,138.909330,159.325509,138.446764,78.940303,136.491849,-0.000687,0.001261,32.000000,-235.723333,138.613226,-0.664152,24.531934,0.680908,495845.844505,0.959134,40.375515,19.919645,2.534419,0.055057,0.044120,186.488316,32.000000,200.652080,187.689616,190.521330,170.530986,32.000000,165.082399,68.063816,59.813118,94.470116,14.474491,47.681241,58.480199,55.340261,7.780340,46.574963,59.542484,36.726939
54.729111,85.072906,138.839705,163.085205,104.022598,102.041815,29.563674,14.282600,138.236519,0.648908,84.891577,55.694704,161.243341,138.947849,159.339280,138.477912,78.891301,136.548353,-0.000687,0.001294,32.000000,-235.724940,138.716364,-0.665196,24.540615,0.679482,495771.233405,0.957186,40.276044,19.912388,2.532553,0.042230,0.044065,186.842122,32.000000,200.433541,188.071941,191.945583,170.212363,32.000000,165.459174,68.060724,59.782694,94.480457,14.474491,47.725017,58.480199,55.404095,7.780340,46.546474,59.555476,36.597959
54.697422,85.025999,138.737276,163.058622,104.040156,102.055768,30.003321,14.285169,138.265728,0.648948,85.051661,55.621090,161.280142,138.982553,159.260548,138.384649,78.905429,136.585039,-0.000687,0.001276,32.000000,-235.724338,138.660685,-0.665345,24.547198,0.677019,495572.871489,0.960743,40.019708,19.928813,2.524241,0.057126,0.049855,186.852541,32.000000,200.474162,188.745411,190.665216,169.444357,32.000000,165.971075,68.067773,59.819635,94.502404,14.474491,47.722502,58.480199,55.049284,7.780340,46.546528,59.532079,36.669492
55.393569,85.025999,138.839808,163.058622,104.040303,102.064601,29.350706,14.282457,138.266122,0.648890,85.146446,55.568997,161.213380,138.838248,159.254262,138.437839,78.921914,136.612854,-0.000687,0.001295,32.000000,-235.726558,138.718995,-0.665601,24.531384,0.680602,495636.454861,0.964386,40.092339,20.005066,2.536853,0.057178,0.047447,186.176169,32.000000,201.030357,188.814249,187.989596,169.528626,32.000000,166.182044,68.084953,59.827745,94.496820,14.474491,47.725410,58.480199,54.968692,7.780340,46.536780,59.582108,36.744547
54.828207,85.059110,138.691063,163.054984,103.987282,102.069731,29.545329,14.286168,138.236001,0.649293,85.234619,55.518778,161.176115,138.890407,159.305039,138.380759,78.920208,136.542779,-0.000686,0.001291,32.000000,-235.720389,138.618936,-0.666561,24.557505,0.680367,495630.104558,0.950875,40.075958,20.008626,2.536450,0.055997,0.044206,185.945648,32.000000,201.340394,188.138156,186.613374,170.058786,32.000000,165.295530,68.104010,59.802469,94.481431,14.474491,47.711701,58.480199,55.540128,7.780340,46.543710,59.561583,36.704268
54.617633,85.137749,138.754395,163.066737,103.948292,102.072292,29.829651,14.283599,138.190285,0.649371,85.262837,55.505489,161.160806,138.867610,159.279150,138.359122,78.926252,136.445531,-0.000687,0.001280,32.000000,-235.728203,138.607720,-0.666809,24.567235,0.671040,495292.895972,0.958804,39.408459,20.005549,2.506425,0.050147,0.043432,186.300764,32.000000,200.904627,187.907428,189.092301,170.494294,32.000000,164.941425,68.081659,59.793757,94.425657,14.474491,47.694102,58.480199,55.449852,7.780340,46.560147,59.539120,36.722317
54.648786,85.228806,138.642407,163.077929,103.940094,102.074834,29.583104,14.288166,138.156770,0.649416,85.390740,55.567883,161.192051,138.849176,159.312726,138.310883,78.896715,136.487317,-0.000686,0.001291,32.000000,-235.726750,138.562850,-0.664618,24.583285,0.678025,495647.103278,0.963318,39.983172,19.973471,2.529557,0.046810,0.051039,186.880695,32.000000,200.373214,187.818596,191.525921,170.624462,32.000000,165.105990,68.070910,59.744256,94.418821,14.474491,47.685834,58.480199,55.066281,7.780340,46.560249,59.592504,36.779250
54.803686,85.228806,138.789667,163.077929,103.936446,102.076844,29.670021,14.286168,138.156570,0.649379,85.435906,55.664485,161.223411,138.941792,159.274486,138.345393,78.914623,136.460833,-0.000685,0.001307,32.000000,-235.724814,138.693989,-0.664246,24.630072,0.681396,495857.070024,0.958348,40.264628,19.920519,2.540469,0.054328,0.044795,186.995328,32.000000,200.342818,188.480847,191.709234,169.707290,32.000000,165.583615,68.102710,59.782255,94.400516,14.474491,47.701872,58.480199,55.329858,7.780340,46.579377,59.584478,36.741906
54.744228,85.263298,138.673598,163.092200,103.888682,102.078167,29.858518,14.283456,138.275947,0.649406,85.412178,55.559925,161.259240,138.857191,159.227919,138.448943,78.940634,136.406700,-0.000685,0.001308,32.000000,-235.723756,138.551451,-0.664347,24.644339,0.680063,496033.833083,0.965975,40.325641,19.970214,2.536971,0.049892,0.038479,186.417077,32.000000,200.628365,188.716047,189.216730,169.466646,32.000000,165.837074,68.093710,59.793747,94.388157,14.474491,47.672584,58.480199,55.114905,7.780340,46.586745,59.570749,36.619015
54.594865,85.224943,138.779680,163.093599,103.893815,102.084551,29.716308,14.279746,138.198036,0.649191,85.304235,55.677393,161.200414,138.896057,159.283071,138.398132,78.948540,136.472694,-0.000685,0.001293,32.000000,-235.728450,138.601420,-0.664850,24.667156,0.677259,495930.551730,0.960201,40.176456,19.939530,2.532488,0.042337,0.042296,185.976482,32.000000,201.228048,188.554013,187.000485,169.732569,32.000000,166.104308,68.093891,59.804010,94.395118,14.474491,47.696592,58.480199,55.449757,7.780340,46.578945,59.538570,36.812412
54.797846,85.149062,138.753378,163.082127,103.857198,102.090873,29.447289,14.278034,138.217734,0.649257,85.136912,55.663173,161.195501,138.935452,159.267601,138.409947,78.913886,136.451719,-0.000686,0.001289,32.000000,-235.732621,138.682429,-0.665097,24.684019,0.677198,495961.278002,0.955360,40.268175,19.887400,2.533118,0.058104,0.046641,186.014499,32.000000,201.202961,188.059138,187.756530,170.217223,32.000000,165.066905,68.092197,59.788858,94.341705,14.474491,47.701625,58.480199,55.400403,7.780340,46.579112,59.536731,36.719969
54.708156,85.149062,138.829656,163.082127,103.810673,102.102296,29.600552,14.288166,138.242902,0.649336,84.828542,55.701082,161.190973,138.935796,159.287166,138.439147,78.910729,136.516863,-0.000687,0.001302,32.000000,-235.717899,138.656666,-0.665733,24.682996,0.679352,496001.892529,0.962761,40.373788,19.911335,2.541991,0.045806,0.064867,186.562767,32.000000,200.353909,187.858790,190.535115,170.413936,32.000000,164.741920,68.101741,59.763214,94.344653,14.474491,47.707067,58.480199,55.395506,7.780340,46.563423,59.557531,36.789081
54.592186,85.040071,138.742813,163.067576,103.822939,102.105912,29.951857,14.284313,138.274515,0.649333,84.793502,55.637452,161.247208,138.981534,159.344663,138.401884,78.901478,136.468445,-0.000687,0.001288,32.000000,-235.725522,138.629971,-0.664696,24.636052,0.675631,495896.414669,0.967521,40.102331,19.935871,2.532095,0.052461,0.055720,186.990921,32.000000,200.308105,188.176221,192.118468,170.186174,32.000000,165.682463,68.111584,59.771896,94.370255,14.474491,47.688704,58.480199,55.258817,7.780340,46.540786,59.583623,36.684532
55.370812,84.958122,138.804254,163.049948,103.815022,102.106966,29.776070,14.278747,138.262085,0.649295,84.964173,55.536210,161.263740,138.937144,159.278756,138.413594,78.930838,136.634772,-0.000686,0.001280,32.000000,-235.727482,138.598137,-0.663949,24.642057,0.677476,496004.257040,0.964337,40.188681,19.970451,2.537641,0.043115,0.042013,186.901640,32.000000,200.455862,188.836732,190.464388,169.649556,32.000000,165.952176,68.096196,59.773996,94.402330,14.474491,47.702772,58.480199,54.969120,7.780340,46.523733,59.569402,36.656653
54.601703,85.010823,138.717971,163.044631,103.750994,102.110787,29.630494,14.281601,138.236991,0.649342,85.185238,55.544100,161.225726,138.870017,159.261365,138.356798,78.914869,136.492505,-0.000686,0.001273,32.000000,-235.726267,138.658586,-0.663774,24.588792,0.679870,495951.200438,0.955009,40.191498,19.956349,2.541441,0.050833,0.050066,186.207667,32.000000,200.944793,188.837181,187.878831,169.484880,32.000000,166.119081,68.101113,59.768461,94.378976,14.474491,47.668658,58.480199,55.491436,7.780340,46.523702,59.525853,36.681304
54.845670,85.010823,138.810215,163.044631,103.717403,102.112067,29.526051,14.279175,138.085347,0.649374,85.349950,55.576436,161.150383,138.809681,159.296573,138.426082,78.925125,136.442413,-0.000685,0.001241,32.000000,-235.730168,138.637396,-0.663347,24.593985,0.668333,495401.922202,0.945765,39.362301,20.007190,2.506813,0.056471,0.049767,186.066015,32.000000,201.161491,188.075778,186.880256,170.336211,32.000000,165.332474,68.110880,59.777066,94.389859,14.474491,47.701720,58.480199,55.297790,7.780340,46.534683,59.525401,36.668832
54.677330,85.151546,138.728756,163.065897,103.702514,102.114588,29.866562,14.288451,138.252994,0.649307,85.278382,55.527072,161.178219,138.880293,159.295850,138.361692,78.942020,136.470788,-0.000685,0.001247,32.000000,-235.718925,138.582388,-0.663338,24.553177,0.680879,495905.152624,0.965161,40.153068,19.954564,2.540543,0.055594,0.049121,186.296144,32.000000,200.858358,187.903106,189.329853,170.446326,32.000000,164.735165,68.105092,59.782980,94.366929,14.474491,47.682233,58.480199,55.136469,7.780340,46.564060,59.553853,36.649316
55.256839,85.200109,138.783676,163.086044,103.632480,102.112080,29.684531,14.283742,138.169181,0.649303,85.246584,55.467783,161.207663,138.819305,159.307284,138.356168,78.908944,136.472935,-0.000683,0.001239,32.000000,-235.725437,138.601336,-0.664957,24.540222,0.677591,495768.234478,0.963898,39.918093,19.920141,2.530924,0.061249,0.052285,187.010789,32.000000,200.297249,187.916888,191.431817,170.499070,32.000000,165.262949,68.113143,59.749948,94.403811,14.474491,47.688866,58.480199,55.032128,7.780340,46.574296,59.598227,36.657680
54.530142,85.193211,138.683116,163.092480,103.628471,102.104418,29.637968,14.277605,138.140817,0.649329,85.316228,55.572592,161.232364,138.888696,159.270279,138.322651,78.911853,136.566865,-0.000682,0.001223,32.000000,-235.727476,138.604990,-0.665790,24.554751,0.681061,496020.780483,0.956455,40.220866,19.916937,2.537226,0.049110,0.043311,187.079016,32.000000,200.156841,188.438963,191.692666,169.920687,32.000000,165.662051,68.112204,59.772103,94.435307,14.474491,47.683839,58.480199,55.377329,7.780340,46.574444,59.516982,36.641979
55.087303,85.193211,138.704021,163.092480,103.625750,102.094209,29.738979,14.284741,138.152692,0.649376,85.341640,55.687586,161.234022,138.949500,159.189080,138.414046,78.917926,136.484871,-0.000681,0.001208,32.000000,-235.721488,138.602988,-0.666498,24.537547,0.673137,495848.455294,0.951426,39.713165,19.951048,2.511611,0.061170,0.048645,186.445209,32.000000,200.587748,188.942935,189.022355,169.314848,32.000000,165.947371,68.062885,59.768075,94.423526,14.474491,47.657300,58.480199,55.139318,7.780340,46.573151,59.561593,36.747775
55.462058,85.207560,138.704285,163.103952,103.678369,102.087800,29.840540,14.281316,138.239484,0.649088,85.193744,55.581175,161.187210,138.861412,159.205431,138.415511,78.944433,136.454511,-0.000680,0.001209,32.000000,-235.725732,138.666948,-0.666017,24.539251,0.682993,496161.502884,0.966665,40.404533,19.993440,2.543238,0.056171,0.043933,186.022723,32.000000,201.149977,188.669451,186.785712,169.774425,32.000000,166.058792,68.076365,59.761107,94.427789,14.474491,47.661299,58.480199,55.413215,7.780340,46.576289,59.581312,36.580791
54.737951,85.109328,138.833316,163.093599,103.678271,102.084020,29.579781,14.289735,138.205247,0.649006,84.909241,55.651484,161.206121,138.921380,159.310259,138.397854,78.946981,136.552713,-0.000679,0.001212,32.000000,-235.718296,138.737368,-0.666701,24.534059,0.675177,495819.419063,0.952685,39.868540,19.947824,2.517895,0.050779,0.039778,186.073076,32.000000,201.237762,188.050402,187.733867,170.301839,32.000000,165.120498,68.043231,59.792329,94.405284,14.474491,47.696973,58.480199,55.335184,7.780340,46.555966,59.564101,36.711018
54.934594,85.017445,138.721276,163.068695,103.673907,102.082830,29.650123,14.280602,138.202488,0.648671,84.962776,55.656483,161.212779,138.926276,159.313166,138.473795,78.948305,136.458695,-0.000679,0.001198,32.000000,-235.728905,138.672434,-0.666583,24.524617,0.669553,495567.979201,0.942429,39.524696,19.906671,2.500886,0.052735,0.048886,186.685836,32.000000,200.407059,187.859426,190.730893,170.497265,32.000000,164.833573,68.037292,59.763649,94.406988,14.474491,47.704732,58.480199,55.224310,7.780340,46.556047,59.543438,36.658267
54.577305,85.017445,138.810650,163.068695,103.684847,102.089158,29.924833,14.282315,138.165139,0.648136,85.129295,55.557809,161.259764,138.957188,159.325614,138.411620,78.908214,136.531581,-0.000678,0.001205,32.000000,-235.727848,138.651141,-0.667063,24.543684,0.680962,495776.557303,0.964176,40.120249,19.951488,2.536327,0.061889,0.048098,187.029936,32.000000,200.187497,188.195657,192.307148,170.100139,32.000000,165.617007,68.035650,59.746869,94.462790,14.474491,47.690938,58.480199,55.423897,7.780340,46.536929,59.559134,36.601921
54.703448,85.066836,138.712542,163.067856,103.698193,102.091697,29.654881,14.281459,138.258259,0.648423,85.271165,55.711593,161.247318,138.859108,159.254386,138.453953,78.954405,136.547048,-0.000676,0.001178,32.000000,-235.726901,138.691891,-0.666969,24.541218,0.677523,495545.557601,0.957914,39.839267,19.904818,2.525208,0.050516,0.045277,186.958626,32.000000,200.338956,188.788502,190.381140,169.500169,32.000000,165.856125,68.021456,59.784620,94.463401,14.474491,47.659285,58.480199,55.146472,7.780340,46.547249,59.555928,36.726719
54.882184,85.130299,138.759194,163.075131,103.755984,102.091722,29.610587,14.282743,138.270984,0.648429,85.122769,55.574318,161.229206,138.943261,159.208735,138.469743,78.939364,136.552904,-0.000676,0.001135,32.000000,-235.723814,138.785686,-0.666808,24.521418,0.682860,495835.240176,0.955946,40.183235,19.980063,2.543377,0.060603,0.051408,186.260015,32.000000,200.924674,189.009362,187.639360,169.391465,32.000000,166.151779,68.008061,59.766052,94.464354,14.474491,47.671230,58.480199,55.232210,7.780340,46.560528,59.583338,36.673454
54.913536,85.046693,138.790197,163.058622,103.764594,102.091701,29.648389,14.282886,138.296296,0.648328,85.034676,55.607923,161.154135,138.980433,159.290542,138.384648,78.949783,136.506523,-0.000675,0.001149,32.000000,-235.726785,138.730028,-0.666557,24.517982,0.680615,495760.294210,0.962367,40.110988,19.941332,2.535718,0.048672,0.047034,185.994843,32.000000,201.226230,188.093309,186.802828,170.261660,32.000000,165.175954,68.052234,59.783780,94.496774,14.474491,47.715250,58.480199,55.387979,7.780340,46.560625,59.562911,36.741245
54.657082,85.046693,138.728997,163.058622,103.748391,102.086642,29.908804,14.281316,138.202711,0.648408,85.036274,55.577764,161.213638,138.918996,159.279002,138.456255,78.921436,136.534336,-0.000674,0.001147,32.000000,-235.726880,138.656995,-0.666884,24.509616,0.678849,495785.201975,0.960539,40.002469,19.959197,2.528310,0.051858,0.043448,186.385245,32.000000,200.781466,187.828599,189.260932,170.492371,32.000000,164.796446,68.034084,59.759569,94.471343,14.474491,47.659226,58.480199,55.372960,7.780340,46.543252,59.523916,36.555039
55.091285,85.055799,138.702348,163.047429,103.738109,102.087929,29.612355,14.283314,138.205689,0.648154,85.274278,55.467193,161.237348,138.937306,159.302014,138.338464,78.906246,136.465324,-0.000676,0.001152,32.000000,-235.727177,138.682325,-0.666051,24.474263,0.678493,495636.102526,0.958522,39.888740,19.926411,2.527431,0.057183,0.039007,186.980879,32.000000,200.156240,188.008382,191.801579,170.447211,32.000000,165.133710,68.021649,59.785235,94.533859,14.474491,47.685175,58.480199,55.421378,7.780340,46.545187,59.551306,36.560982
54.644640,85.166998,138.689300,163.057503,103.796983,102.086705,29.510456,14.282315,138.198153,0.647990,85.510164,55.488123,161.218003,138.818530,159.246845,138.300632,78.914428,136.429555,-0.000677,0.001168,32.000000,-235.727192,138.595994,-0.666032,24.497290,0.682208,495796.254028,0.954983,40.135531,19.968172,2.538171,0.042958,0.035306,187.108447,32.000000,200.101227,188.580113,191.680435,169.599614,32.000000,165.899062,67.993164,59.780830,94.517698,14.474491,47.641526,58.480199,55.384656,7.780340,46.568408,59.577378,36.705002
54.527161,85.323728,138.620652,163.087443,103.798949,102.079097,29.786381,14.282886,138.097883,0.647774,85.740756,55.549445,161.216992,138.815838,159.182931,138.315708,78.911964,136.441226,-0.000678,0.001158,32.000000,-235.724490,138.539459,-0.666260,24.501617,0.676567,495625.864930,0.956303,39.727312,19.950074,2.517682,0.049282,0.037498,186.382651,32.000000,200.570183,189.005702,188.671509,169.355673,32.000000,165.872740,67.988717,59.793561,94.540283,14.474491,47.656289,58.480199,55.022847,7.780340,46.568532,59.577751,36.686733
54.779112,85.323728,138.628718,163.087443,103.802896,102.073987,29.757465,14.284313,138.092446,0.647776,85.766747,55.441877,161.166902,138.842387,159.251364,138.230756,78.946144,136.494564,-0.000679,0.001143,32.000000,-235.722736,138.540070,-0.666850,24.529364,0.682738,495975.518716,0.968399,40.267831,19.924636,2.538022,0.060198,0.044012,186.018014,32.000000,201.013956,188.688942,186.859877,169.822962,32.000000,165.764104,68.003147,59.794271,94.549663,14.474491,47.616946,58.480199,55.299563,7.780340,46.601405,59.607207,36.566044
54.723145,85.407614,138.561531,163.115984,103.770241,102.075231,29.545153,14.287452,138.148049,0.647680,85.561393,55.496834,161.207041,138.813554,159.239245,138.284582,78.920430,136.370376,-0.000680,0.001145,32.000000,-235.721399,138.644694,-0.666731,24.534609,0.684247,496212.267896,0.961973,40.537929,19.932729,2.542231,0.052764,0.052019,186.133010,32.000000,201.178009,188.019599,188.063556,170.384497,32.000000,165.068051,68.029692,59.805958,94.539323,14.474491,47.640769,58.480199,55.420167,7.780340,46.619152,59.561268,36.639191
54.507509,85.368706,138.692372,163.130535,103.684672,102.068846,29.619197,14.286739,138.191627,0.647607,85.270795,55.506516,161.257186,138.862431,159.265784,138.342378,78.920366,136.451283,-0.000681,0.001121,32.000000,-235.724571,138.627339,-0.666405,24.525928,0.679690,495995.472455,0.958042,40.295024,19.924280,2.530686,0.057008,0.063914,186.659775,32.000000,200.291896,187.955801,190.684510,170.653324,32.000000,164.922719,68.034044,59.798592,94.551763,14.474491,47.632650,58.480199,55.482868,7.780340,46.611343,59.570661,36.560908
54.468937,85.206180,138.673337,163.111507,103.651546,102.069082,29.809894,14.282457,138.112001,0.648076,85.072671,55.649404,161.273823,138.911981,159.294136,138.361729,78.902925,136.554740,-0.000681,0.001085,32.000000,-235.726394,138.639373,-0.666079,24.529154,0.680176,496189.715819,0.966210,40.432793,19.890073,2.532046,0.059871,0.035099,187.003946,32.000000,200.089758,188.356513,192.235346,170.030176,32.000000,165.628315,68.015444,59.797029,94.593107,14.474491,47.675257,58.480199,55.250129,7.780340,46.611616,59.551552,36.761128
55.484113,85.206180,138.766931,163.111507,103.614804,102.061696,29.690022,14.284455,138.190324,0.648248,85.114574,55.655950,161.288765,138.990485,159.254128,138.422888,78.906421,136.624809,-0.000682,0.001099,32.000000,-235.726363,138.764882,-0.666292,24.545965,0.684253,496216.218202,0.967792,40.601890,19.929181,2.544464,0.053294,0.043160,186.983969,32.000000,200.420997,188.852010,190.338921,169.632312,32.000000,166.189957,68.028242,59.786013,94.585250,14.474491,47.655435,58.480199,54.880325,7.780340,46.577929,59.570680,36.707570
54.949599,85.098015,138.759117,163.091081,103.577732,102.056699,29.545166,14.285740,138.264992,0.648246,84.894517,55.684524,161.224545,138.977088,159.271104,138.496860,78.921788,136.537291,-0.000682,0.001102,32.000000,-235.724915,138.806793,-0.666095,24.521968,0.684360,496054.827417,0.961962,40.476636,19.996521,2.545916,0.050967,0.048398,186.206513,32.000000,200.864187,189.023610,187.659122,169.465255,32.000000,165.697622,68.024530,59.792344,94.593086,14.474491,47.685559,58.480199,55.258343,7.780340,46.555508,59.568999,36.746968
54.850121,84.981023,138.836190,163.064218,103.628907,102.056641,29.603039,14.284741,138.229344,0.648063,84.858677,55.667931,161.170911,139.028942,159.295304,138.493091,78.940871,136.592284,-0.000682,0.001085,32.000000,-235.722635,138.667762,-0.666414,24.541192,0.669208,495505.237444,0.946552,39.502294,20.026804,2.501021,0.059971,0.048492,185.974764,32.000000,201.162707,188.109974,186.900189,170.165733,32.000000,165.505142,68.049591,59.786572,94.600944,14.474491,47.677870,58.480199,55.250471,7.780340,46.531192,59.576817,36.763916
54.532551,84.968883,138.720507,163.046870,103.677764,102.053799,29.787901,14.278604,138.176301,0.647870,84.901826,55.519174,161.190519,138.932434,159.301023,138.422578,78.960399,136.482816,-0.000682,0.001093,32.000000,-235.727460,138.621489,-0.666810,24.529443,0.677540,495572.116082,0.960975,39.905428,19.969243,2.525207,0.058794,0.044587,186.471791,32.000000,200.752724,187.913457,189.557129,170.517555,32.000000,164.931860,68.034279,59.782868,94.582218,14.474491,47.681634,58.480199,55.414179,7.780340,46.531178,59.592710,36.624885
54.845082,84.968883,138.752366,163.046870,103.721014,102.059041,29.687641,14.279603,138.170272,0.647823,85.130298,55.462345,161.209806,138.853338,159.312446,138.366045,78.912105,136.500302,-0.000682,0.001107,32.000000,-235.728756,138.613351,-0.667458,24.521496,0.678702,495428.270844,0.960715,39.884013,19.976676,2.531192,0.059267,0.038467,186.930378,32.000000,200.144603,188.128118,191.811391,170.272847,32.000000,165.205165,68.037744,59.773347,94.594060,14.474491,47.649362,58.480199,55.263470,7.780340,46.528628,59.527122,36.676462
54.996788,85.080356,138.591129,163.051067,103.729508,102.059041,29.542531,14.281887,138.127937,0.647801,85.421048,55.462030,161.210577,138.789718,159.251076,138.246584,78.861777,136.466836,-0.000682,0.001069,32.000000,-235.727948,138.551186,-0.668747,24.505131,0.683132,495518.595736,0.960751,40.177878,19.904360,2.543811,0.044459,0.045722,187.176180,32.000000,200.084629,188.610936,191.458510,169.816973,32.000000,165.956740,68.019049,59.729263,94.596243,14.474491,47.637633,58.480199,55.563667,7.780340,46.551869,59.552132,36.618502
54.464162,85.266610,138.551426,163.079608,103.736257,102.059005,29.649839,14.280174,138.075886,0.647782,85.816440,55.291870,161.228891,138.705463,159.179793,138.270296,78.915707,136.371586,-0.000683,0.001058,32.000000,-235.729005,138.554532,-0.669247,24.494588,0.678862,495481.533772,0.958067,39.876718,19.961088,2.529896,0.049079,0.046683,186.373889,32.000000,200.658150,189.069715,188.676968,169.557697,32.000000,165.740642,68.030172,59.778721,94.608487,14.474491,47.576111,58.480199,55.512103,7.780340,46.590755,59.551394,36.665677
54.387297,85.451213,138.460093,163.129696,103.734237,102.049746,29.737257,14.284741,137.995302,0.647906,85.987809,55.377492,161.154168,138.608239,159.244249,138.156703,78.937770,136.405373,-0.000683,0.001052,32.000000,-235.726405,138.466098,-0.669492,24.523175,0.676385,495652.084721,0.960143,39.842477,19.995272,2.519986,0.070326,0.050260,186.053465,32.000000,201.030733,188.705908,186.728713,169.865200,32.000000,165.631405,68.052270,59.785497,94.607576,14.474491,47.589471,58.480199,55.123686,7.780340,46.590952,59.602220,36.705149
55.117284,85.451213,138.550354,163.129696,103.764824,102.040822,29.633886,14.281316,137.972918,0.648025,85.943298,55.461296,161.219036,138.636461,159.241477,138.260844,78.939794,136.298780,-0.000681,0.001024,32.000000,-235.724257,138.476705,-0.669646,24.534714,0.684781,496061.752061,0.967294,40.541681,19.895380,2.543901,0.069689,0.047800,186.144815,32.000000,201.110789,187.993331,188.127397,170.383860,32.000000,165.204055,68.050457,59.776945,94.595449,14.474491,47.568792,58.480199,55.113865,7.780340,46.629723,59.591323,36.542126
54.678925,85.548070,138.512201,163.175866,103.795813,102.021615,29.534764,14.281030,137.985381,0.647692,85.750866,55.440381,161.242823,138.701100,159.243853,138.162609,78.925921,136.296862,-0.000681,0.000991,32.000000,-235.726018,138.427308,-0.671015,24.551709,0.684913,496259.331613,0.966280,40.800626,19.889624,2.545817,0.059356,0.042785,186.764129,32.000000,200.346586,188.036386,190.727621,170.537132,32.000000,164.777792,68.067637,59.766573,94.611260,14.474491,47.569198,58.480199,55.446622,7.780340,46.650271,59.522460,36.614320
54.442125,85.508886,138.480494,163.187898,103.763563,102.004868,29.695408,14.278462,138.031843,0.647579,85.618100,55.486219,161.250039,138.574228,159.274061,138.164440,78.906130,136.278296,-0.000681,0.001007,32.000000,-235.727603,138.453782,-0.671518,24.557321,0.674081,495845.408724,0.955600,40.097818,19.836146,2.513737,0.062919,0.050194,187.003509,32.000000,200.137294,188.527957,192.089087,169.928157,32.000000,165.398991,68.074793,59.743557,94.639809,14.474491,47.540736,58.480199,55.537655,7.780340,46.642509,59.574201,36.578296
54.354960,85.415340,138.492751,163.176705,103.723290,101.989589,29.730289,14.281744,138.003255,0.647371,85.654830,55.452303,161.288931,138.655648,159.183108,138.113614,78.889213,136.336427,-0.000681,0.000991,32.000000,-235.729074,138.489859,-0.671937,24.581711,0.679991,496127.202876,0.967224,40.615853,19.849093,2.533192,0.060594,0.047123,186.744173,32.000000,200.462605,188.859286,190.021181,169.647921,32.000000,165.888064,68.040071,59.749654,94.620772,14.474491,47.569423,58.480199,55.333089,7.780340,46.642886,59.589179,36.677196
55.238043,85.415340,138.512712,163.176705,103.728184,101.974267,29.537872,14.281173,138.077212,0.647258,85.705346,55.458555,161.266167,138.731258,159.227708,138.146616,78.912153,136.354139,-0.000681,0.000995,32.000000,-235.729973,138.504462,-0.672886,24.573791,0.683043,496150.311218,0.966293,40.805263,19.859918,2.543628,0.058508,0.041010,186.179187,32.000000,200.992229,189.023123,187.612463,169.528879,32.000000,165.990425,68.067692,59.779650,94.630402,14.474491,47.544076,58.480199,55.061100,7.780340,46.623717,59.536544,36.766777
54.938416,85.420031,138.639616,163.179783,103.704868,101.960212,29.605786,14.284883,138.061473,0.647171,85.557541,55.564763,161.233527,138.822730,159.275587,138.269790,78.951415,136.454488,-0.000682,0.001014,32.000000,-235.725771,138.507193,-0.673605,24.595978,0.683487,496028.637807,0.966477,40.796053,19.904903,2.547932,0.046890,0.053980,185.936479,32.000000,201.038965,188.325019,187.344590,170.128536,32.000000,165.383942,68.077309,59.783063,94.641144,14.474491,47.595039,58.480199,55.446426,7.780340,46.625003,59.546369,36.725031
54.658459,85.349115,138.596927,163.178664,103.672603,101.951253,29.807999,14.274038,138.105706,0.646862,85.233621,55.613370,161.276475,138.878766,159.313365,138.278339,78.940954,136.499144,-0.000682,0.001026,32.000000,-235.737600,138.546438,-0.674142,24.599361,0.670516,495468.401055,0.955716,39.946369,19.890512,2.507560,0.060469,0.045307,186.386179,32.000000,200.755027,187.926045,189.658582,170.625312,32.000000,165.185086,68.054148,59.771851,94.625222,14.474491,47.569857,58.480199,55.410048,7.780340,46.610531,59.509685,36.628626
