OSU 80 Ton Compressor Load Stand
54.670860,85.217493,138.639944,163.158237,103.716712,101.953733,29.716075,14.281030,138.173824,0.646863,85.096623,55.656586,161.305683,138.837147,159.330968,138.351664,78.897657,136.490465,-0.000682,0.001027,32.000000,-235.728477,138.577904,-0.673853,24.594982,0.674945,495480.636592,0.959067,40.238183,19.899677,2.523546,0.059694,0.035967,186.919673,32.000000,200.145758,188.251982,191.748306,170.446118,32.000000,165.151329,68.083985,59.751161,94.641568,14.474491,47.610729,58.480199,54.906628,7.780340,46.610790,59.591500,36.581965
54.816218,85.217493,138.732793,163.158237,103.668526,101.963899,29.550278,14.288308,138.214607,0.646854,85.064776,55.656392,161.298603,138.937897,159.312196,138.403435,78.883012,136.516516,-0.000683,0.001008,32.000000,-235.722346,138.637066,-0.672279,24.613969,0.678625,495502.970930,0.957622,40.436626,19.931680,2.535690,0.053754,0.055673,186.994596,32.000000,200.235833,188.825957,191.475439,169.546142,32.000000,165.874203,68.075315,59.754166,94.650975,14.474491,47.608564,58.480199,55.302500,7.780340,46.583546,59.593448,36.635743
54.817707,85.128919,138.735676,163.130815,103.616717,101.971542,29.667512,14.281601,138.245817,0.646777,84.997952,55.641238,161.288854,138.952396,159.274554,138.317683,78.924448,136.408763,-0.000684,0.001036,32.000000,-235.723972,138.627096,-0.671947,24.605918,0.678575,495417.699783,0.960063,40.293049,19.970791,2.535902,0.047517,0.044698,186.324467,32.000000,200.807448,188.906963,188.645230,169.507489,32.000000,166.200854,68.074089,59.755028,94.666674,14.474491,47.634198,58.480199,55.438900,7.780340,46.565222,59.522333,36.762522
54.697040,85.063249,138.715444,163.101714,103.559209,101.974049,29.819114,14.282886,138.172901,0.646875,85.068154,55.709934,161.229606,138.865592,159.315721,138.419199,78.950891,136.574104,-0.000685,0.001069,32.000000,-235.724818,138.605864,-0.671829,24.627345,0.676443,495423.073897,0.962759,40.153086,19.998000,2.530871,0.048026,0.034847,185.956196,32.000000,201.093832,188.692476,186.905955,169.863825,32.000000,165.522253,68.072554,59.769019,94.693455,14.474491,47.600960,58.480199,55.380991,7.780340,46.551628,59.581538,36.615274
54.588996,85.077873,138.705420,163.087163,103.524706,101.975245,29.630619,14.279746,138.232848,0.647020,84.985498,55.691850,161.242439,138.992138,159.336869,138.326747,78.937273,136.502567,-0.000685,0.001052,32.000000,-235.729433,138.662604,-0.672344,24.610796,0.676549,495258.537997,0.958791,40.063081,19.904582,2.530855,0.059002,0.045454,186.189530,32.000000,201.116674,188.111742,188.570599,170.266250,32.000000,165.188055,68.115870,59.785466,94.664351,14.474491,47.613137,58.480199,55.456894,7.780340,46.551674,59.551080,36.767437
54.608145,85.077873,138.710030,163.087163,103.507952,101.974268,29.622669,14.275750,138.211528,0.647275,84.976061,55.632625,161.250078,138.976071,159.318164,138.344428,78.883365,136.592435,-0.000686,0.001052,32.000000,-235.729167,138.675740,-0.672240,24.610245,0.677562,495194.040434,0.956077,40.113575,19.957892,2.536069,0.063845,0.037663,186.694571,32.000000,200.425336,188.005400,190.881596,170.506375,32.000000,165.061027,68.108106,59.755782,94.646483,14.474491,47.598864,58.480199,55.448273,7.780340,46.554777,59.603401,36.607056
54.573976,85.075113,138.718298,163.075411,103.508531,101.967888,29.660718,14.285740,138.236227,0.647674,85.026115,55.517213,161.235002,138.878234,159.307948,138.452693,78.857351,136.610912,-0.000685,0.001046,32.000000,-235.724915,138.743488,-0.673071,24.612291,0.679608,495299.372420,0.964278,40.232378,19.937013,2.540904,0.053893,0.039826,186.940510,32.000000,200.162898,188.554931,191.967798,169.725305,32.000000,165.401488,68.094330,59.749848,94.662871,14.474491,47.640648,58.480199,55.394312,7.780340,46.554259,59.579276,36.735449
54.790127,85.074562,138.810893,163.071773,103.519398,101.966628,29.836639,14.286739,138.273018,0.647807,85.122033,55.672040,161.282083,138.869119,159.286598,138.399746,78.887711,136.509070,-0.000687,0.001050,32.000000,-235.722113,138.719034,-0.672684,24.628944,0.679355,495391.847983,0.964159,40.213903,20.034254,2.540098,0.059453,0.049331,186.765570,32.000000,200.518243,188.849264,190.211159,169.335757,32.000000,166.311307,68.088220,59.761319,94.660430,14.474491,47.627232,58.480199,55.354685,7.780340,46.554199,59.571093,36.634276
55.157598,85.082288,138.762481,163.075131,103.526378,101.974198,29.595546,14.277177,138.266236,0.647920,85.110741,55.722581,161.251274,138.930028,159.251571,138.511930,78.925523,136.578680,-0.000687,0.001099,32.000000,-235.731674,138.812752,-0.673419,24.627554,0.679807,495425.131922,0.963512,40.244114,20.069176,2.541840,0.049536,0.045336,186.107473,32.000000,201.086193,189.023331,187.404872,169.514179,32.000000,165.845120,68.100696,59.784422,94.683457,14.474491,47.661793,58.480199,55.494269,7.780340,46.554255,59.554886,36.657460
54.816399,85.082288,138.856037,163.075131,103.500848,101.976871,29.681235,14.282457,138.356340,0.647805,84.853955,55.747354,161.229095,138.983431,159.322365,138.552902,78.934441,136.625587,-0.000686,0.001110,32.000000,-235.724263,138.785890,-0.673757,24.664087,0.676600,495248.801712,0.953706,40.035257,19.989710,2.533502,0.048414,0.040173,186.026268,32.000000,201.062432,188.316532,187.238223,170.055075,32.000000,165.107251,68.122310,59.795330,94.667215,14.474491,47.643443,58.480199,55.328978,7.780340,46.555924,59.584331,36.727746
55.018303,84.996751,138.790265,163.055824,103.578413,101.980661,29.814733,14.281601,138.396016,0.647840,84.619794,55.808061,161.237853,138.934941,159.309300,138.532000,78.906843,136.670928,-0.000686,0.001115,32.000000,-235.726758,138.936608,-0.673549,24.669333,0.670992,495039.868613,0.954591,39.690286,19.985464,2.515746,0.059862,0.055934,186.470523,32.000000,200.708328,187.904809,189.920083,170.458485,32.000000,165.216543,68.107051,59.782019,94.612684,14.474491,47.658426,58.480199,55.045163,7.780340,46.538133,59.563137,36.679103
54.819362,84.895488,138.944636,163.033719,103.619990,101.994620,29.808913,14.287452,138.366564,0.647844,84.621184,55.679901,161.267305,139.043888,159.346730,138.528072,78.903736,136.630092,-0.000686,0.001128,32.000000,-235.723202,138.771142,-0.673249,24.655118,0.675566,495206.540651,0.958313,40.017708,19.999158,2.533111,0.073618,0.056947,186.984504,32.000000,200.213672,188.321003,191.703572,170.211625,32.000000,165.066146,68.125095,59.795203,94.640280,14.474491,47.670270,58.480199,55.307777,7.780340,46.517022,59.565596,36.702067
55.306148,84.861826,138.807065,163.018888,103.629020,102.007342,29.562282,14.282172,138.341835,0.647824,84.785347,55.613382,161.261871,139.086731,159.277260,138.504701,78.879662,136.585471,-0.000686,0.001124,32.000000,-235.727171,138.726378,-0.673427,24.643474,0.671959,495064.094321,0.950048,39.738232,20.048608,2.522620,0.049193,0.039040,186.946503,32.000000,200.228126,188.821830,191.340953,169.545293,32.000000,165.894301,68.095791,59.788708,94.603729,14.474491,47.665175,58.480199,55.418137,7.780340,46.516945,59.567936,36.627526
54.612845,84.861826,138.902799,163.018888,103.576230,102.014989,29.662270,14.278319,138.276693,0.648087,85.042434,55.619763,161.238162,139.037202,159.253870,138.528391,78.937124,136.694743,-0.000685,0.001125,32.000000,-235.732007,138.766415,-0.673898,24.592805,0.676035,495101.251076,0.953883,39.828059,20.032036,2.534591,0.083086,0.043752,186.288833,32.000000,200.788582,188.872154,188.634942,169.630461,32.000000,165.918423,68.088263,59.827727,94.565403,14.474491,47.657652,58.480199,55.422270,7.780340,46.509833,59.584400,36.663989
54.605675,84.951500,138.773074,163.012173,103.566839,102.026453,29.798909,14.285312,138.202294,0.647962,85.241324,55.571689,161.152714,139.113197,159.242416,138.413313,78.910999,136.640847,-0.000685,0.001103,32.000000,-235.723540,138.719891,-0.674230,24.603086,0.668440,494920.878286,0.952663,39.327757,20.034600,2.509794,0.054910,0.050736,185.923835,32.000000,201.116387,188.486462,186.881133,169.725305,32.000000,165.414587,68.082269,59.790592,94.528848,14.474491,47.633520,58.480199,55.174675,7.780340,46.528446,59.579404,36.737283
55.305554,85.078701,138.907394,163.032040,103.556528,102.035290,29.691463,14.281316,138.275114,0.647936,85.081413,55.581988,161.159334,138.989793,159.271649,138.523728,78.897422,136.605836,-0.000686,0.001093,32.000000,-235.723929,138.735638,-0.674001,24.610219,0.680694,495194.646001,0.962659,39.993324,20.029802,2.543409,0.055876,0.048022,186.107307,32.000000,200.980257,188.023887,188.713437,170.289776,32.000000,165.076177,68.091675,59.803453,94.483647,14.474491,47.658372,58.480199,54.987721,7.780340,46.554926,59.573188,36.638824
55.374125,85.080356,138.793986,163.046870,103.559815,102.044563,29.578756,14.279175,138.348972,0.647919,85.012790,55.654406,161.224896,139.013752,159.279741,138.541308,78.926358,136.775751,-0.000685,0.001074,32.000000,-235.728856,138.844119,-0.673940,24.579351,0.680051,495423.878110,0.958699,40.089913,20.029957,2.541367,0.045382,0.038425,186.657792,32.000000,200.401069,187.948253,191.039782,170.422577,32.000000,164.949826,68.082728,59.792316,94.481423,14.474491,47.623518,58.480199,55.411082,7.780340,46.554985,59.577653,36.666044
54.822171,85.080356,138.938717,163.046870,103.575578,102.048688,29.687338,14.282886,138.343693,0.647691,85.035544,55.674847,161.198122,139.077330,159.279267,138.558546,78.853776,136.584715,-0.000685,0.001058,32.000000,-235.720393,138.795781,-0.674159,24.587927,0.670442,495313.107805,0.949294,39.545199,20.026657,2.511636,0.049150,0.042046,186.846376,32.000000,200.108191,188.474745,192.254641,169.654489,32.000000,165.593470,68.068065,59.786327,94.479489,14.474491,47.667763,58.480199,55.263549,7.780340,46.555389,59.572854,36.725471
54.670878,85.043934,138.845398,163.044631,103.560019,102.053736,29.821664,14.287309,138.343867,0.647433,85.134699,55.621118,161.289655,138.991871,159.219992,138.548953,78.923548,136.651497,-0.000686,0.001040,32.000000,-235.722525,138.753052,-0.673722,24.585462,0.669739,495271.487515,0.951716,39.481372,20.079591,2.506477,0.060408,0.059513,186.690125,32.000000,200.536370,188.843426,189.882109,169.436439,32.000000,166.022231,68.081214,59.812628,94.479065,14.474491,47.641017,58.480199,55.242194,7.780340,46.547847,59.536662,36.745721
54.637980,85.053039,138.976475,163.046310,103.576581,102.053732,29.583303,14.288308,138.369055,0.647426,85.174918,55.642097,161.168573,139.067745,159.203323,138.510023,78.916307,136.688409,-0.000684,0.001013,32.000000,-235.717756,138.763678,-0.673636,24.551210,0.678494,495706.915199,0.958677,40.010225,20.060123,2.534353,0.056232,0.044557,186.104371,32.000000,201.175175,188.832211,187.483608,169.555865,32.000000,166.072487,68.041597,59.801600,94.455414,14.474491,47.677896,58.480199,55.385222,7.780340,46.549777,59.536711,36.762595
55.006718,85.097188,138.739219,163.049388,103.579851,102.053702,29.581267,14.285882,138.274287,0.647493,85.195239,55.670209,161.176320,138.993054,159.259674,138.467015,78.912286,136.693002,-0.000684,0.000990,32.000000,-235.721985,138.822436,-0.673648,24.550712,0.680292,495622.877316,0.957196,40.119473,20.022540,2.539659,0.052728,0.037534,185.877271,32.000000,201.181391,188.232900,187.216462,170.084374,32.000000,165.006777,68.084691,59.822020,94.492201,14.474491,47.645060,58.480199,55.407350,7.780340,46.549817,59.558377,36.575362
54.712463,85.097188,138.915831,163.049388,103.604972,102.051581,29.822153,14.286311,138.290732,0.647823,85.152209,55.630516,161.214135,138.980106,159.255396,138.530516,78.899022,136.710244,-0.000683,0.000975,32.000000,-235.723688,138.715179,-0.672591,24.522467,0.682454,495666.291943,0.965562,40.160295,20.047569,2.543587,0.058691,0.036818,186.389796,32.000000,200.672766,187.829994,190.035920,170.421536,32.000000,164.939419,68.078719,59.808848,94.463842,14.474491,47.656267,58.480199,55.342598,7.780340,46.559081,59.518113,36.721143
54.878939,85.135818,138.801029,163.059741,103.582564,102.046230,29.617355,14.280317,138.316282,0.647830,85.184373,55.534694,161.261949,139.001518,159.302947,138.485407,78.894286,136.604184,-0.000683,0.000953,32.000000,-235.727059,138.731702,-0.673199,24.532616,0.675764,495548.526648,0.958687,39.849782,20.053802,2.522223,0.058214,0.042223,186.855056,32.000000,200.406002,188.048852,191.865270,170.369546,32.000000,165.313569,68.100868,59.791735,94.492263,14.474491,47.634933,58.480199,55.299571,7.780340,46.567215,59.540399,36.741099
54.571045,85.130023,138.857798,163.063379,103.540462,102.046141,29.547675,14.282743,138.361528,0.647743,85.271028,55.600308,161.252912,138.974744,159.248694,138.534934,78.918550,136.555026,-0.000684,0.000953,32.000000,-235.724633,138.700028,-0.673050,24.545887,0.681877,495711.433133,0.956492,40.132655,20.075373,2.539016,0.053957,0.038232,186.968035,32.000000,200.329080,188.901511,191.157861,169.462793,32.000000,165.493083,68.116649,59.821535,94.533847,14.474491,47.638528,58.480199,55.427006,7.780340,46.566108,59.593418,36.764209
54.722126,85.154581,138.841589,163.073172,103.563182,102.052488,29.665870,14.274894,138.302687,0.647751,85.343231,55.630145,161.233731,138.955476,159.207997,138.530345,78.941709,136.641856,-0.000684,0.000937,32.000000,-235.732154,138.804921,-0.673637,24.554305,0.678516,495661.803995,0.959967,40.011107,20.028998,2.529222,0.046862,0.036944,186.218447,32.000000,200.893749,188.815222,188.569210,169.422999,32.000000,166.203607,68.100409,59.817313,94.489648,14.474491,47.616650,58.480199,55.074613,7.780340,46.566204,59.576532,36.670226
54.639447,85.154581,138.847488,163.073172,103.601150,102.059184,29.766059,14.279318,138.245658,0.647905,85.366556,55.630833,161.190405,138.958595,159.243285,138.469903,78.912824,136.622774,-0.000684,0.000915,32.000000,-235.730517,138.675718,-0.673549,24.553912,0.683058,495760.044020,0.968126,40.301853,19.981033,2.544532,0.053156,0.037663,185.877385,32.000000,201.348732,188.408815,186.881114,169.956335,32.000000,165.519730,68.121490,59.821384,94.534674,14.474491,47.636826,58.480199,55.376228,7.780340,46.571432,59.595257,36.676976
55.186956,85.183278,138.819570,163.086044,103.568419,102.071934,29.616719,14.281030,138.254072,0.647945,85.302783,55.581215,161.211659,138.948236,159.272122,138.509101,78.950762,136.530296,-0.000685,0.000935,32.000000,-235.727657,138.678899,-0.675342,24.561911,0.680551,495703.670295,0.961490,40.180741,19.999733,2.537211,0.058928,0.040809,186.111685,32.000000,201.136183,188.128553,188.728718,170.147375,32.000000,165.023290,68.118814,59.822882,94.530405,14.474491,47.593515,58.480199,55.284095,7.780340,46.577535,59.565310,36.702434
54.651282,85.226599,138.844594,163.096397,103.516692,102.087180,29.599956,14.284170,138.267017,0.648185,85.400031,55.634548,161.200128,138.997051,159.267343,138.496431,78.901625,136.590896,-0.000686,0.000944,32.000000,-235.725665,138.814197,-0.674724,24.577069,0.681884,495833.711541,0.959895,40.260421,20.019420,2.541158,0.051042,0.050195,186.702082,32.000000,200.575789,187.897848,191.133445,170.521053,32.000000,165.122206,68.126012,59.804951,94.551098,14.474491,47.630866,58.480199,55.366077,7.780340,46.586702,59.581302,36.682625
54.802974,85.252813,138.829832,163.098356,103.542554,102.093906,29.735843,14.285882,138.287198,0.648221,85.341529,55.671509,161.265802,138.963202,159.278564,138.492603,78.891129,136.568449,-0.000687,0.000951,32.000000,-235.723788,138.774957,-0.675422,24.608409,0.673479,495584.659198,0.954505,39.763176,19.936896,2.515442,0.056379,0.058512,186.854436,32.000000,200.235789,188.490565,192.143784,169.725009,32.000000,165.507478,68.127590,59.807804,94.572647,14.474491,47.601621,58.480199,54.895997,7.780340,46.586870,59.555771,36.663549
54.958905,85.252813,138.906626,163.098356,103.585675,102.100268,29.719257,14.287309,138.372142,0.648327,85.079528,55.818643,161.264695,139.040809,159.222842,138.505764,78.899205,136.644804,-0.000687,0.000958,32.000000,-235.720067,138.869058,-0.676005,24.595532,0.681358,496081.508382,0.965488,40.321029,20.015252,2.540555,0.049090,0.038204,186.591719,32.000000,200.636834,188.959239,189.778765,169.340405,32.000000,166.036600,68.126364,59.837227,94.604374,14.474491,47.649429,58.480199,55.157640,7.780340,46.592515,59.593890,36.559661
54.825986,85.104362,138.936704,163.087163,103.627030,102.112758,29.628384,14.287880,138.361436,0.648376,84.904000,55.806868,161.183354,139.069927,159.235088,138.525403,78.918677,136.688633,-0.000688,0.000935,32.000000,-235.724577,138.836508,-0.675543,24.611084,0.678228,496093.888720,0.958306,40.201148,20.014927,2.533254,0.046051,0.034115,186.061353,32.000000,201.266902,188.778560,187.244783,169.719284,32.000000,166.001208,68.114518,59.823583,94.601322,14.474491,47.624165,58.480199,55.181294,7.780340,46.561720,59.562331,36.560615
54.671830,84.971918,138.975323,163.060581,103.662894,102.125288,29.605552,14.285312,138.431760,0.648164,84.933382,55.650146,161.190436,139.104062,159.269680,138.599109,78.928763,136.796089,-0.000688,0.000893,32.000000,-235.722720,138.824639,-0.675546,24.640720,0.676716,496031.984889,0.955939,40.051292,20.043658,2.527463,0.044811,0.044484,185.843552,32.000000,201.323567,188.089991,187.287880,170.098094,32.000000,164.928831,68.142733,59.838218,94.579774,14.474491,47.671497,58.480199,55.330841,7.780340,46.534188,59.578528,36.735963
54.481638,85.004753,138.946081,163.046030,103.673791,102.131679,29.738976,14.285454,138.322400,0.648449,85.025283,55.520339,161.224887,139.036344,159.306472,138.611312,78.943953,136.706776,-0.000688,0.000871,32.000000,-235.725200,138.821192,-0.676284,24.623673,0.678252,495922.884351,0.961171,40.030560,20.045306,2.534140,0.050999,0.086303,186.461130,32.000000,200.610842,187.934774,190.294028,170.459898,32.000000,165.127744,68.134703,59.856989,94.603164,14.474491,47.637015,58.480199,55.117854,7.780340,46.534167,59.571841,36.697152
55.036878,85.004753,138.913682,163.046030,103.648140,102.133017,29.596385,14.285882,138.374964,0.648492,85.282569,55.589316,161.224185,138.978699,159.337027,138.465385,78.891256,136.765807,-0.000689,0.000865,32.000000,-235.723461,138.731883,-0.675542,24.631541,0.679801,495865.411120,0.964671,40.046539,20.086979,2.541991,0.071781,0.047571,186.840248,32.000000,200.361125,188.114457,191.975539,170.326004,32.000000,165.311362,68.129767,59.833104,94.620359,14.474491,47.651322,58.480199,55.106435,7.780340,46.541008,59.574722,36.604562
54.947584,85.135818,138.876550,163.059182,103.697717,102.127988,29.645131,14.282315,138.338709,0.648502,85.590273,55.579088,161.209792,139.016076,159.235600,138.475345,78.916482,136.665928,-0.000690,0.000895,32.000000,-235.728176,138.830942,-0.676853,24.631855,0.683068,496005.014116,0.964130,40.262934,20.028772,2.550329,0.047849,0.037009,186.972788,32.000000,200.343026,188.814211,190.909273,169.497648,32.000000,165.782138,68.077654,59.835494,94.612474,14.474491,47.604217,58.480199,55.388312,7.780340,46.568365,59.548050,36.711752
54.904100,85.287029,138.796063,163.095558,103.716136,102.120354,29.767814,14.281744,138.206898,0.648631,85.595540,55.528649,161.235361,138.989405,159.219801,138.453261,78.914848,136.600387,-0.000691,0.000882,32.000000,-235.723993,138.786482,-0.677594,24.623358,0.674393,495836.868085,0.958153,39.728419,20.109903,2.524011,0.052374,0.048839,186.190035,32.000000,200.835932,188.878660,188.448494,169.465614,32.000000,165.944150,68.079755,59.839716,94.645146,14.474491,47.612157,58.480199,55.181294,7.780340,46.599986,59.589130,36.752030
54.856203,85.297514,138.985433,163.119062,103.751592,102.112761,29.825905,14.283742,138.344059,0.648485,85.416000,55.756110,161.184040,139.045887,159.267412,138.604547,78.919059,136.731998,-0.000691,0.000864,32.000000,-235.723962,138.846075,-0.678541,24.650869,0.675706,495981.714381,0.958530,39.945166,20.036559,2.527437,0.069808,0.037538,185.960402,32.000000,201.335828,188.322517,186.685403,170.002294,32.000000,165.636611,68.096562,59.836529,94.642024,14.474491,47.627849,58.480199,55.224678,7.780340,46.600199,59.584459,36.725985
54.741036,85.297514,138.914958,163.119062,103.753859,102.112824,29.622728,14.280888,138.407070,0.648634,85.029135,55.833987,161.225235,139.078758,159.318496,138.611146,78.942112,136.670051,-0.000693,0.000852,32.000000,-235.726488,138.860842,-0.679031,24.660888,0.676366,496171.059363,0.955685,40.138140,20.006605,2.527973,0.047294,0.048446,186.230182,32.000000,201.186851,188.008766,188.669405,170.465478,32.000000,164.854412,68.095164,59.859898,94.628376,14.474491,47.652265,58.480199,55.276945,7.780340,46.602603,59.542927,36.767951
54.818309,85.139129,139.045647,163.110108,103.798954,102.121562,29.574447,14.281744,138.561721,0.648646,84.670425,55.825910,161.269070,139.139319,159.316488,138.685016,78.921628,136.801336,-0.000694,0.000842,32.000000,-235.729402,139.000057,-0.679804,24.627030,0.677298,496166.273795,0.954683,40.194657,20.065815,2.533632,0.053349,0.046063,186.807970,32.000000,200.338954,187.885063,191.274467,170.519602,32.000000,165.133102,68.079639,59.832038,94.641725,14.474491,47.650000,58.480199,55.180562,7.780340,46.569767,59.583318,36.754158
55.162809,84.928598,139.056872,163.070934,103.782192,102.137942,29.705396,14.286453,138.541424,0.648624,84.591085,55.823634,161.248704,139.170781,159.311891,138.737804,78.886364,136.905949,-0.000694,0.000839,32.000000,-235.720431,138.946518,-0.679616,24.653885,0.678371,496177.787510,0.963433,40.305464,20.012916,2.537675,0.048711,0.042219,187.067619,32.000000,200.233553,188.443999,191.988615,169.903081,32.000000,165.627159,68.067077,59.817251,94.634508,14.474491,47.700394,58.480199,55.008732,7.780340,46.525984,59.526788,36.709917
55.479442,84.837821,139.101021,163.033439,103.798141,102.146863,29.780610,14.288308,138.530695,0.648670,84.758752,55.696839,161.279985,139.222879,159.295794,138.765410,78.908123,136.819491,-0.000695,0.000843,32.000000,-235.720543,138.920799,-0.680064,24.601223,0.678620,496011.594450,0.963235,40.072713,20.096642,2.536482,0.043329,0.040397,186.610690,32.000000,200.590761,188.846057,189.513502,169.584130,32.000000,165.739486,68.073422,59.856840,94.680076,14.474491,47.674111,58.480199,55.240933,7.780340,46.525931,59.545425,36.648729
54.816216,84.837821,139.025940,163.033439,103.786034,102.160843,29.672244,14.280602,138.511058,0.648744,84.878351,55.656970,161.205352,139.270146,159.289527,138.695283,78.925103,136.795461,-0.000696,0.000818,32.000000,-235.731199,138.974115,-0.680511,24.589238,0.672570,495706.820734,0.952131,39.531609,20.182266,2.520845,0.059832,0.042685,186.173516,32.000000,201.117391,188.772677,187.309640,169.657387,32.000000,166.125733,68.054441,59.857412,94.685867,14.474491,47.695311,58.480199,55.188516,7.780340,46.506910,59.581282,36.695537
54.885121,84.881692,139.096639,163.010214,103.782604,102.169704,29.644440,14.279746,138.414100,0.648591,84.945491,55.750003,161.172093,139.199472,159.328877,138.619946,78.909021,136.774036,-0.000696,0.000776,32.000000,-235.725499,138.949927,-0.680649,24.601355,0.669474,495426.546176,0.943693,39.138387,20.118888,2.507253,0.043730,0.038021,186.097859,32.000000,201.183612,188.072156,187.573876,170.321354,32.000000,165.211238,68.060049,59.859716,94.671280,14.474491,47.713833,58.480199,55.095221,7.780340,46.515946,59.597008,36.840071
54.889449,85.006408,139.079730,163.030641,103.751083,102.178571,29.702248,14.284598,138.399340,0.648586,85.098154,55.725941,161.205158,139.243964,159.301385,138.598884,78.914811,136.720611,-0.000698,0.000765,32.000000,-235.722942,138.918558,-0.680824,24.562566,0.679332,495793.363243,0.959763,39.773418,20.090337,2.536219,0.060827,0.046365,186.574484,32.000000,200.590892,187.971375,190.189078,170.504557,32.000000,164.871611,68.070862,59.846275,94.666886,14.474491,47.714498,58.480199,55.136003,7.780340,46.541856,59.581862,36.716227
55.142630,85.075389,139.079486,163.052466,103.701906,102.179999,29.867587,14.280174,138.429401,0.648474,85.110277,55.606836,161.252240,139.169069,159.299241,138.602446,78.914379,136.795849,-0.000698,0.000733,32.000000,-235.732283,138.914949,-0.681065,24.542739,0.678482,495891.530320,0.959536,39.751040,20.096101,2.534323,0.056105,0.040813,187.013076,32.000000,200.320698,188.089328,191.960353,170.405860,32.000000,165.533073,68.119649,59.820784,94.704366,14.474491,47.699323,58.480199,55.311592,7.780340,46.541861,59.549427,36.663036
54.505708,85.075389,139.046832,163.052466,103.683036,102.176314,29.677973,14.282315,138.432686,0.648445,85.200394,55.609626,161.222992,139.030595,159.251469,138.734155,78.904788,136.754241,-0.000698,0.000737,32.000000,-235.721291,138.862595,-0.681492,24.560652,0.679667,496087.617633,0.957962,39.871598,20.064579,2.533815,0.054138,0.037793,187.024677,32.000000,200.267961,188.718220,191.045455,169.667912,32.000000,165.831812,68.094761,59.836390,94.698979,14.474491,47.706489,58.480199,55.369454,7.780340,46.556279,59.567002,36.668318
54.837052,85.088910,138.947633,163.061980,103.703403,102.176300,29.638327,14.282457,138.298156,0.648378,85.422843,55.594337,161.204360,139.009368,159.218103,138.624124,78.919843,136.680762,-0.000699,0.000721,32.000000,-235.726394,138.784422,-0.682172,24.595375,0.676574,496061.580066,0.948069,39.697719,20.101248,2.522177,0.046483,0.047282,186.346768,32.000000,200.786221,189.045812,188.270046,169.548634,32.000000,165.997530,68.138598,59.850423,94.722637,14.474491,47.656200,58.480199,54.872239,7.780340,46.559157,59.554718,36.695024
55.022282,85.184105,138.924019,163.079608,103.706562,102.173716,29.690794,14.284170,138.424081,0.648349,85.578958,55.563400,161.137833,139.059855,159.257254,138.538480,78.936611,136.569185,-0.000699,0.000712,32.000000,-235.723042,138.747465,-0.681303,24.616933,0.685414,496381.703492,0.966236,40.310313,20.090801,2.551051,0.052781,0.053638,186.100137,32.000000,201.162380,188.185829,186.708793,170.367669,32.000000,165.437441,68.129844,59.851241,94.697171,14.474491,47.663194,58.480199,55.038737,7.780340,46.579067,59.568408,36.676755
54.773447,85.291720,138.956830,163.109269,103.735050,102.165119,29.897166,14.283171,138.362610,0.648388,85.489348,55.689590,161.199235,139.049721,159.251759,138.521998,78.963507,136.725387,-0.000698,0.000715,32.000000,-235.725516,138.767188,-0.682066,24.699152,0.678975,496203.027483,0.961199,40.004467,20.040348,2.533828,0.046427,0.043473,186.371114,32.000000,200.999080,187.914718,189.046152,170.594807,32.000000,164.896453,68.136669,59.845114,94.675604,14.474491,47.641135,58.480199,55.192288,7.780340,46.579203,59.538501,36.582038
54.829304,85.291720,138.922589,163.109269,103.740992,102.161234,29.593971,14.287167,138.421194,0.648411,85.295426,55.800469,161.223398,139.128429,159.264681,138.557938,78.915383,136.683676,-0.000698,0.000723,32.000000,-235.720373,138.791741,-0.682625,24.678538,0.675644,496190.433480,0.956182,39.921770,19.969799,2.524868,0.062614,0.047408,186.936606,32.000000,200.277148,187.910846,191.352393,170.579327,32.000000,165.126129,68.126400,59.837684,94.669868,14.474491,47.662611,58.480199,55.155327,7.780340,46.601826,59.571605,36.604342
54.867124,85.260539,138.994215,163.121021,103.695642,102.161087,29.601200,14.289450,138.327866,0.648299,85.096039,55.744113,161.253823,139.173614,159.254127,138.671535,78.901992,136.806757,-0.000699,0.000746,32.000000,-235.717598,138.772488,-0.682653,24.692307,0.677396,496367.274361,0.954450,40.268468,20.018183,2.536938,0.051266,0.041866,187.085975,32.000000,200.161641,188.329563,192.049746,169.868238,32.000000,165.655409,68.113915,59.843554,94.670827,14.474491,47.659105,58.480199,55.143935,7.780340,46.595534,59.562537,36.629654
54.934502,85.109053,138.983668,163.096117,103.698722,102.155860,29.881457,14.284313,138.426512,0.648302,85.149337,55.649472,161.260711,139.138462,159.225251,138.650589,78.939215,136.736487,-0.000699,0.000754,32.000000,-235.723719,138.847951,-0.683296,24.667392,0.676923,496413.433872,0.963123,40.214727,20.046212,2.533729,0.054236,0.041746,186.577215,32.000000,200.537798,188.812658,189.395981,169.538562,32.000000,166.021088,68.120707,59.841593,94.640451,14.474491,47.684832,58.480199,55.081893,7.780340,46.564149,59.550529,36.694290
55.176236,85.083115,138.940518,163.076810,103.684363,102.153372,29.587332,14.283456,138.372211,0.648436,85.244816,55.605083,161.192319,139.058163,159.271568,138.589756,78.948204,136.615322,-0.000700,0.000760,32.000000,-235.729329,138.829637,-0.683769,24.618034,0.676302,496380.075282,0.962090,40.147184,20.118888,2.533288,0.054053,0.043374,186.146828,32.000000,201.032803,188.768403,187.092735,169.745840,32.000000,166.012898,68.109885,59.852084,94.631134,14.474491,47.653190,58.480199,54.840516,7.780340,46.564230,59.544756,36.690695
54.614243,85.083115,138.928565,163.076810,103.673609,102.155915,29.559621,14.280602,138.362820,0.648402,85.360148,55.546350,161.190065,138.973582,159.313372,138.649975,78.974059,136.707148,-0.000701,0.000790,32.000000,-235.729724,138.818135,-0.683370,24.620342,0.675635,496044.212090,0.951393,39.930963,20.047823,2.529989,0.048256,0.041411,186.094713,32.000000,201.231574,187.899804,187.577362,170.289883,32.000000,165.300892,68.129431,59.847044,94.627900,14.474491,47.669197,58.480199,55.246415,7.780340,46.558891,59.581125,36.722683
54.742467,85.174172,138.866710,163.084365,103.626794,102.155881,29.645645,14.283171,138.280891,0.648383,85.423219,55.471923,161.222146,138.960817,159.272465,138.413943,78.951014,136.566717,-0.000702,0.000803,32.000000,-235.726664,138.613329,-0.683402,24.587691,0.673108,495857.136131,0.956183,39.673272,19.980449,2.518122,0.054572,0.043167,186.525766,32.000000,200.484627,187.862416,190.090579,170.568084,32.000000,164.708925,68.127094,59.826204,94.587114,14.474491,47.640139,58.480199,54.842080,7.780340,46.577956,59.582757,36.653058
54.471660,85.290892,138.818417,163.101154,103.574991,102.158410,29.858466,14.278034,138.217734,0.648408,85.615912,55.510644,161.247052,138.969872,159.282742,138.448084,78.895699,136.564845,-0.000703,0.000839,32.000000,-235.731965,138.640007,-0.684479,24.560704,0.681372,496102.582417,0.967832,40.213263,19.998843,2.543816,0.056980,0.050322,187.030858,32.000000,200.135986,188.171417,192.133023,170.257655,32.000000,165.383792,68.109747,59.818344,94.580766,14.474491,47.630898,58.480199,55.329978,7.780340,46.602417,59.574142,36.781891
54.675402,85.385815,138.837931,163.129136,103.544814,102.155897,29.603368,14.284883,138.252204,0.648444,85.669450,55.503362,161.242850,138.913755,159.234088,138.504479,78.935251,136.494808,-0.000703,0.000846,32.000000,-235.721345,138.683894,-0.684669,24.541428,0.680182,496202.710624,0.962777,40.180744,19.954206,2.536727,0.058610,0.044548,187.121910,32.000000,200.389982,188.564038,190.942020,169.695814,32.000000,166.106695,68.122979,59.830868,94.607118,14.474491,47.592959,58.480199,55.313599,7.780340,46.602632,59.584331,36.738457
54.647251,85.385815,138.757574,163.129136,103.552618,102.145756,29.429197,14.287024,138.201064,0.648627,85.798400,55.543838,161.214104,138.932045,159.252728,138.439309,78.947892,136.526659,-0.000702,0.000848,32.000000,-235.719696,138.671840,-0.683707,24.515202,0.684960,496614.959990,0.961384,40.558716,20.008618,2.548452,0.057281,0.046037,186.277176,32.000000,200.766924,188.962626,188.082778,169.478441,32.000000,165.797657,68.102806,59.870135,94.643732,14.474491,47.604905,58.480199,55.248175,7.780340,46.622682,59.584921,36.615347
54.693347,85.426378,138.793626,163.151801,103.559453,102.140628,29.557363,14.285454,138.254083,0.648603,85.571974,55.579791,161.196820,138.887083,159.259884,138.463653,78.934451,136.544678,-0.000702,0.000875,32.000000,-235.722905,138.779424,-0.684235,24.542949,0.682685,496549.279336,0.965938,40.456993,19.935293,2.539312,0.059375,0.048939,186.158753,32.000000,201.154310,188.135908,186.598284,170.117601,32.000000,165.418992,68.115282,59.875174,94.616817,14.474491,47.584183,58.480199,55.200297,7.780340,46.631433,59.565340,36.655039
55.222209,85.348563,138.821335,163.153200,103.533980,102.143091,29.686065,14.288451,138.250379,0.648542,85.330536,55.667255,161.210153,138.927599,159.290197,138.439270,78.960851,136.558612,-0.000702,0.000881,32.000000,-235.720564,138.725804,-0.683678,24.567654,0.683346,496489.751550,0.972103,40.484129,19.938013,2.539150,0.051751,0.039509,186.388552,32.000000,201.035748,187.713312,188.926581,170.523414,32.000000,164.972948,68.098017,59.870338,94.593148,14.474491,47.624377,58.480199,54.893247,7.780340,46.615528,59.510029,36.704855
55.508184,85.211975,138.996534,163.136411,103.563497,102.140531,29.984595,14.276892,138.303704,0.648258,85.057588,55.836976,161.239894,139.062854,159.313982,138.527616,78.920882,136.629979,-0.000702,0.000893,32.000000,-235.732779,138.821930,-0.682507,24.534845,0.682102,496522.569767,0.967047,40.480263,19.960143,2.537669,0.053459,0.048656,186.973785,32.000000,200.327198,187.935087,191.310457,170.315700,32.000000,165.042330,68.105983,59.832183,94.616393,14.474491,47.609804,58.480199,55.279147,7.780340,46.615786,59.555141,36.691576
54.890916,85.211975,138.897743,163.136411,103.611819,102.140514,29.497668,14.285312,138.347590,0.648402,84.890893,55.835000,161.258420,139.023314,159.311462,138.651588,78.931251,136.724426,-0.000701,0.000896,32.000000,-235.725179,138.775691,-0.682768,24.556220,0.673555,496114.757288,0.952662,39.894733,19.940462,2.513868,0.059492,0.038292,187.183228,32.000000,200.263025,188.419962,191.909176,169.886818,32.000000,165.910139,68.122330,59.865493,94.633031,14.474491,47.652650,58.480199,55.066300,7.780340,46.587504,59.526660,36.666411
54.805246,85.038415,138.971371,163.099755,103.583054,102.148111,29.488812,14.280745,138.372115,0.648509,84.872799,55.730372,161.269528,139.061161,159.235597,138.618989,78.933842,136.612937,-0.000701,0.000896,32.000000,-235.724992,138.813220,-0.682435,24.539435,0.670905,495855.652939,0.937547,39.485151,20.014834,2.504073,0.048427,0.038257,186.704090,32.000000,200.695371,188.711667,189.394927,169.478961,32.000000,165.872252,68.083057,59.849771,94.619445,14.474491,47.639665,58.480199,54.818415,7.780340,46.551439,59.547352,36.691429
54.821867,84.983783,138.972535,163.067017,103.562771,102.152921,29.767484,14.285597,138.336271,0.648621,85.049150,55.692828,161.213189,139.074332,159.272903,138.598579,78.954609,136.730262,-0.000701,0.000894,32.000000,-235.721615,138.840751,-0.683504,24.540327,0.678958,496144.847333,0.964703,40.075753,20.049976,2.530432,0.053136,0.048447,186.231078,32.000000,201.028046,188.716003,187.252523,169.597444,32.000000,165.957485,68.059373,59.867432,94.628150,14.474491,47.679949,58.480199,55.087190,7.780340,46.540078,59.555869,36.736843
55.226247,85.060213,138.798687,163.061980,103.514977,102.155974,29.869021,14.277605,138.340047,0.648534,85.155415,55.606054,161.192996,138.982657,159.263960,138.495245,78.937579,136.554459,-0.000701,0.000926,32.000000,-235.731738,138.725401,-0.683527,24.549034,0.680847,495985.687380,0.966297,39.984565,19.993661,2.535731,0.048945,0.039471,186.194207,32.000000,201.189182,187.930166,187.533341,170.465270,32.000000,165.296729,68.033694,59.814199,94.582788,14.474491,47.634269,58.480199,55.362835,7.780340,46.540066,59.601974,36.630681
54.606138,85.060213,138.912525,163.061980,103.490121,102.155974,29.567963,14.283742,138.312842,0.648293,85.316022,55.584251,161.199220,138.926479,159.309744,138.489321,78.935044,136.619035,-0.000700,0.000939,32.000000,-235.727732,138.796801,-0.683650,24.527502,0.680519,495888.425864,0.956852,39.913943,20.029430,2.534984,0.050984,0.047014,186.754309,32.000000,200.534025,187.843143,190.251583,170.461719,32.000000,164.842394,68.014797,59.856858,94.602479,14.474491,47.658525,58.480199,55.222129,7.780340,46.556025,59.569215,36.690769
54.862534,85.198454,138.903546,163.075971,103.476620,102.154685,29.540573,14.284598,138.409473,0.648505,85.254186,55.846469,161.226842,139.055063,159.303536,138.588942,78.933077,136.719305,-0.000700,0.000909,32.000000,-235.722450,138.807610,-0.684579,24.561989,0.673473,495834.010499,0.946202,39.602522,19.961731,2.513274,0.045424,0.042562,187.078906,32.000000,200.124192,188.161691,191.955084,170.140846,32.000000,165.284022,67.957196,59.830194,94.617483,14.474491,47.628334,58.480199,55.033421,7.780340,46.584921,59.562262,36.578076
54.551898,85.184657,138.988645,163.092200,103.467231,102.160966,29.742001,14.284741,138.390166,0.648493,85.030241,55.763607,161.236100,139.084406,159.235231,138.598375,78.917781,136.674394,-0.000700,0.000871,32.000000,-235.723455,138.868447,-0.685932,24.573214,0.683944,496150.839126,0.967661,40.198180,19.995398,2.543899,0.047947,0.039040,187.096043,32.000000,200.347988,188.614954,190.676781,169.598183,32.000000,166.064456,67.916698,59.826262,94.612540,14.474491,47.681604,58.480199,55.260440,7.780340,46.582192,59.537980,36.763989
54.847144,85.033725,139.004806,163.075691,103.525014,102.171092,29.601607,14.286025,138.402401,0.648494,84.922864,55.718109,161.211929,139.094662,159.230587,138.666317,78.945604,136.823411,-0.000700,0.000880,32.000000,-235.724137,138.945437,-0.685623,24.559000,0.679324,496206.110409,0.963946,40.089511,20.045683,2.531847,0.050081,0.043132,186.343374,32.000000,200.956073,188.821498,187.977436,169.544210,32.000000,165.889099,67.894930,59.853844,94.600754,14.474491,47.661510,58.480199,54.738743,7.780340,46.582328,59.560678,36.691502
55.254459,85.033725,139.041060,163.075691,103.546390,102.186341,29.529221,14.277035,138.442932,0.648705,84.771769,55.686864,161.169141,139.184363,159.261894,138.700190,78.942256,136.751246,-0.000700,0.000876,32.000000,-235.730669,138.916052,-0.686200,24.573450,0.684149,496403.574870,0.963379,40.374970,20.039341,2.547824,0.056166,0.061590,186.147016,32.000000,201.133165,188.212670,186.969634,170.039577,32.000000,165.290456,67.905381,59.866916,94.632953,14.474491,47.701673,58.480199,54.800681,7.780340,46.550928,59.583397,36.622097
54.978370,84.931909,139.117859,163.056104,103.556582,102.193959,29.557683,14.285597,138.570313,0.648554,84.752101,55.809458,161.197380,139.237133,159.290953,138.754713,78.969528,136.792783,-0.000700,0.000846,32.000000,-235.726205,138.907646,-0.685033,24.598706,0.680006,496050.029942,0.962020,39.939578,20.083294,2.534404,0.050178,0.045238,186.457204,32.000000,200.976608,187.798184,188.951701,170.473373,32.000000,165.165248,67.881319,59.866141,94.598446,14.474491,47.680278,58.480199,54.963478,7.780340,46.529703,59.597450,36.841759
54.931235,84.907904,139.130733,163.039595,103.569906,102.196463,29.740031,14.284455,138.452314,0.648628,84.677795,55.717026,161.235321,139.302547,159.314671,138.674363,78.899540,136.822984,-0.000699,0.000851,32.000000,-235.723904,139.073416,-0.684666,24.565058,0.673828,495925.871370,0.956780,39.549055,20.051890,2.516377,0.050773,0.044140,187.094051,32.000000,200.318535,187.987138,191.233426,170.582028,32.000000,164.936027,67.906684,59.861512,94.628093,14.474491,47.734633,58.480199,54.978036,7.780340,46.524649,59.594471,36.651297
54.662713,84.876450,139.012146,163.032599,103.548805,102.195600,29.652583,14.289307,138.521724,0.648561,84.777284,55.671848,161.209183,139.159280,159.288471,138.677586,78.934300,136.780006,-0.000700,0.000854,32.000000,-235.720527,138.870893,-0.684547,24.563668,0.677524,495911.519292,0.960921,39.711705,20.044623,2.530411,0.056827,0.054396,187.185218,32.000000,200.128683,188.597241,191.880037,169.826511,32.000000,165.709300,67.916016,59.884374,94.659012,14.474491,47.728310,58.480199,55.099334,7.780340,46.524581,59.570965,36.600673
54.892810,84.876450,139.137131,163.032599,103.536668,102.197176,29.551224,14.283599,138.538897,0.648470,84.952671,55.740536,161.229984,139.123556,159.229853,138.771457,78.927385,136.744588,-0.000700,0.000837,32.000000,-235.727219,138.904995,-0.684303,24.532695,0.679202,496052.582464,0.955889,39.732952,20.129154,2.532816,0.059083,0.042237,186.634136,32.000000,200.682777,188.721266,189.092406,169.722075,32.000000,166.072084,67.884552,59.858066,94.636895,14.474491,47.737978,58.480199,55.007457,7.780340,46.517940,59.574663,36.664356
54.606439,84.935220,138.924416,163.036517,103.549413,102.189836,29.506989,14.282600,138.425453,0.648406,85.209295,55.605688,161.203229,139.078513,159.238061,138.658329,78.947069,136.894424,-0.000700,0.000812,32.000000,-235.729038,138.819807,-0.683751,24.528499,0.682566,496072.489340,0.963754,39.959858,20.073697,2.543089,0.059313,0.095137,186.189847,32.000000,200.986476,188.811608,187.044716,169.831567,32.000000,165.553477,67.925648,59.879819,94.666312,14.474491,47.691743,58.480199,55.030299,7.780340,46.530114,59.562940,36.680350
55.348680,85.078149,139.004721,163.054145,103.528031,102.174574,30.087965,14.282743,138.416443,0.648517,85.356971,55.576592,161.173344,139.117317,159.314313,138.559218,78.974121,136.742263,-0.000700,0.000839,32.000000,-235.725781,138.786665,-0.683986,24.546018,0.680654,495977.787196,0.962662,39.738410,20.063555,2.534706,0.050876,0.054241,186.240812,32.000000,201.201494,187.955449,187.822827,170.465275,32.000000,165.281014,67.937071,59.903112,94.668690,14.474491,47.698237,58.480199,54.713884,7.780340,46.559861,59.585236,36.641833
54.644351,85.215562,138.846327,163.079328,103.521930,102.160607,29.521646,14.286025,138.390960,0.648634,85.418513,55.508564,161.203124,139.080307,159.263190,138.551744,78.965124,136.704082,-0.000698,0.000869,32.000000,-235.727744,138.785379,-0.683911,24.547958,0.683988,496127.874457,0.969681,40.072897,20.116013,2.544103,0.059871,0.053915,186.739739,32.000000,200.387057,187.784236,190.210354,170.601083,32.000000,164.831617,67.910972,59.885161,94.655820,14.474491,47.660096,58.480199,55.194957,7.780340,46.559919,59.568517,36.775508
54.890467,85.215562,138.921309,163.079328,103.541425,102.146600,29.489754,14.285026,138.351881,0.648599,85.601038,55.622084,161.230707,138.987957,159.296111,138.548789,78.916732,136.649866,-0.000698,0.000873,32.000000,-235.722678,138.732495,-0.685068,24.536209,0.672994,495818.366208,0.937265,39.503456,20.015698,2.511437,0.041542,0.039405,187.137635,32.000000,200.049849,188.291638,192.047718,169.900823,32.000000,165.166784,67.951908,59.861815,94.673209,14.474491,47.668748,58.480199,55.000409,7.780340,46.588689,59.600902,36.574775
54.855517,85.320969,138.836783,163.116264,103.549327,102.139994,30.105832,14.289022,138.366173,0.648710,85.658030,55.596841,161.244493,139.031756,159.208617,138.455323,78.900261,136.664799,-0.000697,0.000845,32.000000,-235.720977,138.783970,-0.684564,24.577672,0.682749,496304.490372,0.968853,40.316674,20.006302,2.540909,0.054741,0.049301,187.084429,32.000000,200.350361,188.599412,190.709870,169.696416,32.000000,166.266990,67.905608,59.851605,94.662272,14.474491,47.635979,58.480199,55.116769,7.780340,46.610848,59.524575,36.770152
54.477102,85.358221,138.898022,163.151521,103.545431,102.131807,29.579207,14.282886,138.336665,0.648812,85.645643,55.533527,161.232710,139.040790,159.206974,138.585437,78.923817,136.745670,-0.000697,0.000843,32.000000,-235.729244,138.797413,-0.685282,24.555144,0.679693,496206.760543,0.965036,40.079772,20.028569,2.530882,0.052606,0.044139,186.362426,32.000000,200.836715,188.874692,187.839806,169.470893,32.000000,166.159279,67.927504,59.890513,94.684604,14.474491,47.660230,58.480199,55.259408,7.780340,46.618851,59.546674,36.608964
54.780759,85.306344,138.857179,163.161315,103.526664,102.134307,29.585222,14.283599,138.343099,0.648983,85.393809,55.723967,161.197104,139.017361,159.258286,138.550132,78.957714,136.661335,-0.000696,0.000837,32.000000,-235.729186,138.801553,-0.684812,24.564192,0.678758,496365.784822,0.946126,40.218771,20.052237,2.530954,0.071626,0.051747,186.194591,32.000000,201.007735,188.284269,186.685241,169.954436,32.000000,165.212783,67.946736,59.898171,94.690478,14.474491,47.666444,58.480199,54.767721,7.780340,46.619116,59.529423,36.548949
54.892301,85.306344,139.001658,163.161315,103.492733,102.134321,29.926476,14.284598,138.446736,0.648780,85.263876,55.656093,161.243714,139.050985,159.281656,138.533530,78.936338,136.726161,-0.000697,0.000853,32.000000,-235.725237,138.775141,-0.685937,24.566841,0.685398,496520.598442,0.970262,40.620785,20.067643,2.549659,0.048222,0.062023,186.423142,32.000000,200.887646,187.706683,189.211630,170.720368,32.000000,165.181073,67.942598,59.884333,94.671901,14.474491,47.695805,58.480199,54.990649,7.780340,46.608542,59.577535,36.661275
54.840258,85.227151,138.824841,163.150402,103.509639,102.143918,29.761314,14.288023,138.439538,0.648816,85.175371,55.748046,161.292084,138.996663,159.314324,138.627571,78.951251,136.725505,-0.000697,0.000850,32.000000,-235.718697,138.850193,-0.686107,24.578171,0.680295,496243.818208,0.964117,40.276054,19.993115,2.534780,0.045347,0.042257,187.077906,32.000000,200.202500,188.024754,191.340320,170.540202,32.000000,164.883112,68.006130,59.885065,94.714776,14.474491,47.663005,58.480199,55.062582,7.780340,46.592241,59.568733,36.772060
54.588050,85.149338,138.969351,163.132494,103.540033,102.145589,29.584516,14.283028,138.347431,0.649086,85.162900,55.742402,161.244051,139.179753,159.269189,138.576290,78.891801,136.755281,-0.000695,0.000839,32.000000,-235.725987,138.858577,-0.686746,24.603453,0.679321,496230.820508,0.951015,40.168792,20.045725,2.532261,0.060148,0.047624,187.320660,32.000000,199.929120,188.579016,191.752354,169.681243,32.000000,165.825739,67.972503,59.867491,94.697513,14.474491,47.684739,58.480199,55.179359,7.780340,46.576188,59.567877,36.689448
54.631033,85.133058,138.925055,163.126338,103.560551,102.146426,29.682665,14.281887,138.469685,0.648993,85.254567,55.656630,161.298366,139.061976,159.233998,138.584927,78.940032,136.713329,-0.000695,0.000845,32.000000,-235.729423,138.760356,-0.686671,24.598444,0.678769,496167.954631,0.957186,40.139624,20.030496,2.531440,0.050902,0.043497,186.628563,32.000000,200.620347,188.737594,189.170572,169.671983,32.000000,166.099612,67.958181,59.881168,94.703757,14.474491,47.645575,58.480199,54.992837,7.780340,46.576299,59.587871,36.662229
54.940684,85.133058,139.007597,163.126338,103.574630,102.151531,29.901969,14.281316,138.386251,0.649111,85.264406,55.706902,161.230246,139.059285,159.260246,138.549153,78.958222,136.706882,-0.000694,0.000845,32.000000,-235.728027,138.868122,-0.686601,24.619713,0.682494,496315.091798,0.967581,40.304758,20.104289,2.545783,0.049460,0.037925,186.171195,32.000000,200.993210,188.785473,186.904502,169.691287,32.000000,165.752765,67.978433,59.881038,94.721624,14.474491,47.699117,58.480199,54.962381,7.780340,46.573008,59.585767,36.774187
54.973864,85.139129,138.921463,163.135012,103.591451,102.155074,29.581930,14.287024,138.407649,0.649147,85.131461,55.664204,161.210843,139.022254,159.272434,138.575071,78.976094,136.672922,-0.000694,0.000816,32.000000,-235.721991,138.799104,-0.687269,24.616959,0.681731,496181.318875,0.963525,40.247011,20.035849,2.542970,0.052426,0.038933,186.282936,32.000000,200.952070,188.023939,187.905613,170.380715,32.000000,165.405638,67.988150,59.888749,94.722646,14.474491,47.669713,58.480199,55.108340,7.780340,46.574373,59.544982,36.750490
54.490321,85.119262,138.958626,163.129136,103.603890,102.161439,29.587125,14.284598,138.409146,0.649007,85.111026,55.586732,161.270940,139.108569,159.313089,138.524240,78.962759,136.833411,-0.000694,0.000806,32.000000,-235.727204,138.848399,-0.687156,24.630151,0.676991,496014.576575,0.950640,39.949032,20.014552,2.530140,0.050704,0.036815,186.883950,32.000000,200.323755,187.842213,190.594961,170.505092,32.000000,165.109905,67.983969,59.866888,94.705515,14.474491,47.680631,58.480199,55.244484,7.780340,46.570335,59.558436,36.822977
54.652087,85.149338,138.871474,163.132494,103.631597,102.170341,29.742504,14.281173,138.362083,0.648941,85.198072,55.564626,161.281518,138.993891,159.352691,138.519022,78.956623,136.765669,-0.000693,0.000758,32.000000,-235.728334,138.795211,-0.685679,24.582655,0.676142,495988.575048,0.960341,39.923250,19.980319,2.527046,0.041912,0.039167,187.225314,32.000000,200.042421,188.320020,192.062498,170.001243,32.000000,165.370599,67.961988,59.862753,94.713198,14.474491,47.671408,58.480199,54.920496,7.780340,46.570423,59.583898,36.700526
