OSU 80 Ton Compressor Load Stand
54.732665,85.149338,138.927044,163.132494,103.666990,102.176704,29.506833,14.285597,138.302603,0.648728,85.403380,55.578309,161.271249,139.052310,159.245608,138.537299,78.937455,136.729119,-0.000694,0.000728,32.000000,-235.721123,138.822967,-0.685280,24.610009,0.683220,496263.720163,0.969463,40.369052,20.070954,2.550152,0.060723,0.043765,187.182536,32.000000,200.181250,188.721019,190.561200,169.662934,32.000000,166.098012,67.960603,59.863454,94.696790,14.474491,47.670194,58.480199,55.098375,7.780340,46.576796,59.572667,36.660174
55.196696,85.215838,138.830016,163.148164,103.703608,102.181742,29.568182,14.281887,138.426047,0.648586,85.447898,55.673361,161.250778,139.026578,159.219813,138.478665,78.984672,136.702066,-0.000696,0.000738,32.000000,-235.725653,138.788745,-0.685032,24.582682,0.681757,496276.961465,0.961447,40.242991,20.044470,2.541010,0.053559,0.053911,186.472205,32.000000,200.899550,188.867573,187.702607,169.561310,32.000000,166.134801,67.972047,59.886350,94.672603,14.474491,47.664432,58.480199,55.176609,7.780340,46.590785,59.526984,36.621143
54.676856,85.268817,138.847451,163.150682,103.743380,102.186823,29.645981,14.282600,138.377402,0.648568,85.502151,55.586196,161.211133,138.978190,159.265192,138.496328,78.976907,136.785542,-0.000696,0.000739,32.000000,-235.724284,138.764496,-0.685007,24.613655,0.680126,496304.320498,0.967633,40.165348,20.046033,2.538284,0.061456,0.043239,186.188264,32.000000,200.970146,188.266752,186.987479,170.052866,32.000000,165.402618,67.996373,59.871014,94.631102,14.474491,47.646111,58.480199,55.122379,7.780340,46.601989,59.578519,36.763696
54.604044,85.263850,138.894112,163.158797,103.822442,102.184311,29.818623,14.282172,138.346902,0.648755,85.196466,55.633849,161.227723,138.932413,159.304795,138.456948,79.002202,136.715247,-0.000696,0.000703,32.000000,-235.730777,138.763089,-0.684912,24.582498,0.673601,496092.268147,0.956993,39.786416,19.985782,2.515187,0.040895,0.033030,186.553899,32.000000,200.764386,187.766250,189.307703,170.547053,32.000000,165.062235,68.015986,59.881579,94.558357,14.474491,47.662098,58.480199,55.069340,7.780340,46.602188,59.595946,36.817694
54.828851,85.263850,138.845991,163.158797,103.842809,102.186821,29.495359,14.283599,138.334600,0.648915,85.209676,55.565103,161.275874,139.036773,159.302970,138.509551,78.942530,136.654969,-0.000696,0.000665,32.000000,-235.722138,138.827332,-0.686209,24.582052,0.680714,496464.680274,0.964538,40.338594,20.033757,2.539419,0.052259,0.042262,187.208697,32.000000,200.190188,187.903502,191.523639,170.633678,32.000000,165.156810,68.014802,59.846364,94.516671,14.474491,47.641653,58.480199,55.043121,7.780340,46.601350,59.570611,36.688274
55.307316,85.200661,138.859789,163.147884,103.833132,102.190081,29.510031,14.282029,138.310966,0.649047,85.336351,55.611940,161.271528,139.019217,159.273005,138.518738,78.953204,136.607202,-0.000696,0.000640,32.000000,-235.724035,138.794599,-0.686587,24.565320,0.682894,496432.198115,0.960310,40.403838,19.974603,2.543660,0.065883,0.068507,187.354590,32.000000,200.086804,188.675738,191.672837,169.819582,32.000000,165.591587,67.999594,59.828486,94.516671,14.474491,47.674863,58.480199,55.199835,7.780340,46.588357,59.557167,36.693630
54.516063,85.233221,138.845202,163.146765,103.814637,102.185831,29.786018,14.281459,138.317096,0.649163,85.481829,55.594963,161.265575,139.040994,159.257621,138.492579,78.971068,136.628342,-0.000695,0.000645,32.000000,-235.725098,138.756665,-0.686502,24.581449,0.679300,496447.483394,0.966528,40.187293,20.005232,2.532353,0.050159,0.064750,186.673164,32.000000,200.605642,188.773613,188.818637,169.626284,32.000000,166.363032,68.037922,59.881051,94.451539,14.474491,47.645902,58.480199,55.220824,7.780340,46.595293,59.539327,36.765310
54.809868,85.276819,138.868185,163.157678,103.804196,102.175746,29.677423,14.283171,138.335643,0.648985,85.454399,55.784940,161.203022,139.019706,159.261958,138.516620,78.964174,136.695678,-0.000696,0.000639,32.000000,-235.726828,138.825925,-0.686408,24.581606,0.672619,496117.722176,0.956832,39.665475,19.971534,2.510695,0.050058,0.036878,186.164772,32.000000,201.114166,188.602845,186.709820,169.868362,32.000000,165.793970,68.045623,59.852707,94.463319,14.474491,47.681994,58.480199,54.697053,7.780340,46.595466,59.567474,36.586293
54.894817,85.276819,138.919382,163.157678,103.863989,102.168191,29.488353,14.285312,138.438624,0.649139,85.091923,55.719507,161.222676,139.069642,159.286931,138.674242,78.958164,136.727691,-0.000695,0.000620,32.000000,-235.725015,138.939340,-0.687482,24.623725,0.683942,496502.599776,0.962992,40.458141,19.963860,2.546868,0.059482,0.046252,186.304702,32.000000,201.028505,188.069411,188.038275,170.417639,32.000000,165.265704,68.052822,59.898616,94.431600,14.474491,47.666719,58.480199,54.978614,7.780340,46.604749,59.566019,36.682625
55.022905,85.179691,139.075088,163.150122,103.915381,102.168176,29.578937,14.286596,138.514273,0.649257,84.729999,55.887777,161.270508,139.183974,159.321319,138.664444,78.965186,136.784967,-0.000695,0.000603,32.000000,-235.722747,138.878297,-0.687275,24.599099,0.679658,496379.210291,0.960887,40.218521,20.003203,2.533635,0.049738,0.042798,186.909953,32.000000,200.335714,187.823899,190.469245,170.673791,32.000000,165.305316,68.066675,59.854646,94.415104,14.474491,47.701598,58.480199,54.936526,7.780340,46.584683,59.580840,36.650710
54.716083,84.971090,138.977876,163.108989,103.950919,102.185946,29.717435,14.286881,138.497888,0.649519,84.627362,55.765747,161.243592,139.233849,159.323338,138.764472,78.931346,136.917641,-0.000694,0.000588,32.000000,-235.722789,138.989368,-0.686660,24.614468,0.677452,496311.740825,0.965347,40.136850,20.024636,2.530647,0.055788,0.046923,187.263961,32.000000,199.976974,188.323819,192.087452,170.132159,32.000000,165.417898,68.083044,59.840937,94.422997,14.474491,47.690122,58.480199,55.072338,7.780340,46.541331,59.573473,36.849902
54.654313,84.890521,139.067703,163.071214,103.980071,102.194846,29.589979,14.280317,138.578926,0.649589,84.746169,55.708989,161.284506,139.159751,159.298443,138.690923,78.957357,136.840393,-0.000695,0.000595,32.000000,-235.728207,139.015924,-0.685525,24.589133,0.676879,496104.109918,0.959724,39.916758,20.045202,2.527585,0.052142,0.036813,187.143485,32.000000,200.216059,188.792799,190.453050,169.711046,32.000000,166.040444,68.057632,59.855174,94.421530,14.474491,47.744471,58.480199,54.910361,7.780340,46.541310,59.576453,36.691576
55.036104,84.890521,138.987104,163.071214,103.972284,102.195255,29.491381,14.281601,138.475283,0.649401,85.019641,55.768264,161.204140,139.178979,159.272118,138.627668,78.965326,136.819966,-0.000694,0.000598,32.000000,-235.725283,138.988166,-0.685059,24.564166,0.680274,496133.627710,0.960762,40.003071,20.142909,2.539982,0.052489,0.041767,186.414930,32.000000,200.929118,188.702361,187.890080,169.907425,32.000000,166.323531,68.078469,59.867398,94.422906,14.474491,47.697240,58.480199,54.868433,7.780340,46.524454,59.581597,36.721216
54.749037,84.976609,139.007441,163.068695,103.992199,102.191393,29.684567,14.283742,138.458301,0.649323,85.154957,55.633307,161.173686,139.258115,159.306371,138.689459,79.006490,136.716000,-0.000693,0.000601,32.000000,-235.725765,138.897306,-0.684463,24.574499,0.682300,496047.593035,0.965981,39.982028,20.079717,2.544496,0.057342,0.035665,186.217642,32.000000,200.980738,188.233885,186.837963,170.149830,32.000000,165.194975,68.100074,59.877036,94.455690,14.474491,47.728587,58.480199,54.776432,7.780340,46.542339,59.567061,36.718355
54.843339,85.088910,138.961379,163.083246,104.009120,102.187577,29.903115,14.283171,138.504147,0.649194,85.186891,55.691539,161.221897,139.160647,159.317785,138.660041,78.988386,136.655194,-0.000694,0.000601,32.000000,-235.719943,138.977989,-0.685158,24.577358,0.676855,495842.254908,0.961896,39.614929,20.061915,2.525380,0.053094,0.053364,186.577501,32.000000,200.662321,187.760071,189.392268,170.665522,32.000000,165.018107,68.091469,59.898585,94.427010,14.474491,47.688338,58.480199,54.975934,7.780340,46.565732,59.566805,36.713733
54.928526,85.147131,139.029870,163.099195,104.005079,102.179931,29.627113,14.289450,138.447012,0.649101,85.135360,55.681412,161.269017,139.117825,159.279526,138.666320,78.962397,136.772966,-0.000692,0.000579,32.000000,-235.715959,138.936462,-0.685710,24.569280,0.681090,496000.988284,0.961259,39.976854,19.970678,2.538993,0.065044,0.048941,187.134421,32.000000,200.168195,187.946472,191.470069,170.528027,32.000000,165.201092,68.102037,59.863479,94.436969,14.474491,47.726172,58.480199,54.950915,7.780340,46.565798,59.581095,36.779176
54.703250,85.147131,139.004328,163.099195,104.025328,102.174801,29.569915,14.283456,138.560655,0.649179,85.089228,55.720901,161.210384,139.128797,159.245610,138.618767,78.929158,136.777094,-0.000691,0.000573,32.000000,-235.726542,138.891963,-0.685745,24.598181,0.679522,496120.206118,0.952674,39.998421,19.959484,2.533788,0.062549,0.039966,187.316992,32.000000,199.972926,188.672701,191.589121,169.522413,32.000000,165.753866,68.078310,59.844557,94.439806,14.474491,47.706532,58.480199,55.052837,7.780340,46.578029,59.568723,36.740438
54.716311,85.101602,139.018480,163.099475,104.028955,102.170211,29.816376,14.288879,138.515412,0.649265,85.103625,55.767420,161.286012,139.225081,159.232912,138.672920,78.957717,136.841120,-0.000692,0.000570,32.000000,-235.719480,138.915007,-0.685917,24.579639,0.678895,496170.776346,0.959990,39.974779,20.042211,2.531105,0.047383,0.037731,186.600716,32.000000,200.570388,188.811921,188.816314,169.598572,32.000000,166.281011,68.092569,59.875337,94.478756,14.474491,47.753967,58.480199,54.744403,7.780340,46.568636,59.560973,36.659881
54.888861,85.062973,138.984013,163.096117,104.042206,102.163588,29.823502,14.285026,138.532479,0.649399,85.187588,55.735628,161.200692,139.246023,159.276571,138.694166,79.010029,136.859957,-0.000692,0.000583,32.000000,-235.722842,139.029607,-0.687033,24.566369,0.681287,496323.872690,0.966111,40.191474,20.077437,2.541062,0.061187,0.054331,186.191818,32.000000,201.025696,188.635283,186.677031,169.929699,32.000000,165.649398,68.139529,59.898822,94.500710,14.474491,47.700046,58.480199,54.931814,7.780340,46.560659,59.564671,36.914172
55.006639,85.101602,138.993642,163.104232,104.055994,102.167243,29.596329,14.285312,138.491415,0.649267,85.195871,55.621070,161.231898,139.106672,159.318771,138.715475,78.987642,136.738955,-0.000692,0.000592,32.000000,-235.721081,138.906218,-0.687599,24.565268,0.681575,496178.688127,0.957727,40.133364,20.079708,2.540714,0.067858,0.039518,186.344256,32.000000,200.986312,188.029281,188.124884,170.390244,32.000000,165.185389,68.160759,59.904724,94.492024,14.474491,47.718327,58.480199,54.988705,7.780340,46.560705,59.550214,36.683799
54.814525,85.101602,138.942718,163.104232,104.074185,102.176021,29.607243,14.286025,138.475458,0.649144,85.212662,55.648098,161.244672,139.088300,159.309356,138.632581,78.948432,136.751095,-0.000694,0.000555,32.000000,-235.719548,138.960611,-0.688423,24.551761,0.679069,495906.287404,0.954070,39.928727,20.036463,2.532099,0.048744,0.036281,186.897554,32.000000,200.341883,187.792402,190.630426,170.768751,32.000000,165.260785,68.141214,59.855585,94.481329,14.474491,47.686612,58.480199,54.970941,7.780340,46.568824,59.561858,36.646308
55.242536,85.160099,138.929286,163.112906,104.067266,102.193260,29.934247,14.284027,138.443714,0.649295,85.246121,55.791482,161.260753,139.134914,159.303255,138.742712,78.938034,136.855204,-0.000695,0.000564,32.000000,-235.725971,138.839671,-0.688566,24.565058,0.677484,495958.803023,0.959277,39.854274,20.000584,2.526852,0.062751,0.043042,187.206515,32.000000,200.028707,188.369879,192.005983,170.055326,32.000000,165.246013,68.140715,59.833241,94.515076,14.474491,47.728998,58.480199,55.145458,7.780340,46.581108,59.563039,36.706616
54.796350,85.163135,138.918238,163.113746,104.082943,102.200364,29.621386,14.280602,138.506481,0.649295,85.208027,55.705864,161.247708,139.102289,159.236698,138.697402,78.919099,136.772770,-0.000696,0.000570,32.000000,-235.723004,138.860230,-0.688884,24.573476,0.680508,496174.583339,0.962666,40.038824,20.045642,2.534779,0.055367,0.037849,187.066056,32.000000,200.232123,188.755586,190.544179,169.549034,32.000000,166.069373,68.105899,59.864859,94.532773,14.474491,47.681220,58.480199,54.972296,7.780340,46.581859,59.569903,36.629874
54.748251,85.094980,139.007375,163.104232,104.124737,102.208845,29.625557,14.288594,138.495841,0.649280,85.086512,55.850628,161.200703,139.185645,159.277712,138.673612,78.997423,136.820756,-0.000697,0.000573,32.000000,-235.722880,138.962690,-0.689329,24.566422,0.673913,496144.424811,0.944413,39.686829,20.106170,2.514897,0.053790,0.043524,186.413531,32.000000,200.942731,188.764814,187.781485,169.742931,32.000000,166.163326,68.110015,59.888335,94.567777,14.474491,47.724764,58.480199,54.848621,7.780340,46.581980,59.557364,36.670446
54.985935,85.094980,138.988895,163.104232,104.156307,102.214831,29.797638,14.283885,138.479201,0.649287,84.996600,55.748293,161.181753,139.169680,159.309561,138.614468,78.974392,136.818822,-0.000696,0.000560,32.000000,-235.727753,138.921597,-0.690562,24.575233,0.680321,496441.945527,0.962927,40.117842,20.085413,2.535173,0.061621,0.051270,186.266739,32.000000,201.091154,188.177488,186.870973,170.279102,32.000000,165.312143,68.088209,59.859593,94.578221,14.474491,47.708211,58.480199,54.844355,7.780340,46.567860,59.580663,36.761495
55.137474,85.025171,138.994446,163.078209,104.185690,102.223702,30.027730,14.280460,138.466296,0.649358,84.917540,55.670147,161.209298,139.118622,159.310807,138.660915,78.988236,136.799073,-0.000697,0.000541,32.000000,-235.728228,138.807876,-0.690537,24.579902,0.681645,496263.840927,0.963632,40.095983,20.030198,2.539029,0.053687,0.050792,186.673832,32.000000,200.675307,187.872499,189.613535,170.569768,32.000000,164.824092,68.085842,59.868543,94.563187,14.474491,47.740087,58.480199,55.070609,7.780340,46.553360,59.560649,36.621950
54.594984,85.050556,138.959623,163.078769,104.194534,102.227506,29.591793,14.282029,138.442697,0.649626,85.160266,55.639067,161.273345,139.171903,159.333578,138.702251,78.944141,136.849941,-0.000696,0.000536,32.000000,-235.729936,138.989084,-0.690259,24.587429,0.677791,496218.663107,0.953615,39.867515,20.052296,2.527717,0.054282,0.053375,187.182275,32.000000,200.282432,187.890912,191.539206,170.691631,32.000000,165.382012,68.117641,59.862437,94.612222,14.474491,47.700004,58.480199,55.080343,7.780340,46.558671,59.584203,36.834642
54.995579,85.112640,139.143250,163.085484,104.199249,102.226625,29.591569,14.285169,138.517749,0.649629,85.137529,55.811304,161.239732,139.223328,159.252431,138.751840,78.946123,136.862059,-0.000697,0.000538,32.000000,-235.726961,138.997445,-0.690810,24.587507,0.675378,496064.845178,0.943396,39.652438,20.028943,2.520871,0.062418,0.037494,187.321510,32.000000,200.100614,188.589013,191.579779,169.794657,32.000000,165.760007,68.066711,59.851743,94.550852,14.474491,47.734854,58.480199,54.693561,7.780340,46.558708,59.570720,36.719895
55.022571,85.112640,139.015929,163.085484,104.214829,102.234036,29.763355,14.282886,138.573813,0.649672,85.028741,55.802686,161.261063,139.290374,159.233136,138.809207,78.956902,136.932907,-0.000698,0.000509,32.000000,-235.726130,138.964651,-0.691530,24.595191,0.683154,496476.157426,0.967751,40.199285,20.097530,2.545282,0.059717,0.044433,186.646937,32.000000,200.606346,188.902072,188.933549,169.578925,32.000000,166.105349,68.074934,59.877687,94.534017,14.474491,47.720510,58.480199,54.798070,7.780340,46.571718,59.547549,36.605589
55.448789,85.032069,139.156322,163.079049,104.198839,102.235248,29.904365,14.285454,138.498912,0.649576,84.966696,55.795508,161.182101,139.271083,159.230442,138.820087,78.955975,136.987387,-0.000697,0.000512,32.000000,-235.724217,138.950414,-0.692385,24.585068,0.678238,496350.189228,0.960225,39.875920,20.101381,2.530081,0.059597,0.064453,186.312285,32.000000,201.081005,188.527198,186.642844,170.115919,32.000000,165.718914,68.060729,59.856202,94.487128,14.474491,47.747674,58.480199,54.924800,7.780340,46.554986,59.578056,36.702067
54.729094,84.987369,139.018945,163.072613,104.166678,102.239272,29.513614,14.286025,138.533805,0.649443,84.908345,55.783084,161.166494,139.314067,159.313097,138.753511,78.993281,136.877117,-0.000697,0.000516,32.000000,-235.722498,138.983780,-0.692334,24.598496,0.676998,496352.684292,0.954242,39.850027,20.124701,2.526526,0.050747,0.052360,186.379013,32.000000,201.104653,188.083461,187.955983,170.609568,32.000000,164.854379,68.075062,59.855557,94.466911,14.474491,47.725334,58.480199,54.953118,7.780340,46.545692,59.558534,36.697812
54.645788,84.987094,139.155731,163.054984,104.152378,102.240540,29.654923,14.284741,138.539548,0.649435,84.879319,55.797556,161.229416,139.282278,159.296700,138.800957,78.965083,136.882689,-0.000697,0.000508,32.000000,-235.723455,138.985432,-0.694024,24.588845,0.671571,496040.140342,0.941617,39.361858,20.151837,2.509637,0.053901,0.047821,186.946163,32.000000,200.319206,187.746746,190.964892,170.822140,32.000000,165.237350,68.066105,59.864151,94.445256,14.474491,47.757262,58.480199,54.791791,7.780340,46.545683,59.571752,36.884092
55.078487,84.987094,139.087152,163.054984,104.162230,102.234146,29.723268,14.287595,138.509551,0.649384,84.986289,55.676145,161.240022,139.261642,159.313357,138.750191,78.941358,136.846855,-0.000698,0.000516,32.000000,-235.719617,138.877338,-0.694867,24.603505,0.681128,496285.897146,0.967690,40.006819,20.061471,2.540129,0.062653,0.042295,187.305526,32.000000,200.061408,188.346901,192.079434,170.124346,32.000000,165.409675,68.091569,59.865927,94.455423,14.474491,47.751130,58.480199,54.733798,7.780340,46.545616,59.587026,36.631781
55.315319,84.993164,139.110721,163.044911,104.134571,102.230369,29.709315,14.282886,138.483922,0.649452,85.098473,55.671111,161.231845,139.264600,159.265992,138.759009,78.924987,136.825821,-0.000698,0.000518,32.000000,-235.723999,138.913419,-0.694853,24.577725,0.683380,496388.998914,0.964688,40.086819,20.092351,2.546504,0.046144,0.050611,187.109811,32.000000,200.240260,188.836287,190.084131,169.636802,32.000000,165.733241,68.029698,59.812685,94.406666,14.474491,47.745799,58.480199,55.069779,7.780340,46.546873,59.566353,36.732881
54.439994,85.049176,138.986546,163.048829,104.155334,102.234151,29.652099,14.278462,138.457761,0.649494,85.281351,55.583844,161.205958,139.140930,159.250212,138.700151,78.965968,136.908895,-0.000698,0.000512,32.000000,-235.733340,138.948806,-0.695221,24.561937,0.676098,496186.463642,0.954180,39.670872,20.098826,2.525254,0.059533,0.058996,186.435681,32.000000,200.938236,188.850682,187.771073,169.764019,32.000000,166.264143,68.059270,59.845909,94.423940,14.474491,47.722111,58.480199,55.116406,7.780340,46.558544,59.577220,36.769859
54.724537,85.131679,139.077132,163.061980,104.050360,102.236707,29.575062,14.283599,138.440344,0.649399,85.358751,55.616271,161.161004,139.229425,159.261647,138.698769,78.987420,136.755852,-0.000696,0.000489,32.000000,-235.723941,138.854906,-0.695864,24.562802,0.673408,496089.461401,0.950155,39.450333,20.105072,2.514868,0.051655,0.042963,186.267376,32.000000,201.047576,188.227890,186.896134,170.255118,32.000000,165.257350,68.052350,59.837660,94.413960,14.474491,47.736423,58.480199,54.592760,7.780340,46.558581,59.557187,36.689668
54.720129,85.131679,138.941997,163.061980,103.903161,102.237808,29.793795,14.282600,138.423982,0.649114,85.311738,55.529830,161.202692,139.157466,159.297783,138.669575,78.992686,136.729224,-0.000694,0.000481,32.000000,-235.730349,138.814912,-0.696546,24.570959,0.686393,496543.260797,0.968835,40.347615,20.104079,2.553023,0.063924,0.057085,186.623158,32.000000,200.607587,187.946501,189.564518,170.496401,32.000000,164.921451,68.047338,59.866619,94.412277,14.474491,47.708479,58.480199,54.938230,7.780340,46.575856,59.572805,36.686440
55.036737,85.197350,139.010236,163.084925,103.902563,102.234026,29.604279,14.286168,138.489656,0.648955,85.308396,55.604708,161.238108,139.035590,159.300893,138.675098,78.965486,136.789599,-0.000694,0.000513,32.000000,-235.719733,138.942643,-0.697249,24.578617,0.682723,496478.671699,0.966083,40.155516,20.008945,2.541404,0.039739,0.046909,187.217832,32.000000,200.149385,187.906569,191.718010,170.687438,32.000000,165.238931,68.035383,59.837747,94.423064,14.474491,47.694459,58.480199,55.010794,7.780340,46.589659,59.576522,36.686073
54.416198,85.206732,138.885323,163.094439,103.886780,102.232774,29.570281,14.281744,138.350886,0.648966,85.375335,55.556101,161.221017,139.082877,159.247230,138.570116,78.916393,136.663072,-0.000693,0.000513,32.000000,-235.725960,138.770982,-0.697268,24.612422,0.681848,496475.893712,0.959084,40.159763,19.990853,2.539139,0.065120,0.041401,187.303762,32.000000,200.117859,188.663186,191.448182,169.727423,32.000000,165.615055,67.996917,59.810242,94.441785,14.474491,47.688467,58.480199,55.133780,7.780340,46.591761,59.574870,36.614467
54.860245,85.220528,138.995721,163.105631,103.882953,102.232431,29.576994,14.283456,138.376297,0.648717,85.412759,55.598585,161.246865,139.074639,159.201955,138.614855,78.948202,136.682577,-0.000694,0.000522,32.000000,-235.725887,138.837305,-0.698741,24.584832,0.677365,496440.603736,0.959299,39.921151,20.047131,2.525772,0.059277,0.063362,186.641364,32.000000,200.549106,188.857397,188.617985,169.350380,32.000000,166.084009,67.994336,59.845436,94.441576,14.474491,47.703236,58.480199,54.684671,7.780340,46.591914,59.555594,36.691135
54.884250,85.220528,138.892961,163.105631,103.918353,102.236403,29.901524,14.282743,138.387842,0.648834,85.336228,55.577404,161.212174,138.980454,159.231209,138.564107,78.970320,136.723327,-0.000695,0.000534,32.000000,-235.725289,138.818481,-0.698544,24.598968,0.685068,496852.540077,0.972338,40.528183,20.035273,2.552279,0.058980,0.046599,186.215766,32.000000,201.083638,188.443448,186.593060,169.993440,32.000000,165.539781,68.017490,59.835637,94.458468,14.474491,47.693527,58.480199,54.832803,7.780340,46.594950,59.547018,36.746601
54.496455,85.182174,138.961392,163.112906,103.910474,102.236425,29.624255,14.280602,138.370174,0.648643,85.202497,55.604015,161.182297,139.112892,159.257379,138.584132,78.971374,136.681192,-0.000695,0.000566,32.000000,-235.727429,138.841467,-0.698116,24.606731,0.679781,496584.922202,0.963587,40.113785,20.012863,2.533633,0.048337,0.048127,186.284221,32.000000,201.100133,187.899753,188.288022,170.495431,32.000000,164.765818,68.017276,59.853481,94.443370,14.474491,47.694796,58.480199,54.923641,7.780340,46.587109,59.531774,36.740732
54.424312,85.157616,138.823432,163.117384,103.889160,102.236439,29.572106,14.283171,138.333682,0.648677,85.227187,55.574909,161.255758,139.000457,159.297872,138.490054,78.975479,136.698779,-0.000696,0.000573,32.000000,-235.728303,138.725745,-0.698270,24.592543,0.678509,496549.313755,0.952713,40.090713,20.010378,2.530652,0.054158,0.046306,187.032815,32.000000,200.232889,187.925802,190.809516,170.432527,32.000000,165.044822,68.052426,59.854537,94.418361,14.474491,47.671141,58.480199,55.130584,7.780340,46.582124,59.589730,36.600894
54.508242,85.184657,138.854281,163.119342,103.817411,102.223729,29.649654,14.289307,138.319061,0.648485,85.355415,55.516720,161.266212,139.039708,159.290649,138.547529,78.913016,136.681082,-0.000697,0.000584,32.000000,-235.720363,138.929467,-0.699117,24.592385,0.684401,496689.930934,0.968988,40.426037,19.989024,2.549916,0.049754,0.043574,187.295249,32.000000,200.053761,188.253476,191.964064,169.917888,32.000000,165.643150,68.051521,59.825903,94.439677,14.474491,47.662324,58.480199,54.930488,7.780340,46.582241,59.574840,36.597592
54.684052,85.184657,138.851828,163.119342,103.759195,102.208446,29.752355,14.284027,138.383242,0.648313,85.454205,55.404231,161.259170,138.959553,159.216173,138.471842,78.919230,136.652622,-0.000696,0.000616,32.000000,-235.723513,138.756133,-0.700180,24.596477,0.685111,496686.055086,0.972039,40.471220,19.993391,2.550761,0.048735,0.049056,187.024009,32.000000,200.276584,188.787702,189.999038,169.448655,32.000000,165.748309,68.017107,59.818450,94.422388,14.474491,47.678789,58.480199,54.989613,7.780340,46.588008,59.559596,36.681378
55.229228,85.241775,138.764562,163.131654,103.713488,102.194935,29.618937,14.286881,138.274632,0.648336,85.618510,55.564812,161.238428,138.916731,159.244720,138.490994,78.953346,136.636703,-0.000695,0.000616,32.000000,-235.723609,138.842525,-0.701097,24.601433,0.683975,496740.098464,0.967816,40.417133,20.047328,2.547400,0.057052,0.057847,186.369738,32.000000,200.909596,188.809280,187.628861,169.589546,32.000000,166.105908,68.040729,59.829704,94.438160,14.474491,47.646940,58.480199,55.245224,7.780340,46.600066,59.571546,36.676976
54.529531,85.316830,138.929949,163.150402,103.666792,102.183982,29.562558,14.282600,138.344061,0.648335,85.456353,55.614622,161.213978,138.994992,159.271433,138.491113,78.966978,136.549822,-0.000696,0.000628,32.000000,-235.730185,138.723217,-0.701389,24.623489,0.681108,496564.930327,0.960958,40.247499,20.027399,2.539165,0.058345,0.041639,186.308177,32.000000,201.078400,188.059826,187.026359,170.168003,32.000000,165.342000,68.056087,59.827573,94.446714,14.474491,47.703593,58.480199,55.092382,7.780340,46.615891,59.580781,36.614540
54.737708,85.250881,138.769715,163.159077,103.620014,102.176401,29.620729,14.277035,138.372654,0.648583,85.234548,55.590864,161.245799,138.994810,159.307472,138.533626,78.949283,136.636814,-0.000695,0.000656,32.000000,-235.730505,138.739677,-0.701338,24.651945,0.672384,496235.432561,0.954924,39.781233,19.985612,2.512520,0.067452,0.047262,186.622157,32.000000,200.519863,187.955210,189.421399,170.478439,32.000000,164.992507,68.027261,59.848864,94.440622,14.474491,47.678207,58.480199,54.619572,7.780340,46.616125,59.579423,36.722537
54.792780,85.250881,138.868227,163.159077,103.637901,102.173852,29.764660,14.279033,138.302739,0.648692,85.092133,55.615441,161.273381,138.991588,159.299718,138.446801,78.959199,136.587555,-0.000696,0.000706,32.000000,-235.728999,138.781812,-0.700272,24.634478,0.683161,496605.406802,0.970190,40.528743,19.930096,2.547793,0.050242,0.035088,187.197921,32.000000,200.094427,187.955406,191.699868,170.541950,32.000000,165.274980,68.029927,59.824676,94.450365,14.474491,47.681922,58.480199,54.919637,7.780340,46.602580,59.561219,36.692896
54.625981,85.156512,138.766703,163.152361,103.596781,102.168752,29.607845,14.281030,138.267800,0.648526,85.145858,55.523225,161.243622,138.884454,159.272524,138.476505,78.943486,136.668235,-0.000696,0.000719,32.000000,-235.733394,138.780221,-0.701372,24.623830,0.678238,496411.914686,0.964052,40.262036,19.989729,2.535176,0.048683,0.045269,187.265638,32.000000,200.189471,188.595700,191.372835,169.848793,32.000000,165.916110,68.068105,59.828370,94.489377,14.474491,47.657412,58.480199,54.964911,7.780340,46.583071,59.573286,36.594657
54.464714,85.135542,138.848601,163.146765,103.578423,102.161190,29.583479,14.274038,138.271268,0.648516,85.351646,55.503887,161.274008,138.995076,159.232554,138.474402,78.986370,136.587457,-0.000695,0.000745,32.000000,-235.734158,138.698012,-0.701896,24.616959,0.678401,496351.966333,0.958317,40.209023,19.956067,2.534426,0.041545,0.044108,186.634387,32.000000,200.615715,188.972298,188.605876,169.600496,32.000000,165.848322,68.062230,59.848898,94.493195,14.474491,47.677669,58.480199,55.127325,7.780340,46.578815,59.560727,36.747848
54.677286,85.225219,138.745088,163.159077,103.556689,102.157381,29.667661,14.288308,138.282923,0.648749,85.513159,55.456756,161.213218,138.931372,159.270295,138.496169,78.959340,136.618705,-0.000695,0.000771,32.000000,-235.722838,138.774936,-0.702051,24.645100,0.680454,496316.324583,0.966324,40.275340,20.010668,2.540306,0.052636,0.044811,186.190541,32.000000,201.066235,188.418155,186.845729,170.010925,32.000000,165.933730,68.048591,59.823364,94.512213,14.474491,47.644017,58.480199,55.070639,7.780340,46.578915,59.514937,36.772060
54.781656,85.225219,138.844715,163.159077,103.551099,102.151067,29.697261,14.288594,138.320473,0.648826,85.391478,55.494564,161.235386,138.947317,159.298918,138.534429,78.977516,136.598912,-0.000694,0.000792,32.000000,-235.718946,138.765105,-0.701603,24.648535,0.683408,496247.737345,0.970114,40.410080,19.928850,2.549331,0.045782,0.038771,186.342911,32.000000,201.068170,187.875830,188.303660,170.497181,32.000000,165.159231,68.056493,59.841844,94.480865,14.474491,47.667178,58.480199,54.960917,7.780340,46.597754,59.549113,36.606836
55.332591,85.280406,138.797767,163.182582,103.529961,102.138644,29.530656,14.277177,138.298269,0.648599,85.117027,55.585159,161.251263,139.048458,159.274535,138.570928,78.933951,136.662586,-0.000693,0.000802,32.000000,-235.729543,138.807857,-0.701465,24.668992,0.679023,496295.544192,0.963445,40.294583,19.970944,2.537527,0.058048,0.042231,186.977758,32.000000,200.214312,187.966729,190.739990,170.446576,32.000000,165.106117,68.051193,59.804151,94.454599,14.474491,47.670567,58.480199,55.156844,7.780340,46.609439,59.532157,36.627453
54.768876,85.158168,138.941104,163.176146,103.561319,102.128468,29.569015,14.285026,138.409737,0.648606,84.890931,55.654734,161.297197,139.105571,159.310787,138.634516,78.909942,136.673700,-0.000693,0.000800,32.000000,-235.726776,138.879501,-0.701008,24.693382,0.677857,496176.325290,0.960430,40.194067,19.943226,2.534511,0.047819,0.039368,187.351152,32.000000,200.155041,188.353287,191.983608,170.100293,32.000000,165.917967,68.065857,59.789558,94.468118,14.474491,47.701575,58.480199,54.956429,7.780340,46.584165,59.564878,36.851003
55.047972,84.992888,138.901655,163.140609,103.556244,102.120600,29.790821,14.281601,138.495386,0.648664,84.758947,55.761279,161.270753,139.179305,159.243227,138.623757,78.952658,136.727246,-0.000691,0.000786,32.000000,-235.725283,138.978377,-0.701590,24.707937,0.668888,496000.661854,0.955393,39.721078,20.017481,2.508427,0.046895,0.027006,187.032965,32.000000,200.430264,188.836485,189.960377,169.655640,32.000000,165.843063,68.048230,59.819639,94.453618,14.474491,47.713379,58.480199,54.788391,7.780340,46.584282,59.608977,36.745941
54.577031,84.992888,138.965421,163.140609,103.517413,102.125521,29.627144,14.282172,138.392501,0.648569,84.736884,55.596813,161.228413,139.144967,159.273851,138.633454,78.954923,136.760301,-0.000690,0.000806,32.000000,-235.725040,138.935711,-0.702250,24.698260,0.677064,496116.814955,0.964469,40.139315,20.046845,2.536862,0.053597,0.040735,186.409668,32.000000,200.949954,188.836908,187.578465,169.765274,32.000000,166.130022,68.064579,59.829849,94.430029,14.474491,47.712167,58.480199,55.059109,7.780340,46.549864,59.565350,36.763842
54.645951,84.899351,138.971309,163.106471,103.521415,102.130623,29.521539,14.284741,138.472375,0.648687,84.749221,55.598895,161.158149,139.120130,159.302474,138.577677,78.953061,136.763686,-0.000690,0.000822,32.000000,-235.722144,138.992285,-0.701325,24.715517,0.671980,495634.786427,0.951547,39.705916,20.029926,2.523284,0.054166,0.055743,186.212082,32.000000,201.356514,187.939815,186.917968,170.493700,32.000000,165.437960,68.062915,59.792887,94.383425,14.474491,47.746581,58.480199,54.637590,7.780340,46.530337,59.594185,36.628773
55.294119,84.895488,138.991144,163.083526,103.545172,102.130630,29.645097,14.285026,138.472334,0.648668,84.661466,55.730917,161.221246,139.197411,159.314121,138.704759,78.965914,136.801027,-0.000690,0.000842,32.000000,-235.727595,138.933344,-0.701405,24.724119,0.679618,495890.598153,0.965842,40.158942,20.043585,2.546225,0.054016,0.046520,186.639584,32.000000,200.634000,187.839868,189.756520,170.615919,32.000000,164.906824,68.081184,59.838638,94.356120,14.474491,47.720498,58.480199,54.605794,7.780340,46.529457,59.567976,36.633762
54.902679,84.878105,138.974161,163.074572,103.601909,102.131938,29.650917,14.284027,138.628071,0.648514,84.623241,55.689796,161.242143,139.199023,159.295523,138.716636,78.915264,136.853898,-0.000690,0.000855,32.000000,-235.725644,138.987656,-0.701768,24.709222,0.678012,495759.250004,0.967794,39.998920,20.047077,2.543122,0.040233,0.047921,187.160153,32.000000,200.195466,188.004453,191.805329,170.407088,32.000000,165.237880,68.080609,59.788075,94.320064,14.474491,47.758017,58.480199,54.802797,7.780340,46.529380,59.588048,36.822977
54.853789,84.878105,139.018190,163.074572,103.619710,102.128181,29.659515,14.281459,138.500963,0.648427,84.703026,55.698111,161.223934,139.172637,159.273128,138.698747,78.932506,136.814926,-0.000689,0.000869,32.000000,-235.729524,138.905629,-0.701928,24.737704,0.668278,495404.663861,0.951454,39.372912,20.052206,2.513670,0.043824,0.040389,187.339042,32.000000,200.222236,188.513848,191.361310,169.856038,32.000000,165.905053,68.085822,59.826103,94.312399,14.474491,47.732349,58.480199,54.858052,7.780340,46.525670,59.573208,36.638971
54.715350,84.855756,139.040347,163.058622,103.593996,102.124884,29.662435,14.284313,138.536178,0.648552,84.784227,55.713797,161.225669,139.285439,159.238334,138.770215,78.955707,136.818597,-0.000689,0.000911,32.000000,-235.721424,138.889230,-0.701547,24.698102,0.674357,495683.545998,0.958630,39.730581,20.128312,2.531282,0.051272,0.059422,186.602955,32.000000,200.805687,188.960817,188.490774,169.371466,32.000000,166.004922,68.080257,59.823422,94.287999,14.474491,47.757894,58.480199,54.943065,7.780340,46.520916,59.557925,36.735229
54.610340,84.862654,139.019119,163.056384,103.560168,102.121638,29.662393,14.280174,138.513081,0.648667,84.885073,55.693902,161.183780,139.207567,159.299917,138.776833,78.983233,136.786381,-0.000690,0.000915,32.000000,-235.733758,138.909402,-0.701824,24.714966,0.674510,495655.888438,0.959246,39.777568,20.092307,2.534341,0.061139,0.037504,186.212998,32.000000,201.274165,188.379506,186.585498,170.081142,32.000000,165.735997,68.115821,59.850519,94.315049,14.474491,47.738746,58.480199,55.008440,7.780340,46.522247,59.574604,36.848435
54.751756,84.921424,139.016324,163.053585,103.611461,102.107656,29.658561,14.285740,138.527636,0.648840,84.923062,55.585762,161.160185,139.077411,159.279658,138.754855,78.974951,136.765828,-0.000690,0.000900,32.000000,-235.723767,138.923615,-0.702975,24.682262,0.677711,495633.748082,0.961711,39.888443,20.070873,2.541158,0.058462,0.055545,186.302461,32.000000,201.261285,187.768673,188.215956,170.643731,32.000000,164.977475,68.112579,59.866145,94.254465,14.474491,47.742413,58.480199,54.922689,7.780340,46.522145,59.573857,36.630314
54.548741,84.921424,138.963702,163.053585,103.588514,102.091107,29.551395,14.277748,138.469142,0.649008,85.018566,55.521729,161.193204,139.111017,159.279987,138.701230,78.942478,136.740370,-0.000690,0.000913,32.000000,-235.730939,138.946134,-0.702112,24.661727,0.678693,495626.160911,0.963711,39.996567,20.027835,2.545656,0.060916,0.050271,186.972907,32.000000,200.445868,187.879997,190.958933,170.567706,32.000000,165.058289,68.118765,59.829972,94.235462,14.474491,47.721400,58.480199,55.056558,7.780340,46.534323,59.567051,36.708377
54.541028,85.021308,138.924357,163.062260,103.596100,102.083464,29.713506,14.290164,138.425662,0.649164,85.114198,55.529921,161.190101,139.093091,159.248630,138.670619,78.922050,136.720137,-0.000689,0.000913,32.000000,-235.719507,138.888228,-0.702166,24.632406,0.677469,495581.337309,0.961132,39.919052,20.026218,2.539029,0.047981,0.040001,187.234766,32.000000,200.248561,188.278267,191.968697,169.946466,32.000000,165.729842,68.072495,59.796263,94.248872,14.474491,47.730751,58.480199,54.926329,7.780340,46.555111,59.573660,36.662889
54.848927,85.076769,138.930322,163.085205,103.631082,102.078227,29.503036,14.281744,138.476570,0.649182,85.247467,55.543431,161.256722,139.121048,159.207693,138.564575,78.940630,136.725593,-0.000690,0.000928,32.000000,-235.728419,138.876709,-0.701938,24.618952,0.680677,495666.485955,0.968369,40.114786,20.046430,2.547514,0.054466,0.037934,187.014522,32.000000,200.601287,188.697461,189.642651,169.579682,32.000000,165.843145,68.091755,59.823694,94.249380,14.474491,47.708710,58.480199,54.887563,7.780340,46.566688,59.554954,36.639632
54.491177,85.109604,138.886910,163.105351,103.613526,102.074469,29.723901,14.287880,138.410630,0.649066,85.231061,55.523902,161.195113,139.086240,159.223523,138.569245,78.962168,136.712467,-0.000689,0.000912,32.000000,-235.720315,138.961324,-0.703009,24.573319,0.681517,495805.904663,0.963397,40.222116,20.057111,2.547153,0.056944,0.097683,186.349005,32.000000,201.158673,188.796855,187.383333,169.697658,32.000000,165.894589,68.065982,59.852267,94.272563,14.474491,47.716294,58.480199,54.865566,7.780340,46.566745,59.576404,36.700086
54.542582,85.109604,138.938919,163.105351,103.590861,102.070672,29.491715,14.283456,138.437913,0.649169,85.238409,55.563174,161.157104,138.992912,159.264518,138.573296,78.985630,136.702003,-0.000690,0.000913,32.000000,-235.724739,138.868468,-0.703448,24.583206,0.677385,495663.973911,0.964424,39.980907,20.041159,2.532963,0.061249,0.050452,186.121570,32.000000,201.406732,187.914452,187.189565,170.331223,32.000000,165.367884,68.078394,59.829941,94.260926,14.474491,47.710200,58.480199,55.089864,7.780340,46.573663,59.584990,36.702581
54.991528,85.128092,138.887843,163.114865,103.663700,102.073892,29.530444,14.285740,138.332818,0.649360,85.154981,55.480827,161.201058,139.013139,159.266392,138.603937,78.964234,136.678494,-0.000691,0.000935,32.000000,-235.727701,138.786888,-0.703823,24.561203,0.683803,495827.172959,0.964141,40.358566,20.013298,2.548796,0.046613,0.058636,186.719506,32.000000,200.766817,187.751489,189.813494,170.498532,32.000000,164.947183,68.081712,59.842532,94.261280,14.474491,47.717894,58.480199,55.036845,7.780340,46.577602,59.554974,36.672427
54.495196,85.143544,138.800834,163.122700,103.694246,102.074416,29.760465,14.282457,138.327738,0.649563,85.252141,55.570784,161.235048,139.026496,159.314774,138.466850,78.937161,136.660194,-0.000692,0.000940,32.000000,-235.724099,138.801390,-0.703748,24.562252,0.683010,495737.178295,0.970699,40.308913,19.984794,2.547348,0.049123,0.043601,187.146712,32.000000,200.313827,187.988604,192.014381,170.391718,32.000000,165.237407,68.070260,59.815006,94.280666,14.474491,47.666640,58.480199,55.121327,7.780340,46.580918,59.568880,36.740805
54.584064,85.144647,138.817926,163.129136,103.680734,102.073161,29.786488,14.286025,138.431493,0.649464,85.248987,55.601966,161.234114,138.996296,159.246799,138.520126,78.950382,136.654620,-0.000692,0.000956,32.000000,-235.722826,138.860921,-0.703814,24.557400,0.676684,495593.678766,0.960888,39.895260,19.994865,2.525623,0.051443,0.043284,187.280593,32.000000,200.340494,188.532323,191.341026,169.737697,32.000000,166.151717,68.094595,59.814802,94.304954,14.474491,47.707138,58.480199,54.609668,7.780340,46.581025,59.571693,36.656946
55.199483,85.144647,138.842245,163.129136,103.690063,102.071905,29.673671,14.286739,138.334798,0.649526,85.327450,55.494983,161.256600,139.009897,159.209454,138.535996,78.975373,136.703979,-0.000692,0.000970,32.000000,-235.720965,138.767655,-0.703172,24.526243,0.683654,495918.194651,0.962958,40.388623,20.013118,2.547029,0.047627,0.043389,186.529559,32.000000,200.935924,188.926308,188.130678,169.517499,32.000000,166.045586,68.062092,59.849598,94.309746,14.474491,47.676058,58.480199,54.681683,7.780340,46.581362,59.563727,36.610725
54.584021,85.143820,138.869111,163.133893,103.674466,102.065472,29.677701,14.286311,138.294818,0.649427,85.382228,55.424220,161.168650,138.954332,159.254623,138.537361,78.955407,136.587324,-0.000692,0.000968,32.000000,-235.718279,138.766901,-0.703871,24.548063,0.682539,495843.124687,0.960404,40.303914,19.997211,2.543195,0.066092,0.044313,186.150331,32.000000,201.188327,188.428882,186.798530,169.809439,32.000000,165.526766,68.064972,59.836547,94.309488,14.474491,47.688683,58.480199,55.002215,7.780340,46.581296,59.568821,36.733175
54.645541,85.187968,138.824222,163.143966,103.651619,102.061539,29.808355,14.280888,138.274686,0.649514,85.355729,55.531366,161.204105,139.037161,159.267940,138.498365,78.994206,136.584839,-0.000693,0.000959,32.000000,-235.729931,138.652814,-0.704129,24.552941,0.674324,495480.767025,0.952347,39.712560,19.996003,2.515282,0.054441,0.043152,186.317470,32.000000,201.384861,187.776169,188.491142,170.643901,32.000000,165.055149,68.072192,59.853079,94.317362,14.474491,47.672568,58.480199,55.023805,7.780340,46.590606,59.585560,36.671253
54.389044,85.231566,138.816971,163.160196,103.650926,102.062196,29.689664,14.284455,138.372557,0.649795,85.294083,55.630772,161.246265,138.859658,159.263498,138.511222,78.941937,136.600650,-0.000692,0.000970,32.000000,-235.719642,138.859351,-0.704074,24.578643,0.683012,495794.368382,0.963850,40.303127,19.959748,2.544135,0.059098,0.051495,186.973890,32.000000,200.495384,187.872199,190.963213,170.510994,32.000000,164.972068,68.060217,59.838045,94.326104,14.474491,47.713866,58.480199,55.151991,7.780340,46.590745,59.535600,36.767951
55.316742,85.231566,138.844496,163.160196,103.722026,102.067946,29.654828,14.283456,138.397708,0.649873,85.192664,55.630260,161.233540,139.003515,159.276730,138.611596,78.951959,136.624627,-0.000692,0.000991,32.000000,-235.722281,138.790642,-0.703188,24.592385,0.681770,495727.463398,0.958517,40.287934,19.919751,2.540449,0.054481,0.046271,187.229214,32.000000,200.303945,188.404202,192.049316,169.857364,32.000000,165.838672,68.060688,59.824660,94.358542,14.474491,47.679014,58.480199,54.627151,7.780340,46.599994,59.550519,36.867877
54.947867,85.163411,138.959643,163.157957,103.750461,102.075574,29.735552,14.282172,138.425352,0.650051,84.869843,55.689240,161.272982,139.107774,159.234539,138.674199,78.931666,136.696311,-0.000693,0.000945,32.000000,-235.728154,138.901284,-0.703036,24.605761,0.684957,496020.248760,0.967396,40.579288,19.979642,2.552297,0.044164,0.040136,186.877078,32.000000,200.656304,188.710977,189.743204,169.765641,32.000000,166.076907,68.052776,59.854051,94.358368,14.474491,47.723761,58.480199,54.919743,7.780340,46.585941,59.564583,36.663696
54.839131,84.968607,138.941532,163.126338,103.799924,102.085754,29.770560,14.285454,138.494826,0.650036,84.730992,55.661822,161.235073,139.214642,159.272617,138.722626,78.981791,136.834104,-0.000694,0.000947,32.000000,-235.722086,138.862471,-0.701815,24.601014,0.670909,495564.409827,0.950917,39.687376,19.981178,2.509990,0.051574,0.037510,186.275187,32.000000,201.125400,188.890223,187.306387,169.708869,32.000000,165.614387,68.069871,59.860814,94.396328,14.474491,47.710481,58.480199,54.909338,7.780340,46.545454,59.570090,36.669125
54.448529,84.874794,138.998942,163.096677,103.815932,102.099720,29.597080,14.290734,138.440615,0.649984,84.759248,55.618208,161.196701,139.093009,159.286882,138.631423,78.975131,136.744378,-0.000693,0.000915,32.000000,-235.715003,138.947210,-0.701724,24.609616,0.676563,495735.169674,0.955184,39.972487,20.036017,2.528936,0.044911,0.043883,186.201353,32.000000,201.406398,187.980055,187.247514,170.376322,32.000000,165.523228,68.059837,59.855722,94.403498,14.474491,47.728046,58.480199,54.957332,7.780340,46.545431,59.561013,36.613439
55.234661,84.874794,138.916442,163.096677,103.864720,102.108564,29.665270,14.287167,138.432471,0.649986,84.864146,55.630072,161.232376,139.182913,159.289875,138.680660,78.974741,136.706366,-0.000694,0.000899,32.000000,-235.717587,138.963221,-0.702422,24.619083,0.677945,495481.758143,0.955761,39.882164,20.052255,2.533620,0.059294,0.039404,186.616661,32.000000,200.723587,187.793849,190.046285,170.626866,32.000000,165.061234,68.094335,59.846460,94.411989,14.474491,47.702189,58.480199,54.671795,7.780340,46.525805,59.567199,36.707643
54.931624,84.951500,138.982921,163.083526,103.807166,102.109264,29.756520,14.286025,138.477909,0.650120,85.005229,55.640139,161.235951,139.186339,159.329237,138.720100,78.950712,136.631766,-0.000692,0.000859,32.000000,-235.718073,138.916395,-0.703584,24.657190,0.683790,495632.215607,0.968782,40.164978,20.015707,2.552850,0.047093,0.046920,187.075957,32.000000,200.270023,188.241368,192.018789,170.279629,32.000000,165.251286,68.112847,59.825676,94.453723,14.474491,47.724121,58.480199,54.964202,7.780340,46.541721,59.585826,36.863695
54.862762,85.014134,138.992189,163.091081,103.783598,102.107443,29.747467,14.289022,138.544810,0.650448,84.892439,55.771624,161.272694,139.290637,159.263251,138.733202,78.969355,136.742175,-0.000691,0.000839,32.000000,-235.721141,138.848255,-0.704352,24.652994,0.671428,495281.197484,0.951669,39.409055,19.997785,2.515023,0.050213,0.037710,187.302666,32.000000,200.391158,188.613190,191.430814,169.817776,32.000000,166.099682,68.116505,59.868430,94.495030,14.474491,47.728077,58.480199,54.891111,7.780340,46.554742,59.563609,36.703021
54.765995,84.905145,139.123677,163.085484,103.797525,102.113798,29.584599,14.285882,138.565042,0.650230,84.702579,55.754190,161.244112,139.264497,159.227067,138.741471,78.978442,136.764828,-0.000692,0.000818,32.000000,-235.723133,138.960958,-0.704941,24.660861,0.675367,495584.880642,0.954639,39.776173,19.985867,2.530108,0.045609,0.036793,186.475808,32.000000,200.941539,188.971879,188.183241,169.551983,32.000000,166.088416,68.079877,59.842359,94.484195,14.474491,47.775129,58.480199,54.841142,7.780340,46.554752,59.578450,36.674848
54.937155,84.905145,138.992740,163.085484,103.819707,102.122693,29.640452,14.281459,138.571895,0.650239,84.717647,55.693238,161.160574,139.206078,159.275151,138.728409,78.978116,136.763016,-0.000692,0.000811,32.000000,-235.722967,138.987208,-0.705165,24.652889,0.676652,495659.719673,0.956364,39.904972,20.020423,2.533452,0.061639,0.046380,186.116321,32.000000,201.329944,188.413606,186.599848,170.105404,32.000000,165.624166,68.073917,59.853980,94.487505,14.474491,47.735094,58.480199,54.831189,7.780340,46.531990,59.561219,36.852544
55.082681,84.832579,139.062537,163.065058,103.827550,102.130309,29.739110,14.284741,138.483816,0.650134,84.812552,55.589961,161.201685,139.173310,159.315981,138.735766,79.019724,136.760095,-0.000692,0.000802,32.000000,-235.723947,138.984127,-0.706218,24.649217,0.678430,495575.569622,0.963282,39.889064,20.022246,2.540330,0.057758,0.051199,186.302121,32.000000,201.321277,187.767852,188.658207,170.804121,32.000000,164.933202,68.109438,59.864233,94.511850,14.474491,47.731527,58.480199,55.029793,7.780340,46.516774,59.558908,36.732808
54.551551,84.913423,138.984511,163.063379,103.865048,102.132815,29.665106,14.287738,138.463441,0.650432,85.097141,55.554785,161.234702,139.200612,159.289947,138.657762,78.938826,136.821042,-0.000692,0.000808,32.000000,-235.716360,138.943887,-0.707437,24.631515,0.675464,495533.553499,0.958289,39.724508,20.021700,2.530032,0.058477,0.050252,186.923443,32.000000,200.558242,187.833935,191.070453,170.593877,32.000000,164.985009,68.099405,59.842760,94.498915,14.474491,47.732551,58.480199,55.069711,7.780340,46.533503,59.562655,36.609331
55.322049,85.064628,139.038233,163.085764,103.886606,102.127689,29.634683,14.285026,138.419380,0.650557,85.194608,55.617698,161.211321,139.153857,159.274796,138.709323,78.955983,136.806904,-0.000694,0.000813,32.000000,-235.725464,138.906749,-0.707259,24.673843,0.673704,495319.116957,0.952264,39.512336,19.978684,2.524615,0.049245,0.094791,187.132359,32.000000,200.237868,188.443966,192.238566,169.862802,32.000000,165.817196,68.084338,59.835524,94.524241,14.474491,47.751145,58.480199,54.810862,7.780340,46.533439,59.569195,36.701554
54.763139,85.064628,138.921432,163.085764,103.894990,102.126437,29.694109,14.285026,138.489495,0.650357,85.152764,55.669841,161.260378,139.211603,159.225294,138.729369,78.988257,136.795640,-0.000694,0.000822,32.000000,-235.725628,139.003991,-0.708155,24.680479,0.681851,495864.978647,0.964978,40.104072,20.088931,2.547765,0.054852,0.041712,186.831552,32.000000,200.745892,188.757251,189.726894,169.544392,32.000000,166.079677,68.119091,59.851722,94.566435,14.474491,47.712168,58.480199,54.922419,7.780340,46.564969,59.571133,36.888714
