OSU 80 Ton Compressor Load Stand
54.614177,85.064076,139.075299,163.089402,103.949363,102.122697,29.740311,14.285454,138.511497,0.650542,84.899893,55.683589,161.203210,139.203549,159.228626,138.720018,78.991279,136.813535,-0.000693,0.000828,32.000000,-235.719463,138.964609,-0.708682,24.675968,0.669751,495622.243561,0.951632,39.515368,20.064967,2.513252,0.058826,0.061417,186.189735,32.000000,201.113795,188.894593,187.201525,169.600010,32.000000,165.799199,68.082846,59.872657,94.567387,14.474491,47.749561,58.480199,54.586990,7.780340,46.564902,59.576463,36.742419
55.502938,84.941842,139.016908,163.074012,103.968992,102.116434,29.642445,14.283742,138.556037,0.650445,84.898336,55.671967,161.195070,139.241313,159.295416,138.739982,79.020077,136.757953,-0.000692,0.000833,32.000000,-235.726421,138.969749,-0.709446,24.687638,0.677220,495833.334338,0.960277,40.051298,20.027269,2.536769,0.060487,0.041566,186.157134,32.000000,201.331084,188.080018,187.401425,170.486525,32.000000,165.366000,68.112930,59.874479,94.569063,14.474491,47.746986,58.480199,54.443751,7.780340,46.539469,59.567150,36.730680
54.822933,84.957846,139.030829,163.063939,103.936591,102.116382,29.640276,14.282172,138.472912,0.650292,84.973872,55.646682,161.211526,139.108916,159.260689,138.731567,78.955862,136.854002,-0.000692,0.000822,32.000000,-235.725696,138.910421,-0.708944,24.677305,0.680360,495883.359933,0.961595,40.194287,20.032864,2.546505,0.053788,0.041489,186.656277,32.000000,200.723510,187.895257,189.970152,170.522515,32.000000,165.070514,68.099120,59.851293,94.560016,14.474491,47.767139,58.480199,54.914385,7.780340,46.539426,59.563137,36.704415
54.676848,84.957846,138.978891,163.063939,103.894340,102.113806,29.727679,14.280888,138.539618,0.650426,85.119641,55.594554,161.252577,139.111873,159.322928,138.652053,78.946455,136.687191,-0.000693,0.000832,32.000000,-235.725177,138.873568,-0.709523,24.688215,0.666317,495187.129370,0.947614,39.220018,19.977300,2.504677,0.048849,0.035765,186.976458,32.000000,200.214045,188.196493,191.853984,170.309234,32.000000,165.350281,68.096316,59.834601,94.576586,14.474491,47.737784,58.480199,54.942288,7.780340,46.542727,59.567513,36.745647
54.532138,85.048901,138.941211,163.070654,103.858432,102.115049,29.704857,14.284027,138.447637,0.650632,85.272210,55.517775,161.234340,139.074231,159.247025,138.621293,78.959159,136.771298,-0.000692,0.000834,32.000000,-235.723841,138.834939,-0.708762,24.685383,0.676742,495675.067260,0.960534,39.886980,20.087764,2.535998,0.059830,0.070867,187.084968,32.000000,200.298713,188.631417,190.933630,169.776702,32.000000,165.881902,68.087775,59.838995,94.551560,14.474491,47.743531,58.480199,54.599390,7.780340,46.561699,59.574417,36.718722
54.804845,85.133058,138.858604,163.082406,103.831156,102.108718,29.628210,14.281459,138.434281,0.650467,85.471794,55.455916,161.223262,139.094989,159.222361,138.671204,78.987159,136.697393,-0.000693,0.000772,32.000000,-235.729688,138.915908,-0.708783,24.690785,0.678335,495752.158142,0.960471,40.027630,20.016834,2.541823,0.053286,0.049608,186.370973,32.000000,200.993137,188.779908,188.222623,169.716556,32.000000,165.954706,68.111694,59.844671,94.546804,14.474491,47.698233,58.480199,54.859649,7.780340,46.579278,59.567592,36.728113
54.647296,85.234325,138.935253,163.111228,103.826354,102.099807,29.641453,14.287167,138.463034,0.650298,85.629427,55.477706,161.191045,139.056164,159.229991,138.574235,78.975509,136.775580,-0.000692,0.000777,32.000000,-235.720209,138.771673,-0.708023,24.697657,0.680539,495929.133485,0.964211,40.258295,20.044645,2.547878,0.057665,0.052294,186.027750,32.000000,201.189426,188.317572,186.738398,170.009931,32.000000,165.459418,68.114296,59.861580,94.568026,14.474491,47.734991,58.480199,54.975561,7.780340,46.579377,59.571477,36.595244
54.498850,85.234325,138.860848,163.111228,103.816897,102.095948,29.682504,14.283456,138.332169,0.650306,85.486674,55.528087,161.232964,139.066645,159.267114,138.630338,79.006360,136.645032,-0.000693,0.000786,32.000000,-235.725887,138.681325,-0.706107,24.697394,0.675987,495818.691877,0.961610,40.079593,19.981044,2.533692,0.054282,0.042081,186.333836,32.000000,201.035717,187.804515,188.650176,170.517050,32.000000,165.151501,68.124928,59.867697,94.540260,14.474491,47.698693,58.480199,55.064307,7.780340,46.600635,59.572057,36.707937
54.587452,85.277923,138.799848,163.142847,103.796142,102.095974,29.697784,14.278890,138.295405,0.650300,85.500569,55.470891,161.247733,139.042667,159.257815,138.555854,78.956419,136.661360,-0.000693,0.000799,32.000000,-235.727994,138.774980,-0.706666,24.698443,0.678666,496013.566324,0.964350,40.332598,20.030357,2.542399,0.050628,0.049353,186.945391,32.000000,200.446678,187.832455,191.092720,170.690306,32.000000,165.017568,68.141691,59.848087,94.540399,14.474491,47.713980,58.480199,54.870516,7.780340,46.609908,59.554089,36.642933
54.459515,85.293375,138.878425,163.165792,103.823952,102.088526,29.620997,14.284313,138.355580,0.650309,85.559402,55.433105,161.301712,138.960164,159.275015,138.589798,78.924568,136.666783,-0.000693,0.000799,32.000000,-235.724539,138.809772,-0.707679,24.717824,0.680471,496007.411884,0.965835,40.475873,19.936612,2.547959,0.048233,0.038361,187.172860,32.000000,200.268233,188.443169,192.107495,169.843358,32.000000,165.595254,68.163594,59.839548,94.574846,14.474491,47.703738,58.480199,55.104677,7.780340,46.613335,59.570602,36.664210
54.654974,85.304413,138.811043,163.177265,103.780899,102.083560,29.721462,14.281601,138.318383,0.650330,85.551499,55.501217,161.276694,138.948481,159.191556,138.532326,78.952674,136.588165,-0.000693,0.000795,32.000000,-235.723480,138.737228,-0.708347,24.712501,0.678872,496118.704767,0.963736,40.433918,19.994423,2.542706,0.055738,0.040549,186.645360,32.000000,200.744910,188.687802,189.464367,169.678314,32.000000,166.562159,68.140477,59.855261,94.545189,14.474491,47.715442,58.480199,54.998188,7.780340,46.613552,59.571280,36.611458
54.359297,85.304413,138.808933,163.177265,103.764304,102.076040,29.730388,14.281459,138.286370,0.650285,85.444082,55.561501,161.241089,139.024029,159.240232,138.506595,78.966433,136.644340,-0.000692,0.000817,32.000000,-235.725426,138.800881,-0.709197,24.724014,0.680651,496230.092290,0.968669,40.572939,20.028886,2.550122,0.062493,0.057540,186.102575,32.000000,201.280964,188.779970,187.122652,169.809792,32.000000,165.964495,68.138496,59.867120,94.540558,14.474491,47.679118,58.480199,55.189014,7.780340,46.616076,59.539927,36.751957
54.887777,85.249777,138.927250,163.189017,103.862068,102.068392,29.555691,14.277320,138.503363,0.650288,85.004114,55.684388,161.189777,139.182038,159.275045,138.607089,78.967233,136.684276,-0.000691,0.000814,32.000000,-235.729728,138.883216,-0.708427,24.745021,0.677503,496066.572206,0.961619,40.395283,19.962887,2.539770,0.057600,0.047919,186.082739,32.000000,201.315645,187.966218,187.488413,170.344746,32.000000,165.352279,68.154063,59.859742,94.515531,14.474491,47.749681,58.480199,54.740729,7.780340,46.604899,59.557944,36.737797
55.272648,85.055247,138.963974,163.164673,103.866858,102.070910,29.682467,14.280602,138.502068,0.650153,84.679860,55.792930,161.237871,139.154816,159.305928,138.698054,78.991127,136.846065,-0.000689,0.000805,32.000000,-235.725954,138.992062,-0.708026,24.702220,0.681542,496152.689003,0.966948,40.680926,19.976206,2.553545,0.054147,0.034991,186.719327,32.000000,200.800202,187.705761,190.070632,170.733953,32.000000,165.183500,68.171944,59.865622,94.530537,14.474491,47.732183,58.480199,54.611804,7.780340,46.564532,59.544972,36.670152
54.579195,84.890521,138.984658,163.121021,103.864746,102.076086,29.798604,14.287024,138.477764,0.650286,84.644213,55.570965,161.263566,139.217027,159.338839,138.731367,78.954584,136.782783,-0.000689,0.000810,32.000000,-235.723302,139.001258,-0.707671,24.692857,0.673568,495775.838410,0.962278,40.116574,19.994650,2.531115,0.048411,0.044346,187.110946,32.000000,200.349686,188.107652,191.856701,170.326906,32.000000,165.209704,68.191235,59.839325,94.548679,14.474491,47.784142,58.480199,54.928013,7.780340,46.564573,59.596998,36.602801
55.357182,84.890521,138.932939,163.121021,103.871549,102.083808,29.715975,14.282886,138.505332,0.650274,84.890611,55.647720,161.240542,139.215988,159.294671,138.597335,78.958880,136.806886,-0.000689,0.000790,32.000000,-235.724327,138.939035,-0.707580,24.680452,0.668929,495290.885894,0.950475,39.553189,20.048678,2.514154,0.052457,0.046169,187.102317,32.000000,200.539850,188.611923,191.130071,169.725178,32.000000,166.077816,68.185713,59.870288,94.564192,14.474491,47.725144,58.480199,54.548255,7.780340,46.530195,59.554758,36.707790
54.575475,84.898799,138.969610,163.096957,103.887076,102.090195,29.641917,14.288451,138.456310,0.650267,85.093305,55.598707,161.254087,139.103613,159.274729,138.684226,78.987481,136.771314,-0.000687,0.000786,32.000000,-235.720564,138.919963,-0.706792,24.637311,0.679329,495514.058093,0.959539,40.054486,20.054750,2.546477,0.046810,0.035336,186.325034,32.000000,201.183090,188.613248,188.079320,169.747026,32.000000,166.210443,68.187397,59.899289,94.548734,14.474491,47.780155,58.480199,54.933394,7.780340,46.531841,59.561642,36.700600
54.506238,85.021860,138.943365,163.101154,103.914283,102.092371,29.765952,14.283599,138.393111,0.650413,85.286392,55.611723,161.171793,139.143784,159.286773,138.648734,79.013363,136.695616,-0.000685,0.000787,32.000000,-235.726727,138.981027,-0.707417,24.618506,0.667907,495153.401058,0.947560,39.307711,20.062061,2.509755,0.052299,0.045633,186.182690,32.000000,201.302204,188.335735,186.613914,169.893896,32.000000,165.454776,68.195705,59.871560,94.559644,14.474491,47.732005,58.480199,55.074712,7.780340,46.557419,59.569490,36.698839
54.473982,85.103534,139.006620,163.118783,103.878354,102.092806,29.806347,14.284027,138.469374,0.650618,85.102845,55.617674,161.185715,139.169007,159.281143,138.717288,78.995924,136.726897,-0.000683,0.000770,32.000000,-235.727119,138.838039,-0.707441,24.590156,0.680937,495530.588712,0.964835,40.066354,20.016331,2.546375,0.049368,0.041721,186.301761,32.000000,201.190591,187.737411,189.079843,170.695742,32.000000,165.225193,68.215686,59.869902,94.539283,14.474491,47.759768,58.480199,54.816296,7.780340,46.557435,59.578705,36.621730
54.812323,85.103534,138.951671,163.118783,103.878678,102.096569,29.644689,14.282315,138.358812,0.650421,84.918128,55.544976,161.235110,139.113137,159.286214,138.743933,78.960917,136.757506,-0.000681,0.000756,32.000000,-235.725717,138.913174,-0.708116,24.555039,0.682588,495688.929010,0.962452,40.256271,19.953984,2.549128,0.046128,0.038834,186.965543,32.000000,200.631560,187.831537,191.088518,170.667032,32.000000,164.997535,68.221700,59.849936,94.564580,14.474491,47.732451,58.480199,54.903299,7.780340,46.574517,59.600401,36.601627
55.177999,85.044486,138.997262,163.127177,103.802551,102.095259,29.616171,14.286596,138.397252,0.650066,84.889402,55.583044,161.257433,139.140419,159.279589,138.721486,78.951086,136.815330,-0.000681,0.000730,32.000000,-235.724058,138.938666,-0.709010,24.570513,0.684349,495851.141822,0.961963,40.369114,19.986493,2.551798,0.054359,0.048210,187.160248,32.000000,200.365391,188.449840,192.029474,169.740580,32.000000,165.694119,68.228940,59.855989,94.607752,14.474491,47.766166,58.480199,55.017775,7.780340,46.562270,59.555653,36.709037
54.444929,84.980747,138.941007,163.119902,103.774844,102.087629,29.659425,14.279889,138.497759,0.649990,85.056662,55.530042,161.250305,139.122782,159.200130,138.725698,78.966742,136.758018,-0.000681,0.000755,32.000000,-235.732241,138.926085,-0.709847,24.538596,0.679979,495768.092420,0.960749,40.042874,20.036244,2.535044,0.050878,0.042487,186.692039,32.000000,200.849611,188.687863,189.491864,169.653776,32.000000,166.341254,68.214814,59.866502,94.583207,14.474491,47.733494,58.480199,55.122382,7.780340,46.549017,59.575391,36.736843
54.633238,85.013030,138.966479,163.119622,103.772271,102.078734,29.958365,14.283599,138.459303,0.650058,85.151788,55.532453,161.205054,139.143621,159.254956,138.670411,79.003687,136.743772,-0.000681,0.000771,32.000000,-235.723941,138.842179,-0.710587,24.570618,0.674237,495519.495761,0.954585,39.632956,20.073921,2.519070,0.054041,0.045123,186.061749,32.000000,201.386551,188.680673,186.974803,169.745226,32.000000,165.781843,68.225445,59.867579,94.604178,14.474491,47.777085,58.480199,54.592538,7.780340,46.549002,59.571742,36.916960
54.799285,85.013030,138.964877,163.119622,103.746152,102.069820,29.657031,14.284455,138.482550,0.650187,85.024485,55.575868,161.184784,139.188684,159.243677,138.673385,78.995279,136.754912,-0.000681,0.000792,32.000000,-235.723412,138.988084,-0.711969,24.592149,0.685623,495733.954645,0.966951,40.274414,20.030666,2.551955,0.042014,0.038265,186.130195,32.000000,201.390394,188.027594,187.449764,170.345695,32.000000,165.170564,68.220893,59.862561,94.594304,14.474491,47.742262,58.480199,54.899901,7.780340,46.555734,59.527535,36.606469
54.748538,85.052212,138.969180,163.131095,103.724444,102.069020,29.567275,14.284455,138.460159,0.650213,85.000125,55.557350,161.240768,139.108589,159.294521,138.667844,79.028867,136.780215,-0.000681,0.000803,32.000000,-235.723740,138.992815,-0.712403,24.598601,0.682025,495566.966172,0.953704,40.124859,19.986859,2.543625,0.057255,0.049835,186.706835,32.000000,200.807873,187.735142,190.275430,170.676308,32.000000,165.150626,68.266216,59.887340,94.638191,14.474491,47.759508,58.480199,54.938546,7.780340,46.563921,59.567445,36.722317
54.366027,85.039243,138.890129,163.121581,103.756530,102.065747,29.732551,14.283599,138.457342,0.650103,85.068840,55.534403,161.265557,139.122251,159.315980,138.654928,78.989765,136.683863,-0.000680,0.000829,32.000000,-235.726563,138.928001,-0.712563,24.595873,0.678875,495456.544457,0.960134,39.964913,20.000633,2.535888,0.055313,0.062334,187.205787,32.000000,200.381697,188.229389,192.086413,170.233919,32.000000,165.356574,68.259554,59.861292,94.663089,14.474491,47.715174,58.480199,55.182919,7.780340,46.561256,59.531548,36.692529
54.499841,85.070699,139.008778,163.121021,103.776625,102.064326,29.871276,14.282743,138.388659,0.649845,85.250363,55.465485,161.257214,139.128736,159.233045,138.615445,78.976820,136.745364,-0.000682,0.000848,32.000000,-235.722174,138.801675,-0.712703,24.637625,0.679544,495465.624013,0.964105,40.052937,19.979230,2.538318,0.055398,0.043990,187.094508,32.000000,200.358664,188.745456,191.173447,169.527535,32.000000,165.995435,68.251568,59.875485,94.664889,14.474491,47.749688,58.480199,54.636516,7.780340,46.561285,59.583672,36.597005
55.093337,85.070699,138.844061,163.121021,103.778635,102.056699,29.743138,14.280317,138.344720,0.649715,85.496972,55.428622,161.246213,139.142949,159.256291,138.566734,79.036921,136.672418,-0.000681,0.000849,32.000000,-235.728370,138.800881,-0.713107,24.635658,0.684897,495699.888607,0.966026,40.409243,19.971920,2.554723,0.052061,0.043379,186.322261,32.000000,201.150811,188.756691,188.137495,169.538603,32.000000,166.353226,68.275984,59.912326,94.696106,14.474491,47.702560,58.480199,54.727844,7.780340,46.567887,59.533761,36.708523
54.741750,85.190452,138.906483,163.143687,103.753286,102.042700,29.632959,14.279175,138.355836,0.649717,85.607652,55.557106,161.204875,139.082266,159.262309,138.523543,79.044132,136.557661,-0.000681,0.000848,32.000000,-235.728201,138.854398,-0.712374,24.676099,0.682402,495693.519418,0.959032,40.311289,20.014493,2.550627,0.053564,0.048907,186.193315,32.000000,201.359508,188.397381,186.682994,170.131740,32.000000,165.545842,68.299258,59.916516,94.697948,14.474491,47.712002,58.480199,54.994274,7.780340,46.592932,59.592995,36.703241
54.462757,85.289788,138.818832,163.173907,103.661843,102.021072,29.720327,14.281030,138.369785,0.649745,85.368757,55.593235,161.236359,139.101575,159.258842,138.567284,79.022200,136.641953,-0.000680,0.000853,32.000000,-235.729296,138.863432,-0.712500,24.684465,0.672684,495240.017174,0.951803,39.740244,19.919249,2.520161,0.050575,0.049636,186.350194,32.000000,201.103830,187.804208,189.124967,170.537594,32.000000,165.016034,68.246367,59.904671,94.667530,14.474491,47.694302,58.480199,55.121596,7.780340,46.613780,59.586760,36.612045
54.654114,85.209491,138.948138,163.180903,103.640790,102.008253,29.865913,14.279889,138.421271,0.649713,85.167062,55.681597,161.297948,139.130123,159.278775,138.552778,78.979770,136.628895,-0.000681,0.000848,32.000000,-235.728307,138.805021,-0.712115,24.689395,0.677248,495492.942231,0.962174,40.197713,19.856722,2.537487,0.054950,0.053094,187.019415,32.000000,200.568021,187.787771,191.193913,170.707077,32.000000,165.298726,68.234694,59.906320,94.661739,14.474491,47.749139,58.480199,54.584971,7.780340,46.613995,59.556518,36.707937
55.054478,85.209491,138.891589,163.180903,103.551259,102.010736,29.686484,14.282600,138.385411,0.649670,85.031086,55.552734,161.277555,139.092053,159.307293,138.615303,79.008540,136.793867,-0.000680,0.000831,32.000000,-235.724120,138.840365,-0.712710,24.722886,0.680749,495704.944797,0.964723,40.566218,19.919289,2.548876,0.046448,0.038712,187.281206,32.000000,200.275281,188.667044,191.961675,169.906878,32.000000,165.544157,68.220856,59.902002,94.655724,14.474491,47.719043,58.480199,54.745168,7.780340,46.597432,59.582875,36.701554
54.565258,85.078701,138.937729,163.162434,103.498453,102.012024,29.616900,14.283742,138.385082,0.649925,85.084947,55.482565,161.321734,139.078187,159.260060,138.625408,79.027443,136.628667,-0.000681,0.000855,32.000000,-235.723962,138.839385,-0.711396,24.683521,0.678210,495521.856363,0.956057,40.301189,19.955424,2.542318,0.048552,0.048187,186.759842,32.000000,200.850827,188.800011,189.423951,169.602845,32.000000,166.160392,68.206131,59.919888,94.661391,14.474491,47.729542,58.480199,54.923571,7.780340,46.570290,59.541589,36.766190
54.323626,85.035932,138.838691,163.144246,103.437425,102.010731,29.794705,14.280602,138.349255,0.649970,85.269579,55.532380,161.283625,139.074558,159.273832,138.586250,79.019297,136.574433,-0.000683,0.000847,32.000000,-235.727921,138.777998,-0.711166,24.648194,0.671072,495279.607521,0.954247,39.916282,20.006133,2.522803,0.049909,0.028862,186.255509,32.000000,201.280967,188.769723,186.903027,169.905567,32.000000,165.915868,68.195139,59.954143,94.656211,14.474491,47.701896,58.480199,55.206728,7.780340,46.561433,59.569480,36.655992
54.644808,85.156236,138.855890,163.152641,103.386921,101.998055,30.157968,14.283171,138.271412,0.650042,85.401386,55.435050,161.238077,139.051679,159.314420,138.486306,79.010145,136.633483,-0.000684,0.000848,32.000000,-235.724369,138.709103,-0.711600,24.630439,0.679439,495317.110598,0.965531,40.256116,19.907641,2.546267,0.048926,0.041205,186.151191,32.000000,201.321345,188.096534,187.650300,170.348750,32.000000,165.117106,68.194628,59.929270,94.611733,14.474491,47.720775,58.480199,54.996357,7.780340,46.561460,59.582089,36.713586
54.728270,85.156236,138.771087,163.152641,103.373456,101.982826,29.592142,14.285169,138.295801,0.650317,85.509422,55.452479,161.243741,139.060854,159.321604,138.496127,79.006040,136.511907,-0.000685,0.000857,32.000000,-235.724666,138.812259,-0.712032,24.623253,0.683428,495389.946370,0.964302,40.446988,19.889644,2.555770,0.062479,0.043649,186.786929,32.000000,200.752653,187.796879,190.475551,170.693993,32.000000,165.379520,68.192580,59.944419,94.616572,14.474491,47.677754,58.480199,54.975182,7.780340,46.586624,59.559488,36.710798
54.901514,85.301102,138.892270,163.181742,103.374031,101.963789,29.636587,14.277748,138.366830,0.650270,85.355589,55.538298,161.270292,138.948543,159.303402,138.580300,78.957119,136.757673,-0.000684,0.000859,32.000000,-235.731923,138.884297,-0.711531,24.576361,0.679326,495346.857802,0.946756,40.256907,19.927261,2.541063,0.052245,0.046743,187.143272,32.000000,200.337941,188.217377,192.006561,170.228034,32.000000,165.497746,68.149610,59.918662,94.627390,14.474491,47.711983,58.480199,55.074405,7.780340,46.616974,59.562055,36.692970
54.632339,85.241775,138.833191,163.194334,103.387667,101.947314,29.727627,14.278176,138.483299,0.650193,85.104830,55.558543,161.319521,139.089097,159.275920,138.591810,78.972075,136.700967,-0.000684,0.000818,32.000000,-235.731331,138.881788,-0.712574,24.573712,0.677723,495236.938304,0.963114,40.176480,19.872749,2.535638,0.051912,0.042650,187.264040,32.000000,200.375344,188.887866,190.592557,169.564830,32.000000,165.984232,68.145880,59.936733,94.632807,14.474491,47.698345,58.480199,55.040264,7.780340,46.604830,59.564612,36.919381
54.952056,85.058558,139.009691,163.166072,103.394755,101.951057,29.894869,14.280460,138.429686,0.650139,85.035307,55.622553,161.302037,139.101657,159.285133,138.641031,79.007894,136.769526,-0.000683,0.000848,32.000000,-235.724622,138.988820,-0.713518,24.567811,0.677202,495350.118599,0.958527,40.154697,20.040123,2.529844,0.059354,0.039181,186.371162,32.000000,201.167741,188.811516,188.081736,169.717059,32.000000,166.404366,68.143993,59.957085,94.643799,14.474491,47.742390,58.480199,54.917267,7.780340,46.605009,59.551561,36.649830
54.813653,85.058558,138.933306,163.166072,103.404854,101.954974,29.658051,14.279318,138.466789,0.650101,84.866876,55.595421,161.242193,139.183873,159.318546,138.632719,79.028001,136.702272,-0.000681,0.000861,32.000000,-235.728714,138.975278,-0.713907,24.588766,0.680765,495296.075429,0.960422,40.354470,19.997850,2.541227,0.060493,0.044158,186.139265,32.000000,201.308945,188.263819,186.754984,170.226100,32.000000,165.388767,68.158016,59.956548,94.671213,14.474491,47.732665,58.480199,54.924286,7.780340,46.566905,59.565094,36.708010
54.716129,84.960329,139.034757,163.133893,103.444750,101.957494,29.615539,14.287452,138.496661,0.650116,84.735531,55.584063,161.245912,139.141927,159.318884,138.743041,79.040167,136.817492,-0.000680,0.000853,32.000000,-235.721891,139.022896,-0.714440,24.611557,0.676802,494840.064391,0.948613,39.863613,19.995055,2.529654,0.048372,0.029692,186.468240,32.000000,201.020888,187.864248,189.156026,170.422093,32.000000,165.133171,68.143418,59.947686,94.654534,14.474491,47.765487,58.480199,54.936520,7.780340,46.546447,59.582482,36.743153
54.825783,84.924184,138.968681,163.116824,103.510463,101.962570,29.757630,14.281744,138.453525,0.650109,84.781947,55.616203,161.275864,139.163298,159.340622,138.681268,78.980489,136.803132,-0.000680,0.000857,32.000000,-235.724976,138.893677,-0.715565,24.598863,0.677909,494888.594534,0.958853,39.996619,19.942553,2.534648,0.052252,0.039910,187.031791,32.000000,200.484408,187.773896,191.484660,170.673987,32.000000,165.206692,68.159520,59.916911,94.662445,14.474491,47.747964,58.480199,54.915235,7.780340,46.538883,59.572411,36.681891
54.876939,84.943498,138.974901,163.110948,103.541358,101.972609,29.699626,14.287595,138.458886,0.649983,84.924405,55.705222,161.292647,139.230159,159.317901,138.743183,79.012847,136.738136,-0.000680,0.000867,32.000000,-235.724535,139.025813,-0.716575,24.648902,0.679117,494796.387969,0.961886,39.992265,19.985883,2.541020,0.047723,0.049722,187.216137,32.000000,200.344679,188.519710,191.961888,169.882501,32.000000,165.700412,68.136926,59.954569,94.699474,14.474491,47.788526,58.480199,54.996032,7.780340,46.538827,59.589907,36.837283
54.557597,84.943498,138.953214,163.110948,103.554962,101.977555,29.590948,14.281030,138.414404,0.649820,85.070106,55.601357,161.292050,139.224736,159.239342,138.689518,78.998438,136.723573,-0.000680,0.000903,32.000000,-235.728804,138.975522,-0.715994,24.643815,0.677455,494833.411204,0.955172,39.850578,20.038644,2.534732,0.045760,0.042854,186.728426,32.000000,200.718196,188.839069,189.123810,169.462571,32.000000,166.364460,68.150405,59.933744,94.682093,14.474491,47.745083,58.480199,55.083132,7.780340,46.542807,59.570277,36.621510
54.624373,84.999510,138.893124,163.113466,103.559205,101.985115,29.683725,14.283028,138.401202,0.649955,85.168720,55.503781,161.247534,139.068990,159.306198,138.643763,79.026605,136.687046,-0.000681,0.000887,32.000000,-235.727626,138.851398,-0.715916,24.664350,0.675452,494818.174055,0.956205,39.820708,19.974984,2.532483,0.053038,0.044500,186.237091,32.000000,201.348443,188.663722,186.881554,169.771574,32.000000,166.015535,68.203847,59.981414,94.729521,14.474491,47.764923,58.480199,54.559683,7.780340,46.554455,59.585718,36.736770
55.247668,85.050004,138.920139,163.130535,103.525353,101.990148,29.748385,14.285454,138.379112,0.650076,85.128898,55.415891,161.187165,139.044501,159.304440,138.651893,78.995663,136.749218,-0.000681,0.000876,32.000000,-235.723397,138.920556,-0.714823,24.678433,0.680266,495030.442405,0.965880,40.128310,19.982379,2.546909,0.056349,0.043046,186.107053,32.000000,201.325792,188.084918,187.896260,170.348858,32.000000,164.980559,68.193173,59.939558,94.668882,14.474491,47.732100,58.480199,54.644589,7.780340,46.564980,59.569805,36.755992
54.554486,85.128368,138.842713,163.154599,103.544278,101.987705,29.643463,14.279461,138.341085,0.650017,85.292198,55.449695,161.258844,139.023010,159.297575,138.603688,79.015968,136.598430,-0.000683,0.000893,32.000000,-235.732997,138.852888,-0.714517,24.700515,0.678535,495053.174399,0.961783,40.119887,19.936613,2.542695,0.054145,0.075158,186.794331,32.000000,200.578240,187.867355,190.643793,170.586883,32.000000,165.193996,68.227175,59.958361,94.683587,14.474491,47.764320,58.480199,55.053998,7.780340,46.565017,59.576207,36.741759
54.674840,85.128368,138.805174,163.154599,103.508047,101.977555,29.646295,14.279175,138.281472,0.649998,85.392091,55.400516,161.251562,138.911309,159.310613,138.495837,78.993327,136.576107,-0.000682,0.000870,32.000000,-235.732626,138.767923,-0.714997,24.693696,0.669165,494894.130337,0.948073,39.571829,19.997508,2.514498,0.054411,0.038150,187.302445,32.000000,200.299787,188.253147,192.175775,170.112795,32.000000,165.574337,68.265270,59.938042,94.710541,14.474491,47.695439,58.480199,55.003421,7.780340,46.581428,59.561406,36.732735
54.324511,85.205352,138.738947,163.177265,103.469620,101.963576,29.673193,14.283028,138.302486,0.650044,85.525380,55.345729,161.301194,138.919893,159.281652,138.533590,78.986518,136.681986,-0.000683,0.000883,32.000000,-235.728609,138.701129,-0.714961,24.687455,0.678552,495292.898813,0.964760,40.316184,19.904542,2.545028,0.052055,0.082526,187.171727,32.000000,200.426620,188.962373,190.629308,169.604925,32.000000,165.816852,68.234544,59.958663,94.753852,14.474491,47.703419,58.480199,55.119280,7.780340,46.597590,59.583092,36.641539
54.861317,85.263298,138.735357,163.196013,103.450948,101.949599,29.682709,14.283742,138.322812,0.650009,85.580479,55.442768,161.305020,138.983247,159.253098,138.513116,79.034212,136.641399,-0.000684,0.000853,32.000000,-235.723798,138.804306,-0.716002,24.651237,0.676683,495226.679754,0.962262,40.200087,19.916421,2.538739,0.049038,0.039511,186.426967,32.000000,201.090976,188.939232,188.076215,169.594031,32.000000,166.146687,68.244184,59.985617,94.742638,14.474491,47.667740,58.480199,54.917597,7.780340,46.609822,59.566756,36.692823
54.977961,85.279027,138.767787,163.207486,103.408456,101.935149,29.543660,14.277320,138.338781,0.650016,85.498243,55.446742,161.239116,139.030331,159.284202,138.535541,79.013582,136.623388,-0.000684,0.000842,32.000000,-235.730712,138.847811,-0.716705,24.649007,0.681781,495452.230748,0.968185,40.615551,19.974261,2.553892,0.053480,0.067600,186.184720,32.000000,201.346221,188.212544,186.834197,170.220511,32.000000,165.446402,68.237360,59.979565,94.742937,14.474491,47.720846,58.480199,55.090794,7.780340,46.610017,59.559606,36.694070
54.646782,85.279027,138.734016,163.207486,103.396134,101.924183,29.668240,14.277605,138.325174,0.650042,85.205083,55.504531,161.263239,138.968139,159.306124,138.539412,78.992059,136.571599,-0.000685,0.000836,32.000000,-235.733868,138.765701,-0.716678,24.640038,0.674741,495098.957653,0.957579,40.155525,19.907009,2.528838,0.060218,0.046374,186.495681,32.000000,200.932916,187.993934,189.119797,170.375907,32.000000,164.990526,68.249504,59.964953,94.712118,14.474491,47.667556,58.480199,55.047757,7.780340,46.613498,59.567071,36.791795
54.632481,85.227703,138.832965,163.208045,103.407682,101.923328,29.755623,14.278319,138.339453,0.649797,85.071082,55.649001,161.325087,139.060692,159.325940,138.542082,78.975618,136.677766,-0.000686,0.000839,32.000000,-235.728893,138.869205,-0.716019,24.589553,0.673178,495031.258761,0.959765,40.059215,19.918957,2.524062,0.053776,0.036425,187.098201,32.000000,200.447945,187.933021,191.645067,170.522546,32.000000,165.363650,68.277203,59.942535,94.754839,14.474491,47.727034,58.480199,55.128832,7.780340,46.602993,59.564475,36.717621
54.668720,85.118158,138.866920,163.192375,103.415131,101.923296,29.645492,14.274038,138.342690,0.649809,85.011907,55.615157,161.330463,139.056248,159.328692,138.502271,78.981704,136.542240,-0.000688,0.000809,32.000000,-235.737436,138.847302,-0.715673,24.595742,0.678100,495184.966291,0.961937,40.377795,19.915516,2.538741,0.056435,0.076612,187.297565,32.000000,200.343035,188.626789,191.909131,169.743294,32.000000,165.810956,68.277331,59.964502,94.745495,14.474491,47.714261,58.480199,55.046515,7.780340,46.580327,59.578106,36.664063
54.735438,85.019101,138.911965,163.175026,103.451957,101.927211,29.605401,14.285026,138.382607,0.649750,84.986773,55.633130,161.358658,138.981432,159.312518,138.547322,78.998500,136.633869,-0.000687,0.000806,32.000000,-235.725464,138.820275,-0.715501,24.554200,0.680138,495153.315244,0.959257,40.340261,19.983130,2.541217,0.045482,0.036041,186.644124,32.000000,200.768477,189.078015,189.037027,169.319728,32.000000,166.180797,68.262384,59.961584,94.733364,14.474491,47.729710,58.480199,55.129659,7.780340,46.580414,59.533161,36.658340
54.560053,85.019101,138.883444,163.175026,103.428480,101.933515,29.849884,14.280602,138.363800,0.649736,84.985551,55.650310,161.285495,139.148780,159.290394,138.608090,79.010807,136.671398,-0.000688,0.000790,32.000000,-235.727593,138.800677,-0.715325,24.545519,0.679418,494974.718056,0.961869,40.195778,19.911714,2.540153,0.060174,0.050954,186.197283,32.000000,201.440804,188.646963,186.843497,169.897617,32.000000,166.307332,68.259165,59.945734,94.743437,14.474491,47.717736,58.480199,55.132470,7.780340,46.559804,59.579935,36.671473
54.525425,84.976057,138.903089,163.157118,103.464517,101.939863,29.782146,14.285740,138.394107,0.649943,84.959144,55.544503,161.267355,139.080511,159.326820,138.582424,79.020566,136.667883,-0.000689,0.000777,32.000000,-235.723112,138.939278,-0.715667,24.542818,0.679658,494796.311044,0.961698,40.032441,19.939092,2.537880,0.056689,0.047789,186.238664,32.000000,201.358974,188.068686,187.673377,170.444836,32.000000,164.844517,68.242832,59.975433,94.739717,14.474491,47.743979,58.480199,55.022388,7.780340,46.550834,59.587144,36.699719
55.002157,84.990129,138.912547,163.151242,103.416156,101.938648,29.632790,14.287452,138.295633,0.649910,84.953818,55.560347,161.296401,139.067542,159.311119,138.638734,78.972474,136.640376,-0.000690,0.000756,32.000000,-235.718940,138.811769,-0.715517,24.524329,0.682424,494892.076757,0.957218,40.201542,19.944871,2.545515,0.057455,0.040835,186.823320,32.000000,200.608266,187.893335,190.710998,170.558548,32.000000,165.045712,68.198052,59.935248,94.714252,14.474491,47.726421,58.480199,54.872697,7.780340,46.553750,59.543290,36.856579
54.884038,85.043382,138.854553,163.147604,103.412359,101.936352,29.651857,14.284170,138.338603,0.650002,85.106905,55.496476,161.310542,139.094275,159.365214,138.630074,78.974590,136.525110,-0.000691,0.000744,32.000000,-235.720584,138.844545,-0.715646,24.540694,0.683089,494863.665538,0.960017,40.191933,19.933418,2.547492,0.055759,0.047946,187.190770,32.000000,200.364481,188.164735,192.171615,170.157353,32.000000,165.743315,68.209130,59.960713,94.758668,14.474491,47.749963,58.480199,55.168676,7.780340,46.553743,59.561721,36.716887
55.103347,85.043382,138.870358,163.147604,103.424913,101.930048,29.767072,14.282886,138.311496,0.650084,85.170539,55.559354,161.313954,139.078798,159.253391,138.563435,78.963592,136.694086,-0.000691,0.000728,32.000000,-235.723015,138.810139,-0.716281,24.558764,0.676530,494731.120406,0.955777,39.747099,19.968253,2.525584,0.053317,0.053207,187.129255,32.000000,200.485700,188.865056,190.574534,169.397329,32.000000,165.844581,68.181719,59.940170,94.740204,14.474491,47.712550,58.480199,54.806810,7.780340,46.564863,59.579059,36.695831
54.797345,85.071802,138.867996,163.157957,103.464501,101.928774,29.874575,14.288023,138.407014,0.650457,85.104176,55.601365,161.300014,139.038424,159.252222,138.581937,78.992348,136.660699,-0.000692,0.000709,32.000000,-235.720828,138.922635,-0.715378,24.575129,0.677607,494844.356535,0.957504,39.913772,19.910567,2.529962,0.052067,0.045424,186.412298,32.000000,201.108151,188.948180,187.736401,169.564005,32.000000,166.130398,68.163379,59.970783,94.748289,14.474491,47.745892,58.480199,55.035294,7.780340,46.570826,59.546870,36.596712
54.825318,85.036760,138.993060,163.158237,103.535424,101.930079,29.640270,14.282886,138.399262,0.650572,84.864031,55.679883,161.241876,139.063465,159.317851,138.587882,79.023885,136.678089,-0.000691,0.000709,32.000000,-235.728260,138.885355,-0.715952,24.612737,0.673898,494727.651922,0.949606,39.703337,20.003018,2.520180,0.055962,0.040301,186.124576,32.000000,201.476372,188.102170,186.642993,170.213677,32.000000,165.445524,68.163902,59.946954,94.725236,14.474491,47.754745,58.480199,54.973385,7.780340,46.563575,59.574654,36.690402
55.052768,84.914526,138.966745,163.140049,103.598055,101.943196,29.617768,14.283742,138.465983,0.650325,84.619113,55.813938,161.282019,139.120599,159.333987,138.696956,79.026432,136.757790,-0.000692,0.000701,32.000000,-235.725601,138.878380,-0.716169,24.648037,0.678030,494855.796989,0.951998,40.025552,19.958175,2.534210,0.051069,0.048036,186.517594,32.000000,201.045583,187.923678,189.531487,170.350289,32.000000,165.045273,68.171738,59.973766,94.726529,14.474491,47.760270,58.480199,55.031341,7.780340,46.563602,59.547510,36.904194
55.346877,84.914526,138.997188,163.140049,103.602527,101.962314,29.700814,14.285169,138.507125,0.650252,84.391587,55.750552,161.313733,139.238662,159.359374,138.642481,78.958417,136.883443,-0.000692,0.000678,32.000000,-235.723355,139.040682,-0.716072,24.659445,0.677189,494740.156623,0.958921,39.963601,19.935017,2.535198,0.057390,0.051046,187.105936,32.000000,200.428848,187.985141,191.723660,170.409800,32.000000,165.147020,68.172326,59.938243,94.741169,14.474491,47.756326,58.480199,54.637836,7.780340,46.538088,59.568182,36.639632
54.983832,84.764152,139.170032,163.110388,103.611022,101.972608,29.864530,14.285026,138.515645,0.650187,84.328014,55.667729,161.295884,139.212745,159.329808,138.751045,78.947368,136.834981,-0.000693,0.000685,32.000000,-235.722186,139.037439,-0.716708,24.684517,0.672576,494522.884946,0.955170,39.622957,19.970865,2.524246,0.051518,0.044147,187.212284,32.000000,200.356162,188.608571,191.510923,169.701268,32.000000,165.826011,68.143005,59.943489,94.737171,14.474491,47.779414,58.480199,54.921439,7.780340,46.506641,59.574801,36.590842
54.777490,84.660962,139.063389,163.065338,103.631639,101.985351,29.692896,14.278462,138.492083,0.650098,84.535604,55.598139,161.292310,139.236522,159.247512,138.725412,78.984901,136.834130,-0.000693,0.000669,32.000000,-235.730062,138.991553,-0.717678,24.677699,0.668212,494602.826810,0.947164,39.341556,20.099381,2.511383,0.040000,0.028316,186.685524,32.000000,200.863782,189.014051,189.038572,169.473040,32.000000,166.027161,68.141959,59.951672,94.753071,14.474491,47.783512,58.480199,54.968176,7.780340,46.484956,59.563530,36.831561
54.687284,84.731595,139.059687,163.053026,103.668341,101.988697,29.491438,14.281030,138.398060,0.649863,84.785343,55.496260,161.217108,139.088525,159.277960,138.668331,78.978185,136.773525,-0.000692,0.000673,32.000000,-235.729132,138.985311,-0.717360,24.669857,0.673611,494654.618412,0.948496,39.538706,20.087102,2.531108,0.045238,0.039295,186.200414,32.000000,201.373842,188.596060,186.780040,169.807793,32.000000,165.749998,68.151460,59.935649,94.771069,14.474491,47.779183,58.480199,54.982470,7.780340,46.484705,59.565901,36.648876
54.975690,84.731595,138.935584,163.053026,103.690550,101.988707,29.773138,14.282457,138.453422,0.649746,84.964385,55.453017,161.193947,139.176083,159.285628,138.664217,78.988114,136.713573,-0.000692,0.000672,32.000000,-235.722624,138.973523,-0.716536,24.694693,0.676195,494608.288105,0.957770,39.633818,20.049158,2.538696,0.052927,0.042496,186.256255,32.000000,201.407972,187.937321,187.945747,170.170456,32.000000,164.972726,68.119172,59.926981,94.724372,14.474491,47.741051,58.480199,54.850987,7.780340,46.499212,59.545139,36.651517
54.521765,84.912595,138.946362,163.070654,103.752085,101.993786,29.823068,14.278604,138.367196,0.649759,85.258561,55.473854,161.263941,139.023296,159.293269,138.717243,79.009765,136.732574,-0.000693,0.000633,32.000000,-235.729919,138.899674,-0.716200,24.677463,0.677880,494776.758984,0.966244,39.791323,20.026691,2.542816,0.055186,0.038700,186.910905,32.000000,200.548173,187.917538,190.949608,170.462860,32.000000,164.864886,68.161293,59.959018,94.770235,14.474491,47.737830,58.480199,55.056317,7.780340,46.536789,59.552968,36.714613
54.605997,85.111812,138.861484,163.110108,103.790899,101.996320,29.658971,14.279175,138.346520,0.649753,85.428952,55.503664,161.271300,139.053555,159.302906,138.608618,78.917010,136.709638,-0.000693,0.000643,32.000000,-235.726726,138.861250,-0.716553,24.675994,0.672265,494611.416678,0.951635,39.513963,19.987884,2.527219,0.057971,0.054316,187.335470,32.000000,200.431858,188.347492,192.183298,170.091043,32.000000,165.621343,68.155716,59.918949,94.785980,14.474491,47.719878,58.480199,55.086369,7.780340,46.578252,59.573867,36.618869
54.823945,85.208939,138.952639,163.144806,103.771687,101.997614,29.644777,14.281316,138.288352,0.649930,85.504588,55.366108,161.294835,139.009042,159.214262,138.576207,78.953928,136.690558,-0.000693,0.000626,32.000000,-235.726224,138.816401,-0.716464,24.650922,0.679894,495063.857044,0.959128,40.132006,19.975387,2.548457,0.061535,0.042225,187.172318,32.000000,200.669240,188.825454,190.109507,169.452060,32.000000,165.914465,68.140180,59.935596,94.785952,14.474491,47.707996,58.480199,55.149766,7.780340,46.578335,59.558662,36.701407
54.985908,85.208939,138.815750,163.144806,103.751179,101.988719,30.142025,14.282743,138.308574,0.650117,85.487616,55.359413,161.224788,138.958921,159.206566,138.465994,78.990895,136.602529,-0.000694,0.000612,32.000000,-235.723650,138.757949,-0.715785,24.608514,0.678587,495481.290443,0.963308,40.249915,20.057093,2.542971,0.051475,0.045203,186.326251,32.000000,201.157959,188.843352,187.860828,169.405793,32.000000,165.946223,68.130019,59.937934,94.778715,14.474491,47.701675,58.480199,54.863710,7.780340,46.598713,59.569697,36.662742
54.540587,85.212802,138.782828,163.155999,103.764229,101.979752,29.857090,14.289165,138.263187,0.650270,85.544147,55.425287,161.214895,139.023742,159.242222,138.497026,78.983393,136.555244,-0.000696,0.000605,32.000000,-235.721981,138.814624,-0.715822,24.588215,0.676684,495435.937415,0.959840,40.137102,20.010982,2.534525,0.053503,0.033367,186.166540,32.000000,201.526301,188.109489,187.017040,170.091846,32.000000,165.573129,68.158991,59.936535,94.780216,14.474491,47.691961,58.480199,55.199683,7.780340,46.599674,59.575489,36.618282
54.608259,85.262746,138.866222,163.175026,103.768064,101.973405,29.643952,14.274323,138.271717,0.650293,85.442911,55.493289,161.275223,138.990304,159.321149,138.456271,79.022305,136.551666,-0.000697,0.000622,32.000000,-235.734692,138.770414,-0.715894,24.576020,0.674659,495237.966942,0.940897,39.981501,19.931591,2.524570,0.047933,0.046274,186.672363,32.000000,201.082012,187.888741,189.458921,170.428743,32.000000,164.977742,68.173781,59.968689,94.745054,14.474491,47.719648,58.480199,55.110705,7.780340,46.610243,59.575263,36.756652
54.892808,85.249777,138.884693,163.187059,103.676317,101.965822,29.683064,14.280745,138.249700,0.650181,84.997142,55.575407,161.296793,139.100474,159.248240,138.581341,78.963858,136.541764,-0.000698,0.000617,32.000000,-235.720238,138.895941,-0.716565,24.543893,0.681642,495436.669782,0.958245,40.414037,19.916297,2.544579,0.044940,0.036562,187.305822,32.000000,200.501697,188.501590,191.629883,169.862195,32.000000,165.970337,68.122386,59.913008,94.750949,14.474491,47.723120,58.480199,54.946272,7.780340,46.607799,59.566107,36.737137
54.667017,85.058558,138.963518,163.170549,103.637840,101.960759,29.878227,14.281744,138.352357,0.650303,84.975901,55.634558,161.311349,139.127247,159.221025,138.605972,78.964488,136.597938,-0.000697,0.000607,32.000000,-235.725796,138.914235,-0.715822,24.544837,0.681446,495362.723664,0.963891,40.398667,19.875658,2.542953,0.053545,0.047147,186.568252,32.000000,200.961539,188.901695,188.952205,169.489821,32.000000,165.995372,68.146399,59.940617,94.715681,14.474491,47.754214,58.480199,54.762931,7.780340,46.607984,59.582659,36.731928
54.766236,85.058558,138.838368,163.170549,103.644439,101.955690,29.682280,14.283599,138.393111,0.650481,85.082447,55.563804,161.236737,139.073476,159.284831,138.594137,78.973597,136.582327,-0.000695,0.000602,32.000000,-235.729350,138.940727,-0.715483,24.555852,0.678105,495279.529947,0.957090,40.111739,19.929331,2.530107,0.051243,0.043631,186.191542,32.000000,201.367091,188.446432,187.076815,169.798231,32.000000,165.902391,68.164868,59.946670,94.707693,14.474491,47.705763,58.480199,55.019184,7.780340,46.568213,59.579453,36.726792
54.580151,84.973022,138.966394,163.148164,103.668831,101.956631,29.590786,14.288308,138.405011,0.650486,85.061969,55.568188,161.241978,139.006084,159.340550,138.562339,79.015637,136.737707,-0.000695,0.000601,32.000000,-235.720707,138.929121,-0.716399,24.533298,0.681514,495112.504276,0.954621,40.137818,19.955784,2.541999,0.057289,0.042216,186.328920,32.000000,201.403410,187.858699,188.026484,170.587394,32.000000,165.005449,68.182727,59.963866,94.700198,14.474491,47.732465,58.480199,55.155295,7.780340,46.550405,59.574319,36.669932
54.760106,85.011375,138.867719,163.146765,103.636548,101.960082,29.758726,14.286025,138.309405,0.650356,85.153068,55.499955,161.253106,139.114726,159.328354,138.687016,78.988566,136.711754,-0.000695,0.000616,32.000000,-235.722826,138.798595,-0.718298,24.570591,0.679018,495019.732275,0.958980,40.042247,19.939150,2.535109,0.056901,0.045885,186.907002,32.000000,200.557957,188.013890,190.848047,170.373850,32.000000,164.798609,68.191301,59.956146,94.688928,14.474491,47.718197,58.480199,55.034147,7.780340,46.558380,59.601473,36.702948
54.567985,85.087254,138.922539,163.157118,103.596675,101.956214,29.751372,14.285026,138.258394,0.650485,85.395707,55.486773,161.314249,138.994971,159.329764,138.598008,78.961281,136.623421,-0.000696,0.000620,32.000000,-235.720711,138.828759,-0.719956,24.583075,0.682971,494923.832722,0.965323,40.136064,19.971988,2.546098,0.057061,0.039220,187.221776,32.000000,200.467395,188.269897,192.381108,169.953600,32.000000,165.891142,68.200758,59.961917,94.729064,14.474491,47.721428,58.480199,54.887747,7.780340,46.558388,59.581321,36.676535
54.593820,85.087254,138.784774,163.157118,103.619042,101.954987,29.663600,14.285454,138.283502,0.650537,85.395707,55.504582,161.314249,139.008776,159.329764,138.515480,78.961281,136.586141,-0.000697,0.000630,32.000000,-235.721102,138.784645,-0.720160,24.584413,0.678807,494953.816679,0.956564,40.000964,19.986556,2.535929,0.045274,0.046659,187.221776,32.000000,200.467395,188.269897,192.381108,169.953600,32.000000,165.891142,68.200758,59.961917,94.729064,14.474491,47.735777,58.480199,55.155258,7.780340,46.574230,59.584262,36.680497
54.452885,85.201213,138.828394,163.175866,103.670595,101.957571,29.637903,14.282600,138.318565,0.650437,85.481866,55.389321,161.298268,138.985857,159.219211,138.582218,78.949758,136.609242,-0.000697,0.000604,32.000000,-235.725268,138.741653,-0.719979,24.599833,0.681742,495185.077660,0.960609,40.262038,19.971276,2.545862,0.040788,0.027381,187.043574,32.000000,200.604006,188.797217,190.150403,169.424420,32.000000,165.994089,68.177664,59.948254,94.706455,14.474491,47.701165,58.480199,55.242186,7.780340,46.598050,59.552260,36.699059
54.524183,85.252261,138.720303,163.197972,103.680238,101.960159,29.775696,14.274466,138.256496,0.650475,85.483693,55.464355,161.226584,138.908720,159.268251,138.478416,79.014419,136.630818,-0.000697,0.000645,32.000000,-235.735697,138.723567,-0.719691,24.590969,0.680570,495165.422039,0.962944,40.237106,19.953305,2.542133,0.050483,0.048432,186.159415,32.000000,201.397670,188.077817,187.022001,170.205672,32.000000,165.583806,68.206858,59.967238,94.729647,14.474491,47.669668,58.480199,55.208195,7.780340,46.608890,59.556656,36.622023
54.376270,85.281234,138.812450,163.216720,103.698694,101.965242,29.649722,14.274894,138.233226,0.650366,85.389350,55.456337,161.256537,138.987286,159.317106,138.408600,78.967969,136.551911,-0.000698,0.000653,32.000000,-235.735760,138.766253,-0.719385,24.638386,0.682706,495423.726026,0.966786,40.487187,19.975963,2.549514,0.040554,0.036347,186.698270,32.000000,200.889256,187.951955,189.534847,170.483696,32.000000,164.920659,68.219632,59.999875,94.722730,14.474491,47.676555,58.480199,55.052530,7.780340,46.609077,59.604728,36.604122
54.811497,85.281234,138.738949,163.216720,103.761362,101.972869,29.638514,14.278604,138.221573,0.650219,85.364896,55.438118,161.319462,138.929008,159.325574,138.408399,78.968202,136.581903,-0.000699,0.000653,32.000000,-235.729099,138.695563,-0.719714,24.658816,0.681413,495342.756165,0.961087,40.469338,19.921702,2.544198,0.049593,0.039385,187.292106,32.000000,200.314998,188.105175,191.841456,170.468157,32.000000,165.268937,68.243535,59.967324,94.742717,14.474491,47.672596,58.480199,55.050199,7.780340,46.615318,59.569697,36.738457
54.554922,85.277647,138.831452,163.225954,103.783738,101.962344,29.649892,14.281601,138.297627,0.650213,85.152439,55.550110,161.292942,139.033470,159.292587,138.476587,78.975202,136.549150,-0.000698,0.000647,32.000000,-235.726758,138.738533,-0.720634,24.665713,0.682893,495570.248798,0.968143,40.641319,19.930113,2.552813,0.059348,0.055639,187.256202,32.000000,200.380973,188.534062,191.581574,169.928781,32.000000,165.994907,68.235806,59.957838,94.719754,14.474491,47.656291,58.480199,55.281691,7.780340,46.614778,59.548995,36.732221
54.685215,85.208387,138.775370,163.223436,103.759254,101.953476,29.736654,14.285026,138.285525,0.650198,85.102288,55.497657,161.298790,138.918791,159.267944,138.429489,78.989202,136.615423,-0.000697,0.000694,32.000000,-235.725628,138.786827,-0.721747,24.686065,0.675488,495389.113783,0.960217,40.221368,19.944341,2.531202,0.055000,0.047897,186.633616,32.000000,200.887170,188.915817,188.570612,169.460215,32.000000,166.055811,68.236873,59.976134,94.731892,14.474491,47.680023,58.480199,55.152386,7.780340,46.600546,59.559400,36.739338
55.263991,85.087530,138.877204,163.202169,103.792124,101.942068,29.618151,14.282600,138.272639,0.650464,85.111515,55.495718,161.256296,138.904620,159.305190,138.563313,79.016620,136.552434,-0.000697,0.000712,32.000000,-235.727398,138.755685,-0.721178,24.716225,0.679535,495447.723539,0.964654,40.465042,19.921548,2.544802,0.057736,0.045787,186.286871,32.000000,201.289074,188.572910,186.777756,169.936645,32.000000,165.879357,68.255126,59.981130,94.745518,14.474491,47.682377,58.480199,54.876468,7.780340,46.600700,59.563589,36.716007
54.564261,85.087530,138.773884,163.202169,103.855435,101.928184,29.662008,14.283171,138.199663,0.650214,84.990509,55.506198,161.253340,138.993769,159.340264,138.465444,79.010908,136.550557,-0.000696,0.000730,32.000000,-235.728467,138.800635,-0.721011,24.688740,0.676554,495220.287181,0.959100,40.270108,19.939500,2.537713,0.056984,0.047712,186.294607,32.000000,201.357948,187.807910,188.415943,170.543591,32.000000,165.186041,68.240212,59.963548,94.685068,14.474491,47.677359,58.480199,55.207366,7.780340,46.575601,59.567927,36.738311
