OSU 80 Ton Compressor Load Stand
54.647014,85.059662,138.838302,163.191816,103.820561,101.918630,29.655622,14.280460,138.256606,0.650169,85.041113,55.531101,161.272289,138.982901,159.334779,138.493862,78.953437,136.589961,-0.000694,0.000724,32.000000,-235.722819,138.779160,-0.720101,24.663012,0.667430,494659.345732,0.951574,39.593747,19.881714,2.512978,0.055345,0.040304,187.040994,32.000000,200.468200,187.966696,190.832033,170.519538,32.000000,165.144643,68.266172,59.962470,94.690714,14.474491,47.685829,58.480199,55.045051,7.780340,46.569850,59.565114,36.611825
54.739746,85.068491,138.713820,163.188738,103.841361,101.909728,29.542489,14.288023,138.289829,0.650089,85.220430,55.488796,161.316305,138.944463,159.351030,138.529295,78.923469,136.590016,-0.000694,0.000718,32.000000,-235.722795,138.718524,-0.719137,24.638596,0.677903,494953.243062,0.963310,40.265909,19.886521,2.543311,0.059578,0.041532,187.215504,32.000000,200.347742,188.378901,192.149277,170.006754,32.000000,165.760820,68.272889,59.953716,94.703214,14.474491,47.653397,58.480199,55.110627,7.780340,46.571735,59.578479,36.629727
55.211121,85.127264,138.846024,163.188738,103.846951,101.904758,29.571976,14.289165,138.179670,0.650082,85.371447,55.570994,161.327866,139.001720,159.273740,138.486595,78.951448,136.573364,-0.000695,0.000714,32.000000,-235.720342,138.750828,-0.718545,24.609931,0.677599,494940.792165,0.961775,40.158207,19.962990,2.540638,0.053040,0.047202,187.048017,32.000000,200.687413,188.750846,190.184522,169.695540,32.000000,166.171870,68.258657,59.944801,94.680292,14.474491,47.675695,58.480199,55.399848,7.780340,46.571785,59.560718,36.722683
54.639137,85.127264,138.786728,163.188738,103.846261,101.906571,29.735305,14.288023,138.260737,0.650069,85.222830,55.595680,161.279718,138.977414,159.272175,138.585848,79.003080,136.628540,-0.000695,0.000722,32.000000,-235.719681,138.737450,-0.717452,24.600909,0.676182,494921.056460,0.963614,40.077682,19.992984,2.534060,0.056154,0.058875,186.420421,32.000000,201.149114,188.994722,187.304010,169.605442,32.000000,165.984214,68.264414,59.979172,94.716492,14.474491,47.677501,58.480199,55.175870,7.780340,46.584117,59.555309,36.759294
54.754876,85.197902,138.896783,163.208605,103.812372,101.914151,29.706720,14.284598,138.335926,0.649807,85.014904,55.611260,161.274911,139.056531,159.319706,138.557162,79.009372,136.651560,-0.000694,0.000732,32.000000,-235.722450,138.811689,-0.718549,24.554908,0.670752,494685.315598,0.953798,39.684041,19.956976,2.514820,0.044377,0.041039,186.259479,32.000000,201.383998,188.118556,187.002650,170.387533,32.000000,165.432700,68.307741,59.968340,94.701302,14.474491,47.699726,58.480199,54.868631,7.780340,46.598953,59.563924,36.752911
54.831948,85.097188,138.812351,163.199091,103.819258,101.916628,29.659908,14.282172,138.362428,0.649785,84.766509,55.646682,161.296605,139.072049,159.372709,138.574456,78.993575,136.612242,-0.000693,0.000731,32.000000,-235.727499,138.782668,-0.718851,24.551787,0.679191,494879.980568,0.959393,40.233403,19.931943,2.540061,0.050047,0.034272,186.734717,32.000000,200.931589,187.778637,189.825597,170.704870,32.000000,165.119444,68.288924,59.977891,94.682155,14.474491,47.686502,58.480199,55.046787,7.780340,46.578105,59.569598,36.688201
54.704578,84.969710,139.013935,163.165512,103.818971,101.919993,29.566358,14.280031,138.350155,0.650026,84.832827,55.613516,161.327885,138.970075,159.394648,138.656901,78.959410,136.646014,-0.000692,0.000732,32.000000,-235.724722,138.891475,-0.717513,24.563458,0.679492,494941.347589,0.958343,40.192526,19.936746,2.536702,0.047227,0.041076,187.233302,32.000000,200.292545,188.207736,191.760787,170.473004,32.000000,165.129313,68.289863,59.942303,94.678031,14.474491,47.711217,58.480199,55.055118,7.780340,46.578177,59.567356,36.672867
54.511747,84.969710,138.960481,163.165512,103.869518,101.919925,29.783983,14.286453,138.379294,0.650145,85.090981,55.601095,161.321595,139.085139,159.297960,138.640017,78.992513,136.620767,-0.000693,0.000743,32.000000,-235.724201,138.797065,-0.717477,24.538884,0.677820,494810.463172,0.958175,40.017653,19.933593,2.531596,0.058003,0.051248,187.250032,32.000000,200.369962,188.590667,191.376213,169.724039,32.000000,166.116318,68.281654,59.944091,94.687160,14.474491,47.735673,58.480199,55.252199,7.780340,46.551613,59.578440,36.751517
54.724770,84.972194,139.027703,163.145086,103.888932,101.916077,29.754947,14.284455,138.461303,0.650199,85.017171,55.696559,161.320092,139.150839,159.288921,138.646005,78.977189,136.707899,-0.000692,0.000732,32.000000,-235.723412,138.798493,-0.718096,24.602246,0.680276,494787.375819,0.963375,40.012774,19.984035,2.541176,0.057589,0.043778,186.590605,32.000000,200.947188,188.918297,188.459221,169.645023,32.000000,166.256562,68.275833,59.950810,94.694286,14.474491,47.723979,58.480199,54.983798,7.780340,46.552109,59.586003,36.689154
54.787556,85.029862,138.895780,163.150682,103.934874,101.907038,29.529313,14.276464,138.370122,0.650295,84.977113,55.679471,161.241011,139.084122,159.359540,138.645674,78.997325,136.591516,-0.000691,0.000729,32.000000,-235.731404,138.859192,-0.718949,24.611478,0.683560,494819.016585,0.960017,40.198799,19.938765,2.549184,0.054643,0.049678,186.224494,32.000000,201.278833,188.563649,186.639379,169.929455,32.000000,165.767386,68.282700,59.963625,94.699952,14.474491,47.718443,58.480199,55.077303,7.780340,46.564109,59.600499,36.702727
54.888052,84.986542,139.018155,163.148164,103.916035,101.904969,29.558970,14.280317,138.433466,0.650553,84.871440,55.677152,161.268775,139.121905,159.363267,138.715533,78.989936,136.678948,-0.000690,0.000736,32.000000,-235.726404,138.985414,-0.719063,24.632485,0.678951,494727.679542,0.956853,39.995808,19.996077,2.540489,0.054295,0.046637,186.399503,32.000000,201.310738,187.816539,188.564804,170.575450,32.000000,165.289188,68.278915,59.960222,94.659628,14.474491,47.734775,58.480199,54.933689,7.780340,46.564132,59.567759,36.582992
54.487239,84.986542,139.037837,163.148164,103.903814,101.911316,29.663662,14.282172,138.401817,0.650647,84.868606,55.639535,161.295152,139.131101,159.379538,138.673873,78.980495,136.643747,-0.000689,0.000728,32.000000,-235.724057,138.901121,-0.719985,24.697893,0.677100,494688.845131,0.963012,39.993031,19.919851,2.535170,0.052823,0.044358,187.031429,32.000000,200.444189,187.977212,190.828272,170.560766,32.000000,164.848743,68.288564,59.921253,94.666080,14.474491,47.766011,58.480199,55.259780,7.780340,46.555102,59.559577,36.797151
54.720938,84.981023,138.999429,163.132774,103.874730,101.912587,29.739298,14.275608,138.448206,0.650526,84.845260,55.756260,161.287494,139.119969,159.386549,138.759554,78.954363,136.647630,-0.000689,0.000755,32.000000,-235.730785,138.911851,-0.720513,24.709458,0.675592,494586.082889,0.960007,39.853072,19.969380,2.532758,0.054466,0.037836,187.280115,32.000000,200.354267,188.518052,192.240146,169.935217,32.000000,165.801980,68.270526,59.922772,94.701703,14.474491,47.737458,58.480199,55.022055,7.780340,46.553940,59.563127,36.721363
54.982364,84.953431,139.021659,163.122700,103.825629,101.921452,29.573736,14.284313,138.463939,0.650672,84.819729,55.704214,161.323937,139.153632,159.298802,138.640647,78.958857,136.829044,-0.000688,0.000756,32.000000,-235.720441,138.926593,-0.721494,24.722991,0.679914,494835.555034,0.964341,40.239309,19.961858,2.551750,0.062403,0.044608,187.035202,32.000000,200.744557,188.803855,189.991405,169.635087,32.000000,166.239114,68.278010,59.944610,94.694828,14.474491,47.760850,58.480199,54.958136,7.780340,46.548174,59.559941,36.718061
54.696834,84.888314,139.061860,163.103952,103.829941,101.936719,29.551170,14.280745,138.476225,0.650492,84.753912,55.739631,161.255830,139.225103,159.302462,138.667719,78.980805,136.723941,-0.000688,0.000772,32.000000,-235.724992,138.953210,-0.721615,24.739540,0.675907,494768.640458,0.957418,40.008328,19.989862,2.540151,0.043345,0.041181,186.333009,32.000000,201.207869,188.938844,187.248777,169.576116,32.000000,165.758755,68.235482,59.944492,94.652271,14.474491,47.756590,58.480199,54.956437,7.780340,46.548140,59.588668,36.677783
54.880715,84.888314,139.049864,163.103952,103.859169,101.946926,29.751413,14.286453,138.506285,0.650303,84.846195,55.678902,161.252506,139.160177,159.352232,138.613452,79.004572,136.764093,-0.000689,0.000783,32.000000,-235.722070,138.926776,-0.721612,24.704580,0.671792,494637.268376,0.957813,39.729395,20.072754,2.528477,0.047988,0.037507,186.243447,32.000000,201.396913,188.065329,187.252935,170.420938,32.000000,165.459529,68.269642,59.947077,94.672392,14.474491,47.771530,58.480199,55.015596,7.780340,46.534499,59.567179,36.770886
54.741335,84.845547,139.029049,163.087723,103.887613,101.950082,29.573752,14.281744,138.441267,0.650304,84.938657,55.562923,161.273604,139.157589,159.391455,138.716145,79.018677,136.730327,-0.000688,0.000792,32.000000,-235.725796,138.924188,-0.722362,24.651368,0.675768,494723.231291,0.963985,39.938841,20.000188,2.542412,0.063213,0.040049,186.763745,32.000000,200.999193,187.764984,190.051849,170.735677,32.000000,164.990554,68.277191,59.963100,94.656408,14.474491,47.752970,58.480199,55.093117,7.780340,46.525491,59.600440,36.722757
54.486503,84.918389,139.022666,163.090521,103.872338,101.955107,29.457723,14.283599,138.388861,0.650398,85.109628,55.652982,161.284837,139.119804,159.350369,138.707570,78.956005,136.729080,-0.000688,0.000768,32.000000,-235.724924,138.960796,-0.724083,24.644234,0.674001,494634.867074,0.954100,39.761897,19.995763,2.533674,0.052739,0.076393,187.178938,32.000000,200.383937,188.172321,191.858365,170.236969,32.000000,165.221144,68.252616,59.930300,94.635974,14.474491,47.765840,58.480199,55.262522,7.780340,46.540561,59.531833,36.718868
54.362654,85.034828,138.840487,163.105631,103.871180,101.958977,29.536645,14.282029,138.363103,0.650468,85.375017,55.499696,161.286889,139.001599,159.296312,138.630704,78.952197,136.666948,-0.000688,0.000779,32.000000,-235.730428,138.895431,-0.723461,24.576151,0.677366,494634.944302,0.962422,39.853208,19.965393,2.539745,0.050150,0.041139,187.223561,32.000000,200.375894,188.731753,191.288703,169.679454,32.000000,166.080180,68.254472,59.926295,94.640298,14.474491,47.727068,58.480199,55.120607,7.780340,46.540500,59.561563,36.710064
54.882667,85.034828,138.928532,163.105631,103.886436,101.952645,29.734152,14.283028,138.386493,0.650452,85.534824,55.522299,161.268460,139.063607,159.256371,138.559829,79.003899,136.683945,-0.000687,0.000777,32.000000,-235.724020,138.823498,-0.723486,24.576938,0.681501,495006.886636,0.971353,40.171869,20.027464,2.551507,0.064043,0.043904,186.542577,32.000000,201.073110,188.927023,188.303530,169.681863,32.000000,166.017516,68.263598,59.937193,94.640277,14.474491,47.736243,58.480199,55.034188,7.780340,46.564770,59.565507,36.628333
55.079420,85.160099,138.833413,163.135572,103.848802,101.956462,29.758439,14.278890,138.322046,0.650168,85.567511,55.566404,161.217796,139.068604,159.285052,138.589753,78.999299,136.652382,-0.000686,0.000767,32.000000,-235.728650,138.902081,-0.724527,24.561806,0.684510,495250.037057,0.971471,40.408093,20.001338,2.553968,0.053191,0.056415,186.185529,32.000000,201.366664,188.569392,186.598917,169.972935,32.000000,165.604507,68.290273,59.953636,94.661567,14.474491,47.729530,58.480199,55.439669,7.780340,46.590940,59.586416,36.807569
54.879631,85.264678,138.856777,163.169710,103.850571,101.955166,29.645887,14.286025,138.326239,0.650171,85.213282,55.570616,161.238972,139.071172,159.295357,138.516214,79.031982,136.681391,-0.000688,0.000753,32.000000,-235.725941,138.912479,-0.725072,24.549663,0.677124,494857.432344,0.955013,39.906536,19.957825,2.531374,0.061141,0.043858,186.395625,32.000000,201.312016,187.877918,188.636392,170.677680,32.000000,165.158370,68.280028,59.949587,94.644477,14.474491,47.709460,58.480199,55.045382,7.780340,46.612859,59.551827,36.756286
54.730515,85.185761,138.922976,163.180063,103.830390,101.950825,29.624286,14.283742,138.331964,0.650442,85.066712,55.596272,161.296495,139.071498,159.334563,138.581730,78.983091,136.663274,-0.000686,0.000726,32.000000,-235.726093,138.704616,-0.725026,24.587507,0.674342,494953.820930,0.950849,39.842983,19.947216,2.520604,0.044286,0.034272,186.981682,32.000000,200.594245,187.779494,191.057088,170.614884,32.000000,164.933492,68.286723,59.928213,94.627498,14.474491,47.737671,58.480199,55.055880,7.780340,46.613055,59.570297,36.892749
54.540050,85.185761,138.944518,163.180063,103.871815,101.950893,29.726989,14.286596,138.404279,0.650442,85.034815,55.645258,161.258683,138.981697,159.310596,138.603653,78.945819,136.657313,-0.000686,0.000714,32.000000,-235.718813,138.854150,-0.725650,24.577882,0.677948,495123.827478,0.958476,40.139301,19.928511,2.530206,0.054267,0.041506,187.155911,32.000000,200.352986,188.512362,192.156385,169.883593,32.000000,165.503559,68.262757,59.898126,94.600965,14.474491,47.738402,58.480199,55.259095,7.780340,46.596761,59.564258,36.834715
54.923957,85.081460,138.901001,163.163554,103.887449,101.955890,29.711457,14.289307,138.356815,0.650492,85.168410,55.625390,161.297931,139.022090,159.268966,138.642382,79.006177,136.686632,-0.000685,0.000699,32.000000,-235.718069,138.842666,-0.725879,24.580531,0.679316,495167.008736,0.961793,40.203842,19.968672,2.538309,0.056454,0.041496,187.035302,32.000000,200.713721,188.751084,189.815821,169.620491,32.000000,166.269346,68.263365,59.910500,94.634853,14.474491,47.759298,58.480199,55.318512,7.780340,46.575131,59.592582,36.738017
54.701938,85.042278,138.874060,163.153480,103.919835,101.963494,29.639194,14.288308,138.366113,0.650555,85.328513,55.622930,161.261902,139.044745,159.267498,138.611884,78.998208,136.589485,-0.000685,0.000715,32.000000,-235.720215,138.812788,-0.726730,24.589972,0.682552,495335.005307,0.962114,40.387514,20.003071,2.547569,0.056390,0.035816,186.228219,32.000000,201.363930,188.774203,187.291740,169.669004,32.000000,166.017703,68.262992,59.914323,94.630654,14.474491,47.715623,58.480199,55.170739,7.780340,46.567024,59.573375,36.723857
54.918482,85.121193,138.850691,163.152641,103.903120,101.962204,29.775194,14.282029,138.316687,0.650667,85.455150,55.436832,161.243782,138.937327,159.297165,138.556223,78.976841,136.608345,-0.000684,0.000723,32.000000,-235.725511,138.724930,-0.727919,24.594851,0.676366,494910.407688,0.955099,39.913497,19.956841,2.528969,0.061712,0.041977,186.137933,32.000000,201.371679,188.080447,187.428245,170.309670,32.000000,165.147461,68.248345,59.892389,94.619342,14.474491,47.734744,58.480199,55.121811,7.780340,46.567055,59.574919,36.658340
54.455963,85.121193,138.757949,163.152641,103.871692,101.960921,29.779791,14.281744,138.226837,0.650530,85.652048,55.459613,161.295832,138.939162,159.322977,138.507044,79.008725,136.549619,-0.000684,0.000715,32.000000,-235.728419,138.666071,-0.727926,24.608095,0.679258,495020.215598,0.961639,40.087885,19.917989,2.538741,0.042678,0.034168,186.816466,32.000000,200.859309,187.833725,190.152984,170.755268,32.000000,165.130434,68.263537,59.936711,94.603481,14.474491,47.677495,58.480199,55.322810,7.780340,46.583576,59.587980,36.707790
54.339105,85.269921,138.752985,163.176146,103.858614,101.958408,29.623569,14.286739,138.207807,0.650525,85.844006,55.398333,161.312161,138.875481,159.320138,138.423541,78.962161,136.567347,-0.000685,0.000734,32.000000,-235.722932,138.610533,-0.728071,24.621522,0.675889,495052.925264,0.953310,39.958490,19.948448,2.528305,0.050022,0.043063,187.161340,32.000000,200.340532,188.208277,192.083624,170.341332,32.000000,165.354836,68.257076,59.896168,94.574271,14.474491,47.690595,58.480199,55.250288,7.780340,46.614705,59.564209,36.722903
54.648831,85.431345,138.677623,163.215880,103.839352,101.960959,29.680125,14.285882,138.108398,0.650536,85.782528,55.492015,161.320341,138.771365,159.275612,138.464570,78.971603,136.475239,-0.000686,0.000726,32.000000,-235.726411,138.687504,-0.727426,24.621654,0.681938,495215.979638,0.961965,40.404192,19.888252,2.548076,0.053465,0.044133,187.270950,32.000000,200.339215,188.818047,191.161505,169.548151,32.000000,165.847788,68.266129,59.899852,94.587579,14.474491,47.645126,58.480199,55.238335,7.780340,46.648555,59.569274,36.746748
54.987835,85.461423,138.773006,163.242743,103.847654,101.957128,29.757014,14.278604,138.234485,0.650676,85.547581,55.630282,161.327219,138.939122,159.237312,138.439202,78.969635,136.515954,-0.000686,0.000710,32.000000,-235.728608,138.644494,-0.727689,24.661543,0.683544,495551.636454,0.969627,40.665986,19.943364,2.553465,0.056716,0.050664,186.488115,32.000000,201.115330,188.714218,188.319877,169.819997,32.000000,166.383504,68.260021,59.924760,94.581613,14.474491,47.650615,58.480199,55.257970,7.780340,46.648875,59.568772,36.734862
54.509746,85.461423,138.766108,163.242743,103.859370,101.958372,29.732885,14.281173,138.231333,0.650810,85.304433,55.594677,161.276201,138.850503,159.292754,138.430036,78.996360,136.525868,-0.000687,0.000682,32.000000,-235.725547,138.720974,-0.728193,24.686091,0.678784,495605.146539,0.962217,40.528137,19.889500,2.537614,0.056068,0.043482,186.268396,32.000000,201.310911,188.322939,186.803551,170.163302,32.000000,165.363851,68.263433,59.905108,94.567943,14.474491,47.675683,58.480199,55.323005,7.780340,46.655479,59.562045,36.635963
54.795774,85.322625,138.868982,163.230151,103.812127,101.960885,29.628472,14.283599,138.338849,0.650506,84.893218,55.728191,161.269294,138.968423,159.312947,138.576209,79.018583,136.594733,-0.000687,0.000639,32.000000,-235.723941,138.796169,-0.728990,24.693723,0.673173,495461.660318,0.953327,40.232136,19.911107,2.523704,0.056300,0.059656,186.407129,32.000000,201.187641,187.864860,188.745984,170.595518,32.000000,165.171981,68.246226,59.875129,94.523231,14.474491,47.676999,58.480199,54.804789,7.780340,46.626853,59.574122,36.663623
54.994407,85.149062,138.898665,163.201889,103.815809,101.961519,29.671315,14.289307,138.354200,0.650574,84.740672,55.775483,161.334946,139.042318,159.366703,138.615980,78.977236,136.653005,-0.000688,0.000626,32.000000,-235.719544,138.749829,-0.729241,24.724879,0.679602,495654.553337,0.963222,40.692444,19.889163,2.545712,0.052232,0.048787,187.120911,32.000000,200.570991,187.857457,191.149426,170.880653,32.000000,165.018033,68.275225,59.903580,94.571739,14.474491,47.716953,58.480199,55.011076,7.780340,46.590912,59.565674,36.665750
54.900631,84.961709,139.050464,163.159636,103.801443,101.967881,29.745211,14.285454,138.444487,0.650616,84.612967,55.846351,161.339714,139.127532,159.368093,138.727026,78.966018,136.552350,-0.000688,0.000626,32.000000,-235.724053,138.870792,-0.729496,24.737887,0.675446,495296.068972,0.960826,40.277888,19.900145,2.534301,0.054096,0.042569,187.311783,32.000000,200.375524,188.566999,192.044063,169.939944,32.000000,165.566511,68.246406,59.865651,94.571204,14.474491,47.720383,58.480199,55.191824,7.780340,46.591022,59.581085,36.647702
54.646912,84.961709,138.977540,163.159636,103.846847,101.981726,29.520569,14.284455,138.473724,0.650343,84.706417,55.722712,161.338280,139.168946,159.284557,138.736132,79.004088,136.740874,-0.000688,0.000626,32.000000,-235.722757,138.984657,-0.730217,24.741900,0.671516,495048.873290,0.955268,39.913468,19.969579,2.525687,0.054579,0.043210,186.892267,32.000000,200.700172,188.898448,189.707048,169.658355,32.000000,166.493911,68.247314,59.883788,94.569083,14.474491,47.746213,58.480199,55.220844,7.780340,46.551985,59.552083,36.893996
54.555188,84.848858,139.049680,163.124099,103.871555,101.996025,29.611074,14.282457,138.424003,0.650261,84.859820,55.782115,161.287445,139.044114,159.337166,138.599351,79.029057,136.688761,-0.000688,0.000623,32.000000,-235.724099,138.913806,-0.730190,24.686117,0.673067,494896.894067,0.954289,39.816152,19.932275,2.532766,0.048581,0.038307,186.351921,32.000000,201.348162,188.840249,187.110434,169.897245,32.000000,166.081074,68.241364,59.887438,94.590387,14.474491,47.733029,58.480199,54.951776,7.780340,46.528404,59.566471,36.648436
55.290703,84.854376,138.899796,163.104792,103.874778,102.000249,29.703344,14.288594,138.369667,0.650785,84.980432,55.591215,161.243679,139.099677,159.367863,138.658455,79.038045,136.742890,-0.000689,0.000624,32.000000,-235.719766,138.856637,-0.730025,24.676623,0.676429,495019.845660,0.966544,40.060351,19.985061,2.543191,0.050098,0.040213,186.296849,32.000000,201.334141,188.185303,187.379597,170.371604,32.000000,165.140076,68.261953,59.886395,94.555259,14.474491,47.719698,58.480199,54.819538,7.780340,46.529443,59.555908,36.728186
54.925058,84.965296,138.991855,163.108709,103.766200,102.001568,29.673712,14.274181,138.337603,0.650804,85.070834,55.551299,161.252956,139.037468,159.321802,138.615684,78.997123,136.760145,-0.000690,0.000619,32.000000,-235.730901,138.828355,-0.728595,24.661386,0.679611,494935.185931,0.965222,40.035995,19.934988,2.548789,0.045745,0.045857,186.844240,32.000000,200.753170,187.882401,190.209233,170.756706,32.000000,165.133376,68.255587,59.878705,94.513037,14.474491,47.714424,58.480199,55.073284,7.780340,46.529335,59.575421,36.650563
54.680637,84.965296,138.845626,163.108709,103.708714,101.995349,29.546877,14.282743,138.350578,0.650823,85.321332,55.580978,161.311288,138.982574,159.340353,138.647552,78.983945,136.673212,-0.000691,0.000597,32.000000,-235.726764,138.848339,-0.729163,24.656088,0.668205,494577.248499,0.948344,39.335064,19.952076,2.512173,0.054966,0.037184,187.290768,32.000000,200.428818,188.164596,191.788610,170.334530,32.000000,165.510056,68.281889,59.865373,94.546873,14.474491,47.703557,58.480199,55.179356,7.780340,46.552404,59.555043,36.733615
54.340304,85.091669,138.935762,163.131934,103.644819,101.983989,29.761182,14.283742,138.295681,0.650714,85.523562,55.560698,161.299257,139.084385,159.269542,138.559402,78.960454,136.656418,-0.000691,0.000595,32.000000,-235.722979,138.827801,-0.729348,24.584439,0.674707,494994.696435,0.956450,39.796276,20.001308,2.530573,0.054743,0.048090,187.287753,32.000000,200.448376,188.826604,191.115254,169.628060,32.000000,165.917885,68.251111,59.861584,94.560091,14.474491,47.708526,58.480199,55.338499,7.780340,46.578753,59.583357,36.705882
54.962143,85.212526,138.811662,163.162714,103.590649,101.970121,29.812114,14.280745,138.288925,0.650613,85.582373,55.544381,161.261031,138.939468,159.272651,138.505230,78.988106,136.574576,-0.000691,0.000619,32.000000,-235.725320,138.688893,-0.729350,24.586642,0.677674,495112.155556,0.965172,40.031428,19.972608,2.539210,0.052037,0.036694,186.529198,32.000000,201.023158,188.906165,188.139456,169.680004,32.000000,166.201160,68.249971,59.868412,94.538459,14.474491,47.691654,58.480199,55.030910,7.780340,46.604014,59.562704,36.708230
54.677469,85.296135,138.871153,163.191816,103.566584,101.961341,29.631985,14.287738,138.275815,0.650574,85.592040,55.516449,161.244953,139.042706,159.296079,138.610173,78.998737,136.545655,-0.000693,0.000600,32.000000,-235.719802,138.726233,-0.729101,24.554279,0.685385,495442.476214,0.964944,40.486571,19.988005,2.556772,0.049188,0.059251,186.176587,32.000000,201.523607,188.269381,186.580835,170.289869,32.000000,165.440111,68.252551,59.863039,94.569068,14.474491,47.685201,58.480199,55.278309,7.780340,46.604171,59.557925,36.704708
55.106596,85.296135,138.843249,163.191816,103.563271,101.949991,29.687469,14.278890,138.356858,0.650517,85.358276,55.493957,161.257015,138.948216,159.275404,138.552268,79.011568,136.621856,-0.000693,0.000615,32.000000,-235.727831,138.786891,-0.729507,24.538569,0.675470,495169.499310,0.951592,40.007897,19.920903,2.525587,0.054495,0.052304,186.459190,32.000000,201.157529,188.060779,188.861952,170.540704,32.000000,164.803854,68.253010,59.881982,94.563526,14.474491,47.704058,58.480199,54.939034,7.780340,46.621799,59.567110,36.750710
54.794848,85.307172,138.886818,163.208885,103.574138,101.941865,29.620248,14.281887,138.268003,0.650496,85.223488,55.541949,161.334053,138.999172,159.310072,138.489422,78.994717,136.637422,-0.000693,0.000629,32.000000,-235.722539,138.765087,-0.729176,24.517772,0.681022,495359.709134,0.962917,40.365322,19.896328,2.539824,0.068080,0.054131,187.109392,32.000000,200.525364,187.820825,191.419326,170.670667,32.000000,165.262498,68.268416,59.870244,94.574797,14.474491,47.686527,58.480199,55.346608,7.780340,46.624322,59.570798,36.727159
54.485766,85.239568,138.775559,163.213642,103.605674,101.939366,29.737743,14.280174,138.313034,0.650732,85.239566,55.539424,161.294760,139.020624,159.303072,138.537255,78.961352,136.561925,-0.000694,0.000627,32.000000,-235.728513,138.714917,-0.728701,24.520054,0.674820,495066.370138,0.952866,39.952978,19.920233,2.519540,0.056647,0.039161,187.283790,32.000000,200.355401,188.556544,191.756963,169.859247,32.000000,165.631415,68.298524,59.855297,94.601303,14.474491,47.678479,58.480199,55.335278,7.780340,46.610457,59.562488,36.725618
54.571107,85.171137,138.874122,163.203568,103.576808,101.943236,29.607007,14.284313,138.272390,0.650448,85.277735,55.565817,161.353368,138.982350,159.266163,138.573826,78.981594,136.580918,-0.000695,0.000614,32.000000,-235.725686,138.790356,-0.728194,24.515464,0.680251,495230.646671,0.960895,40.263325,19.944587,2.534669,0.055195,0.038555,186.815331,32.000000,200.691662,188.968537,189.680896,169.465450,32.000000,166.102206,68.302682,59.872096,94.628850,14.474491,47.681332,58.480199,55.141749,7.780340,46.610634,59.580161,36.678443
54.704983,85.171137,138.832730,163.203568,103.601714,101.934449,29.551895,14.280174,138.272828,0.650423,85.335523,55.505800,161.284817,138.891591,159.237741,138.570828,79.010244,136.495812,-0.000695,0.000593,32.000000,-235.729169,138.710022,-0.728035,24.554567,0.684094,495347.154025,0.962826,40.493759,19.941557,2.547006,0.055208,0.038443,186.378031,32.000000,201.319458,188.777906,187.089421,169.904581,32.000000,166.199889,68.265484,59.853422,94.619088,14.474491,47.695238,58.480199,55.215009,7.780340,46.596513,59.585118,36.670299
54.969600,85.161203,138.941354,163.200210,103.609865,101.926861,29.540685,14.284170,138.329287,0.650582,85.252789,55.627725,161.263355,138.877969,159.322434,138.541250,79.012119,136.514010,-0.000694,0.000594,32.000000,-235.725829,138.801471,-0.729329,24.558527,0.683375,495191.999299,0.965308,40.342907,19.930474,2.544829,0.045547,0.044480,186.228912,32.000000,201.418773,188.142765,187.395673,170.396880,32.000000,164.891416,68.284974,59.865969,94.604396,14.474491,47.675181,58.480199,55.357506,7.780340,46.594566,59.558790,36.742199
54.392926,85.175827,138.782870,163.201330,103.560494,101.923747,29.832497,14.285026,138.277517,0.650541,85.185602,55.548825,161.304144,139.030533,159.325660,138.545529,79.002678,136.552248,-0.000696,0.000595,32.000000,-235.723497,138.712264,-0.730130,24.601066,0.679993,495025.484589,0.964450,40.213811,19.860784,2.537844,0.048115,0.032993,186.838934,32.000000,200.659620,187.823288,190.388590,170.642264,32.000000,164.985361,68.278973,59.861167,94.615688,14.474491,47.676590,58.480199,55.420919,7.780340,46.597734,59.579355,36.766997
54.662131,85.167825,138.884985,163.189857,103.565539,101.923733,29.646075,14.283742,138.308593,0.650555,85.146850,55.632495,161.311089,138.917181,159.341660,138.586456,78.960502,136.535783,-0.000696,0.000610,32.000000,-235.722651,138.684058,-0.729384,24.662933,0.676445,494839.219661,0.959666,39.949416,19.867685,2.527604,0.059610,0.058843,187.263603,32.000000,200.402670,188.204815,192.069955,170.406718,32.000000,165.542541,68.277927,59.840791,94.623858,14.474491,47.690335,58.480199,54.925171,7.780340,46.597865,59.560088,36.693997
55.043810,85.167825,138.827331,163.189857,103.585717,101.923729,29.570152,14.282029,138.330579,0.650559,85.131168,55.578478,161.338150,138.990996,159.281413,138.503255,79.015205,136.524439,-0.000696,0.000614,32.000000,-235.724363,138.741083,-0.729144,24.635212,0.683064,495151.797924,0.961253,40.519793,19.895566,2.551487,0.055006,0.044502,187.262598,32.000000,200.438834,188.812202,191.011385,169.556363,32.000000,165.712738,68.266713,59.859283,94.646545,14.474491,47.691215,58.480199,55.011679,7.780340,46.596323,59.569431,36.659001
54.703649,85.130851,138.934491,163.180623,103.630216,101.933876,29.603101,14.279889,138.277446,0.650471,85.122709,55.548723,161.324702,138.986734,159.244582,138.657899,79.002932,136.565721,-0.000697,0.000612,32.000000,-235.728963,138.745305,-0.728770,24.673214,0.677845,495087.712290,0.962097,40.251796,19.929802,2.540790,0.058928,0.039461,186.470548,32.000000,201.056087,188.930308,188.088163,169.670300,32.000000,166.154772,68.231871,59.880370,94.633279,14.474491,47.690556,58.480199,54.923441,7.780340,46.588730,59.580338,36.697738
55.384587,85.074838,138.818292,163.174747,103.602794,101.936449,29.633197,14.282457,138.337054,0.650664,85.140415,55.625201,161.256642,139.013120,159.320977,138.537582,79.050442,136.654644,-0.000699,0.000595,32.000000,-235.726066,138.745590,-0.727691,24.672794,0.672627,494789.867600,0.957288,39.884844,19.869629,2.522124,0.048049,0.040275,186.262801,32.000000,201.426265,188.264253,186.702972,170.240324,32.000000,165.476412,68.243034,59.895004,94.648499,14.474491,47.689164,58.480199,54.775139,7.780340,46.577151,59.577968,36.704342
55.217103,85.076493,138.915078,163.168591,103.605233,101.942864,29.594096,14.285312,138.362463,0.650357,85.012881,55.646735,161.264253,138.950886,159.321451,138.591612,79.038517,136.662721,-0.000697,0.000601,32.000000,-235.724687,138.723644,-0.726321,24.695008,0.677211,494984.292660,0.962707,40.174811,19.901808,2.539766,0.045566,0.060052,186.607992,32.000000,201.082793,188.007859,189.051734,170.409434,32.000000,165.011124,68.193658,59.899312,94.630331,14.474491,47.677115,58.480199,55.293037,7.780340,46.577206,59.562694,36.773967
54.729032,85.076493,138.793553,163.168591,103.616162,101.951781,29.647465,14.279603,138.320962,0.650353,84.948418,55.713311,161.287423,139.015649,159.338273,138.608557,78.994503,136.579474,-0.000698,0.000600,32.000000,-235.730231,138.787931,-0.726861,24.687035,0.666453,494490.032256,0.948753,39.465869,19.897161,2.506443,0.057107,0.046958,187.210385,32.000000,200.420161,188.010057,191.302660,170.547233,32.000000,165.234998,68.231776,59.871874,94.638305,14.474491,47.680316,58.480199,55.163555,7.780340,46.577608,59.569608,36.728113
54.753131,85.064076,138.975971,163.163554,103.611095,101.958101,29.808095,14.282886,138.427209,0.650387,85.031132,55.663639,161.318760,139.084508,159.350856,138.619011,78.993809,136.618016,-0.000698,0.000639,32.000000,-235.723343,138.807529,-0.727198,24.684885,0.668873,494630.573479,0.953210,39.627548,19.912979,2.515798,0.049158,0.042743,187.386814,32.000000,200.337214,188.552074,191.768933,169.903887,32.000000,165.568845,68.236106,59.872467,94.677143,14.474491,47.708003,58.480199,55.090630,7.780340,46.575073,59.564081,36.913952
54.793481,85.040071,138.806002,163.154040,103.526402,101.961957,29.731095,14.281601,138.372481,0.650107,85.147051,55.567004,161.300475,139.048641,159.287334,138.657656,79.000526,136.620160,-0.000697,0.000654,32.000000,-235.722988,138.800534,-0.727213,24.644916,0.675729,495002.838040,0.960822,40.096002,19.916868,2.536013,0.059509,0.044355,186.841412,32.000000,200.823537,188.930914,189.344058,169.604942,32.000000,165.954162,68.215868,59.881846,94.661965,14.474491,47.682146,58.480199,55.127830,7.780340,46.570116,59.558259,36.933541
54.819356,85.061593,138.911697,163.147604,103.489204,101.955522,29.638039,14.281316,138.408969,0.650124,85.261873,55.699592,161.249832,139.129755,159.300593,138.610922,79.021333,136.633423,-0.000697,0.000660,32.000000,-235.725241,138.774143,-0.727679,24.637389,0.676426,495007.062846,0.955217,40.060381,19.936142,2.538229,0.052642,0.039398,186.368865,32.000000,201.364514,188.676319,187.095470,169.905512,32.000000,165.993245,68.214291,59.917210,94.691277,14.474491,47.721137,58.480199,55.331910,7.780340,46.570146,59.567474,36.722390
54.620418,85.061593,138.891176,163.147604,103.496380,101.949137,29.681660,14.283171,138.386308,0.650135,85.124488,55.576695,161.227203,139.060324,159.332896,138.619459,79.035933,136.688495,-0.000697,0.000654,32.000000,-235.725680,138.772409,-0.726545,24.592516,0.675995,494960.217764,0.956903,39.997539,19.930458,2.533258,0.060673,0.061665,186.281753,32.000000,201.410698,188.039356,187.620216,170.473487,32.000000,165.122311,68.220849,59.896956,94.682635,14.474491,47.709448,58.480199,55.248664,7.780340,46.574673,59.579709,36.903167
54.462244,85.103258,138.939677,163.151801,103.519545,101.952956,29.779878,14.283599,138.363855,0.650249,85.110976,55.510524,161.292856,139.080817,159.306813,138.646942,79.051375,136.708675,-0.000697,0.000666,32.000000,-235.722138,138.799921,-0.725950,24.554095,0.676374,494904.241912,0.959404,39.994169,19.916044,2.533990,0.060117,0.047610,186.872538,32.000000,200.636274,187.904451,190.615381,170.680816,32.000000,164.934263,68.229058,59.911547,94.695789,14.474491,47.706639,58.480199,55.077725,7.780340,46.583414,59.560187,36.616888
55.071105,85.103258,138.884882,163.151521,103.537107,101.956761,29.789935,14.283885,138.354825,0.650666,85.164240,55.552881,161.285853,139.057775,159.341220,138.676563,78.968287,136.639747,-0.000697,0.000670,32.000000,-235.726114,138.816849,-0.725624,24.542792,0.680428,494945.021286,0.961733,40.185786,19.927983,2.542844,0.048389,0.078207,187.328104,32.000000,200.304550,188.190574,192.198454,170.211203,32.000000,165.532107,68.205922,59.891539,94.709332,14.474491,47.708456,58.480199,54.974310,7.780340,46.583491,59.576345,36.682625
55.278404,85.122021,138.924822,163.152361,103.537183,101.955459,29.664368,14.287309,138.311016,0.650632,85.372430,55.572225,161.279679,139.099372,159.262721,138.537708,78.976256,136.743891,-0.000696,0.000681,32.000000,-235.719411,138.770837,-0.726540,24.519503,0.684234,495069.183951,0.961724,40.380185,19.922263,2.551119,0.049464,0.045327,187.340719,32.000000,200.518263,188.889913,190.594601,169.458809,32.000000,165.937696,68.231938,59.900597,94.705466,14.474491,47.684331,58.480199,55.404888,7.780340,46.583567,59.556066,36.701920
54.613906,85.122021,138.873180,163.152361,103.556946,101.954223,29.630800,14.288166,138.287194,0.650600,85.473144,55.543192,161.302915,139.065645,159.252117,138.562033,79.004128,136.727280,-0.000696,0.000707,32.000000,-235.719210,138.738082,-0.726273,24.542477,0.675170,494943.887358,0.949870,39.794110,19.972138,2.521919,0.043864,0.038560,186.419157,32.000000,201.087317,188.952735,188.054930,169.671893,32.000000,165.934942,68.260149,59.931610,94.716715,14.474491,47.702488,58.480199,55.254771,7.780340,46.587564,59.564838,36.709477
54.677621,85.190176,138.903502,163.161315,103.554148,101.951652,29.815970,14.285169,138.347774,0.650505,85.447604,55.565861,161.248332,138.948460,159.294947,138.533938,79.011877,136.585856,-0.000696,0.000732,32.000000,-235.722207,138.787459,-0.725535,24.535816,0.672964,494844.392854,0.950027,39.614463,20.014348,2.513184,0.055167,0.049211,186.215119,32.000000,201.452438,188.207238,186.733533,170.226662,32.000000,165.536410,68.264607,59.917633,94.734811,14.474491,47.678080,58.480199,55.018331,7.780340,46.601879,59.559783,36.679470
54.423024,85.237912,138.808103,163.181462,103.550050,101.946460,29.742383,14.283456,138.252085,0.650887,85.428690,55.536534,161.287243,138.991933,159.319640,138.555368,79.012804,136.605038,-0.000696,0.000746,32.000000,-235.722444,138.718036,-0.725733,24.535029,0.681962,495116.309780,0.963698,40.252495,19.978475,2.542817,0.048924,0.039296,186.560438,32.000000,201.069305,187.909585,189.153738,170.590334,32.000000,165.023007,68.241973,59.904432,94.717577,14.474491,47.679194,58.480199,55.379673,7.780340,46.611970,59.563639,36.645868
54.744403,85.280406,138.872547,163.190417,103.558748,101.944479,29.575874,14.283599,138.247978,0.650855,85.486810,55.497854,161.324399,138.982615,159.312069,138.525034,78.973658,136.560453,-0.000697,0.000754,32.000000,-235.725908,138.708063,-0.726661,24.577436,0.681458,495145.969917,0.956634,40.259215,19.902570,2.540409,0.055153,0.044675,187.100117,32.000000,200.408819,188.084303,191.441316,170.463322,32.000000,165.103108,68.267710,59.890530,94.744850,14.474491,47.680475,58.480199,55.300233,7.780340,46.612147,59.579364,36.605149
54.496178,85.280406,138.790906,163.190417,103.574481,101.936924,29.714576,14.284455,138.291328,0.650807,85.193856,55.616640,161.303456,138.969442,159.289192,138.546588,78.953988,136.589060,-0.000697,0.000767,32.000000,-235.722593,138.764393,-0.727790,24.571352,0.684846,495310.772445,0.963946,40.552762,19.910892,2.550540,0.044328,0.040119,187.310205,32.000000,200.450017,188.555160,191.721997,169.936093,32.000000,165.702589,68.242869,59.883498,94.756174,14.474491,47.672981,58.480199,55.352691,7.780340,46.621202,59.580141,36.723490
54.939955,85.280406,138.948771,163.191536,103.570303,101.929368,29.779165,14.284455,138.399687,0.650629,84.988114,55.797595,161.327106,139.049048,159.280511,138.612757,78.988776,136.679169,-0.000698,0.000750,32.000000,-235.724888,138.830146,-0.729019,24.612212,0.679245,495272.618280,0.963264,40.285114,19.928542,2.536744,0.046172,0.038418,186.660744,32.000000,200.839511,188.993177,189.237628,169.543109,32.000000,165.867045,68.249916,59.906155,94.777440,14.474491,47.703327,58.480199,55.151655,7.780340,46.621410,59.574978,36.659441
54.739146,85.120366,138.937018,163.180623,103.512323,101.919752,29.692297,14.278604,138.428485,0.651083,84.729015,55.687784,161.278853,139.153634,159.313489,138.696708,79.002364,136.652749,-0.000697,0.000786,32.000000,-235.728444,138.893148,-0.729868,24.644732,0.682652,495399.320402,0.963449,40.524537,19.962003,2.546801,0.044122,0.046471,186.190838,32.000000,201.383238,188.686840,186.847504,169.917712,32.000000,166.084038,68.260131,59.916472,94.779094,14.474491,47.722304,58.480199,55.201993,7.780340,46.588256,59.572746,36.623784
54.806195,84.922804,139.115922,163.135572,103.526420,101.912135,29.660641,14.287595,138.545508,0.650952,84.631279,55.725526,161.261485,139.172738,159.359725,138.718248,78.995662,136.780416,-0.000698,0.000788,32.000000,-235.720273,138.959734,-0.730930,24.655905,0.675679,495073.401182,0.952841,40.097080,19.970647,2.529102,0.048443,0.041856,186.155491,32.000000,201.478479,187.948619,187.747846,170.585698,32.000000,165.064397,68.274173,59.908817,94.745092,14.474491,47.740574,58.480199,55.264919,7.780340,46.588345,59.554620,36.746014
54.812818,84.922804,138.974658,163.135572,103.566903,101.917200,29.740270,14.283171,138.436647,0.650499,84.746700,55.671234,161.304633,139.138299,159.372471,138.737293,79.005514,136.807661,-0.000697,0.000786,32.000000,-235.726664,138.985820,-0.730984,24.665372,0.677371,494886.864679,0.958980,40.130135,19.944326,2.538166,0.048071,0.038810,186.805162,32.000000,200.562296,188.035129,190.751215,170.512764,32.000000,164.799351,68.287414,59.889433,94.754366,14.474491,47.737484,58.480199,55.160396,7.780340,46.547154,59.582423,36.713806
55.031243,84.855204,138.997651,163.102553,103.615314,101.922192,29.685466,14.286739,138.443974,0.650598,85.014058,55.602517,161.301705,139.127022,159.380834,138.657904,78.948580,136.718671,-0.000697,0.000825,32.000000,-235.725227,138.855271,-0.731884,24.663301,0.676616,494567.154202,0.958191,39.868039,20.012533,2.538325,0.053627,0.045007,187.238661,32.000000,200.389072,188.292514,192.145300,170.205742,32.000000,165.846159,68.281263,59.868940,94.746024,14.474491,47.732514,58.480199,54.941942,7.780340,46.532988,59.587970,36.743226
54.388645,84.953155,138.853899,163.095558,103.605852,101.929702,29.593462,14.275893,138.333268,0.650816,85.334159,55.457660,161.329053,139.145050,159.289619,138.543241,78.976021,136.658037,-0.000696,0.000838,32.000000,-235.729352,138.797273,-0.732294,24.639409,0.675546,494569.263938,0.955547,39.861667,20.015802,2.535441,0.049168,0.049859,187.199746,32.000000,200.587284,188.930755,190.377717,169.654354,32.000000,165.876938,68.255398,59.905392,94.760880,14.474491,47.699433,58.480199,55.405770,7.780340,46.553299,59.575558,36.637577
54.756475,85.117882,138.892825,163.119062,103.641313,101.934713,29.669664,14.285312,138.380441,0.650882,85.533471,55.438490,161.258374,139.032613,159.302377,138.576618,79.014431,136.618157,-0.000694,0.000839,32.000000,-235.722228,138.794618,-0.732253,24.668729,0.672406,494503.570812,0.953063,39.584274,20.029875,2.525795,0.052018,0.049115,186.431666,32.000000,201.127284,188.925069,188.055813,169.598990,32.000000,166.043571,68.261583,59.920879,94.759899,14.474491,47.724655,58.480199,55.255008,7.780340,46.553265,59.544992,36.743960
54.369012,85.117882,138.806338,163.119062,103.649186,101.942223,29.722782,14.284027,138.285507,0.650936,85.654289,55.529633,161.213287,138.958248,159.305766,138.568814,78.997452,136.575736,-0.000693,0.000851,32.000000,-235.726627,138.749933,-0.732353,24.688897,0.682094,494938.649418,0.968631,40.301265,19.973218,2.552994,0.046492,0.043186,186.175805,32.000000,201.376916,188.171457,186.963941,170.420470,32.000000,165.559352,68.278215,59.871321,94.746044,14.474491,47.679276,58.480199,55.444188,7.780340,46.587650,59.571487,36.738164
54.741875,85.271576,138.883404,163.158237,103.641944,101.944766,29.694068,14.280317,138.278691,0.651012,85.504186,55.499445,161.273162,138.947686,159.326615,138.518981,79.044240,136.548029,-0.000692,0.000817,32.000000,-235.730010,138.722075,-0.731702,24.699728,0.676314,494923.196107,0.959516,40.110967,19.915589,2.536555,0.063271,0.049645,186.596966,32.000000,200.965676,187.916450,189.304031,170.569010,32.000000,164.970491,68.270464,59.914311,94.732328,14.474491,47.705705,58.480199,54.982526,7.780340,46.619814,59.567513,36.627232
54.807444,85.362360,138.883736,163.193495,103.618456,101.942728,29.634328,14.283599,138.320218,0.651005,85.451098,55.479336,161.290146,138.987182,159.325563,138.571157,78.966572,136.586734,-0.000692,0.000790,32.000000,-235.722630,138.781484,-0.731326,24.710350,0.681143,495186.521651,0.965302,40.484993,19.912117,2.553041,0.045889,0.038081,187.173711,32.000000,200.358415,188.038457,191.608491,170.515403,32.000000,165.176050,68.268471,59.882899,94.725793,14.474491,47.706147,58.480199,55.169029,7.780340,46.638939,59.561790,36.750490
55.238276,85.327867,138.917386,163.205247,103.636055,101.940148,29.741841,14.286881,138.253875,0.651057,85.440877,55.550192,161.311012,138.950499,159.334804,138.512833,78.976318,136.639315,-0.000693,0.000783,32.000000,-235.720659,138.730108,-0.732193,24.728000,0.675966,495125.715181,0.959460,40.278717,19.851970,2.537060,0.062535,0.041305,187.382559,32.000000,200.461143,188.555424,191.783955,169.962817,32.000000,165.751498,68.285742,59.900764,94.749882,14.474491,47.718447,58.480199,55.245269,7.780340,46.639208,59.572814,36.754525
54.593027,85.327867,138.787121,163.205247,103.674735,101.929951,29.756303,14.279318,138.315446,0.650810,85.396973,55.599807,161.339238,139.012753,159.256894,138.531509,79.001153,136.621141,-0.000691,0.000776,32.000000,-235.729369,138.840998,-0.732229,24.719267,0.674840,495356.061802,0.960336,40.306395,19.948300,2.534031,0.049213,0.047811,186.639159,32.000000,200.839122,188.899453,188.914094,169.483437,32.000000,165.969890,68.247128,59.892840,94.735164,14.474491,47.675179,58.480199,55.289896,7.780340,46.632269,59.574191,36.755625
54.585882,85.280682,138.904136,163.210564,103.636318,101.923509,29.643841,14.277320,138.234508,0.650796,85.334996,55.640855,161.283809,138.994117,159.300003,138.530163,79.011762,136.668605,-0.000691,0.000805,32.000000,-235.732843,138.771126,-0.732965,24.733953,0.668094,495063.874528,0.948637,39.858671,19.963898,2.514875,0.054964,0.063957,186.231528,32.000000,201.315137,188.698124,186.927747,169.859513,32.000000,166.203652,68.249815,59.908153,94.738327,14.474491,47.704101,58.480199,55.212138,7.780340,46.622664,59.581459,36.630974
54.742563,85.230738,138.804103,163.203848,103.560252,101.922162,29.636429,14.280317,138.322492,0.650916,85.215501,55.552887,161.277151,139.069705,159.308017,138.581239,78.997288,136.667358,-0.000693,0.000811,32.000000,-235.725420,138.814913,-0.732265,24.685881,0.677137,495288.214487,0.960287,40.478485,19.930305,2.542213,0.059417,0.050150,186.238404,32.000000,201.434293,187.910847,187.991441,170.507080,32.000000,165.244050,68.254921,59.908691,94.702739,14.474491,47.682111,58.480199,55.206487,7.780340,46.612461,59.551021,36.746454
54.918733,85.197350,138.880089,163.200490,103.535065,101.928503,29.769959,14.279461,138.410709,0.650892,85.177497,55.459116,161.295735,139.035081,159.354514,138.570604,79.017855,136.662910,-0.000693,0.000840,32.000000,-235.730046,138.855499,-0.731097,24.714205,0.677337,495177.601501,0.963895,40.438193,19.942570,2.544690,0.055726,0.042517,186.962501,32.000000,200.618103,187.977653,190.519201,170.633831,32.000000,164.991109,68.276319,59.921064,94.717297,14.474491,47.720259,58.480199,55.355198,7.780340,46.612632,59.567750,36.702067
54.437302,85.197350,138.832062,163.200490,103.510537,101.932272,29.706104,14.282457,138.349312,0.650872,85.256951,55.547231,161.318556,138.974132,159.369857,138.584031,78.964207,136.589021,-0.000693,0.000849,32.000000,-235.728361,138.774795,-0.730612,24.712579,0.675693,495053.846604,0.961004,40.237217,19.956442,2.535579,0.059295,0.036616,187.305768,32.000000,200.330223,188.234111,192.333416,170.260328,32.000000,165.600166,68.261659,59.891558,94.712986,14.474491,47.688014,58.480199,55.411337,7.780340,46.605826,59.560039,36.624958
54.526081,85.194591,138.881729,163.195453,103.467026,101.932230,29.574235,14.283314,138.315683,0.650905,85.319072,55.583661,161.324799,139.033062,159.313977,138.548543,78.973853,136.605222,-0.000693,0.000830,32.000000,-235.725538,138.858699,-0.730571,24.696136,0.672691,494912.087779,0.953335,40.034406,19.933733,2.528829,0.058338,0.034759,187.240701,32.000000,200.633324,188.784756,190.388366,169.716275,32.000000,166.051676,68.261085,59.907777,94.740203,14.474491,47.702150,58.480199,54.932349,7.780340,46.605396,59.576502,36.682992
55.209472,85.204248,138.864481,163.194894,103.431703,101.926994,29.675654,14.282172,138.350988,0.650916,85.292132,55.624915,161.291025,138.970748,159.307613,138.514643,78.988809,136.591510,-0.000693,0.000820,32.000000,-235.723893,138.845647,-0.730855,24.704370,0.679667,495274.748121,0.964618,40.498392,19.951767,2.550311,0.051865,0.031190,186.382354,32.000000,201.153375,188.887033,187.900885,169.587465,32.000000,166.071654,68.224121,59.905300,94.715781,14.474491,47.702028,58.480199,54.922291,7.780340,46.607554,59.562104,36.750783
54.780696,85.197902,138.948924,163.192655,103.460074,101.921920,29.718081,14.286453,138.353798,0.651155,85.243950,55.614414,161.278049,138.997214,159.333397,138.621275,79.010544,136.630399,-0.000694,0.000831,32.000000,-235.723873,138.919760,-0.731653,24.684911,0.679056,495207.900923,0.967196,40.409835,19.949931,2.547070,0.055010,0.050414,186.285476,32.000000,201.343446,188.048207,187.048095,170.280982,32.000000,165.439042,68.246351,59.903815,94.721808,14.474491,47.722501,58.480199,55.175630,7.780340,46.607705,59.557138,36.771766
54.737332,85.197902,138.773691,163.192655,103.483886,101.919289,29.639887,14.280888,138.321429,0.651435,85.182318,55.626555,161.264957,139.031614,159.348142,138.489401,78.986211,136.744815,-0.000694,0.000814,32.000000,-235.726324,138.790194,-0.731756,24.652863,0.668583,494824.016872,0.950883,39.762603,19.928366,2.515229,0.058781,0.045425,186.677891,32.000000,201.080499,187.769601,189.270803,170.591051,32.000000,165.123315,68.248079,59.922358,94.705971,14.474491,47.670520,58.480199,55.209296,7.780340,46.606530,59.567730,36.659001
54.852509,85.182174,138.922936,163.191256,103.492238,101.910338,29.564963,14.283456,138.300462,0.651271,85.191711,55.525976,161.315553,139.061915,159.357809,138.512016,78.969465,136.618750,-0.000693,0.000847,32.000000,-235.725723,138.713794,-0.731481,24.626060,0.675860,494963.937222,0.957558,40.167673,19.925376,2.536458,0.049730,0.040993,187.260610,32.000000,200.422187,188.047272,191.533664,170.443920,32.000000,165.085102,68.251683,59.897861,94.729844,14.474491,47.710530,58.480199,55.210135,7.780340,46.603394,59.557039,36.668685
