OSU 80 Ton Compressor Load Stand
54.656278,85.193211,138.836748,163.194894,103.519201,101.901424,29.816635,14.279889,138.349685,0.651137,85.098334,55.685820,161.310506,139.074007,159.345595,138.455317,78.976982,136.727166,-0.000693,0.000812,32.000000,-235.728307,138.819053,-0.730520,24.576545,0.676434,495021.485118,0.960888,40.209419,20.004837,2.535266,0.051349,0.040670,187.393415,32.000000,200.428750,188.536225,191.820301,169.838939,32.000000,166.089504,68.237781,59.903978,94.735211,14.474491,47.689533,58.480199,55.264912,7.780340,46.605830,59.566323,36.715567
54.684461,85.144923,138.931145,163.193774,103.572635,101.902835,29.541690,14.285026,138.330634,0.651188,85.015347,55.718897,161.335542,139.015362,159.291981,138.595727,78.981087,136.638603,-0.000694,0.000777,32.000000,-235.723169,138.836101,-0.729446,24.550004,0.676160,494930.297097,0.961000,40.082868,19.960840,2.532663,0.062378,0.046613,186.716225,32.000000,201.018659,188.831338,188.664777,169.617971,32.000000,166.209227,68.220583,59.898787,94.717066,14.474491,47.727133,58.480199,55.125604,7.780340,46.605973,59.558721,36.920482
55.192734,85.144923,138.853372,163.193774,103.608603,101.909175,29.641336,14.282743,138.380487,0.651190,85.059598,55.653100,161.285729,139.099047,159.320005,138.617727,79.008307,136.738998,-0.000695,0.000757,32.000000,-235.726764,138.753870,-0.728357,24.545887,0.679961,494986.718576,0.956555,40.282825,20.005565,2.540179,0.040413,0.033647,186.232475,32.000000,201.391714,188.622927,186.910365,169.863090,32.000000,165.938692,68.234476,59.916599,94.735336,14.474491,47.694346,58.480199,54.931797,7.780340,46.596026,59.572746,36.651590
55.489211,85.049452,138.952812,163.182861,103.593656,101.923182,29.807717,14.283456,138.436115,0.650871,84.932924,55.735033,161.295749,139.072518,159.360930,138.751105,78.997676,136.700044,-0.000696,0.000747,32.000000,-235.726051,138.866674,-0.728008,24.553125,0.680699,494906.142533,0.964816,40.207371,19.958788,2.540596,0.049189,0.042458,186.378172,32.000000,201.509464,187.916978,188.167899,170.650727,32.000000,165.339774,68.240992,59.908061,94.710378,14.474491,47.742361,58.480199,55.235750,7.780340,46.576209,59.583102,36.727599
54.885214,85.035104,138.963645,163.172788,103.591952,101.932071,29.689397,14.280888,138.416713,0.650887,84.806804,55.753418,161.309959,139.080879,159.352578,138.640971,78.986394,136.710371,-0.000696,0.000721,32.000000,-235.728127,138.881726,-0.729208,24.558606,0.672872,494630.449768,0.951994,39.719292,19.979941,2.515791,0.051577,0.041524,187.043298,32.000000,200.570547,187.959954,190.657591,170.627383,32.000000,164.719127,68.228860,59.927725,94.707764,14.474491,47.730615,58.480199,55.096914,7.780340,46.573254,59.574762,36.836403
54.876908,84.986542,139.065057,163.154599,103.578659,101.938431,29.508978,14.280745,138.485867,0.650862,84.832398,55.604808,161.331432,139.161647,159.382010,138.640502,78.958565,136.830047,-0.000694,0.000683,32.000000,-235.727123,138.914541,-0.729143,24.574027,0.668747,494443.559276,0.941079,39.340708,19.971804,2.504141,0.052575,0.045215,187.342883,32.000000,200.402321,188.315431,192.115222,170.104997,32.000000,165.618892,68.228924,59.891252,94.706637,14.474491,47.744113,58.480199,55.068469,7.780340,46.573280,59.572824,36.735890
54.947753,84.986542,138.934144,163.154599,103.605875,101.952376,29.613630,14.283599,138.427923,0.650778,85.044968,55.582646,161.329515,139.182119,159.310795,138.658350,78.965967,136.804661,-0.000693,0.000657,32.000000,-235.722630,138.946438,-0.729022,24.561491,0.677633,494791.293070,0.956212,39.904363,19.988061,2.531896,0.056070,0.037445,187.211664,32.000000,200.705503,188.709098,190.314647,169.853542,32.000000,166.036461,68.257156,59.915568,94.707054,14.474491,47.724516,58.480199,55.043511,7.780340,46.563159,59.558751,36.702727
54.756807,84.965020,139.022440,163.136691,103.599777,101.970137,29.590011,14.283742,138.460263,0.651052,85.258086,55.594322,161.262593,139.202978,159.335227,138.670879,79.014208,136.824882,-0.000693,0.000664,32.000000,-235.724946,138.839875,-0.728780,24.585776,0.677833,494817.438971,0.962162,39.863782,20.073529,2.534127,0.054576,0.039946,186.461916,32.000000,201.170348,188.993866,187.796062,169.464782,32.000000,166.062637,68.252114,59.947852,94.716536,14.474491,47.757947,58.480199,55.202306,7.780340,46.558657,59.561593,36.729360
54.522348,85.063801,138.956108,163.145925,103.607183,101.977752,29.438268,14.284170,138.391884,0.651160,85.162183,55.681979,161.198324,139.116460,159.299807,138.616547,78.973179,136.789071,-0.000693,0.000641,32.000000,-235.726812,138.910135,-0.727899,24.572611,0.676524,494834.918018,0.957547,39.795728,20.053902,2.528477,0.059116,0.046258,186.273360,32.000000,201.420545,188.135401,186.864406,170.182654,32.000000,165.452906,68.195958,59.903734,94.677040,14.474491,47.732307,58.480199,55.314567,7.780340,46.579223,59.575017,36.674334
54.651218,85.129471,138.977995,163.164113,103.589397,101.985005,29.576321,14.279746,138.409197,0.650737,85.033968,55.623789,161.273375,139.087730,159.324946,138.606581,78.997505,136.751835,-0.000692,0.000626,32.000000,-235.730580,138.861658,-0.728006,24.604292,0.679244,494893.705632,0.962067,39.957786,20.015398,2.538907,0.043940,0.039825,186.680280,32.000000,201.085889,187.815727,189.654517,170.642399,32.000000,164.894508,68.213734,59.919168,94.692467,14.474491,47.749240,58.480199,55.135895,7.780340,46.579270,59.582521,36.711532
55.105194,85.129471,138.930287,163.164113,103.588753,101.992164,29.697387,14.280602,138.332747,0.650582,85.115033,55.614899,161.296332,139.084998,159.372435,138.638404,78.990222,136.614427,-0.000691,0.000617,32.000000,-235.726774,138.833146,-0.727482,24.653518,0.682996,495259.900089,0.971860,40.282650,20.039184,2.548608,0.054550,0.054608,187.247620,32.000000,200.413555,188.157219,191.695832,170.425732,32.000000,165.107253,68.243300,59.917532,94.750636,14.474491,47.726454,58.480199,54.955217,7.780340,46.593039,59.577289,36.634276
54.535952,85.099947,138.917904,163.160476,103.522614,102.003518,29.560386,14.281744,138.466764,0.650586,85.209190,55.667208,161.291448,139.092828,159.294856,138.646716,78.946552,136.665357,-0.000690,0.000595,32.000000,-235.725960,138.907056,-0.727055,24.653571,0.680465,495270.290701,0.965065,40.223963,19.996925,2.542999,0.057902,0.037566,187.416460,32.000000,200.334578,188.621536,191.591402,169.734219,32.000000,165.981410,68.200887,59.880154,94.736370,14.474491,47.750506,58.480199,55.321803,7.780340,46.586974,59.551739,36.743080
54.862010,85.134438,138.936774,163.163834,103.508237,102.007256,29.611741,14.282172,138.420285,0.650813,85.322656,55.624103,161.317208,139.148392,159.264563,138.636062,78.995551,136.733530,-0.000689,0.000594,32.000000,-235.727171,138.867347,-0.726857,24.665320,0.672152,495090.254744,0.952580,39.787657,19.937999,2.521183,0.057973,0.049069,186.716678,32.000000,200.803417,188.817237,188.790516,169.622622,32.000000,165.894097,68.214844,59.922809,94.771192,14.474491,47.730012,58.480199,55.115149,7.780340,46.594237,59.569943,36.646822
54.711551,85.163962,138.941459,163.168031,103.530864,102.003006,29.753667,14.287595,138.445157,0.650686,85.311088,55.576734,161.241055,139.148106,159.311756,138.651915,79.010498,136.649660,-0.000688,0.000564,32.000000,-235.721092,138.822354,-0.726968,24.700804,0.680584,495477.343733,0.967912,40.305657,20.006216,2.547272,0.048335,0.040541,186.362850,32.000000,201.203109,188.747351,186.872182,169.925274,32.000000,165.745230,68.221210,59.922939,94.779826,14.474491,47.751684,58.480199,55.141381,7.780340,46.594337,59.569392,36.720336
54.434161,85.163962,138.925279,163.168031,103.443806,102.001509,29.641057,14.286168,138.368876,0.650618,85.293239,55.537621,161.241027,139.085996,159.327546,138.644784,79.001425,136.747810,-0.000687,0.000557,32.000000,-235.721536,138.829574,-0.726646,24.669595,0.675581,495282.997049,0.960101,40.025999,19.990061,2.532477,0.053040,0.042102,186.471402,32.000000,201.371339,187.936139,188.232105,170.644137,32.000000,165.261283,68.198725,59.920388,94.743496,14.474491,47.726801,58.480199,55.386090,7.780340,46.600606,59.562803,36.730901
54.556251,85.178311,138.867059,163.170269,103.444101,101.996347,29.624038,14.283028,138.387964,0.650734,85.399041,55.594746,161.319291,139.062465,159.363815,138.575312,78.997504,136.745976,-0.000686,0.000542,32.000000,-235.724840,138.832145,-0.725637,24.703741,0.676888,495347.010688,0.958411,40.200308,19.934704,2.539527,0.046490,0.054850,187.046987,32.000000,200.478742,187.905555,190.730860,170.576183,32.000000,164.889710,68.202180,59.904979,94.715853,14.474491,47.760786,58.480199,54.998538,7.780340,46.603722,59.553892,36.716961
55.159262,85.236533,138.883806,163.182022,103.452766,101.993840,29.748386,14.277891,138.409467,0.650739,85.308435,55.599517,161.314167,139.029107,159.360185,138.631944,78.977842,136.661830,-0.000685,0.000522,32.000000,-235.731944,138.864698,-0.724972,24.702797,0.681800,495498.150004,0.967374,40.468040,19.991067,2.552171,0.049167,0.049462,187.360095,32.000000,200.258313,188.317057,192.441224,170.086905,32.000000,165.545714,68.216884,59.934528,94.741701,14.474491,47.711947,58.480199,54.940340,7.780340,46.615991,59.575263,36.630534
54.874874,85.245914,138.898863,163.192095,103.490648,102.000672,29.873940,14.282743,138.414318,0.650688,85.175176,55.682826,161.338578,139.129225,159.310466,138.686667,79.001545,136.707003,-0.000685,0.000508,32.000000,-235.722338,138.881297,-0.724981,24.722729,0.678714,495438.287767,0.965558,40.364422,19.994104,2.545392,0.050684,0.036176,187.234637,32.000000,200.683362,188.757733,190.282425,169.693233,32.000000,166.123928,68.206895,59.925700,94.698049,14.474491,47.748060,58.480199,55.123181,7.780340,46.616166,59.570198,36.624004
54.813386,85.245914,138.997945,163.192095,103.471353,102.004530,29.487939,14.285312,138.432250,0.650613,85.000762,55.729741,161.299719,139.145659,159.315951,138.726721,79.011042,136.704837,-0.000685,0.000473,32.000000,-235.720261,138.849765,-0.726248,24.718244,0.669957,495239.657750,0.950196,39.842938,19.973226,2.517869,0.060984,0.063130,186.482198,32.000000,201.222116,188.938977,187.599668,169.617254,32.000000,166.128100,68.202556,59.930977,94.671087,14.474491,47.751333,58.480199,55.142043,7.780340,46.618301,59.567336,36.888714
55.077937,85.134714,138.971270,163.182302,103.505070,102.008369,29.593929,14.284455,138.554136,0.650307,84.972549,55.641168,161.249741,139.285092,159.361888,138.668822,79.017327,136.842246,-0.000686,0.000471,32.000000,-235.722921,138.907973,-0.725536,24.692516,0.673761,495381.833734,0.951629,40.125110,19.971289,2.531192,0.057662,0.050330,186.314654,32.000000,201.247083,188.194993,187.121694,170.276790,32.000000,165.424350,68.229991,59.931388,94.655485,14.474491,47.767526,58.480199,55.159365,7.780340,46.595276,59.573739,36.708890
54.931144,85.032345,138.979196,163.149003,103.511884,102.017251,29.594030,14.281316,138.553448,0.650284,85.033484,55.682861,161.258421,139.180488,159.356655,138.664868,79.012613,136.768587,-0.000685,0.000488,32.000000,-235.730978,138.983965,-0.726065,24.660153,0.675353,495412.927890,0.965300,40.184232,19.960748,2.535839,0.059204,0.043374,186.690111,32.000000,200.968148,187.789988,189.750983,170.716778,32.000000,165.237732,68.170986,59.925551,94.573829,14.474491,47.749263,58.480199,55.052984,7.780340,46.574036,59.555161,36.689081
54.889634,85.074010,138.969000,163.143127,103.526762,102.029973,29.819844,14.279603,138.528854,0.650279,85.149102,55.595382,161.301887,139.193294,159.342604,138.715308,78.948829,136.879673,-0.000683,0.000498,32.000000,-235.728756,138.921558,-0.725732,24.665267,0.671821,495140.131326,0.956590,39.819018,20.020640,2.523175,0.052452,0.046582,187.311830,32.000000,200.306815,188.126569,191.689378,170.613922,32.000000,165.177753,68.172937,59.917442,94.555124,14.474491,47.761274,58.480199,55.134230,7.780340,46.574060,59.574663,36.598546
54.720749,85.074010,139.042575,163.143127,103.517439,102.042722,29.712028,14.277320,138.446323,0.650219,85.153596,55.609830,161.314471,139.168825,159.319064,138.644574,79.017836,136.756102,-0.000684,0.000502,32.000000,-235.731695,138.925964,-0.726579,24.629443,0.674807,495127.920465,0.959214,39.857479,19.989885,2.530062,0.061974,0.041324,187.360619,32.000000,200.346785,188.684396,191.621961,169.862308,32.000000,165.965962,68.160251,59.918489,94.566861,14.474491,47.771513,58.480199,55.179255,7.780340,46.582790,59.552722,36.743373
54.723561,85.137197,138.997978,163.157957,103.509930,102.052856,29.536972,14.282886,138.476077,0.650620,85.056439,55.705710,161.300280,139.193803,159.276592,138.672957,78.974316,136.855858,-0.000683,0.000489,32.000000,-235.726294,138.983088,-0.726442,24.627187,0.675388,495392.306367,0.952950,39.939021,20.107154,2.531790,0.048460,0.039250,186.644523,32.000000,200.996141,188.760616,188.710097,169.820647,32.000000,166.043841,68.162841,59.910186,94.541446,14.474491,47.772857,58.480199,55.235339,7.780340,46.596032,59.579984,36.680571
54.850865,85.088634,139.042970,163.159636,103.500158,102.057941,29.700253,14.280174,138.517657,0.650779,84.977496,55.670999,161.228761,139.183587,159.280979,138.742934,78.992788,136.751284,-0.000682,0.000475,32.000000,-235.726054,138.904834,-0.726064,24.594877,0.679356,495402.448503,0.959742,40.101496,19.978650,2.540948,0.055058,0.047470,186.186314,32.000000,201.236050,188.605677,186.702754,169.879443,32.000000,165.575733,68.152714,59.921797,94.518860,14.474491,47.773934,58.480199,55.106088,7.780340,46.586010,59.569569,36.857386
55.017310,85.013858,138.990709,163.147324,103.545906,102.061737,29.798442,14.281887,138.464782,0.650508,84.956904,55.734762,161.262836,139.204712,159.321914,138.771375,79.044976,136.735530,-0.000682,0.000456,32.000000,-235.722375,138.923515,-0.726090,24.567392,0.679317,495621.019959,0.965621,40.161976,20.070203,2.540002,0.065900,0.041243,186.399901,32.000000,201.347589,187.868866,188.341010,170.529951,32.000000,165.327675,68.180031,59.944345,94.492699,14.474491,47.785835,58.480199,55.265445,7.780340,46.586076,59.573808,36.653938
54.528679,85.013858,139.059658,163.147324,103.590587,102.065506,29.604216,14.282600,138.424636,0.650456,84.977447,55.660755,161.295014,139.139849,159.340987,138.716838,78.963182,136.786685,-0.000680,0.000434,32.000000,-235.725268,139.016087,-0.726189,24.573109,0.678500,495479.306115,0.957820,39.990909,20.001376,2.534928,0.046288,0.046712,187.024765,32.000000,200.561107,187.835368,190.931967,170.796032,32.000000,164.934802,68.184874,59.907240,94.470008,14.474491,47.783171,58.480199,55.304579,7.780340,46.570517,59.576060,36.599500
54.699323,85.027378,139.050613,163.139769,103.623839,102.073164,29.531934,14.280317,138.526952,0.650499,85.028687,55.715000,161.311150,139.177531,159.348877,138.709503,78.975730,136.774770,-0.000681,0.000400,32.000000,-235.727879,138.911992,-0.726574,24.589107,0.676399,495211.714712,0.951381,39.756291,19.941599,2.526309,0.052165,0.043687,187.315324,32.000000,200.219273,188.455930,192.404826,169.976333,32.000000,165.424923,68.193585,59.897559,94.471447,14.474491,47.792936,58.480199,54.819023,7.780340,46.573349,59.568084,36.746821
55.135220,85.056626,139.033501,163.139489,103.643038,102.078311,29.865847,14.284598,138.584024,0.650450,85.144390,55.597128,161.330341,139.209055,159.287897,138.712154,78.992490,136.820025,-0.000682,0.000407,32.000000,-235.727368,138.951026,-0.727030,24.546962,0.683933,495636.037271,0.967004,40.226593,20.048032,2.550211,0.057386,0.041040,187.149931,32.000000,200.609778,188.674560,190.403710,169.570157,32.000000,166.369921,68.201104,59.909772,94.478234,14.474491,47.774302,58.480199,54.920580,7.780340,46.579466,59.560177,36.717474
54.824061,85.079528,139.014490,163.143127,103.655851,102.087288,29.603174,14.287595,138.500889,0.650440,85.235046,55.664450,161.255336,139.201611,159.287279,138.697712,79.010134,136.785313,-0.000682,0.000386,32.000000,-235.720273,138.881907,-0.726583,24.556482,0.680957,495580.498708,0.966184,40.075505,20.029747,2.542090,0.051559,0.045059,186.457908,32.000000,201.229695,188.858065,187.470645,169.739484,32.000000,165.981457,68.193769,59.920842,94.494763,14.474491,47.776659,58.480199,54.926395,7.780340,46.579508,59.565615,36.730167
54.861518,85.109880,139.092114,163.155439,103.683192,102.101338,29.587481,14.287024,138.506366,0.650746,85.065623,55.785382,161.251388,139.231056,159.314958,138.724848,79.015237,136.860976,-0.000681,0.000368,32.000000,-235.723630,138.929957,-0.727861,24.608619,0.675618,495394.414161,0.947276,39.686052,20.034778,2.521682,0.042290,0.039423,186.296275,32.000000,201.186112,188.225591,187.123361,170.351491,32.000000,165.344085,68.201459,59.917690,94.436856,14.474491,47.771853,58.480199,54.969525,7.780340,46.584355,59.565694,36.640365
54.780522,85.109880,139.004725,163.155439,103.717462,102.106450,29.690769,14.281887,138.569708,0.650726,84.676868,55.815981,161.293766,139.270615,159.334463,138.758499,79.027501,136.784012,-0.000680,0.000371,32.000000,-235.724014,139.080963,-0.728845,24.604554,0.679993,495589.101123,0.961728,40.007579,20.000419,2.535647,0.050543,0.047775,186.710749,32.000000,200.851436,187.786555,189.918706,170.642541,32.000000,165.076619,68.202621,59.910044,94.430353,14.474491,47.797827,58.480199,55.062636,7.780340,46.590729,59.579128,36.591136
54.880914,85.017721,139.222731,163.149843,103.728779,102.116665,29.782128,14.282029,138.635226,0.650730,84.434006,55.835129,161.308015,139.288539,159.354772,138.775429,78.989906,136.915727,-0.000681,0.000336,32.000000,-235.726986,139.083716,-0.729612,24.620552,0.678546,495670.278553,0.961726,40.001913,20.031747,2.535331,0.048275,0.046724,187.276663,32.000000,200.266035,188.068118,191.757800,170.424147,32.000000,165.084694,68.191779,59.878094,94.410352,14.474491,47.845048,58.480199,55.046193,7.780340,46.571599,59.547716,36.743226
54.801543,84.808850,139.160614,163.118223,103.729774,102.137016,29.596040,14.283599,138.685827,0.650992,84.363185,55.897938,161.260145,139.427298,159.316204,138.915367,78.961247,137.009201,-0.000681,0.000358,32.000000,-235.725908,139.093607,-0.730849,24.627659,0.679436,495710.640234,0.959971,40.079819,19.982425,2.537484,0.049859,0.070260,187.341979,32.000000,200.266447,188.680814,191.627517,169.679027,32.000000,165.924147,68.192855,59.869942,94.388243,14.474491,47.826176,58.480199,55.086092,7.780340,46.528076,59.571064,36.882111
55.134635,84.808850,139.266026,163.118223,103.743916,102.149608,29.606111,14.278604,138.606142,0.650899,84.577115,55.830892,161.268751,139.386742,159.305623,138.952421,79.018349,136.949521,-0.000680,0.000363,32.000000,-235.729099,139.124018,-0.731983,24.625142,0.678566,495661.797338,0.955001,39.891113,20.083430,2.536815,0.053783,0.037716,186.606109,32.000000,200.916249,188.829185,188.737670,169.568812,32.000000,166.140831,68.194063,59.907280,94.399175,14.474491,47.864868,58.480199,54.872114,7.780340,46.527982,59.570533,36.830900
55.419735,84.701245,139.109610,163.078489,103.747421,102.167458,29.790403,14.283742,138.658349,0.651247,84.794852,55.688374,161.210254,139.360232,159.319674,138.955603,79.031747,137.026484,-0.000679,0.000360,32.000000,-235.726912,139.111534,-0.733334,24.633429,0.678995,495578.410811,0.962222,39.758562,20.157059,2.539356,0.051085,0.042186,186.282781,32.000000,201.304756,188.615136,186.576520,169.982973,32.000000,165.442072,68.243674,59.918749,94.404677,14.474491,47.814109,58.480199,54.689954,7.780340,46.505309,59.570444,36.661128
55.163129,84.771878,139.275170,163.060021,103.781330,102.171231,29.648473,14.289593,138.679399,0.651648,84.873224,55.763748,161.225678,139.341614,159.331368,138.862363,79.027457,136.908436,-0.000680,0.000362,32.000000,-235.716964,139.082795,-0.733632,24.665608,0.674752,495360.048387,0.955685,39.438836,20.071247,2.525926,0.054606,0.043038,186.452846,32.000000,201.163994,188.000653,188.471641,170.533576,32.000000,165.028095,68.225815,59.902812,94.388764,14.474491,47.853602,58.480199,54.933154,7.780340,46.519829,59.549575,36.764870
54.862417,84.899351,139.139807,163.066737,103.814265,102.175031,29.614815,14.285169,138.603880,0.651643,84.811418,55.734958,161.252048,139.324630,159.303192,138.927205,78.985325,137.055662,-0.000681,0.000385,32.000000,-235.725322,139.060098,-0.732905,24.663327,0.669419,495134.408402,0.944365,39.058740,20.094872,2.510110,0.043280,0.051548,187.057742,32.000000,200.496339,187.846420,191.155224,170.590926,32.000000,165.137415,68.227971,59.873490,94.369547,14.474491,47.872087,58.480199,54.823316,7.780340,46.519716,59.562370,36.903974
55.385738,84.931909,139.262252,163.071214,103.832562,102.189041,29.704269,14.283314,138.542697,0.651716,84.913685,55.686484,161.260922,139.303363,159.299281,138.797900,78.973243,136.989490,-0.000681,0.000424,32.000000,-235.726193,139.107353,-0.732775,24.705079,0.673351,495382.601689,0.953898,39.374580,20.042368,2.524787,0.059039,0.040393,187.300640,32.000000,200.185298,188.571712,192.164448,169.927600,32.000000,165.223257,68.239870,59.860730,94.385912,14.474491,47.843237,58.480199,54.616830,7.780340,46.546158,59.580800,36.716814
54.960645,84.931909,139.110868,163.071214,103.806238,102.195464,29.746611,14.290164,138.596290,0.651666,84.993777,55.775852,161.257416,139.308255,159.253209,138.811432,78.999855,137.063759,-0.000683,0.000434,32.000000,-235.719179,139.108493,-0.733090,24.695663,0.677408,495806.938053,0.961020,39.790521,20.155325,2.536159,0.055636,0.042298,187.127546,32.000000,200.488646,188.823011,190.020413,169.668384,32.000000,166.090764,68.249712,59.889150,94.374144,14.474491,47.822414,58.480199,54.902380,7.780340,46.552886,59.553696,36.873160
54.936054,84.952879,139.238960,163.078769,103.823536,102.196714,29.612451,14.282029,138.538798,0.651683,85.054390,55.677240,161.230635,139.302404,159.277584,138.863600,78.996047,136.935153,-0.000683,0.000421,32.000000,-235.725183,139.036890,-0.732279,24.728446,0.669323,495679.154436,0.948474,39.321843,20.135581,2.514406,0.060041,0.049788,186.438715,32.000000,201.141957,188.798984,187.614157,169.772130,32.000000,166.163083,68.263733,59.909192,94.333289,14.474491,47.835084,58.480199,54.969242,7.780340,46.557213,59.553991,36.909257
54.744050,84.968331,139.095755,163.082966,103.802202,102.205630,29.647391,14.280460,138.637415,0.651664,84.980836,55.695650,161.194796,139.247819,159.304557,138.816722,79.011773,136.870899,-0.000683,0.000427,32.000000,-235.726589,138.965488,-0.732666,24.728289,0.675096,495872.308961,0.955168,39.728719,20.144689,2.531100,0.054017,0.046966,186.340875,32.000000,201.195819,188.203916,187.523569,170.294060,32.000000,164.768946,68.268980,59.899792,94.306386,14.474491,47.824623,58.480199,55.022544,7.780340,46.560399,59.576443,36.641539
54.612328,84.987369,139.134571,163.084085,103.838908,102.214981,29.787748,14.287309,138.511391,0.652090,85.035760,55.632652,161.213699,139.337863,159.285842,138.789510,79.002607,136.888359,-0.000683,0.000442,32.000000,-235.723017,139.048859,-0.733215,24.728026,0.675286,495924.721606,0.960024,39.773299,20.086636,2.534564,0.051150,0.044816,186.752322,32.000000,200.766196,187.835863,189.928790,170.534018,32.000000,164.963390,68.276177,59.909161,94.299395,14.474491,47.837723,58.480199,54.906295,7.780340,46.560375,59.565379,36.820849
54.641516,84.987369,139.061011,163.084085,103.880869,102.218822,29.688895,14.282600,138.591179,0.652210,85.247436,55.626805,161.246523,139.188950,159.320250,138.806151,78.950862,136.853287,-0.000682,0.000462,32.000000,-235.723301,138.940707,-0.733424,24.743893,0.677474,496053.387382,0.962675,39.973378,20.039986,2.540838,0.045000,0.044677,187.321710,32.000000,200.303649,188.037289,192.042814,170.411422,32.000000,165.158010,68.274247,59.893773,94.295340,14.474491,47.816127,58.480199,55.091420,7.780340,46.564330,59.560708,36.767217
55.181846,85.068491,139.117369,163.098636,103.967643,102.223717,29.633730,14.289165,138.472877,0.652502,85.355637,55.618750,161.268171,139.177570,159.268510,138.782401,78.953063,136.803860,-0.000682,0.000480,32.000000,-235.718867,139.013677,-0.733248,24.739094,0.679754,496208.266476,0.960787,40.119366,20.057556,2.547677,0.052352,0.036327,187.486778,32.000000,200.208332,188.855272,191.333051,169.608424,32.000000,165.823357,68.239161,59.920491,94.322515,14.474491,47.791158,58.480199,54.994608,7.780340,46.581251,59.559960,36.716447
54.623937,85.155685,138.976522,163.119622,103.991742,102.223471,29.850479,14.283314,138.434992,0.652571,85.531854,55.700128,161.237489,139.232239,159.234740,138.708588,78.988161,136.771237,-0.000683,0.000502,32.000000,-235.724554,138.872568,-0.732877,24.718769,0.678513,496313.403505,0.963462,40.091215,20.092420,2.544970,0.062901,0.052575,186.621682,32.000000,200.897282,188.786581,188.727644,169.578359,32.000000,166.282422,68.226828,59.936592,94.319085,14.474491,47.792315,58.480199,55.090334,7.780340,46.599478,59.565310,36.683285
54.607607,85.223840,139.063171,163.139769,104.007643,102.228743,29.718466,14.284883,138.443426,0.652242,85.474163,55.704297,161.221352,139.089442,159.262254,138.624594,79.031022,136.711918,-0.000685,0.000481,32.000000,-235.729213,138.947885,-0.732875,24.763877,0.671100,496169.526138,0.955204,39.653280,20.066422,2.521071,0.050173,0.046817,186.332397,32.000000,201.135902,188.438828,186.692233,170.042393,32.000000,165.554894,68.201068,59.930734,94.324093,14.474491,47.797123,58.480199,55.116908,7.780340,46.599593,59.571772,36.649903
54.724786,85.223840,139.040538,163.139769,104.093248,102.236316,29.648926,14.283028,138.492237,0.652551,85.045838,55.782036,161.226411,139.226408,159.286532,138.780502,79.014467,136.772421,-0.000688,0.000470,32.000000,-235.722709,138.941951,-0.733261,24.748614,0.679342,496495.643962,0.959020,40.276483,20.015613,2.544242,0.053610,0.041379,186.516806,32.000000,201.101701,188.014539,188.386653,170.494810,32.000000,165.114544,68.181717,59.944787,94.331222,14.474491,47.814189,58.480199,55.047468,7.780340,46.613949,59.572382,36.756946
55.266346,85.162031,139.180428,163.146205,104.127082,102.245581,29.690960,14.283742,138.571564,0.652594,84.712712,55.783562,161.284225,139.259094,159.315861,138.826850,78.971882,136.801702,-0.000689,0.000495,32.000000,-235.731174,139.060302,-0.734617,24.752679,0.678956,496536.544680,0.963803,40.360390,19.944179,2.546590,0.058635,0.043120,187.177719,32.000000,200.480663,187.769741,191.115672,170.867470,32.000000,165.044088,68.192892,59.929616,94.320434,14.474491,47.813830,58.480199,54.964493,7.780340,46.601215,59.564543,36.733395
54.747207,84.950672,139.134411,163.116824,104.134494,102.251913,29.841356,14.282600,138.606215,0.652584,84.667388,55.889467,161.274371,139.384702,159.309373,138.794416,78.984232,136.792072,-0.000690,0.000524,32.000000,-235.730349,138.959797,-0.736378,24.760625,0.677564,496547.669091,0.963884,40.247438,19.989877,2.540723,0.043455,0.057246,187.355904,32.000000,200.197838,188.424376,192.089860,169.853672,32.000000,165.480248,68.163273,59.935820,94.340639,14.474491,47.849817,58.480199,55.016550,7.780340,46.557276,59.578292,36.894803
54.794655,84.843616,139.208691,163.082966,104.145623,102.253987,29.668357,14.282743,138.641006,0.652648,84.852088,55.605344,161.292358,139.324977,159.253209,138.820472,79.011777,136.857021,-0.000692,0.000536,32.000000,-235.727092,139.098624,-0.736752,24.749768,0.670127,496321.816718,0.952196,39.665998,20.046564,2.518358,0.054709,0.039787,186.974672,32.000000,200.486701,188.709396,189.893759,169.654083,32.000000,165.933901,68.147834,59.923589,94.343504,14.474491,47.846535,58.480199,54.539132,7.780340,46.557240,59.570218,36.776462
54.951820,84.843616,139.092158,163.082966,104.173694,102.259053,29.607133,14.286453,138.541588,0.652640,85.044162,55.601419,161.180112,139.343042,159.265358,138.739108,78.992243,136.770622,-0.000691,0.000554,32.000000,-235.720595,139.065624,-0.735115,24.748561,0.677027,496305.234040,0.956749,39.952679,20.029576,2.541397,0.054337,0.039510,186.453659,32.000000,201.128368,188.789268,187.423385,169.783109,32.000000,166.109397,68.156259,59.935456,94.346898,14.474491,47.837677,58.480199,54.869730,7.780340,46.534834,59.583239,36.627012
54.708013,84.911491,139.041844,163.078489,104.147912,102.261618,29.659945,14.288023,138.526487,0.652951,85.213206,55.630116,161.184699,139.258155,159.304228,138.829012,79.010149,136.899030,-0.000692,0.000539,32.000000,-235.721156,138.972399,-0.735101,24.738123,0.676836,496094.770017,0.961189,39.799953,20.033301,2.540552,0.060014,0.036722,186.344560,32.000000,201.279867,188.131475,187.165901,170.087012,32.000000,165.134475,68.153017,59.927563,94.356829,14.474491,47.820656,58.480199,55.020899,7.780340,46.548906,59.582797,36.678810
54.446967,85.059662,139.022445,163.097796,104.121846,102.256571,29.874824,14.290877,138.459880,0.653004,85.366924,55.581640,161.222717,139.174552,159.315219,138.771564,79.009667,136.818632,-0.000693,0.000523,32.000000,-235.717155,138.858268,-0.735522,24.703689,0.673955,496078.012698,0.960225,39.648896,20.011236,2.531166,0.059490,0.045882,186.746528,32.000000,200.587325,187.787516,190.014005,170.643890,32.000000,165.074232,68.136460,59.951578,94.373298,14.474491,47.817334,58.480199,55.194721,7.780340,46.579705,59.562026,36.732735
54.668606,85.213906,138.981049,163.131654,104.118618,102.250592,29.626948,14.287595,138.389588,0.652942,85.650821,55.380509,161.284451,139.132283,159.358267,138.675547,78.982850,136.711202,-0.000694,0.000511,32.000000,-235.716339,138.847317,-0.735744,24.696450,0.677734,496270.788230,0.963351,39.951246,20.055151,2.541526,0.062192,0.045972,187.251301,32.000000,200.281494,188.024408,192.025601,170.404285,32.000000,165.321530,68.176926,59.918531,94.414714,14.474491,47.803361,58.480199,54.911429,7.780340,46.579750,59.572008,36.580204
54.614222,85.213906,138.845104,163.131654,104.100800,102.236674,29.535353,14.280745,138.354300,0.653357,85.855317,55.413131,161.275879,139.077147,159.244600,138.653540,78.942853,136.714963,-0.000693,0.000492,32.000000,-235.730401,138.780914,-0.735006,24.732826,0.682700,496575.530472,0.961714,40.351356,20.016929,2.553355,0.061515,0.038985,187.342783,32.000000,200.255823,188.826756,191.168734,169.625978,32.000000,165.853322,68.134585,59.898029,94.399211,14.474491,47.760831,58.480199,55.096688,7.780340,46.612023,59.559695,36.683799
55.179217,85.375329,138.947532,163.179224,104.026152,102.222722,29.697919,14.278176,138.343560,0.653155,85.818066,55.429730,161.248270,139.140155,159.204870,138.594418,78.981810,136.684969,-0.000695,0.000527,32.000000,-235.729528,138.738861,-0.735107,24.716539,0.679594,496692.513112,0.965789,40.291634,19.992007,2.542246,0.056496,0.038499,186.532742,32.000000,200.834494,188.808024,188.403098,169.473453,32.000000,166.210464,68.138542,59.937722,94.382631,14.474491,47.767300,58.480199,55.056176,7.780340,46.645871,59.565881,36.605516
54.681870,85.444314,138.838719,163.221477,104.006389,102.216398,29.794257,14.287024,138.395718,0.653303,85.568047,55.683534,161.204329,139.004147,159.239163,138.570996,78.987528,136.749319,-0.000695,0.000545,32.000000,-235.722647,138.821783,-0.734531,24.769201,0.678597,496730.540202,0.969702,40.344075,20.033815,2.542288,0.061028,0.053567,186.264904,32.000000,201.268103,188.278890,186.412445,170.076019,32.000000,165.509707,68.147297,59.916746,94.362434,14.474491,47.756794,58.480199,55.052950,7.780340,46.660530,59.562045,36.923343
54.730714,85.309380,139.049212,163.226234,104.052930,102.212452,29.689333,14.281744,138.426068,0.653422,85.033356,55.778965,161.255815,139.098863,159.302824,138.669370,79.035881,136.724776,-0.000695,0.000555,32.000000,-235.725960,138.975420,-0.734196,24.737101,0.671369,496519.725537,0.953895,39.962633,19.980408,2.518114,0.050886,0.041975,186.385536,32.000000,201.128447,187.837186,188.728582,170.633674,32.000000,164.836679,68.154378,59.928517,94.357510,14.474491,47.783182,58.480199,54.957364,7.780340,46.660859,59.573483,36.698692
54.952059,85.309380,139.035293,163.226234,104.048564,102.213637,29.624806,14.278890,138.406216,0.653308,84.831079,55.785208,161.294947,139.079207,159.329998,138.708076,79.001152,136.846638,-0.000697,0.000549,32.000000,-235.731273,138.872549,-0.734051,24.737101,0.676813,496820.228997,0.960331,40.509259,20.005689,2.539027,0.044717,0.040170,187.142636,32.000000,200.430172,187.827849,191.125022,170.565720,32.000000,165.301491,68.146126,59.906744,94.363720,14.474491,47.828614,58.480199,54.877314,7.780340,46.632993,59.574840,36.667071
55.079767,85.062421,139.131047,163.189857,104.073485,102.213656,29.657369,14.283171,138.534546,0.653129,84.866691,55.761387,161.301461,139.180875,159.342553,138.786675,78.965006,136.800641,-0.000695,0.000554,32.000000,-235.729614,138.943889,-0.733887,24.683757,0.677829,496500.524068,0.962435,40.327270,19.945516,2.540607,0.063322,0.051658,187.234633,32.000000,200.357843,188.320633,191.889011,169.890826,32.000000,165.745438,68.153336,59.895967,94.375397,14.474491,47.827114,58.480199,55.084497,7.780340,46.581681,59.576837,36.711165
54.497061,84.973573,139.013448,163.159636,104.046676,102.216211,29.787817,14.279175,138.473838,0.653011,84.946103,55.719056,161.300276,139.240825,159.295419,138.706405,79.017196,136.767752,-0.000694,0.000551,32.000000,-235.730496,139.011520,-0.734558,24.670854,0.674465,496464.690834,0.960314,40.114431,20.038928,2.530120,0.052147,0.072192,186.920110,32.000000,200.599693,188.775287,189.690417,169.516907,32.000000,165.762557,68.174064,59.930339,94.373436,14.474491,47.823277,58.480199,55.157398,7.780340,46.563207,59.564052,36.666704
54.474050,84.968331,139.147142,163.133893,104.063330,102.213710,29.748008,14.289307,138.414182,0.652677,85.101104,55.631888,161.236877,139.231055,159.315100,138.722894,79.048342,136.822775,-0.000692,0.000567,32.000000,-235.719216,138.900425,-0.734186,24.647460,0.674116,496140.030476,0.956261,39.744971,20.052929,2.525992,0.054757,0.062152,186.373927,32.000000,201.287515,188.650415,187.334941,169.730820,32.000000,166.341146,68.183319,59.959424,94.402026,14.474491,47.827968,58.480199,54.780184,7.780340,46.563187,59.566619,36.847555
55.245446,84.968331,139.034481,163.133893,104.043063,102.211152,29.601238,14.277463,138.460685,0.652020,85.098054,55.579434,161.217563,139.150861,159.322857,138.744949,79.010769,136.872472,-0.000692,0.000579,32.000000,-235.727619,138.935570,-0.733071,24.626086,0.682395,496223.534807,0.962976,40.216851,19.984901,2.550843,0.049225,0.063207,186.326770,32.000000,201.387219,188.054052,187.213057,170.330881,32.000000,165.245143,68.175666,59.951696,94.372364,14.474491,47.833107,58.480199,54.693438,7.780340,46.562072,59.570287,36.712559
55.020280,85.034828,139.032219,163.125218,104.005578,102.207346,29.688564,14.278890,138.392160,0.652096,85.185018,55.570303,161.237824,139.173821,159.311531,138.638158,79.010295,136.782321,-0.000693,0.000589,32.000000,-235.729306,138.920028,-0.733527,24.587402,0.684068,496156.170460,0.964671,40.233846,19.980250,2.554375,0.050775,0.064377,186.744154,32.000000,200.518881,187.850905,190.068854,170.454711,32.000000,165.028185,68.204744,59.948305,94.399731,14.474491,47.828056,58.480199,55.071028,7.780340,46.575927,59.567336,36.703828
54.437285,85.122297,138.907133,163.134452,104.034646,102.195913,29.764846,14.288308,138.405828,0.652112,85.330304,55.553081,161.255367,139.081448,159.357360,138.713094,78.964311,136.732484,-0.000693,0.000614,32.000000,-235.723657,138.813278,-0.734230,24.588819,0.672543,495830.045147,0.954701,39.492280,20.041747,2.516669,0.052574,0.051847,187.255274,32.000000,200.387687,187.996629,191.931861,170.462076,32.000000,165.405432,68.221249,59.935577,94.416665,14.474491,47.786782,58.480199,55.197715,7.780340,46.594186,59.574054,36.649756
55.156264,85.122297,138.924543,163.134452,104.004465,102.185764,29.809182,14.281744,138.382920,0.652094,85.541838,55.432648,161.257989,139.137851,159.281654,138.545018,78.943282,136.765750,-0.000694,0.000634,32.000000,-235.726288,138.827435,-0.734566,24.549925,0.677028,496013.559192,0.956257,39.774414,19.998818,2.526927,0.055826,0.044553,187.271321,32.000000,200.389461,188.700070,191.048166,169.653906,32.000000,165.996566,68.160944,59.917929,94.414961,14.474491,47.795405,58.480199,54.749118,7.780340,46.594246,59.575558,36.643300
55.091719,85.224116,138.806263,163.166912,104.010540,102.165456,29.628134,14.282600,138.366615,0.652130,85.749212,55.395819,161.246718,139.144090,159.234952,138.522079,79.008397,136.596999,-0.000693,0.000640,32.000000,-235.724612,138.714569,-0.733995,24.527004,0.685124,496457.514566,0.965028,40.423355,20.020797,2.551691,0.047363,0.088926,186.506246,32.000000,200.892740,188.820058,188.279274,169.443955,32.000000,166.232481,68.167181,59.948586,94.432152,14.474491,47.757498,58.480199,54.780716,7.780340,46.615587,59.564770,36.715787
54.786215,85.325108,138.868503,163.197132,103.983765,102.140225,29.640576,14.289022,138.250623,0.652082,85.862183,55.489632,161.220408,138.947256,159.270347,138.560119,79.038900,136.623336,-0.000694,0.000665,32.000000,-235.715895,138.776791,-0.733566,24.550843,0.675467,496088.697864,0.949834,39.731573,20.057849,2.518745,0.053050,0.046055,186.226799,32.000000,201.249069,188.153050,186.663133,170.254993,32.000000,165.615761,68.200023,59.944377,94.423403,14.474491,47.765594,58.480199,54.955492,7.780340,46.636830,59.582954,36.708670
54.677716,85.433277,138.738051,163.230431,103.961836,102.115398,29.764418,14.281887,138.173209,0.652065,85.723325,55.489482,161.281112,139.015975,159.300313,138.434824,79.020301,136.597918,-0.000694,0.000649,32.000000,-235.726473,138.740450,-0.734116,24.537284,0.676474,496029.528430,0.956905,39.895213,19.911423,2.519549,0.067174,0.041336,186.524587,32.000000,201.129674,187.855648,188.827195,170.379083,32.000000,164.837575,68.200259,59.955534,94.413194,14.474491,47.730418,58.480199,55.038025,7.780340,46.659620,59.563570,36.673014
54.571099,85.448730,138.852950,163.246661,103.963011,102.101430,29.836210,14.285026,138.218679,0.652055,85.578856,55.546388,161.318144,138.983552,159.300903,138.499569,79.014094,136.518947,-0.000694,0.000632,32.000000,-235.721694,138.689584,-0.735449,24.651709,0.680710,496135.504406,0.962312,40.289567,19.893616,2.534734,0.054777,0.040312,187.179857,32.000000,200.405303,187.903812,191.196005,170.527115,32.000000,165.347657,68.217959,59.931414,94.435330,14.474491,47.741095,58.480199,55.017570,7.780340,46.659941,59.571782,36.716814
54.691650,85.362912,138.807699,163.258973,103.981304,102.084804,29.542948,14.282315,138.357668,0.651947,85.361826,55.701566,161.319185,139.061099,159.321907,138.604587,78.974941,136.669193,-0.000693,0.000636,32.000000,-235.727028,138.855579,-0.736927,24.729207,0.682049,496250.229680,0.960397,40.502224,19.899962,2.537378,0.054510,0.044341,187.348708,32.000000,200.426830,188.342042,191.763973,169.810876,32.000000,165.783772,68.215369,59.940978,94.457764,14.474491,47.754031,58.480199,54.949578,7.780340,46.663490,59.551502,36.871766
54.958315,85.362912,138.979510,163.258973,104.018015,102.075756,29.631851,14.280031,138.485154,0.652171,85.047165,55.884786,161.333500,139.188175,159.265077,138.666028,78.978458,136.709352,-0.000692,0.000648,32.000000,-235.729312,138.827843,-0.736288,24.738569,0.681023,496267.567509,0.960028,40.620508,19.868092,2.544441,0.054134,0.041695,186.940876,32.000000,200.654067,188.854408,189.304170,169.587788,32.000000,166.113494,68.237450,59.954880,94.473321,14.474491,47.810295,58.480199,54.870317,7.780340,46.645891,59.554532,36.734496
55.471270,85.135542,139.057447,163.233229,103.999507,102.075050,29.808799,14.286168,138.463179,0.652149,84.628097,55.923735,161.300141,139.227590,159.309219,138.801406,79.033485,136.849835,-0.000692,0.000640,32.000000,-235.724978,138.990286,-0.736848,24.739146,0.676590,496090.434233,0.966873,40.418431,19.979674,2.538005,0.052669,0.039215,186.452731,32.000000,201.227926,188.671047,187.183677,169.847230,32.000000,166.274719,68.217993,59.940268,94.483425,14.474491,47.843858,58.480199,54.983999,7.780340,46.598707,59.572805,36.610431
54.798982,84.857963,139.230297,163.164673,104.001329,102.076340,29.560295,14.285169,138.575769,0.652150,84.303974,55.864583,161.253188,139.312232,159.367603,138.812142,79.031793,136.844919,-0.000692,0.000653,32.000000,-235.717782,139.155872,-0.738423,24.726033,0.673225,495906.295401,0.958797,40.161958,19.995506,2.528817,0.053650,0.037551,186.340058,32.000000,201.361068,187.933069,187.477972,170.508070,32.000000,165.438927,68.226737,59.932721,94.457965,14.474491,47.897903,58.480199,54.943760,7.780340,46.540944,59.580741,36.593263
55.084106,84.717523,139.111707,163.105351,104.008879,102.077572,29.488032,14.278462,138.535884,0.651689,84.278937,55.714119,161.280518,139.344512,159.379933,138.753770,79.013406,136.866779,-0.000692,0.000657,32.000000,-235.729406,139.025980,-0.738102,24.649506,0.665666,495236.604356,0.942978,39.443897,20.008134,2.506837,0.047309,0.050649,186.900224,32.000000,200.491298,187.902870,190.270601,170.509772,32.000000,164.858131,68.212077,59.922534,94.474183,14.474491,47.874394,58.480199,54.554274,7.780340,46.540839,59.564671,36.742126
55.029174,84.717523,139.209158,163.105351,103.935931,102.081377,29.690781,14.283456,138.563270,0.651499,84.564325,55.672819,161.294942,139.325527,159.398156,138.722747,78.994715,136.829494,-0.000691,0.000663,32.000000,-235.726051,139.008295,-0.737688,24.609931,0.676381,495210.814016,0.962978,39.810138,20.007459,2.540746,0.064531,0.048544,187.312482,32.000000,200.325165,188.091647,192.042594,170.354583,32.000000,165.568373,68.226792,59.914718,94.523173,14.474491,47.895564,58.480199,54.767737,7.780340,46.511389,59.570228,36.721436
54.889435,84.781811,139.059676,163.077090,103.883398,102.088966,29.833997,14.279175,138.490835,0.651534,84.899888,55.715482,161.295472,139.216356,159.325629,138.755951,79.002358,136.792075,-0.000692,0.000658,32.000000,-235.727873,138.932714,-0.738078,24.581029,0.673389,494921.926907,0.959579,39.395916,20.036370,2.525442,0.055212,0.041599,187.286683,32.000000,200.443259,188.618624,190.890175,169.817718,32.000000,166.027436,68.201599,59.941769,94.525439,14.474491,47.847175,58.480199,54.847489,7.780340,46.524650,59.567277,36.810211
54.550049,84.939911,138.994836,163.088562,103.824614,102.086627,29.739608,14.284170,138.466738,0.651532,85.217826,55.696761,161.216350,139.213683,159.287747,138.735521,79.049315,136.744343,-0.000692,0.000668,32.000000,-235.722059,138.903771,-0.738217,24.565163,0.678070,495181.564590,0.952372,39.647013,20.011451,2.533451,0.061870,0.042407,186.317563,32.000000,201.228918,188.242901,186.829022,170.216744,32.000000,165.764051,68.225056,59.931023,94.557460,14.474491,47.870248,58.480199,54.888113,7.780340,46.557485,59.554709,36.731194
54.711499,85.045313,139.074634,163.107870,103.796705,102.089382,29.649531,14.283314,138.572280,0.651534,85.113928,55.494807,161.223741,139.213480,159.312478,138.651546,79.061346,136.821189,-0.000692,0.000666,32.000000,-235.725046,138.920373,-0.738417,24.528944,0.678070,495181.564590,0.952372,39.647013,20.011451,2.533451,0.049915,0.053867,186.567136,32.000000,201.140944,187.813563,189.002565,170.670362,32.000000,164.874323,68.223671,59.940963,94.554762,14.474491,47.826346,58.480199,55.064607,7.780340,46.557455,59.567435,36.747261
54.566382,85.093877,138.956993,163.123260,103.827819,102.089423,29.051743,14.283456,138.404899,0.651812,85.307136,55.529874,161.266863,139.154408,159.308250,138.648592,79.015932,136.706247,-0.000692,0.000669,32.000000,-235.724575,138.857210,-0.738508,24.540694,0.683505,495460.091718,0.962217,40.132009,19.941506,2.548024,0.052237,0.051124,187.406568,32.000000,200.296416,188.417098,192.140266,169.964764,32.000000,166.094238,68.224824,59.897610,94.594430,14.474491,47.813687,58.480199,55.062900,7.780340,46.589558,59.572637,36.760101
54.613894,85.117330,138.900241,163.137810,103.849136,102.088141,29.715561,14.285597,138.319274,0.651561,85.522045,55.491893,161.293550,139.091461,159.277379,138.558649,79.012690,136.757360,-0.000690,0.000690,32.000000,-235.723254,138.851519,-0.738580,24.565949,0.682714,495511.133004,0.962314,40.081710,19.966483,2.541963,0.059971,0.046075,186.878682,32.000000,200.679883,188.810589,189.318545,169.587523,32.000000,165.876828,68.205708,59.917362,94.594472,14.474491,47.828984,58.480199,54.662269,7.780340,46.594522,59.569805,36.730974
54.493019,85.186865,138.891646,163.154040,103.829782,102.086564,29.648817,14.279461,138.276200,0.651245,85.687815,55.465289,161.235902,139.071132,159.268553,138.595050,79.023673,136.696701,-0.000689,0.000670,32.000000,-235.728899,138.874752,-0.739399,24.593067,0.684031,495736.251033,0.985075,40.270207,19.956537,2.546568,0.042796,0.036443,186.430755,32.000000,201.097001,188.786467,187.114861,169.903235,32.000000,165.949812,68.195964,59.924319,94.622200,14.474491,47.795447,58.480199,55.103618,7.780340,46.609104,59.563825,36.712045
54.870198,85.303309,138.848015,163.181182,103.776355,102.069086,29.639664,14.280460,138.294851,0.651264,85.726439,55.522979,161.232560,138.990405,159.292695,138.533466,79.007042,136.538377,-0.000689,0.000656,32.000000,-235.726753,138.779160,-0.739162,24.647434,0.682341,495744.150574,0.962201,40.247815,19.984401,2.543313,0.057544,0.043831,186.432767,32.000000,201.261990,187.944879,187.684379,170.548380,32.000000,165.423672,68.173967,59.919743,94.617959,14.474491,47.805141,58.480199,55.181303,7.780340,46.609243,59.548926,36.683358
54.389168,85.303309,138.811078,163.181182,103.736406,102.053888,29.731259,14.282743,138.275397,0.651160,85.570385,55.480917,161.288158,138.994319,159.308505,138.528578,79.043673,136.621791,-0.000689,0.000632,32.000000,-235.724305,138.865960,-0.738854,24.702954,0.683463,495868.111137,0.966844,40.434048,19.944196,2.548797,0.048947,0.041513,186.971997,32.000000,200.515426,187.922513,190.358192,170.607199,32.000000,164.996157,68.196413,59.924773,94.617249,14.474491,47.767940,58.480199,55.189372,7.780340,46.633712,59.578932,36.735669
54.618030,85.401819,138.872060,163.218679,103.705058,102.037436,29.881367,14.274751,138.351902,0.650858,85.322088,55.564865,161.302164,139.049784,159.366230,138.487339,78.991690,136.552748,-0.000689,0.000617,32.000000,-235.733444,138.716999,-0.738900,24.728525,0.676172,495779.948134,0.960018,40.186999,19.884513,2.530481,0.060735,0.048838,187.324443,32.000000,200.124038,188.309864,192.190323,170.212588,32.000000,165.398396,68.202767,59.895912,94.652479,14.474491,47.810618,58.480199,54.609686,7.780340,46.654496,59.572991,36.736550
54.893556,85.331731,138.840410,163.233509,103.741109,102.026662,29.717734,14.277035,138.304828,0.650877,85.144711,55.527513,161.328493,139.075231,159.268719,138.590995,78.984195,136.657709,-0.000689,0.000615,32.000000,-235.729522,138.761541,-0.739890,24.699335,0.681545,495877.441181,0.966130,40.650913,19.888097,2.552182,0.059430,0.039563,187.404254,32.000000,200.391881,188.668104,190.679039,169.712677,32.000000,166.231699,68.176187,59.895946,94.638664,14.474491,47.776294,58.480199,54.873664,7.780340,46.640183,59.578686,36.737210
54.543897,85.165066,138.863065,163.211963,103.739916,102.029173,29.596722,14.274609,138.342117,0.650725,85.182730,55.537920,161.282436,139.102984,159.303900,138.543424,79.016595,136.608107,-0.000689,0.000617,32.000000,-235.730473,138.764173,-0.740187,24.693880,0.677799,495914.512931,0.956972,40.528315,19.906795,2.542605,0.053272,0.050506,186.628016,32.000000,200.929934,188.974421,188.018391,169.603776,32.000000,166.087647,68.190081,59.918378,94.652750,14.474491,47.821342,58.480199,54.923767,7.780340,46.640429,59.569431,36.743373
54.507414,85.165066,138.836495,163.211963,103.751783,102.031404,29.658187,14.285169,138.304300,0.650352,85.285748,55.537759,161.232369,139.075535,159.308699,138.611026,78.993827,136.622095,-0.000689,0.000633,32.000000,-235.723518,138.823028,-0.740503,24.660783,0.674142,495646.667945,0.956721,40.192973,19.964886,2.529266,0.052340,0.044159,186.405182,32.000000,201.134197,188.338232,187.021279,170.104722,32.000000,165.473421,68.190390,59.904831,94.653369,14.474491,47.774796,58.480199,55.122256,7.780340,46.605850,59.567041,36.762522
54.546823,85.121469,138.764755,163.193495,103.788773,102.035164,29.771180,14.281173,138.235746,0.650134,85.430418,55.457580,161.293824,139.001558,159.337911,138.469151,79.040007,136.515911,-0.000690,0.000656,32.000000,-235.725383,138.744958,-0.741149,24.634688,0.679340,495547.176080,0.966967,40.363104,19.908578,2.545896,0.051389,0.048154,186.685246,32.000000,201.122096,187.810972,189.148556,170.696400,32.000000,165.162591,68.176487,59.942865,94.683814,14.474491,47.806651,58.480199,54.816024,7.780340,46.596874,59.569205,36.770152
54.726915,85.212802,138.816525,163.190417,103.791345,102.041516,29.764833,14.287452,138.276347,0.650020,85.610359,55.432021,161.320808,138.998213,159.372491,138.523671,78.992694,136.509783,-0.000689,0.000646,32.000000,-235.721727,138.676510,-0.741325,24.638989,0.680672,495621.301240,0.965687,40.398341,19.938089,2.547112,0.047790,0.039370,187.189707,32.000000,200.393167,188.009498,191.359074,170.448717,32.000000,165.074575,68.182236,59.913814,94.690161,14.474491,47.765530,58.480199,54.996370,7.780340,46.616003,59.577978,36.654305
54.947622,85.365671,138.767001,163.210564,103.794021,102.046579,29.617628,14.278747,138.206026,0.649727,85.703073,55.505510,161.321869,138.961287,159.330623,138.460695,78.978815,136.601145,-0.000690,0.000622,32.000000,-235.728301,138.610537,-0.743111,24.582603,0.680375,495469.359082,0.961199,40.316683,19.840714,2.543957,0.054573,0.049493,187.391020,32.000000,200.266842,188.528909,192.127990,169.800188,32.000000,166.007971,68.145152,59.900301,94.712012,14.474491,47.751562,58.480199,54.864739,7.780340,46.648079,59.566815,36.670739
55.073299,85.410649,138.809210,163.231830,103.775531,102.042014,29.693272,14.283456,138.228713,0.649863,85.630809,55.495112,161.310896,138.954741,159.251832,138.477627,78.992920,136.539905,-0.000688,0.000620,32.000000,-235.727362,138.718689,-0.745159,24.589343,0.678035,495624.807343,0.958235,40.234351,19.885071,2.536531,0.048512,0.036089,186.775208,32.000000,200.712622,188.740456,189.358576,169.626442,32.000000,166.150409,68.130927,59.911974,94.692399,14.474491,47.727781,58.480199,55.264376,7.780340,46.648350,59.568861,36.698692
54.606491,85.410649,138.780947,163.231830,103.757646,102.027277,29.776629,14.284455,138.237067,0.650029,85.514460,55.508781,161.289713,138.915284,159.284831,138.455646,79.044811,136.539761,-0.000686,0.000618,32.000000,-235.724068,138.657687,-0.745356,24.588950,0.676334,495771.374965,0.959193,40.174983,19.943004,2.525441,0.058871,0.048815,186.346190,32.000000,201.195699,188.680917,187.091275,169.765972,32.000000,165.741311,68.180670,59.938271,94.753050,14.474491,47.749197,58.480199,55.090126,7.780340,46.658019,59.560590,36.743006
55.082158,85.368982,138.916633,163.247500,103.726095,102.014569,29.702751,14.277891,138.279861,0.650227,85.182520,55.689345,161.277787,138.963041,159.348575,138.493086,79.046347,136.600289,-0.000686,0.000591,32.000000,-235.731452,138.680818,-0.745744,24.608593,0.674545,495718.522459,0.954435,40.099399,19.899373,2.520445,0.046469,0.043238,186.399292,32.000000,201.310674,187.965949,187.906967,170.476694,32.000000,165.662241,68.190757,59.937119,94.745285,14.474491,47.725016,58.480199,54.776982,7.780340,46.649627,59.571782,36.769125
54.817888,85.238188,138.889066,163.238266,103.764424,102.006940,29.583346,14.283028,138.362794,0.650401,84.837020,55.686523,161.310012,139.053820,159.346606,138.497408,79.003890,136.725898,-0.000686,0.000579,32.000000,-235.725003,138.873424,-0.744913,24.570618,0.681281,495778.790405,0.960483,40.548276,19.847412,2.541473,0.048803,0.032282,186.993660,32.000000,200.595668,187.889016,190.443563,170.688959,32.000000,165.228107,68.191910,59.924005,94.693498,14.474491,47.785067,58.480199,54.941021,7.780340,46.622636,59.586445,36.681011
54.991034,85.032621,139.009658,163.208885,103.706131,102.001703,29.666149,14.282886,138.445841,0.650727,84.647281,55.805285,161.339452,139.117296,159.385154,138.588534,78.981504,136.738651,-0.000687,0.000600,32.000000,-235.724982,138.835103,-0.744848,24.571588,0.674205,495421.016955,0.953610,40.049242,19.875059,2.521990,0.054217,0.039332,187.292987,32.000000,200.244201,188.370906,192.035475,170.098844,32.000000,165.636661,68.219089,59.914917,94.718282,14.474491,47.781296,58.480199,54.868896,7.780340,46.622812,59.576778,36.633762
54.646634,85.032621,138.970550,163.208885,103.696691,102.000324,29.716282,14.281030,138.439246,0.650903,84.767923,55.641804,161.335908,139.089178,159.323229,138.643884,78.972020,136.662521,-0.000686,0.000609,32.000000,-235.726837,138.862126,-0.744846,24.531331,0.676405,495082.571814,0.955603,39.800263,20.006576,2.527860,0.049952,0.041880,187.310177,32.000000,200.440709,188.689267,190.605882,169.809132,32.000000,166.237610,68.199780,59.894156,94.724692,14.474491,47.828363,58.480199,54.818525,7.780340,46.580027,59.569510,36.743813
54.693164,84.989301,138.891079,163.145365,103.658993,102.001650,29.074982,14.286025,138.290937,0.651055,85.264562,55.555996,161.251672,139.021744,159.361565,138.536424,78.999431,136.703919,-0.000684,0.000596,32.000000,-235.722662,138.852600,-0.744846,24.513760,0.676405,495082.571814,0.955603,39.800263,20.006576,2.527860,0.063766,0.049833,186.309665,32.000000,201.227593,188.221051,186.925956,170.221341,32.000000,165.391096,68.220070,59.952025,94.764520,14.474491,47.807541,58.480199,54.767537,7.780340,46.557274,59.564966,36.701847
55.183973,84.989301,138.824176,163.145365,103.600552,102.001737,29.567713,14.285882,138.337537,0.651027,85.366091,55.491366,161.237367,139.039382,159.337058,138.513301,79.007591,136.586079,-0.000684,0.000567,32.000000,-235.719855,138.757499,-0.742801,24.532328,0.682454,495266.192726,0.960525,40.131531,19.979380,2.543076,0.043120,0.040418,186.664351,32.000000,200.984873,187.727040,189.365141,170.585779,32.000000,165.177538,68.193427,59.918397,94.735843,14.474491,47.764945,58.480199,54.698840,7.780340,46.570997,59.519913,36.603902
54.872269,85.152373,138.896970,163.157957,103.548882,102.000509,29.682598,14.284170,138.298397,0.651015,85.316657,55.611806,161.324090,139.074047,159.355822,138.507351,78.987823,136.600038,-0.000683,0.000535,32.000000,-235.723042,138.835245,-0.741330,24.552784,0.681754,495138.316565,0.980711,40.043363,19.971916,2.539460,0.061698,0.041661,187.254276,32.000000,200.396326,187.974595,191.525851,170.600931,32.000000,165.215231,68.204165,59.917063,94.775698,14.474491,47.782771,58.480199,55.105001,7.780340,46.605023,59.512990,36.787467
54.762700,85.267989,138.793242,163.183421,103.529015,102.000527,29.746776,14.284455,138.312575,0.651025,85.215470,55.575056,161.347402,138.969605,159.306506,138.525727,78.997668,136.650112,-0.000684,0.000526,32.000000,-235.723576,138.768798,-0.740618,24.550004,0.673558,494875.897647,0.955032,39.572054,19.906965,2.515661,0.052512,0.062739,187.527700,32.000000,200.261570,188.740682,191.879604,169.716126,32.000000,165.857011,68.202523,59.932623,94.803511,14.474491,47.752168,58.480199,54.961780,7.780340,46.629237,59.573916,36.598106
54.707571,85.188244,138.890144,163.185100,103.569234,102.008000,29.514231,14.284598,138.273983,0.650680,85.172434,55.591930,161.322521,139.045602,159.278174,138.478280,78.996302,136.661192,-0.000685,0.000527,32.000000,-235.724745,138.698130,-0.740998,24.548850,0.678294,495282.351437,0.957593,40.034072,19.933462,2.531278,0.054420,0.061636,186.817469,32.000000,200.822066,188.831698,189.017631,169.524775,32.000000,166.380861,68.177894,59.926648,94.821925,14.474491,47.792938,58.480199,54.895340,7.780340,46.629435,59.579020,36.787393
54.662019,85.118158,138.902766,163.173347,103.575507,102.018023,29.644005,14.280745,138.265881,0.650677,85.214975,55.563224,161.264306,138.985307,159.305310,138.434008,78.972535,136.672030,-0.000683,0.000551,32.000000,-235.730729,138.776509,-0.740927,24.549847,0.679663,495473.449175,0.957879,40.255082,19.947752,2.534448,0.067517,0.052909,186.333689,32.000000,201.171615,188.713302,186.927915,169.784779,32.000000,165.885520,68.185817,59.934649,94.824789,14.474491,47.758789,58.480199,54.914754,7.780340,46.612971,59.578106,36.687247
54.668776,85.118158,138.771118,163.173347,103.548954,102.023146,29.765144,14.279175,138.230316,0.650633,85.265174,55.482060,161.234992,139.024029,159.330535,138.470738,79.012367,136.574965,-0.000684,0.000559,32.000000,-235.727053,138.652407,-0.739705,24.550581,0.680939,495433.727688,0.966368,40.228426,19.954459,2.538774,0.049656,0.048659,186.436425,32.000000,201.196478,188.214471,187.732378,170.234764,32.000000,165.338709,68.194124,59.922881,94.825609,14.474491,47.746361,58.480199,55.018851,7.780340,46.598466,59.579040,36.758120
54.651742,85.152649,138.770057,163.176985,103.492863,102.023232,29.663351,14.282172,138.108610,0.650631,85.415779,55.421218,161.309604,138.916426,159.323601,138.413922,79.011610,136.519358,-0.000684,0.000539,32.000000,-235.723565,138.699783,-0.738605,24.534924,0.681610,495458.002626,0.962940,40.202237,19.983448,2.541120,0.059544,0.046065,187.046387,32.000000,200.542237,187.846687,190.586633,170.806417,32.000000,165.377254,68.210586,59.927328,94.826478,14.474491,47.735099,58.480199,55.092440,7.780340,46.605752,59.574535,36.615861
54.582216,85.260263,138.735105,163.196293,103.432641,102.008107,29.488331,14.281030,138.208473,0.650619,85.524809,55.423650,161.303643,138.889021,159.334572,138.390127,78.988813,136.507116,-0.000684,0.000502,32.000000,-235.726510,138.622120,-0.739348,24.538753,0.680824,495400.618650,0.958940,40.195722,19.896830,2.538398,0.052176,0.043336,187.400680,32.000000,200.150040,188.466510,192.151193,170.126072,32.000000,165.224634,68.198998,59.894626,94.850049,14.474491,47.731879,58.480199,55.089239,7.780340,46.628297,59.570621,36.660468
54.707924,85.334490,138.777377,163.223995,103.464769,101.990974,29.691348,14.285312,138.152936,0.650647,85.619367,55.443038,161.337312,138.857578,159.266638,138.382184,78.974742,136.555146,-0.000684,0.000513,32.000000,-235.722556,138.667191,-0.738698,24.541559,0.681568,495456.425806,0.962639,40.246635,19.870774,2.539170,0.061470,0.042174,187.233796,32.000000,200.355539,188.835276,190.670513,169.707335,32.000000,166.238680,68.156008,59.912104,94.828166,14.474491,47.709525,58.480199,55.152646,7.780340,46.628490,59.562812,36.768318
54.703982,85.334490,138.751912,163.223995,103.484143,101.974418,29.773505,14.276321,138.138388,0.650635,85.599419,55.514454,161.283645,138.860333,159.259540,138.367979,78.998834,136.475146,-0.000684,0.000488,32.000000,-235.730071,138.634869,-0.738076,24.533823,0.682404,495605.899430,0.969805,40.421311,19.887667,2.541764,0.061827,0.043458,186.562628,32.000000,201.111116,188.881269,188.121868,169.687452,32.000000,166.356717,68.170211,59.913429,94.853844,14.474491,47.736756,58.480199,55.026947,7.780340,46.644193,59.574152,36.705442
54.472580,85.372294,138.703365,163.237986,103.458431,101.956637,29.624006,14.280888,138.110921,0.651108,85.521028,55.444462,161.272393,138.847771,159.300611,138.348424,79.001396,136.528521,-0.000685,0.000475,32.000000,-235.726652,138.607619,-0.738593,24.531069,0.680676,495586.845057,0.960779,40.374332,19.924898,2.536696,0.065000,0.049720,186.299681,32.000000,201.213339,188.338470,186.831573,170.096395,32.000000,165.271179,68.200172,59.902951,94.854747,14.474491,47.702315,58.480199,55.082381,7.780340,46.652330,59.576021,36.779103
54.476992,85.343596,138.745178,163.243303,103.470897,101.936313,29.556549,14.282743,138.107873,0.651257,85.363409,55.404084,161.304358,138.884209,159.316083,138.246951,79.027037,136.506053,-0.000686,0.000470,32.000000,-235.726600,138.577822,-0.738929,24.522991,0.680711,495460.475681,0.958047,40.378128,19.862223,2.536413,0.051839,0.046916,186.667789,32.000000,200.844363,187.932175,189.366932,170.670269,32.000000,165.031866,68.176919,59.916425,94.833164,14.474491,47.726187,58.480199,55.198093,7.780340,46.646624,59.570710,36.704488
