OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Wednesday, June 12, 2019
3:51:55 PM
40-100
1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
54.301983,84.792295,161.039972,173.270286,102.435690,100.670842,29.637127,14.284170,160.841485,1.147281,84.147604,55.525877,171.282616,161.796606,169.308764,161.201451,87.656653,159.511691,-0.000666,0.000839,32.000000,-235.716650,161.251792,-0.493807,27.398179,0.696951,472096.032275,0.964726,39.835892,21.695049,2.945688,0.051695,0.022973,200.958899,32.000000,218.984646,199.773251,202.002754,182.822399,32.000000,175.896324,68.187691,61.819605,103.465237,33.620253,50.986692,58.480199,31.651783,17.780340,46.518127,59.592848,39.874839
54.564267,84.792295,161.001038,173.270286,102.468068,100.666593,29.635355,14.284455,160.783750,1.147692,84.137152,55.552802,171.316981,161.816303,169.304797,161.210374,87.661208,159.527974,-0.000667,0.000821,32.000000,-235.728166,161.248814,-0.493761,27.394376,0.697469,472058.915564,0.943073,39.842865,21.657717,2.945707,0.054799,0.024912,201.555072,32.000000,218.274262,199.876934,204.396059,182.929179,32.000000,175.798915,68.173287,61.793777,103.501654,33.620253,50.965849,58.480199,31.807587,17.780340,46.525754,59.586475,39.871317
54.691548,84.822094,160.982918,173.277574,102.418399,100.665332,29.569994,14.281459,160.850378,1.147871,84.217666,55.479795,171.287703,161.818037,169.328035,161.234921,87.610686,159.448580,-0.000666,0.000818,32.000000,-235.725590,161.285465,-0.493668,27.433217,0.703851,472288.038223,0.956542,40.224316,21.675388,2.965637,0.040284,0.015815,201.774933,32.000000,218.208314,200.214638,205.431436,182.181786,32.000000,176.673044,68.207930,61.811087,103.512310,33.620253,50.974163,58.480199,31.501903,17.780340,46.534866,59.586691,39.817832
54.382609,84.825405,160.944119,173.280657,102.338705,100.661519,29.548449,14.287167,160.863768,1.148032,84.265110,55.538782,171.324242,161.812816,169.234873,161.079443,87.615193,159.475999,-0.000667,0.000825,32.000000,-235.719554,161.150367,-0.493650,27.445726,0.700192,472121.563683,0.951557,39.970669,21.677821,2.950668,0.039001,0.024489,201.354518,32.000000,218.432451,200.767186,203.145749,181.887693,32.000000,176.583304,68.172254,61.815782,103.519133,33.620253,50.941850,58.480199,31.927073,17.780340,46.535716,59.599673,39.841163
54.772398,84.838373,160.947902,173.296634,102.250916,100.660251,29.768779,14.280745,160.793278,1.148306,84.282980,55.683428,171.254254,161.808841,169.273623,161.092905,87.631085,159.413096,-0.000667,0.000805,32.000000,-235.728106,161.169072,-0.492972,27.508433,0.697452,472183.120661,0.951302,39.877713,21.694268,2.943470,0.044629,0.026826,200.897022,32.000000,219.019113,200.562206,200.709956,182.189362,32.000000,176.565882,68.202567,61.850097,103.546324,33.620253,51.000741,58.480199,31.863156,17.780340,46.535535,59.582836,39.797729
55.513486,84.838373,161.032389,173.296634,102.220302,100.656411,29.657355,14.284455,160.900771,1.148315,84.097214,55.702732,171.248704,161.836368,169.256871,161.252260,87.633755,159.487000,-0.000667,0.000812,32.000000,-235.721445,161.273941,-0.492633,27.557738,0.701138,472324.559704,0.957854,40.179356,21.701532,2.959478,0.045193,0.018939,200.791506,32.000000,219.019053,200.033634,201.014746,182.617925,32.000000,176.040646,68.183058,61.819545,103.505028,33.620253,50.969109,58.480199,31.232794,17.780340,46.539418,59.583623,39.744905
54.829001,84.836442,161.054937,173.300839,102.201148,100.664036,29.715158,14.283028,160.894932,1.148216,83.928977,55.550238,171.302886,161.861367,169.333557,161.294511,87.639816,159.544503,-0.000667,0.000811,32.000000,-235.727134,161.193545,-0.492704,27.591596,0.694305,472098.900248,0.943421,39.816131,21.658638,2.938486,0.047817,0.013750,201.249412,32.000000,218.462921,199.757394,203.604338,182.721996,32.000000,175.879741,68.195791,61.836984,103.496608,33.620253,51.000449,58.480199,31.582017,17.780340,46.538646,59.578587,39.808441
54.571130,84.775465,161.064531,173.285983,102.197344,100.671707,29.644113,14.282172,160.995243,1.147949,83.989106,55.704672,171.317749,161.824786,169.321604,161.203691,87.619636,159.452069,-0.000668,0.000799,32.000000,-235.723565,161.317179,-0.493057,27.628076,0.683498,471687.573672,0.933165,39.106499,21.687689,2.900780,0.050586,0.024482,201.735869,32.000000,218.148905,199.957905,205.542274,182.511889,32.000000,176.409554,68.221550,61.818107,103.543860,33.620253,50.979253,58.480199,31.797500,17.780340,46.519410,59.587262,39.849013
54.827351,84.751736,161.037156,173.276733,102.122016,100.676844,29.574212,14.278034,160.981135,1.148050,84.077391,55.707681,171.329167,161.877090,169.299484,161.254150,87.605748,159.522531,-0.000667,0.000785,32.000000,-235.732129,161.271924,-0.492883,27.617612,0.691905,472069.032250,0.944092,39.759741,21.706305,2.937404,0.054990,0.031991,201.602305,32.000000,218.207294,200.634117,204.192913,181.824146,32.000000,176.283910,68.188987,61.818815,103.527023,33.620253,51.012752,58.480199,31.751451,17.780340,46.519177,59.582236,39.874912
54.993013,84.751736,161.163500,173.276733,102.082320,100.684478,29.805630,14.283028,160.975833,1.147994,84.060475,55.654036,171.301417,161.864467,169.258240,161.252300,87.667222,159.543034,-0.000667,0.000758,32.000000,-235.724184,161.201540,-0.492767,27.603397,0.694437,472198.278690,0.951155,39.947214,21.686816,2.951460,0.050544,0.020561,200.949488,32.000000,218.833662,200.557355,201.691055,182.105976,32.000000,176.892633,68.182090,61.837006,103.534313,33.620253,51.009464,58.480199,31.543238,17.780340,46.511509,59.583682,39.707928
54.735504,84.757255,161.055582,173.267203,102.036111,100.692106,29.659819,14.285026,160.967698,1.148294,84.042942,55.593170,171.249737,161.898111,169.325410,161.310688,87.661427,159.428968,-0.000668,0.000775,32.000000,-235.720711,161.324928,-0.492450,27.551234,0.691144,472083.691010,0.948547,39.676623,21.730944,2.937168,0.050397,0.024887,200.657922,32.000000,218.942229,200.192834,200.384099,182.198291,32.000000,176.088958,68.182132,61.854647,103.525825,33.620253,50.984338,58.480199,31.762427,17.780340,46.512978,59.591314,39.845932
54.681623,84.739872,161.129340,173.257953,102.040638,100.697229,29.529724,14.283171,160.913870,1.148351,83.965501,55.576208,171.275307,161.869340,169.289131,161.204690,87.660993,159.439029,-0.000668,0.000757,32.000000,-235.724697,161.300230,-0.492154,27.515121,0.689841,471914.401363,0.938166,39.517481,21.678267,2.930618,0.043398,0.028003,201.002949,32.000000,218.810005,199.596726,202.567552,182.676608,32.000000,175.788114,68.164552,61.837352,103.527395,33.620253,50.996318,58.480199,31.740331,17.780340,46.507292,59.588953,39.849380
55.341350,84.747874,161.059469,173.252908,102.024423,100.701122,29.621753,14.278462,160.900988,1.148489,84.022335,55.597651,171.305598,161.812593,169.330309,161.169503,87.631416,159.524918,-0.000669,0.000737,32.000000,-235.726128,161.314447,-0.491858,27.476227,0.694230,472102.489057,0.947694,39.770532,21.635109,2.942434,0.049961,0.026982,201.498876,32.000000,218.194391,199.846496,205.021719,182.633224,32.000000,175.923041,68.186347,61.820765,103.526286,33.620253,50.985538,58.480199,31.786064,17.780340,46.507022,59.597667,39.711963
54.758078,84.747874,161.133665,173.252908,102.022777,100.702420,29.681157,14.286881,160.925752,1.148423,84.118380,55.636122,171.283332,161.786104,169.274424,161.147935,87.593612,159.437842,-0.000669,0.000723,32.000000,-235.721642,161.270167,-0.491537,27.467310,0.696174,472132.715015,0.952898,39.805056,21.639863,2.946682,0.046065,0.018451,201.652647,32.000000,218.116295,200.363866,205.112616,181.984704,32.000000,176.603791,68.157719,61.799041,103.531870,33.620253,50.996264,58.480199,31.682452,17.780340,46.509259,59.588403,39.729938
54.860733,84.769671,161.117680,173.261317,102.005592,100.702459,29.719919,14.275322,161.023205,1.148195,84.225445,55.835569,171.295963,161.953005,169.216595,161.390296,87.637590,159.527656,-0.000668,0.000710,32.000000,-235.731070,161.378366,-0.491391,27.468727,0.688068,471872.810739,0.937663,39.180181,21.706301,2.910292,0.079317,0.024765,201.108439,32.000000,218.599033,200.632582,202.536500,181.674095,32.000000,176.781480,68.158945,61.857261,103.557904,33.620253,50.961759,58.480199,31.698068,17.780340,46.515821,59.576738,39.872564
54.942298,84.790088,161.233154,173.267764,102.022259,100.699914,29.751338,14.278176,161.060218,1.148212,84.019038,55.789692,171.208248,161.962711,169.224896,161.328448,87.650462,159.684282,-0.000667,0.000688,32.000000,-235.731167,161.429026,-0.491279,27.480240,0.696418,472256.841586,0.946663,39.739416,21.706735,2.942646,0.045187,0.018126,200.670242,32.000000,218.920522,200.492790,200.232354,181.964055,32.000000,176.276415,68.116218,61.819659,103.520244,33.620253,51.027480,58.480199,31.567565,17.780340,46.521966,59.595857,39.836541
55.053149,84.729388,161.269806,173.254029,102.054431,100.711347,29.539933,14.283599,161.130362,1.148142,83.940406,55.763115,171.258633,162.055569,169.298897,161.399225,87.661435,159.547033,-0.000667,0.000682,32.000000,-235.725744,161.459575,-0.491099,27.480240,0.694975,472148.753603,0.943552,39.662459,21.701302,2.936849,0.050233,0.022524,200.687985,32.000000,218.942986,199.809526,201.416337,182.587934,32.000000,175.891172,68.148827,61.829888,103.515453,33.620253,51.001069,58.480199,31.406783,17.780340,46.521748,59.586957,39.794134
54.513244,84.729388,161.296246,173.254029,102.090522,100.722804,29.637254,14.286311,161.110682,1.148055,83.832985,55.749745,171.283344,161.991073,169.301662,161.379445,87.642741,159.771588,-0.000669,0.000694,32.000000,-235.721393,161.621366,-0.490797,27.485931,0.694070,472098.276678,0.941056,39.604512,21.755609,2.934591,0.046258,0.021693,201.246588,32.000000,218.169836,199.844010,203.867243,182.659783,32.000000,175.483593,68.167712,61.808692,103.488702,33.620253,51.049202,58.480199,31.812915,17.780340,46.502509,59.585560,39.861266
54.961053,84.691864,161.294099,173.226000,102.147968,100.730478,29.728363,14.281459,161.090631,1.147805,83.928624,55.688852,171.291369,161.948049,169.322386,161.402137,87.624018,159.542280,-0.000668,0.000697,32.000000,-235.721492,161.393966,-0.490551,27.525086,0.692703,471990.119080,0.945678,39.437453,21.685771,2.929348,0.045361,0.022772,201.578046,32.000000,218.135042,200.144183,205.484990,182.119732,32.000000,176.537724,68.166701,61.810606,103.522213,33.620253,51.011335,58.480199,31.666869,17.780340,46.490483,59.587655,39.843877
54.789747,84.702900,161.263074,173.209182,102.174111,100.740671,29.773513,14.277605,161.055071,1.147818,84.052056,55.604592,171.300164,162.025759,169.236471,161.426805,87.635615,159.715544,-0.000668,0.000698,32.000000,-235.733049,161.456029,-0.490428,27.491255,0.700023,472367.704235,0.952851,39.957030,21.800758,2.958845,0.048071,0.024643,201.363293,32.000000,218.267915,200.681557,203.730401,181.559579,32.000000,176.794897,68.160313,61.818835,103.522027,33.620253,51.041283,58.480199,31.638175,17.780340,46.493614,59.588570,39.737715
54.849855,84.726628,161.170446,173.213667,102.134965,100.748247,29.751305,14.279033,160.946668,1.147842,84.145393,55.643217,171.262443,161.906310,169.261691,161.337127,87.648746,159.630943,-0.000668,0.000677,32.000000,-235.730474,161.384361,-0.490458,27.571192,0.692971,472150.784006,0.941492,39.488281,21.721148,2.934698,0.051244,0.015663,200.800517,32.000000,218.885660,200.594621,201.057347,181.848440,32.000000,176.767478,68.109420,61.842558,103.492605,33.620253,50.997395,58.480199,31.506770,17.780340,46.493305,59.595228,39.723555
54.456553,84.726628,161.205706,173.213667,102.144423,100.753277,29.655116,14.284170,160.987762,1.147901,84.094241,55.637796,171.180679,161.910142,169.276332,161.281799,87.673446,159.601963,-0.000668,0.000669,32.000000,-235.724845,161.305634,-0.490302,27.593720,0.696096,472283.712612,0.943387,39.663961,21.783859,2.943308,0.042957,0.020678,200.657406,32.000000,218.997521,199.982753,200.424725,182.306259,32.000000,175.917491,68.155272,61.848113,103.514875,33.620253,51.019289,58.480199,31.844744,17.780340,46.500433,59.579650,39.836394
54.818993,84.753116,161.244718,173.219553,102.131964,100.758364,29.572847,14.280888,160.966828,1.147821,83.990249,55.637276,171.251017,161.938180,169.266648,161.384127,87.668332,159.582683,-0.000669,0.000649,32.000000,-235.729275,161.410363,-0.490516,27.605259,0.692993,472291.937368,0.943090,39.629875,21.734453,2.938393,0.043259,0.013540,201.041704,32.000000,218.470988,199.777191,202.961133,182.693512,32.000000,175.625773,68.137404,61.836814,103.492283,33.620253,50.987617,58.480199,31.718614,17.780340,46.508440,59.581469,39.830965
54.877593,84.757530,161.147475,173.226841,102.140685,100.766007,29.444305,14.287167,161.025734,1.147973,84.023379,55.641443,171.258972,162.013135,169.284692,161.327823,87.648313,159.631894,-0.000671,0.000664,32.000000,-235.719554,161.385968,-0.490305,27.599149,0.697900,472475.809281,0.953638,40.009056,21.697324,2.960263,0.049328,0.021983,201.419474,32.000000,218.123355,199.787352,205.287103,182.386088,32.000000,176.263396,68.145047,61.800101,103.494175,33.620253,50.998177,58.480199,31.594201,17.780340,46.509565,59.592867,39.767355
55.321767,84.753668,161.231698,173.230765,102.134852,100.773599,29.474378,14.278319,160.957885,1.148138,84.078156,55.600433,171.276087,161.898745,169.204503,161.449847,87.624397,159.595296,-0.000670,0.000634,32.000000,-235.733319,161.448421,-0.490611,27.623303,0.692959,472352.739257,0.949520,39.686041,21.694167,2.941402,0.048227,0.028523,201.550160,32.000000,218.125999,200.481659,204.764214,181.520890,32.000000,176.314290,68.118016,61.807643,103.518992,33.620253,51.017989,58.480199,31.705064,17.780340,46.509313,59.591746,39.870363
54.741836,84.753668,161.064253,173.230765,102.187910,100.771073,29.753224,14.276607,161.039036,1.148170,84.107419,55.606679,171.262532,161.905515,169.212174,161.288089,87.656588,159.499720,-0.000671,0.000619,32.000000,-235.730770,161.351424,-0.490555,27.613285,0.692001,472402.846798,0.952638,39.634112,21.735295,2.936489,0.045704,0.010381,200.896932,32.000000,218.632838,200.601016,201.759272,181.727832,32.000000,176.819548,68.115341,61.816680,103.510291,33.620253,50.974045,58.480199,31.655223,17.780340,46.507851,59.590753,39.788265
54.636859,84.737941,161.165258,173.224879,102.179350,100.768596,29.807730,14.279746,161.025668,1.147910,84.151138,55.719464,171.225849,162.000495,169.235453,161.380541,87.658165,159.536160,-0.000671,0.000580,32.000000,-235.733203,161.441038,-0.490509,27.606492,0.685857,472244.949172,0.943407,39.204677,21.743512,2.914435,0.047891,0.024973,200.525729,32.000000,218.916955,200.236697,199.934893,181.949316,32.000000,176.235670,68.118008,61.819786,103.515833,33.620253,51.017372,58.480199,31.644844,17.780340,46.502673,59.590074,39.852461
54.873071,84.760014,161.147756,173.228242,102.217616,100.768685,29.763979,14.280317,161.038824,1.148086,83.997580,55.776888,171.229018,161.945439,169.236019,161.338737,87.654550,159.678261,-0.000672,0.000576,32.000000,-235.727223,161.381076,-0.490632,27.626686,0.693162,472474.854309,0.945332,39.760846,21.670316,2.942252,0.082017,0.039813,200.678953,32.000000,218.989314,199.626501,201.842550,182.548173,32.000000,175.586944,68.114480,61.831735,103.495113,33.620253,50.999454,58.480199,31.582922,17.780340,46.509303,59.584951,39.708221
55.404682,84.751184,161.175011,173.221235,102.231759,100.770796,29.644437,14.280031,161.072697,1.148314,83.919198,55.613840,171.285509,162.025901,169.259824,161.383597,87.647487,159.701156,-0.000671,0.000591,32.000000,-235.726361,161.475749,-0.490450,27.589707,0.695108,472495.693315,0.945518,39.846276,21.684375,2.949753,0.045662,0.020207,201.220774,32.000000,218.218353,199.736759,204.555286,182.605685,32.000000,175.813812,68.108586,61.817416,103.520914,33.620253,51.030315,58.480199,31.506707,17.780340,46.509054,59.589543,39.737201
54.557084,84.751184,161.283699,173.221235,102.216612,100.772101,29.593822,14.283599,161.050604,1.148102,84.025051,55.690830,171.266322,161.969765,169.242082,161.379016,87.611379,159.674034,-0.000670,0.000590,32.000000,-235.726072,161.444564,-0.490334,27.571428,0.691392,472409.408472,0.942522,39.640942,21.748941,2.936737,0.042797,0.024279,201.356189,32.000000,218.098775,200.247541,205.052333,181.871557,32.000000,176.257127,68.093378,61.820111,103.537745,33.620253,51.044787,58.480199,31.754744,17.780340,46.506038,59.590783,39.721574
54.582328,84.720834,161.167416,173.206940,102.214194,100.767042,29.558111,14.286453,161.065390,1.148003,84.139205,55.618313,171.304151,161.959079,169.192726,161.393441,87.598241,159.654198,-0.000671,0.000597,32.000000,-235.719612,161.404344,-0.490199,27.554092,0.685337,472142.008555,0.936433,39.123041,21.765820,2.909050,0.040828,0.017571,201.133119,32.000000,218.338811,200.566701,202.837631,181.455220,32.000000,176.784100,68.059138,61.796927,103.513260,33.620253,51.010179,58.480199,31.650276,17.780340,46.496280,59.586318,39.833166
54.842840,84.749805,161.260780,173.210303,102.210110,100.767126,29.643123,14.281459,160.973610,1.147704,84.211594,55.704446,171.229229,162.016236,169.211241,161.372475,87.658243,159.578520,-0.000670,0.000613,32.000000,-235.727393,161.419745,-0.490014,27.560229,0.697589,472663.468364,0.953932,39.936491,21.790299,2.956238,0.045361,0.018760,200.530145,32.000000,218.962601,200.557285,200.644923,181.622166,32.000000,176.674147,68.105567,61.828202,103.559428,33.620253,51.037923,58.480199,31.588687,17.780340,46.505048,59.595720,39.727297
54.902390,84.774361,161.191971,173.217030,102.217829,100.767184,29.847931,14.285312,161.025513,1.147525,84.138241,55.651608,171.205723,161.968541,169.233182,161.269740,87.652141,159.628244,-0.000672,0.000604,32.000000,-235.722228,161.334676,-0.489981,27.523959,0.697130,472611.098058,0.954485,39.881774,21.794932,2.952740,0.054210,0.017868,200.488489,32.000000,219.090058,199.729698,200.855911,182.409625,32.000000,176.135578,68.104247,61.832738,103.531075,33.620253,50.992242,58.480199,31.571012,17.780340,46.504789,59.588225,39.828690
54.564018,84.774361,161.217358,173.217030,102.206878,100.767195,29.662382,14.277748,160.989675,1.147435,84.013312,55.591415,171.247435,161.905025,169.279468,161.312537,87.650003,159.642065,-0.000674,0.000586,32.000000,-235.730284,161.429740,-0.489624,27.489550,0.693891,472395.809950,0.946895,39.659796,21.702470,2.940416,0.046035,0.021228,200.947906,32.000000,218.357591,199.663729,203.679303,182.498728,32.000000,175.554963,68.115103,61.815602,103.532170,33.620253,51.023542,58.480199,31.756547,17.780340,46.512224,59.585580,39.752682
54.863205,84.784846,161.133619,173.224879,102.198312,100.770966,29.712583,14.275893,161.036851,1.147428,84.086620,55.710576,171.271671,161.941505,169.270195,161.181766,87.599965,159.584871,-0.000673,0.000566,32.000000,-235.731483,161.423642,-0.489546,27.535682,0.693777,472409.520036,0.939344,39.627116,21.729901,2.935974,0.054397,0.018226,201.353263,32.000000,218.165308,199.838321,205.364868,182.391849,32.000000,176.099916,68.130546,61.804764,103.558073,33.620253,51.001225,58.480199,31.417743,17.780340,46.515272,59.587773,39.820767
55.349199,84.782914,161.215871,173.227121,102.240078,100.774747,29.376050,14.283885,161.026374,1.147544,84.144020,55.778344,171.295150,162.003002,169.230698,161.330571,87.640867,159.676278,-0.000674,0.000552,32.000000,-235.722016,161.347444,-0.489522,27.535472,0.699310,472592.407080,0.951603,39.952974,21.737965,2.954646,0.046584,0.034108,201.365075,32.000000,218.128289,200.569817,204.082248,181.554951,32.000000,176.505903,68.147639,61.841680,103.569506,33.620253,51.020418,58.480199,31.257882,17.780340,46.514445,59.584508,39.841090
54.909496,84.783190,161.353566,173.231325,102.307106,100.786170,29.443299,14.281173,161.112736,1.147597,83.982348,55.716830,171.267321,161.990666,169.209889,161.531745,87.618956,159.673730,-0.000675,0.000565,32.000000,-235.726203,161.513765,-0.489427,27.494297,0.693815,472561.530688,0.944416,39.675257,21.763473,2.937007,0.050011,0.012238,200.651222,32.000000,218.829698,200.621049,201.183305,181.718737,32.000000,176.779685,68.116120,61.814950,103.541595,33.620253,51.027342,58.480199,31.538375,17.780340,46.514220,59.582443,39.818492
55.494657,84.783190,161.295420,173.231325,102.361395,100.795068,29.392608,14.279461,161.056926,1.147645,83.957239,55.741433,171.235752,162.012933,169.271487,161.427682,87.637266,159.652102,-0.000676,0.000556,32.000000,-235.727096,161.492310,-0.489770,27.531459,0.687682,472243.972555,0.946132,39.207727,21.761774,2.912705,0.054006,0.014353,200.419093,32.000000,219.057371,199.898672,200.123319,182.172554,32.000000,176.212721,68.142799,61.830100,103.564372,33.620253,51.050750,58.480199,31.136873,17.780340,46.514081,59.586239,39.811743
54.972435,84.699037,161.413077,173.210303,102.440320,100.805183,29.216297,14.280317,161.124465,1.147658,83.818262,55.772990,171.242097,162.090785,169.279711,161.547350,87.663745,159.746006,-0.000676,0.000544,32.000000,-235.728370,161.642620,-0.489645,27.502007,0.695232,472571.295085,0.952319,39.629118,21.782592,2.938537,0.053350,0.020272,200.691854,32.000000,218.693565,199.681290,202.580677,182.661260,32.000000,175.651118,68.118701,61.820065,103.542077,33.620253,51.058478,58.480199,31.419904,17.780340,46.487515,59.587773,39.795235
54.623073,84.668963,161.323474,173.192365,102.477320,100.817911,29.772300,14.283171,161.099044,1.147664,83.835925,55.742707,171.257698,162.133279,169.296095,161.529832,87.625368,159.740535,-0.000676,0.000559,32.000000,-235.725844,161.518373,-0.489418,27.522647,0.686303,472269.838919,0.943089,39.069257,21.755009,2.906504,0.051879,0.019591,201.309655,32.000000,218.221485,199.643896,204.857934,182.700956,32.000000,176.188275,68.154020,61.822968,103.518748,33.620253,51.060649,58.480199,31.656482,17.780340,46.477799,59.583416,39.762807
55.186495,84.664825,161.423813,173.178630,102.486584,100.829335,29.633519,14.280602,161.162014,1.147709,83.942851,55.729092,171.259404,162.072637,169.248948,161.548776,87.605363,159.697646,-0.000675,0.000574,32.000000,-235.728249,161.661669,-0.489479,27.519736,0.694405,472430.823866,0.958504,39.484530,21.768788,2.936255,0.046596,0.013560,201.500286,32.000000,217.982021,200.365134,205.006749,181.606862,32.000000,176.059929,68.141788,61.832433,103.527443,33.620253,51.048274,58.480199,31.549197,17.780340,46.477456,59.590468,39.713063
54.974421,84.664825,161.310058,173.178630,102.520129,100.838217,29.284915,14.282172,161.178456,1.147471,83.962307,55.646844,171.268680,162.043213,169.181039,161.539263,87.642753,159.786549,-0.000673,0.000561,32.000000,-235.725532,161.523575,-0.489417,27.506676,0.698265,472708.663822,0.947207,39.790595,21.804820,2.953394,0.050172,0.025900,200.823419,32.000000,218.541142,200.469467,202.030119,181.830544,32.000000,176.524757,68.161304,61.807262,103.494703,33.620253,51.059845,58.480199,31.423903,17.780340,46.475816,59.580613,39.856790
54.789510,84.654064,161.354916,173.173305,102.505319,100.842793,29.048811,14.285597,161.208358,1.147733,84.042879,55.672686,171.223125,162.167025,169.244284,161.539918,87.668273,159.722556,-0.000673,0.000570,32.000000,-235.722271,161.603358,-0.489402,27.513599,0.691246,472497.659850,0.941163,39.245164,21.806440,2.925060,0.049306,0.029622,200.435861,32.000000,218.903478,200.374052,200.121196,181.978854,32.000000,176.600874,68.149064,61.822166,103.516181,33.620253,51.058236,58.480199,31.563425,17.780340,46.472100,59.589897,39.862439
54.514854,84.674757,161.258775,173.164055,102.549499,100.844805,29.223435,14.284741,161.116304,1.147599,84.019456,55.568681,171.199702,162.097656,169.270038,161.457409,87.664293,159.661627,-0.000673,0.000569,32.000000,-235.723291,161.576886,-0.489571,27.481000,0.694012,472580.196060,0.956454,39.448411,21.807157,2.934275,0.048181,0.021767,200.588773,32.000000,218.944497,199.717560,201.451164,182.461732,32.000000,175.729707,68.185680,61.811293,103.473541,33.620253,51.044797,58.480199,31.709933,17.780340,46.478211,59.594549,39.815264
54.980299,84.698762,161.296830,173.182554,102.572663,100.844760,29.326826,14.284313,161.100840,1.147497,84.029904,55.613736,171.207516,162.099511,169.254747,161.454373,87.678426,159.733188,-0.000672,0.000552,32.000000,-235.725850,161.538278,-0.488968,27.472949,0.696520,472635.387436,0.967791,39.615354,21.754208,2.944997,0.052069,0.023622,201.276921,32.000000,218.223447,199.596595,204.110714,182.647024,32.000000,175.984350,68.216451,61.830986,103.468262,33.620253,51.058613,58.480199,31.429322,17.780340,46.485267,59.586150,39.791346
54.590177,84.698762,161.268379,173.182554,102.618347,100.847334,29.504498,14.282172,161.170611,1.147349,84.060321,55.626215,171.256843,161.977473,169.230716,161.505201,87.605293,159.624288,-0.000673,0.000540,32.000000,-235.723893,161.554738,-0.489029,27.470117,0.700722,472823.870597,0.967354,39.900845,21.732066,2.958070,0.049104,0.028982,201.499862,32.000000,218.016101,200.045449,205.259426,182.124330,32.000000,176.082732,68.187164,61.796446,103.473872,33.620253,51.051469,58.480199,31.666486,17.780340,46.485058,59.575647,39.822894
54.906146,84.734630,161.384248,173.201054,102.652358,100.848563,29.263485,14.279889,161.097069,1.147318,84.117011,55.778247,171.259345,161.985140,169.184362,161.572346,87.625160,159.663304,-0.000673,0.000536,32.000000,-235.727815,161.582639,-0.488732,27.493169,0.694821,472577.159031,0.956685,39.476158,21.748858,2.933700,0.049069,0.024326,201.207043,32.000000,218.216273,200.269817,203.248972,181.749786,32.000000,176.500990,68.185385,61.809320,103.491792,33.620253,51.078327,58.480199,31.648463,17.780340,46.495973,59.588048,39.725536
54.952844,84.734630,161.275365,173.209182,102.662553,100.854900,29.278944,14.278462,161.104795,1.147166,84.054605,55.745957,171.237173,162.108505,169.194214,161.504587,87.658492,159.771412,-0.000672,0.000548,32.000000,-235.727931,161.515296,-0.488778,27.486560,0.700077,472940.528478,0.956780,39.852129,21.775053,2.954165,0.045255,0.017213,200.585414,32.000000,218.740875,200.489507,200.994270,181.731185,32.000000,176.749619,68.220071,61.861030,103.524538,33.620253,51.055131,58.480199,31.446282,17.780340,46.495698,59.594451,39.809835
54.779801,84.709522,161.383172,173.205819,102.660020,100.867609,27.877820,14.281887,161.199745,1.147170,83.954698,55.610010,171.175290,162.016012,169.222445,161.516976,87.661134,159.674770,-0.000673,0.000553,32.000000,-235.727456,161.505668,-0.488615,27.472687,0.695768,472789.026281,0.958713,39.583776,21.771917,2.939275,0.045385,0.013474,200.601893,32.000000,218.935073,199.717761,200.447456,182.363250,32.000000,175.968529,68.195408,61.826961,103.499985,33.620253,51.103751,58.480199,31.348079,17.780340,46.495423,59.593261,39.729645
55.137449,84.705659,161.388130,173.200213,102.624846,100.865099,29.536423,14.282172,161.163257,1.146787,83.936584,55.672022,171.233568,162.131301,169.200670,161.427949,87.669389,159.718151,-0.000673,0.000553,32.000000,-235.724057,161.526348,-0.488260,27.459548,0.694912,472732.147405,0.957380,39.538927,21.784932,2.934796,0.047117,0.023927,201.011513,32.000000,218.334309,199.486369,203.230921,182.465848,32.000000,175.709392,68.211467,61.825126,103.498911,33.620253,51.061723,58.480199,31.610288,17.780340,46.487179,59.585265,39.852241
54.873352,84.705659,161.255223,173.200213,102.607211,100.857518,29.604126,14.282172,161.071405,1.146561,83.984965,55.637098,171.294941,162.038645,169.259581,161.496237,87.684573,159.680279,-0.000674,0.000558,32.000000,-235.727499,161.524553,-0.488531,27.454250,0.698074,472843.247931,1.009022,39.680155,21.740860,2.946034,0.047786,0.016465,201.570809,32.000000,217.965654,199.735458,204.875478,182.450827,32.000000,175.919191,68.216435,61.820076,103.530997,33.620253,51.051194,58.480199,31.476753,17.780340,46.485667,59.590281,39.790173
54.744858,84.718351,161.409356,173.203296,102.571574,100.852423,29.338666,14.282743,161.167260,1.146703,84.052245,55.804979,171.261409,162.210988,169.234920,161.451826,87.634179,159.692767,-0.000675,0.000545,32.000000,-235.725289,161.565914,-0.488489,27.457187,0.693593,472622.517557,0.945602,39.332950,21.751203,2.927015,0.043370,0.013406,201.533540,32.000000,217.913728,200.332723,204.453093,181.859824,32.000000,176.842218,68.199336,61.819187,103.533792,33.620253,51.073408,58.480199,31.158868,17.780340,46.489335,59.586642,39.810862
54.676350,84.718903,161.349996,173.207501,102.541985,100.854975,29.602869,14.282029,161.157394,1.146991,84.018026,55.717849,171.256695,162.084178,169.176111,161.472951,87.660014,159.794242,-0.000674,0.000529,32.000000,-235.726166,161.621653,-0.488204,27.448533,0.696681,472696.269081,0.948315,39.586318,21.719783,2.938680,0.047816,0.017658,200.842780,32.000000,218.482299,200.507836,201.610832,181.573324,32.000000,176.613969,68.195730,61.843208,103.526832,33.620253,51.085541,58.480199,31.581710,17.780340,46.489215,59.592464,39.861119
55.258447,84.702072,161.371226,173.199652,102.541152,100.857569,29.930343,14.281744,161.111836,1.146933,83.984854,55.681178,171.196325,162.226792,169.201756,161.462235,87.683648,159.692421,-0.000674,0.000559,32.000000,-235.722682,161.529836,-0.488067,27.452676,0.698960,472853.918398,0.959323,39.722621,21.775531,2.948393,0.049939,0.027925,200.575962,32.000000,218.784120,199.960721,199.862519,182.120707,32.000000,176.339845,68.194797,61.815451,103.524898,33.620253,51.100728,58.480199,31.501918,17.780340,46.488924,59.590812,39.829131
54.860652,84.702072,161.314306,173.199652,102.547079,100.860180,29.690426,14.288879,161.199710,1.146704,83.930644,55.676293,171.241778,162.159052,169.229414,161.467415,87.713420,159.714248,-0.000675,0.000562,32.000000,-235.722267,161.551329,-0.488008,27.473316,0.699881,472854.694273,0.952084,39.789166,21.793192,2.951002,0.042010,0.014822,200.769428,32.000000,218.574986,199.556000,202.132086,182.488709,32.000000,175.529682,68.206920,61.817192,103.516218,33.620253,51.074787,58.480199,31.455809,17.780340,46.483358,59.588619,39.807781
54.910310,84.695451,161.325503,173.192084,102.565190,100.866539,29.629258,14.287167,161.154523,1.146570,83.959955,55.603920,171.246473,162.069414,169.241580,161.557948,87.670875,159.722330,-0.000674,0.000553,32.000000,-235.720865,161.538032,-0.487516,27.431800,0.692012,472490.378310,0.930853,39.213591,21.725913,2.920300,0.048182,0.026682,201.439565,32.000000,218.062374,199.564450,204.223818,182.664812,32.000000,175.904442,68.231711,61.814938,103.548682,33.620253,51.078654,58.480199,31.559546,17.780340,46.480976,59.587783,39.840136
54.844039,84.708970,161.349010,173.197690,102.567392,100.870380,29.763015,14.278462,161.074559,1.146352,84.078003,55.661327,171.280025,161.995621,169.215537,161.434180,87.647409,159.698443,-0.000675,0.000530,32.000000,-235.723177,161.559022,-0.487163,27.466891,0.696618,472655.297432,0.945814,39.594939,21.705500,2.940437,0.036964,0.015899,201.623835,32.000000,217.715954,200.260838,205.422252,181.762023,32.000000,176.483665,68.203923,61.805373,103.549983,33.620253,51.091302,58.480199,31.458455,17.780340,46.484888,59.585836,39.829571
54.723046,84.732423,161.308273,173.200213,102.580681,100.867876,29.721497,14.282600,161.122335,1.145944,84.170463,55.753994,171.291770,162.079366,169.163157,161.450379,87.711683,159.700460,-0.000674,0.000532,32.000000,-235.728218,161.519761,-0.487156,27.527106,0.697088,472732.532162,0.946878,39.540597,21.751510,2.937982,0.044981,0.012944,201.107830,32.000000,218.247575,200.376235,202.739726,181.727966,32.000000,176.749346,68.195427,61.842065,103.570007,33.620253,51.097250,58.480199,31.522336,17.780340,46.484586,59.583810,39.850114
54.776142,84.732423,161.272508,173.200213,102.597568,100.867872,29.703399,14.280031,161.168961,1.145614,84.142432,55.744278,171.193886,162.184950,169.190732,161.568578,87.727868,159.794856,-0.000674,0.000514,32.000000,-235.721935,161.559939,-0.486918,27.524116,0.697229,472847.849957,0.943930,39.617808,21.764735,2.941961,0.047983,0.009885,200.687070,32.000000,218.679441,200.390136,200.673712,181.805481,32.000000,176.598432,68.173358,61.835331,103.613854,33.620253,51.066472,58.480199,31.505902,17.780340,46.491633,59.585010,39.772491
54.834405,84.737389,161.361268,173.202736,102.637265,100.869164,29.993088,14.281744,161.213658,1.145760,84.007860,55.986560,171.198466,162.165782,169.185999,161.584632,87.714030,159.867741,-0.000671,0.000555,32.000000,-235.729074,161.625121,-0.486882,27.618608,0.697196,472807.792177,0.947555,39.757697,21.701326,2.947721,0.046645,0.007510,200.618247,32.000000,218.772931,199.841358,200.981216,182.411137,32.000000,175.554637,68.174319,61.843003,103.580698,33.620253,51.112862,58.480199,31.544107,17.780340,46.492910,59.580899,39.817098
55.103033,84.725801,161.387177,173.198811,102.625355,100.872967,29.656317,14.276178,161.258921,1.145375,83.851565,56.230824,171.217796,162.132648,169.202018,161.686632,87.658523,159.807164,-0.000670,0.000541,32.000000,-235.732345,161.744372,-0.486707,27.658079,0.696413,472749.839030,0.947132,39.706577,21.725603,2.944211,0.045005,0.020719,201.125636,32.000000,218.077735,199.584050,203.651918,182.606670,32.000000,176.138230,68.130217,61.838372,103.568487,33.620253,51.110820,58.480199,31.294908,17.780340,46.489014,59.585944,40.039842
55.557821,84.676689,161.680157,173.183395,102.667146,100.881807,29.650738,14.285026,161.529759,1.145060,83.665238,56.152118,171.287959,162.518482,169.257803,161.861881,87.662349,160.054996,-0.000670,0.000505,32.000000,-235.723661,161.912625,-0.486586,27.697208,0.693626,472759.400032,0.936922,39.655491,21.770669,2.942701,0.042924,0.011188,201.486614,32.000000,217.783930,200.037144,205.252602,182.000224,32.000000,176.059423,68.137523,61.815984,103.576238,33.620253,51.225112,58.480199,31.225038,17.780340,46.488730,59.585216,40.001911
55.298795,84.676689,161.832682,173.183395,102.702284,100.895801,29.707311,14.287309,161.516843,1.144971,83.508091,56.042319,171.274461,162.461061,169.205856,161.898879,87.640186,160.093355,-0.000669,0.000503,32.000000,-235.716624,161.940198,-0.486260,27.709272,0.689154,472726.030810,0.942540,39.386056,21.800222,2.928826,0.046857,0.022413,201.508856,32.000000,218.013651,200.473680,203.917449,181.855831,32.000000,176.667912,68.110792,61.822991,103.585606,33.620253,51.264703,58.480199,31.129978,17.780340,46.473055,59.597470,39.756350
54.727379,84.510870,161.685777,173.134344,102.719003,100.914869,29.865763,14.283885,161.516033,1.144529,83.586930,55.798487,171.205920,162.450132,169.204660,161.955104,87.682214,160.067240,-0.000670,0.000485,32.000000,-235.727753,161.918010,-0.486227,27.711947,0.683299,472459.762812,0.934278,38.902592,21.902534,2.910124,0.045782,0.024583,200.810058,32.000000,218.515923,200.786789,201.364523,181.688045,32.000000,176.620011,68.116944,61.839246,103.595353,33.620253,51.261359,58.480199,30.915020,17.780340,46.420816,59.590301,39.937201
54.827455,84.459553,161.773724,173.092021,102.726256,100.933846,29.856650,14.284170,161.487063,1.144723,83.654151,55.827361,171.162377,162.425459,169.269551,161.859558,87.701224,160.043366,-0.000671,0.000479,32.000000,-235.724026,161.899695,-0.486442,27.712681,0.687132,472704.446175,0.937392,39.149644,21.941113,2.926514,0.048859,0.015260,200.568447,32.000000,218.868047,199.946765,200.037351,182.322346,32.000000,175.871430,68.138146,61.849293,103.588477,33.620253,51.256559,58.480199,31.384437,17.780340,46.404263,59.591097,39.938301
54.922235,84.495972,161.643643,173.074363,102.728762,100.955435,29.601579,14.280602,161.395893,1.144767,83.668874,55.719833,171.172558,162.311128,169.235372,161.785747,87.720044,160.041594,-0.000670,0.000473,32.000000,-235.730216,161.803780,-0.486088,27.700119,0.693931,472794.811357,0.942825,39.531972,21.887909,2.954386,0.043885,0.015231,200.838332,32.000000,218.382206,199.593788,202.815119,182.617666,32.000000,175.673571,68.122493,61.844417,103.556663,33.620253,51.203243,58.480199,31.365090,17.780340,46.403702,59.594795,39.899270
55.226600,84.495972,161.630049,173.074363,102.730208,100.971960,29.648442,14.278319,161.435776,1.144665,83.774632,55.675641,171.180077,162.409494,169.254098,161.865279,87.685438,160.058083,-0.000670,0.000467,32.000000,-235.726271,161.866760,-0.486069,27.702584,0.692958,472725.704826,0.941297,39.384339,21.858681,2.950597,0.048523,0.035302,201.405126,32.000000,217.900726,199.793430,204.801865,182.414358,32.000000,175.763556,68.135055,61.829000,103.549813,33.620253,51.214531,58.480199,31.126944,17.780340,46.414554,59.588275,39.942336
54.568847,84.556946,161.586956,173.089498,102.718465,100.983420,29.686825,14.282315,161.345632,1.144249,83.922464,55.622459,171.189733,162.366020,169.191418,161.737262,87.665799,159.940465,-0.000670,0.000484,32.000000,-235.731126,161.811529,-0.485835,27.682915,0.691697,472788.401503,0.947911,39.329663,21.839103,2.943137,0.048869,0.021781,201.562416,32.000000,217.923609,200.357246,204.857120,181.896556,32.000000,176.550741,68.118815,61.834845,103.526127,33.620253,51.197242,58.480199,31.334970,17.780340,46.433117,59.588648,39.775866
54.889424,84.616541,161.551428,173.106316,102.717589,100.992331,29.686905,14.281459,161.373541,1.144001,83.959560,55.681705,171.189880,162.293062,169.131885,161.747977,87.664384,159.895860,-0.000670,0.000485,32.000000,-235.726245,161.740841,-0.485957,27.628627,0.687638,472772.298026,0.940884,39.037942,21.880767,2.926670,0.047274,0.019775,200.913652,32.000000,218.268369,200.590399,202.376524,181.667652,32.000000,176.557310,68.101096,61.839619,103.519147,33.620253,51.195852,58.480199,31.328756,17.780340,46.451291,59.589770,39.760165
54.654506,84.649926,161.508825,173.122853,102.602635,100.991097,29.817849,14.281887,161.250737,1.143931,84.053787,55.635351,171.127057,162.224814,169.130085,161.611014,87.695872,159.909184,-0.000669,0.000464,32.000000,-235.725817,161.674700,-0.485682,27.637019,0.696948,473290.809747,0.952262,39.730898,21.850049,2.961158,0.042373,0.018110,200.516596,32.000000,218.722033,200.248319,200.304830,181.905138,32.000000,176.476793,68.127368,61.827960,103.553676,33.620253,51.162624,58.480199,31.287655,17.780340,46.450894,59.575607,39.855103
54.828026,84.649926,161.407395,173.122853,102.550643,100.987311,29.721704,14.277463,161.246967,1.143872,84.032943,55.583657,171.096304,162.188906,169.166401,161.652550,87.687976,159.866725,-0.000667,0.000471,32.000000,-235.732700,161.674845,-0.485569,27.629728,0.694029,473243.264041,0.946427,39.481754,21.832361,2.943216,0.060840,0.022813,200.642831,32.000000,218.601781,199.791650,201.601847,182.346266,32.000000,175.476001,68.139163,61.857022,103.523959,33.620253,51.153974,58.480199,31.360638,17.780340,46.460957,59.589927,39.848866
54.587554,84.696830,161.499766,173.133504,102.541995,100.982283,29.624770,14.282172,161.193166,1.143716,84.037359,55.636773,171.173288,162.127060,169.194703,161.573978,87.696874,159.831277,-0.000668,0.000450,32.000000,-235.725040,161.542011,-0.485628,27.589891,0.696855,473345.329084,0.946747,39.741247,21.806579,2.955087,0.048495,0.020182,201.216621,32.000000,218.073785,199.634768,204.024904,182.573138,32.000000,175.489767,68.148676,61.833507,103.518727,33.620253,51.144481,58.480199,31.316261,17.780340,46.475276,59.595759,39.903892
54.715859,84.716420,161.366190,173.149760,102.522833,100.977140,29.615451,14.280888,161.162136,1.143695,84.107829,55.544199,171.216157,162.098697,169.218651,161.663635,87.679757,159.735150,-0.000669,0.000435,32.000000,-235.725669,161.511848,-0.485858,27.588265,0.694267,473251.116663,0.946502,39.574162,21.796288,2.943885,0.044650,0.022385,201.485469,32.000000,217.848601,200.216590,205.202220,181.898659,32.000000,176.348815,68.166644,61.885129,103.559803,33.620253,51.144084,58.480199,31.433371,17.780340,46.481087,59.588009,39.863613
54.625900,84.740976,161.423578,173.165176,102.539239,100.972087,29.733030,14.282457,161.166974,1.143620,84.199560,55.677018,171.199156,162.085911,169.103883,161.620223,87.679092,159.682850,-0.000669,0.000438,32.000000,-235.725902,161.578681,-0.485620,27.592094,0.698941,473398.593550,0.954216,39.852729,21.772203,2.958546,0.045194,0.019664,201.250369,32.000000,218.213421,200.536041,203.268844,181.471193,32.000000,176.536539,68.140574,61.873109,103.563541,33.620253,51.145765,58.480199,31.391163,17.780340,46.480793,59.580368,39.857817
55.283343,84.740976,161.393190,173.165176,102.551923,100.966930,29.808561,14.282315,161.119762,1.143569,84.172794,55.643088,171.211274,162.131933,169.132444,161.541199,87.701828,159.710132,-0.000670,0.000437,32.000000,-235.724897,161.656528,-0.485357,27.603712,0.696713,473364.607162,0.952077,39.748617,21.748123,2.949167,0.049196,0.017147,200.591077,32.000000,218.702627,200.422028,200.900393,181.637845,32.000000,176.855008,68.172831,61.875022,103.562322,33.620253,51.155584,58.480199,31.083506,17.780340,46.488194,59.586868,39.797216
54.560780,84.740700,161.387565,173.165737,102.625072,100.962394,29.809001,14.284313,161.146765,1.143243,84.111980,55.597167,171.127369,162.107994,169.154271,161.537492,87.720495,159.797668,-0.000671,0.000411,32.000000,-235.722736,161.552147,-0.485354,27.596552,0.698070,473420.989100,0.950022,39.859881,21.726366,2.955074,0.041083,0.017243,200.426989,32.000000,218.704988,199.780611,200.506281,182.192522,32.000000,175.824557,68.145599,61.870630,103.540337,33.620253,51.126614,58.480199,31.395577,17.780340,46.487838,59.589760,39.776966
54.707571,84.741252,161.354376,173.173025,102.642352,100.957900,29.741908,14.287024,161.165330,1.142928,84.012176,55.740062,171.187748,162.155892,169.173017,161.532707,87.708604,159.731818,-0.000671,0.000384,32.000000,-235.719696,161.513253,-0.485380,27.586114,0.688806,473006.794657,0.935299,39.228698,21.715327,2.919382,0.042121,0.020590,200.880276,32.000000,218.229647,199.461164,203.060186,182.532297,32.000000,175.641378,68.161093,61.884983,103.532648,33.620253,51.142309,58.480199,31.445641,17.780340,46.487742,59.582718,39.832652
54.754415,84.752288,161.416816,173.177509,102.632232,100.954102,29.558510,14.274466,161.099165,1.142649,84.008249,55.633290,171.180774,162.123106,169.174232,161.531720,87.682316,159.738033,-0.000671,0.000404,32.000000,-235.732910,161.561716,-0.485311,27.575965,0.698625,473331.605264,0.948740,39.922439,21.734180,2.957941,0.048082,0.021255,201.319833,32.000000,217.711420,199.869642,205.121586,182.111740,32.000000,175.698078,68.159537,61.875874,103.558723,33.620253,51.140833,58.480199,31.273736,17.780340,46.487474,59.588560,39.860605
55.079651,84.752288,161.375620,173.177509,102.603290,100.950281,29.595155,14.284170,161.229812,1.142399,84.073662,55.734609,171.202786,162.111277,169.138482,161.618676,87.674350,159.684236,-0.000668,0.000416,32.000000,-235.721731,161.586267,-0.485209,27.616851,0.696735,473255.465621,0.948062,39.781432,21.717847,2.949398,0.045654,0.019794,201.431440,32.000000,217.950466,200.230209,204.236534,181.661963,32.000000,176.460132,68.156691,61.886413,103.566468,33.620253,51.153802,58.480199,31.205402,17.780340,46.490664,59.593418,40.003231
55.359982,84.731319,161.510002,173.177790,102.580862,100.951457,29.691492,14.276178,161.265786,1.142402,84.063278,55.807187,171.197332,162.134932,169.113245,161.703256,87.698481,159.826916,-0.000668,0.000436,32.000000,-235.735459,161.609766,-0.485199,27.603240,0.696608,473278.568159,0.953046,39.747357,21.746799,2.948015,0.048072,0.022389,200.672109,32.000000,218.448770,200.440814,201.517823,181.438418,32.000000,176.685778,68.140199,61.891585,103.559433,33.620253,51.152665,58.480199,31.418674,17.780340,46.483843,59.590842,39.781955
54.875834,84.706211,161.441708,173.180873,102.588607,100.952663,29.843809,14.287309,161.325294,1.142515,83.975922,55.747657,171.150254,162.272649,169.166765,161.540326,87.696638,159.834292,-0.000668,0.000426,32.000000,-235.721378,161.716671,-0.484994,27.620785,0.691023,473103.614994,0.945710,39.434949,21.731702,2.929859,0.043734,0.020830,200.387977,32.000000,218.882037,199.954830,199.787048,181.999424,32.000000,175.962297,68.154123,61.908965,103.578782,33.620253,51.179590,58.480199,31.309129,17.780340,46.475714,59.592484,39.857744
54.514549,84.664549,161.454335,173.164896,102.555692,100.951415,29.813136,14.282600,161.218600,1.142688,83.818084,55.642724,171.143054,162.227974,169.176706,161.620366,87.733871,159.752207,-0.000668,0.000408,32.000000,-235.723301,161.601666,-0.484851,27.597313,0.688140,472889.233472,0.937404,39.145837,21.768728,2.917450,0.049895,0.014963,200.643533,32.000000,218.728728,199.406399,201.996935,182.623948,32.000000,175.979652,68.137344,61.894155,103.557472,33.620253,51.172805,58.480199,31.060909,17.780340,46.475409,59.585786,39.752168
54.772027,84.664549,161.360767,173.164896,102.547899,100.952637,29.737390,14.283456,161.205727,1.143035,83.889320,55.612880,171.178251,162.183481,169.206018,161.545763,87.721975,159.896552,-0.000666,0.000398,32.000000,-235.724084,161.611659,-0.484910,27.553253,0.693859,473120.449224,0.941542,39.584483,21.773731,2.941945,0.048718,0.022571,201.198801,32.000000,217.988206,199.512991,204.318404,182.376161,32.000000,175.625802,68.167530,61.899429,103.582115,33.620253,51.155936,58.480199,31.366849,17.780340,46.462049,59.592405,39.740723
54.785073,84.652961,161.344086,173.163495,102.530958,100.952653,29.541547,14.275750,161.237900,1.142833,83.985854,55.534351,171.194674,162.154079,169.168770,161.375078,87.665957,159.666675,-0.000665,0.000389,32.000000,-235.735068,161.518458,-0.484575,27.577171,0.699287,473177.671038,0.949204,39.890932,21.701321,2.961674,0.043626,0.021188,201.432290,32.000000,217.844952,199.888968,205.229185,181.908153,32.000000,176.251324,68.174655,61.897391,103.587367,33.620253,51.196457,58.480199,30.980086,17.780340,46.458074,59.591068,39.840356
54.798344,84.681655,161.326015,173.161813,102.505598,100.955200,29.624839,14.279318,161.209597,1.142798,84.079498,55.644153,171.180131,162.144923,169.115772,161.592474,87.700115,159.777982,-0.000665,0.000382,32.000000,-235.727075,161.500326,-0.484188,27.560308,0.696557,473071.901208,0.946765,39.642663,21.775067,2.946043,0.044601,0.017386,200.990374,32.000000,218.196431,200.469528,202.386740,181.479800,32.000000,176.854692,68.140521,61.896099,103.608546,33.620253,51.150483,58.480199,31.326611,17.780340,46.466685,59.586180,39.830231
54.515575,84.702348,161.199425,173.170502,102.533262,100.947562,29.754927,14.282315,161.078739,1.142672,84.079219,55.590784,171.103781,162.144494,169.128389,161.416357,87.707962,159.610718,-0.000664,0.000399,32.000000,-235.721455,161.466938,-0.484156,27.500565,0.695682,473154.815928,0.952767,39.618520,21.732566,2.945037,0.040300,0.012167,200.534253,32.000000,218.709950,200.199450,200.183872,181.617410,32.000000,176.490161,68.126309,61.869211,103.601085,33.620253,51.164244,58.480199,31.414213,17.780340,46.466355,59.593831,39.849233
54.670054,84.702348,161.294520,173.170502,102.532932,100.939961,29.648938,14.279175,161.174316,1.142738,84.073286,55.608923,171.132808,162.052940,169.171658,161.493566,87.710954,159.697688,-0.000663,0.000381,32.000000,-235.729184,161.445525,-0.483928,27.497759,0.695926,473133.493545,0.949928,39.634445,21.746124,2.943994,0.044381,0.029948,200.528589,32.000000,218.912952,199.611537,200.876545,182.288834,32.000000,176.124832,68.162904,61.896445,103.612009,33.620253,51.140374,58.480199,31.422794,17.780340,46.472510,59.588294,39.835294
54.926242,84.735458,161.242858,173.186198,102.575574,100.934896,29.876831,14.279889,161.069285,1.142926,84.054106,55.648135,171.181195,162.040114,169.191811,161.469018,87.723826,159.620372,-0.000663,0.000370,32.000000,-235.727815,161.471528,-0.483921,27.482023,0.700736,473257.173241,0.951093,39.927739,21.666562,2.956943,0.043059,0.016550,201.028149,32.000000,218.139689,199.468317,203.555748,182.612829,32.000000,175.583465,68.186621,61.898972,103.614274,33.620253,51.140127,58.480199,31.093872,17.780340,46.482565,59.591264,39.815411
