OSU 80 Ton Compressor Load Stand
54.606175,84.741803,161.251625,173.190683,102.539695,100.927261,29.769749,14.284598,161.057651,1.143225,84.050389,55.583808,171.192005,162.088704,169.188101,161.457918,87.677835,159.783425,-0.000663,0.000403,32.000000,-235.723434,161.436100,-0.484087,27.485433,0.699050,473134.661778,0.951486,39.778681,21.700866,2.950327,0.048643,0.016380,201.366871,32.000000,217.827629,199.693789,205.087959,182.439792,32.000000,176.222225,68.156702,61.865057,103.595442,33.620253,51.125722,58.480199,31.452411,17.780340,46.484274,59.587753,39.868162
54.595919,84.759462,161.206780,173.194046,102.537287,100.919602,29.410792,14.278604,161.112619,1.143228,84.098044,55.527621,171.227527,162.021375,169.077863,161.380703,87.656940,159.690261,-0.000661,0.000402,32.000000,-235.735492,161.459312,-0.484053,27.436862,0.695807,472993.815844,0.939463,39.565300,21.654841,2.935625,0.044886,0.008791,201.377578,32.000000,217.973395,200.328844,203.469316,181.417362,32.000000,176.527261,68.162717,61.864832,103.585695,33.620253,51.160380,58.480199,31.404426,17.780340,46.484007,59.584075,39.890392
54.656937,84.759462,161.291730,173.194046,102.506613,100.917056,29.549196,14.275893,161.069539,1.143433,84.148184,55.558859,171.214247,162.029756,169.150344,161.353382,87.701125,159.739786,-0.000661,0.000418,32.000000,-235.731811,161.394274,-0.483634,27.437413,0.700035,473226.722174,0.948804,39.879734,21.770736,2.952993,0.044220,0.035615,200.697279,32.000000,218.568298,200.311244,201.009781,181.555722,32.000000,176.973141,68.206508,61.904765,103.611935,33.620253,51.143616,58.480199,31.430099,17.780340,46.489272,59.588442,39.750407
54.886167,84.755599,161.146632,173.193486,102.465453,100.913219,29.857877,14.283742,161.105662,1.143780,84.090596,55.513916,171.132575,161.948375,169.137854,161.441905,87.686860,159.653282,-0.000662,0.000435,32.000000,-235.724946,161.433612,-0.483663,27.483912,0.701215,473258.225450,0.960549,39.907287,21.751696,2.952726,0.049182,0.022063,200.426349,32.000000,218.752859,199.716574,199.975319,182.239410,32.000000,176.100310,68.190506,61.895764,103.599917,33.620253,51.113062,58.480199,31.344265,17.780340,46.487814,59.591137,39.858844
54.698193,84.755047,161.279016,173.188441,102.424359,100.909380,29.779039,14.281744,161.046461,1.143968,84.015275,55.685564,171.181533,162.012443,169.179096,161.369664,87.706023,159.626145,-0.000663,0.000447,32.000000,-235.725468,161.504383,-0.483712,27.485852,0.700699,473129.436456,0.954864,39.848438,21.728742,2.950984,0.046758,0.023809,200.891734,32.000000,218.477480,199.378544,202.590734,182.624746,32.000000,175.744436,68.193653,61.888879,103.589599,33.620253,51.138534,58.480199,31.406671,17.780340,46.487388,59.588039,39.801618
54.950989,84.759738,161.294591,173.188441,102.373359,100.902983,29.613732,14.281459,161.121520,1.144140,84.013390,55.788588,171.207304,162.102367,169.201572,161.475640,87.702100,159.678750,-0.000663,0.000442,32.000000,-235.728048,161.402123,-0.483412,27.571769,0.695795,473011.510172,0.940651,39.623942,21.705920,2.936015,0.051941,0.021909,201.408745,32.000000,217.818344,199.681093,204.706267,182.499431,32.000000,175.797661,68.194592,61.871809,103.594129,33.620253,51.120678,58.480199,31.294677,17.780340,46.487133,59.590045,39.833826
54.510991,84.759738,161.377172,173.188441,102.350193,100.899129,29.574409,14.281173,161.173698,1.144317,83.937951,55.798049,171.223240,162.060158,169.174652,161.432817,87.726435,159.726131,-0.000661,0.000478,32.000000,-235.728170,161.553739,-0.483297,27.603083,0.698793,473054.865770,0.946634,39.804263,21.675118,2.948525,0.052569,0.019384,201.468411,32.000000,217.864389,200.146041,204.477156,181.771647,32.000000,176.402611,68.209905,61.889753,103.611647,33.620253,51.173037,58.480199,31.519807,17.780340,46.488349,59.601080,39.808441
54.770157,84.700141,161.310332,173.176108,102.276819,100.888917,29.475449,14.280602,161.186529,1.144336,83.954976,55.627081,171.227294,162.048168,169.120154,161.505424,87.719120,159.628268,-0.000661,0.000494,32.000000,-235.726774,161.537994,-0.483591,27.632010,0.693237,472905.636041,0.947101,39.565817,21.701600,2.935245,0.074974,0.025801,200.770886,32.000000,218.244482,200.301372,201.893006,181.619751,32.000000,176.864225,68.214020,61.902278,103.584899,33.620253,51.139285,58.480199,31.317562,17.780340,46.469445,59.591599,39.876232
54.806408,84.659858,161.355711,173.171063,102.237344,100.873609,29.376261,14.274466,161.078408,1.144563,83.993628,55.458345,171.183418,162.080856,169.160471,161.372164,87.703825,159.648087,-0.000661,0.000504,32.000000,-235.725370,161.481116,-0.483507,27.632875,0.698683,473074.128997,0.956661,39.989557,21.697579,2.960452,0.049208,0.008602,200.444004,32.000000,218.627062,200.178966,199.935125,181.903502,32.000000,175.930294,68.196591,61.883041,103.573865,33.620253,51.170913,58.480199,31.335085,17.780340,46.456539,59.592130,39.785477
54.549850,84.678620,161.244318,173.168820,102.186809,100.854518,29.466383,14.278890,161.040502,1.144568,83.960602,55.584760,171.176290,162.014483,169.182420,161.423037,87.741828,159.697076,-0.000659,0.000524,32.000000,-235.731437,161.572340,-0.483444,27.614596,0.694016,472822.808433,0.954694,39.680055,21.662932,2.945223,0.046089,0.033480,200.485844,32.000000,218.743108,199.534490,201.578144,182.532767,32.000000,176.122774,68.228129,61.886747,103.557703,33.620253,51.116974,58.480199,31.626247,17.780340,46.456186,59.592681,39.845712
54.696901,84.678620,161.275002,173.168820,102.189273,100.835398,29.732815,14.281173,161.058638,1.144587,83.966808,55.519469,171.192618,162.034221,169.149923,161.394191,87.703755,159.620514,-0.000658,0.000528,32.000000,-235.726695,161.420112,-0.483210,27.582154,0.693513,472708.561269,0.956988,39.604889,21.686727,2.944103,0.048411,0.023949,201.124659,32.000000,217.895239,199.621860,204.036597,182.266914,32.000000,175.835298,68.228078,61.883344,103.530279,33.620253,51.142734,58.480199,31.429105,17.780340,46.461712,59.592995,39.765228
54.835974,84.715868,161.286520,173.167979,102.181248,100.817598,29.799846,14.280888,161.002457,1.144626,84.038478,55.606250,171.171408,161.999189,169.163724,161.471810,87.658170,159.657774,-0.000659,0.000545,32.000000,-235.726324,161.467469,-0.483067,27.539222,0.696873,472707.371842,0.958810,39.870911,21.669730,2.955908,0.044837,0.025863,201.343208,32.000000,217.880411,199.827150,205.101656,181.853042,32.000000,176.280736,68.230989,61.836417,103.554166,33.620253,51.140847,58.480199,31.046005,17.780340,46.473038,59.586052,39.804993
54.753517,84.733526,161.194652,173.180032,102.173507,100.804734,29.750011,14.286025,161.135730,1.144841,84.124117,55.608788,171.208085,161.953594,169.106866,161.426587,87.688370,159.610511,-0.000660,0.000561,32.000000,-235.717417,161.364595,-0.482873,27.504892,0.695707,472612.121537,0.947258,39.729080,21.674970,2.948522,0.054254,0.016919,201.090322,32.000000,218.077766,200.349002,203.077564,181.560600,32.000000,176.500100,68.228730,61.868917,103.561477,33.620253,51.113775,58.480199,31.383862,17.780340,46.478265,59.587606,39.846445
54.735504,84.729939,161.244004,173.180312,102.149874,100.794536,29.202894,14.280174,160.992265,1.144941,84.127785,55.548521,171.156125,161.938771,169.123040,161.392052,87.716025,159.611353,-0.000659,0.000579,32.000000,-235.733594,161.535608,-0.482880,27.472005,0.694908,472592.659094,0.942437,39.632460,21.736536,2.941254,0.049987,0.027513,200.400548,32.000000,218.638679,200.370448,200.689516,181.630694,32.000000,176.540538,68.206426,61.866974,103.578265,33.620253,51.161183,58.480199,31.582810,17.780340,46.477988,59.589199,39.849307
55.278385,84.729939,161.161164,173.180312,102.177226,100.786912,29.999295,14.283028,161.098411,1.144855,84.065710,55.472105,171.121947,161.976535,169.148836,161.369318,87.722864,159.606698,-0.000659,0.000590,32.000000,-235.730249,161.462920,-0.482504,27.460544,0.696453,472540.173876,0.945484,39.729459,21.686067,2.944005,0.047887,0.026416,200.273706,32.000000,218.734107,199.615230,200.676018,182.213773,32.000000,175.909293,68.260546,61.856145,103.560231,33.620253,51.105069,58.480199,31.062742,17.780340,46.476588,59.598650,39.797436
54.591787,84.740976,161.210655,173.181714,102.224620,100.783049,29.547330,14.278176,161.018541,1.144877,83.974217,55.582097,171.160487,162.015074,169.173666,161.313943,87.718093,159.530673,-0.000660,0.000616,32.000000,-235.734281,161.433431,-0.482378,27.417192,0.697654,472443.961916,0.963437,39.743217,21.658772,2.945876,0.046455,0.018171,200.781920,32.000000,218.226127,199.525736,203.109013,182.365541,32.000000,175.476498,68.252466,61.870629,103.568719,33.620253,51.144658,58.480199,31.432808,17.780340,46.479762,59.591599,39.835807
54.837984,84.746770,161.271235,173.193486,102.191468,100.781723,29.572672,14.280602,160.973734,1.145035,84.031576,55.578025,171.183109,162.004613,169.213871,161.378464,87.701642,159.613413,-0.000660,0.000619,32.000000,-235.730052,161.433736,-0.482081,27.421100,0.690266,472109.179407,0.927761,39.222399,21.649936,2.915446,0.049261,0.024634,201.238240,32.000000,217.812223,199.711843,204.967412,182.295369,32.000000,176.130665,68.279407,61.861743,103.608450,33.620253,51.142304,58.480199,31.336557,17.780340,46.481305,59.586711,39.879461
54.561531,84.738217,161.241016,173.199372,102.194460,100.779146,29.670199,14.283456,161.036896,1.145246,84.089825,55.671682,171.169173,161.990992,169.120826,161.406090,87.709658,159.570397,-0.000659,-0.007818,32.000000,-235.727034,161.432348,-0.481927,27.494481,0.700802,472475.499487,0.954852,39.892790,21.622093,2.953020,0.041149,0.022580,201.319935,32.000000,217.884221,200.407439,204.062269,181.715124,32.000000,176.499483,68.239303,61.851499,103.584386,33.620253,51.112572,58.480199,31.289286,17.780340,46.481043,59.586465,39.822014
54.746694,84.738217,161.308482,173.199372,102.179578,100.772919,29.537690,14.277891,160.992106,1.145248,84.112394,55.652634,171.150862,162.014626,169.114781,161.383412,87.698153,159.630291,-0.000658,-0.017362,32.000000,-235.728338,161.428414,-0.481615,27.509482,0.697618,472379.745484,0.949372,39.661431,21.674039,2.940867,0.039426,0.019075,200.446193,32.000000,218.497517,200.305249,201.472496,181.644699,32.000000,176.754910,68.210941,61.863563,103.590650,33.620253,51.154789,58.480199,31.397773,17.780340,46.478100,59.581587,39.865888
55.175247,84.739596,161.233093,173.208341,102.124999,100.769183,29.886541,14.282172,161.082192,1.145557,84.030843,55.611108,171.134187,162.089704,169.171175,161.371070,87.739919,159.597190,-0.000658,-0.035030,32.000000,-235.724057,161.402348,-0.481401,27.577460,0.699333,472486.296558,0.951428,39.919230,21.647571,2.955214,0.044289,0.012756,200.227326,32.000000,218.645430,199.980249,200.086773,182.084570,32.000000,175.983841,68.246363,61.864060,103.606929,33.620253,51.121644,58.480199,31.491768,17.780340,46.478260,59.580702,39.838155
54.645126,84.700969,161.312080,173.202175,102.077008,100.765385,29.746698,14.283456,161.114529,1.145860,83.938431,55.697510,171.117710,162.073371,169.196808,161.336499,87.727321,159.644345,-0.000658,-0.052271,32.000000,-235.724084,161.406242,-0.481600,27.599595,0.696684,472382.622179,0.952120,39.740719,21.684767,2.946452,0.042468,0.024460,200.505148,32.000000,218.583443,199.526901,202.057846,182.533896,32.000000,175.740079,68.234190,61.847185,103.562615,33.620253,51.156699,58.480199,31.457417,17.780340,46.465912,59.595769,39.742337
54.808732,84.691864,161.353281,173.190122,102.073642,100.762048,29.631855,14.280888,161.032530,1.145986,83.920805,55.774373,171.181753,162.019091,169.238248,161.440844,87.723468,159.719479,-0.000657,-0.078970,32.000000,-235.725833,161.491616,-0.481230,27.656741,0.688901,472060.314786,0.933016,39.330701,21.628804,2.922200,0.046862,0.026350,201.096609,32.000000,217.901159,199.615190,204.439653,182.524901,32.000000,175.717686,68.269576,61.848485,103.582783,33.620253,51.121191,58.480199,31.532232,17.780340,46.465602,59.588068,39.789879
55.398575,84.691864,161.355415,173.190122,102.142040,100.761240,29.669493,14.280317,161.099622,1.146263,83.930464,55.755934,171.205644,162.114438,169.186480,161.555010,87.696984,159.760045,-0.000656,-0.110487,32.000000,-235.723945,161.482561,-0.481044,27.654092,0.695667,472295.687573,0.947186,39.801334,21.661625,2.951994,0.045611,0.015397,201.278971,32.000000,217.851222,200.122885,204.845236,181.751413,32.000000,176.398939,68.262178,61.837677,103.613455,33.620253,51.174189,58.480199,30.990445,17.780340,46.462439,59.594294,39.767722
55.125599,84.668687,161.455400,173.183676,102.180676,100.762532,29.784567,14.278747,161.111291,1.146213,83.889070,55.694912,171.169980,162.095577,169.126112,161.428110,87.696123,159.718481,-0.000657,-0.137938,32.000000,-235.731415,161.446402,-0.481030,27.619264,0.692160,472190.393137,0.947715,39.634658,21.697694,2.943934,0.047014,0.021572,200.772845,32.000000,218.272578,200.317961,202.530832,181.684900,32.000000,176.928186,68.230225,61.841932,103.586660,33.620253,51.143526,58.480199,31.255341,17.780340,46.454864,59.582895,39.869776
54.620690,84.624266,161.287960,173.164616,102.184481,100.766261,29.802654,14.287738,161.051474,1.146184,83.943960,55.596369,171.142398,162.053672,169.137256,161.350721,87.714579,159.768608,-0.000658,-0.163056,32.000000,-235.722261,161.510214,-0.480840,27.587950,0.684384,471927.967285,0.935530,39.069547,21.741567,2.912628,0.039835,0.020739,200.254728,32.000000,218.695488,200.311903,200.473811,181.831279,32.000000,176.386260,68.219363,61.847328,103.584829,33.620253,51.151344,58.480199,31.451983,17.780340,46.440631,59.585167,39.854809
54.813916,84.646615,161.388685,173.149200,102.177470,100.767715,29.717938,14.281744,161.071631,1.146240,83.895403,55.760285,171.088535,162.150122,169.173534,161.441211,87.730918,159.720009,-0.000660,-0.185442,32.000000,-235.724976,161.616147,-0.480990,27.588501,0.689240,472047.563869,0.936905,39.307327,21.724611,2.928864,0.043818,0.016538,200.378688,32.000000,218.938867,199.583163,200.780496,182.526979,32.000000,175.773878,68.229866,61.831933,103.570140,33.620253,51.177842,58.480199,31.446798,17.780340,46.440242,59.589829,39.789952
55.563273,84.646615,161.312602,173.149200,102.198390,100.761335,29.514971,14.277463,161.065552,1.145875,83.852028,55.729201,171.162370,162.163459,169.187116,161.507337,87.708567,159.802408,-0.000662,-0.211624,32.000000,-235.733519,161.504344,-0.480965,27.536469,0.696061,472237.655014,0.945699,39.748197,21.727642,2.952873,0.047320,0.027614,200.836072,32.000000,218.027419,199.576408,203.663444,182.572031,32.000000,175.519786,68.226295,61.851799,103.561357,33.620253,51.166211,58.480199,30.857586,17.780340,46.446855,59.586731,39.806240
54.603876,84.659583,161.301768,173.143314,102.229908,100.764167,29.702749,14.276464,161.111949,1.145480,83.793372,55.670375,171.188885,162.194596,169.206234,161.499167,87.705849,159.805980,-0.000663,-0.243142,32.000000,-235.731240,161.529287,-0.481080,27.486875,0.693908,472139.896060,0.944821,39.584423,21.690472,2.944301,0.048648,0.022770,201.200364,32.000000,217.846096,199.846283,205.133323,182.070316,32.000000,176.251771,68.210601,61.809588,103.554694,33.620253,51.218636,58.480199,31.286798,17.780340,46.450548,59.589347,39.733460
54.701331,84.629233,161.376397,173.140511,102.245840,100.767959,29.758021,14.284455,161.123537,1.145299,83.846920,55.672681,171.186113,162.142230,169.133332,161.516122,87.685565,159.738718,-0.000664,-0.271999,32.000000,-235.723576,161.448194,-0.480977,27.483807,0.684867,471760.308101,0.937286,38.867327,21.748140,2.903224,0.045744,0.026242,201.194966,32.000000,217.998396,200.400237,203.572655,181.592089,32.000000,176.740189,68.192533,61.808561,103.556326,33.620253,51.186391,58.480199,31.390096,17.780340,46.440705,59.587085,39.883863
54.494774,84.625094,161.225571,173.135466,102.215179,100.767973,29.863409,14.278462,161.129964,1.145320,83.975333,55.587418,171.169291,162.112746,169.150786,161.368989,87.718398,159.774514,-0.000663,-0.299908,32.000000,-235.727603,161.452643,-0.481173,27.442343,0.698952,472300.816344,0.949260,39.799733,21.752388,2.954035,0.048738,0.014858,200.445403,32.000000,218.598216,200.474937,201.034371,181.716362,32.000000,176.564786,68.203675,61.840319,103.538677,33.620253,51.178479,58.480199,30.967708,17.780340,46.440320,59.589642,39.857010
54.745338,84.625094,161.330191,173.135466,102.206083,100.773042,29.656482,14.280174,161.078723,1.145153,83.954550,55.672461,171.072120,162.028980,169.128733,161.481690,87.726008,159.663100,-0.000664,-0.331436,32.000000,-235.731136,161.447339,-0.480762,27.462327,0.697992,472264.903747,0.945625,39.675425,21.743843,2.950137,0.044968,0.008054,200.392784,32.000000,218.836607,199.697358,200.022054,182.280651,32.000000,176.199944,68.210277,61.815966,103.544556,33.620253,51.176381,58.480199,31.349665,17.780340,46.438639,59.586603,39.782542
54.961541,84.648546,161.241023,173.143033,102.193947,100.773048,29.535866,14.278176,161.093069,1.145044,83.902792,55.698240,171.170067,162.151448,169.185879,161.473499,87.761894,159.714156,-0.000664,-0.355811,32.000000,-235.726741,161.428699,-0.480753,27.460911,0.701227,472306.077169,0.946167,39.870582,21.726353,2.958551,0.041357,0.031120,200.718839,32.000000,218.287440,199.555443,202.513725,182.376570,32.000000,175.292991,68.214105,61.856695,103.537493,33.620253,51.173571,58.480199,31.454819,17.780340,46.445591,59.587232,39.737275
54.889894,84.662617,161.346617,173.142473,102.136916,100.772996,29.611614,14.281601,161.104666,1.144935,83.874473,55.610700,171.199732,162.101204,169.170856,161.460300,87.712374,159.731619,-0.000666,-0.386723,32.000000,-235.721185,161.547804,-0.480772,27.497234,0.697780,472181.372261,0.948070,39.628902,21.670983,2.946921,0.050418,0.025222,201.150796,32.000000,217.986518,199.514900,204.847878,182.529070,32.000000,175.760791,68.230207,61.803366,103.551922,33.620253,51.181297,58.480199,31.264869,17.780340,46.449626,59.580151,39.881808
54.482825,84.641924,161.254784,173.138269,102.156203,100.776802,29.636889,14.279889,161.046894,1.144789,83.949932,55.517535,171.176777,162.009446,169.102711,161.371557,87.696995,159.662325,-0.000666,-0.418244,32.000000,-235.725193,161.477075,-0.480289,27.529230,0.694582,472029.834033,0.947919,39.444495,21.656986,2.933706,0.045871,0.019932,201.267761,32.000000,217.782150,200.401588,204.580527,181.749704,32.000000,176.513128,68.227009,61.800562,103.543600,33.620253,51.153627,58.480199,31.013164,17.780340,46.449276,59.585619,39.843144
55.067545,84.641924,161.371356,173.138269,102.169151,100.778123,29.798983,14.284455,161.034136,1.144590,83.989668,55.579279,171.173068,162.028368,169.059452,161.413608,87.704731,159.659383,-0.000666,-0.448593,32.000000,-235.725543,161.427473,-0.480209,27.535052,0.695084,472181.388387,0.946870,39.527378,21.713992,2.939459,0.049756,0.021690,200.678402,32.000000,218.358161,200.488209,201.860387,181.390451,32.000000,176.644629,68.221617,61.818174,103.531637,33.620253,51.192862,58.480199,31.140532,17.780340,46.442442,59.592700,39.795675
54.821344,84.661514,161.265290,173.147798,102.203464,100.779398,29.778340,14.281173,161.039353,1.144597,84.074654,55.560728,171.115608,162.035852,169.106672,161.440803,87.739553,159.656264,-0.000667,-0.473914,32.000000,-235.724072,161.444912,-0.480162,27.559128,0.699383,472416.033366,0.953749,39.898958,21.699663,2.959736,0.042734,0.022892,200.292568,32.000000,218.627387,200.284715,200.171326,181.780782,32.000000,176.350687,68.242652,61.829734,103.536304,33.620253,51.142712,58.480199,31.279437,17.780340,46.448202,59.592435,39.869703
54.475902,84.680000,161.268499,173.157609,102.273199,100.775597,29.738822,14.278604,161.006548,1.144401,83.971360,55.497570,171.108607,161.968196,169.142178,161.479631,87.728231,159.640636,-0.000667,-0.496883,32.000000,-235.731394,161.485580,-0.480059,27.604499,0.691846,472098.308019,0.937611,39.336189,21.690665,2.930426,0.050843,0.019397,200.377380,32.000000,218.755121,199.605429,201.527381,182.493630,32.000000,175.573922,68.217781,61.835259,103.503621,33.620253,51.159308,58.480199,31.503947,17.780340,46.453631,59.579787,39.856937
54.491297,84.681103,161.267584,173.157328,102.316695,100.773063,29.749730,14.285312,161.000998,1.144079,83.981961,55.556420,171.138543,162.022047,169.147940,161.415443,87.718948,159.603921,-0.000667,-0.528402,32.000000,-235.722064,161.438119,-0.479766,27.561278,0.694153,472192.906847,0.942909,39.592178,21.654505,2.941652,0.046614,0.016977,200.906508,32.000000,217.954157,199.533121,204.043524,182.739385,32.000000,175.829068,68.226283,61.844664,103.514063,33.620253,51.132093,58.480199,31.511650,17.780340,46.453299,59.582433,39.845932
54.699292,84.681103,161.181380,173.157328,102.336654,100.773063,29.574291,14.280745,161.026994,1.143976,84.034756,55.653864,171.162205,162.027268,169.113096,161.380073,87.672319,159.620086,-0.000666,-0.561075,32.000000,-235.727942,161.423110,-0.479711,27.618818,0.697689,472403.886707,0.950688,39.943724,21.659125,2.960364,0.043299,0.009881,201.247956,32.000000,217.787035,200.202971,205.146101,181.811491,32.000000,176.033383,68.224863,61.819770,103.525346,33.620253,51.129755,58.480199,31.393907,17.780340,46.453313,59.592012,39.850187
54.899002,84.707315,161.371611,173.173025,102.375524,100.768048,29.516378,14.282743,161.187363,1.143643,84.061820,55.972777,171.208596,162.099410,169.054781,161.473013,87.760006,159.802465,-0.000668,-0.594117,32.000000,-235.724797,161.584514,-0.479547,27.701561,0.698550,472402.059881,0.950026,39.929950,21.652661,2.959511,0.042017,0.014022,200.914486,32.000000,218.111688,200.375125,203.184921,181.504995,32.000000,176.677130,68.209341,61.828012,103.512082,33.620253,51.144725,58.480199,31.203964,17.780340,46.461187,59.589671,39.995675
54.994264,84.708142,161.388246,173.171343,102.358783,100.765566,29.554965,14.279461,161.132598,1.143618,83.818058,55.873657,171.155301,162.230870,169.094238,161.652756,87.715558,159.775349,-0.000669,-0.626007,32.000000,-235.730702,161.654001,-0.479550,27.641058,0.693951,472382.420389,0.951707,39.729261,21.706223,2.946681,0.047124,0.024065,200.401943,32.000000,218.573808,200.544305,200.701472,181.612275,32.000000,176.551283,68.245424,61.849706,103.530696,33.620253,51.200989,58.480199,31.199621,17.780340,46.461142,59.580849,39.845565
55.538568,84.582053,161.478907,173.144995,102.375875,100.773207,29.726456,14.278034,161.146860,1.143444,83.668489,55.649366,171.102985,162.234174,169.140646,161.530561,87.697713,159.848360,-0.000670,-0.647398,32.000000,-235.727539,161.651595,-0.479354,27.603712,0.689977,472122.112691,0.949811,39.563324,21.696725,2.939427,0.047313,0.037842,200.375534,32.000000,218.766793,199.675654,200.584292,182.230975,32.000000,175.896958,68.272622,61.858678,103.498391,33.620253,51.242843,58.480199,31.154185,17.780340,46.460839,59.587419,39.829497
54.855044,84.582053,161.394975,173.144995,102.388231,100.783352,29.913039,14.273895,161.217086,1.143444,83.589230,55.754223,171.142853,162.188927,169.162331,161.542558,87.713779,159.838835,-0.000672,-0.663982,32.000000,-235.733481,161.654309,-0.479000,27.562826,0.690271,472146.607313,0.946760,39.472687,21.729552,2.934638,0.047611,0.024555,200.744040,32.000000,218.045234,199.590889,203.188410,182.240970,32.000000,175.645407,68.276837,61.862924,103.485827,33.620253,51.208231,58.480199,31.247261,17.780340,46.421025,59.594923,39.832285
54.785827,84.520803,161.463771,173.115285,102.394675,100.785961,29.608435,14.280602,161.149920,1.143107,83.719982,55.571853,171.178576,162.294816,169.182846,161.482281,87.692837,159.837053,-0.000672,-0.693171,32.000000,-235.728085,161.564916,-0.478725,27.523906,0.684158,471764.619214,0.931031,38.826289,21.778682,2.907509,0.047448,0.029860,201.234379,32.000000,217.740130,199.867278,204.952585,182.197735,32.000000,175.956514,68.302615,61.822701,103.486013,33.620253,51.213202,58.480199,31.247045,17.780340,46.401419,59.581813,39.861045
54.511205,84.549496,161.384902,173.106876,102.435160,100.788530,29.260086,14.280174,161.229085,1.143017,83.849582,55.579546,171.139266,162.129630,169.127403,161.544111,87.688234,159.788306,-0.000672,-0.724694,32.000000,-235.729824,161.559103,-0.478796,27.510557,0.694017,472141.147871,0.937889,39.480310,21.758536,2.942208,0.049921,0.021544,201.307008,32.000000,217.785433,200.299515,204.217158,181.550055,32.000000,176.578002,68.296113,61.838774,103.503451,33.620253,51.208584,58.480199,31.461131,17.780340,46.409893,59.594480,39.850847
55.204354,84.585088,161.350176,173.107997,102.432273,100.793697,29.025419,14.278890,161.202795,1.143184,83.955163,55.580211,171.123553,162.133728,169.087033,161.427274,87.703460,159.813140,-0.000671,-0.756234,32.000000,-235.727831,161.581477,-0.478655,27.487977,0.696118,472149.075854,0.948724,39.485636,21.778715,2.947181,0.053825,0.025298,200.498369,32.000000,218.428452,200.561060,201.278622,181.426628,32.000000,176.282157,68.310572,61.864238,103.510824,33.620253,51.215056,58.480199,31.360855,17.780340,46.409426,59.586849,39.830745
54.497037,84.585088,161.413248,173.107997,102.456609,100.796398,29.703394,14.278890,161.124182,1.142971,83.964759,55.556983,171.056895,162.148736,169.107877,161.536796,87.709016,159.714216,-0.000671,-0.787773,32.000000,-235.728322,161.467429,-0.478565,27.490520,0.699909,472352.184567,0.965378,39.779108,21.762429,2.960582,0.049678,0.017943,200.314250,32.000000,218.778687,199.893595,199.820393,182.064260,32.000000,176.348273,68.326736,61.849941,103.533851,33.620253,51.220020,58.480199,31.471322,17.780340,46.420112,59.580387,39.872344
54.566267,84.625370,161.319415,173.108558,102.469330,100.792774,29.485635,14.279603,161.057069,1.143306,83.925603,55.422223,171.103862,162.119271,169.116906,161.375509,87.733561,159.529651,-0.000670,-0.820449,32.000000,-235.729576,161.513827,-0.478177,27.439747,0.691117,472029.226571,0.960015,39.148340,21.757845,2.922780,0.049693,0.021407,200.601973,32.000000,218.545625,199.741082,202.058899,182.161558,32.000000,175.705955,68.316843,61.888993,103.516443,33.620253,51.212632,58.480199,31.437405,17.780340,46.432290,59.582128,39.864054
55.048924,84.656272,161.304628,173.126777,102.462072,100.793120,29.649500,14.282029,160.982843,1.143117,83.976612,55.505868,171.146630,162.056610,169.127697,161.362452,87.693266,159.681606,-0.000669,-0.851973,32.000000,-235.726002,161.431573,-0.478217,27.434397,0.700846,472402.770335,0.951396,39.828387,21.709889,2.961872,0.092015,0.016411,201.197844,32.000000,218.078852,199.586636,204.335428,182.496264,32.000000,175.616969,68.339265,61.845808,103.528359,33.620253,51.187244,58.480199,31.144177,17.780340,46.441564,59.582964,39.895015
54.316062,84.691036,161.283736,173.148359,102.485539,100.795698,29.485766,14.280317,161.071348,1.143111,83.986892,55.507242,171.152968,161.958816,169.114281,161.319017,87.710076,159.669283,-0.000671,-0.884079,32.000000,-235.732632,161.430514,-0.478233,27.427657,0.700875,472352.094540,0.957159,39.801814,21.606186,2.956395,0.041707,0.024030,201.273258,32.000000,217.822706,200.238110,205.145379,181.800437,32.000000,176.336742,68.355909,61.852526,103.539683,33.620253,51.192218,58.480199,31.291270,17.780340,46.441207,59.582679,39.827223
54.598490,84.691036,161.273127,173.148359,102.486571,100.795763,29.531090,14.279175,161.031635,1.142717,84.073200,55.505775,171.154180,162.034996,169.051335,161.330099,87.706397,159.585868,-0.000672,-0.915988,32.000000,-235.728529,161.330987,-0.478053,27.420340,0.694493,472219.918883,0.942859,39.368387,21.711658,2.930205,0.044443,0.017520,200.844638,32.000000,218.213602,200.509061,202.156093,181.543615,32.000000,176.499697,68.312777,61.840064,103.516904,33.620253,51.180079,58.480199,31.432755,17.780340,46.451745,59.592976,39.769703
54.939191,84.685242,161.160663,173.161252,102.416352,100.795896,29.889788,14.284741,161.040796,1.142716,84.097314,55.476904,171.095641,161.935997,169.032194,161.411775,87.700506,159.642528,-0.000672,-0.933899,32.000000,-235.722144,161.425474,-0.478214,27.399516,0.704581,472632.262910,0.962136,40.109418,21.689564,2.969356,0.042813,0.020706,200.319704,32.000000,218.587932,200.392411,200.250778,181.639036,32.000000,176.514484,68.326784,61.837840,103.553437,33.620253,51.145210,58.480199,31.471904,17.780340,46.449611,59.593605,39.734120
54.632412,84.701521,161.280324,173.168820,102.424153,100.792611,29.620767,14.282315,160.963842,1.142564,83.989543,55.501280,171.070252,161.916606,169.106717,161.269677,87.757433,159.560277,-0.000673,-0.950801,32.000000,-235.724733,161.425985,-0.478146,27.451444,0.700884,472488.926325,0.955253,39.836381,21.657468,2.953802,0.040007,0.017328,200.406669,32.000000,218.692502,199.716815,200.743469,182.134686,32.000000,175.710047,68.372840,61.851572,103.523528,33.620253,51.183803,58.480199,31.418041,17.780340,46.454374,59.586583,39.843364
54.721380,84.683862,161.271263,173.174146,102.468331,100.790036,29.608095,14.279033,160.995372,1.142366,83.926549,55.564922,171.129145,161.909083,169.109051,161.387161,87.689807,159.606130,-0.000674,-0.971686,32.000000,-235.730310,161.374571,-0.477789,27.476437,0.696342,472314.447158,0.937406,39.502649,21.687661,2.933437,0.048026,0.020591,200.974313,32.000000,218.046303,199.423777,203.845072,182.563545,32.000000,175.739162,68.354238,61.844138,103.524161,33.620253,51.120697,58.480199,31.017007,17.780340,46.454064,59.589927,39.873811
54.593729,84.683862,161.195089,173.174146,102.427452,100.787486,29.649094,14.284741,160.975748,1.142363,83.955300,55.524986,171.159729,161.949211,169.139336,161.339087,87.695876,159.681379,-0.000674,-0.981395,32.000000,-235.724274,161.422537,-0.477667,27.516248,0.699652,472371.756758,0.951712,39.814145,21.595453,2.952100,0.040715,0.026023,201.365928,32.000000,217.676014,200.066669,205.135202,182.108701,32.000000,175.998479,68.379261,61.844636,103.544896,33.620253,51.151517,58.480199,31.441083,17.780340,46.448221,59.591982,39.833753
55.095498,84.669515,161.219843,173.175267,102.384232,100.783937,29.507415,14.272611,160.985355,1.142362,83.943239,55.524551,171.176268,161.918321,169.069374,161.378784,87.687847,159.483808,-0.000675,-0.982616,32.000000,-235.733126,161.380876,-0.477786,27.535892,0.697733,472419.733977,0.950369,39.710742,21.682750,2.947134,0.042162,0.018873,201.287120,32.000000,218.093109,200.262796,203.369136,181.659737,32.000000,176.785935,68.369468,61.836024,103.527426,33.620253,51.140713,58.480199,31.356356,17.780340,46.443402,59.580476,39.884890
54.775039,84.667032,161.124253,173.176949,102.320289,100.778848,29.836518,14.280174,160.919371,1.142580,83.953562,55.526592,171.124486,161.982489,169.069316,161.337617,87.715264,159.528753,-0.000676,-0.987296,32.000000,-235.730480,161.425639,-0.477599,27.543995,0.698122,472465.015116,0.951447,39.833801,21.708952,2.952630,0.042650,0.018190,200.505630,32.000000,218.471437,200.473259,201.088802,181.601527,32.000000,176.334588,68.356516,61.843082,103.525616,33.620253,51.130282,58.480199,31.318965,17.780340,46.442283,59.589455,39.884816
54.529843,84.664273,161.175048,173.173865,102.248547,100.768724,29.700126,14.276749,161.005347,1.142793,83.952688,55.516832,171.076845,161.967972,169.054388,161.318220,87.693663,159.578545,-0.000678,-0.992561,32.000000,-235.732594,161.369514,-0.477292,27.567625,0.690925,472177.169040,0.946471,39.336991,21.632228,2.926189,0.049594,0.020682,200.276656,32.000000,218.827864,199.713112,200.057369,182.440276,32.000000,175.886714,68.341957,61.829247,103.512378,33.620253,51.150325,58.480199,31.561613,17.780340,46.441938,59.590192,39.840869
54.637526,84.664273,161.117943,173.173865,102.232602,100.756126,29.492205,14.279889,161.001132,1.142756,83.880082,55.584946,171.106026,161.949089,169.123925,161.308158,87.726937,159.579235,-0.000678,-1.001645,32.000000,-235.728963,161.289279,-0.477081,27.558105,0.694593,472267.214616,0.941944,39.642246,21.624098,2.941563,0.040712,0.016826,200.698552,32.000000,218.255405,199.669314,202.862598,182.453957,32.000000,175.724847,68.371231,61.862939,103.497558,33.620253,51.125753,58.480199,31.430676,17.780340,46.440728,59.593408,39.838155
54.869129,84.668963,161.273105,173.169100,102.263036,100.749333,29.549852,14.283456,161.029215,1.143141,83.901755,55.752738,171.139241,161.984956,169.122902,161.392563,87.703963,159.561255,-0.000677,-1.012276,32.000000,-235.725395,161.402000,-0.476948,27.610216,0.697434,472387.885507,0.950801,39.875883,21.667061,2.955722,0.046774,0.022481,201.228364,32.000000,217.929091,199.741795,204.706442,182.454320,32.000000,175.685561,68.380485,61.836232,103.520103,33.620253,51.128326,58.480199,31.342940,17.780340,46.441848,59.582885,39.854516
54.531141,84.665377,161.199616,173.161813,102.281007,100.741003,29.563991,14.281030,161.063072,1.143522,83.877091,55.670393,171.158059,162.009283,169.107074,161.454025,87.686146,159.583315,-0.000676,-1.014605,32.000000,-235.731099,161.385706,-0.476530,27.648716,0.695900,472207.862829,0.955330,39.771966,21.634084,2.948851,0.049468,0.013093,201.373186,32.000000,217.804433,200.199266,204.892435,181.740297,32.000000,176.701761,68.378226,61.830185,103.531744,33.620253,51.152099,58.480199,31.502222,17.780340,46.440383,59.591323,39.803305
55.133478,84.607712,161.259285,173.150601,102.281600,100.730824,29.629992,14.281316,161.047994,1.143814,83.844186,55.497195,171.151886,162.097820,169.100514,161.445835,87.765725,159.561400,-0.000675,-1.015957,32.000000,-235.728519,161.429228,-0.476468,27.618372,0.692065,472103.677369,0.949032,39.553681,21.649345,2.939232,0.041495,0.018762,200.606373,32.000000,218.295871,200.607106,201.696256,181.604688,32.000000,176.436643,68.350543,61.871838,103.545250,33.620253,51.194258,58.480199,31.433585,17.780340,46.440036,59.587999,39.751361
54.826433,84.607712,161.224405,173.150601,102.278496,100.725746,29.773183,14.278034,161.029022,1.144072,83.923590,55.554340,171.104811,162.050983,169.140985,161.356174,87.726666,159.666020,-0.000674,-1.022087,32.000000,-235.729670,161.415014,-0.476144,27.614465,0.695286,472273.263063,0.954894,39.875734,21.676625,2.956102,0.051056,0.020937,200.213338,32.000000,218.715541,200.051156,200.092822,182.222211,32.000000,176.390430,68.365301,61.890063,103.563568,33.620253,51.165151,58.480199,31.310264,17.780340,46.421619,59.590635,39.817539
54.543869,84.588123,161.296948,173.136306,102.279521,100.716856,29.683745,14.285169,161.128663,1.144096,83.834109,55.535810,171.113114,161.899233,169.135878,161.363799,87.755217,159.573742,-0.000674,-1.022095,32.000000,-235.722043,161.467345,-0.476635,27.646120,0.688042,471678.109327,0.941209,39.238806,21.587644,2.924889,0.051403,0.022088,200.409764,32.000000,218.593458,199.832475,201.624515,182.308943,32.000000,175.689717,68.376655,61.898991,103.546903,33.620253,51.160880,58.480199,31.384545,17.780340,46.415080,59.582000,39.824142
54.818577,84.612403,161.154795,173.136306,102.293245,100.710507,29.592863,14.290306,161.021355,1.144127,83.808863,55.612420,171.121531,162.133889,169.133871,161.314175,87.700245,159.571697,-0.000674,-1.028660,32.000000,-235.718873,161.362024,-0.476607,27.629833,0.692062,471892.576310,0.942350,39.533481,21.671575,2.940633,0.048784,0.022993,200.973113,32.000000,217.989837,199.448309,204.107800,182.645893,32.000000,175.671967,68.383980,61.874112,103.523237,33.620253,51.136295,58.480199,31.335790,17.780340,46.422244,59.594028,39.879754
54.830905,84.611023,161.292687,173.138549,102.279699,100.711800,29.684637,14.281030,161.049343,1.144131,83.828895,55.658048,171.123269,161.983509,169.126289,161.372047,87.676843,159.670160,-0.000674,-1.029831,32.000000,-235.728149,161.544786,-0.476872,27.655377,0.695258,471918.276757,0.950393,39.786190,21.603446,2.957197,0.047150,0.014803,201.233889,32.000000,217.674493,200.072734,205.410635,181.735414,32.000000,176.426557,68.391327,61.869785,103.574906,33.620253,51.205668,58.480199,31.211647,17.780340,46.421842,59.593536,39.754223
54.573005,84.611023,161.266925,173.138549,102.267106,100.718182,29.641825,14.285882,161.130030,1.144122,83.856539,55.644544,171.153327,162.004510,169.052718,161.508585,87.721217,159.612654,-0.000674,-1.029848,32.000000,-235.721494,161.519290,-0.477043,27.651994,0.691412,471881.014666,0.948108,39.545727,21.657541,2.939784,0.041586,0.022970,201.006639,32.000000,218.087698,200.551412,202.897547,181.463617,32.000000,176.630750,68.409941,61.893153,103.602929,33.620253,51.177830,58.480199,31.477859,17.780340,46.421008,59.593212,39.781369
54.642550,84.593089,161.183990,173.127618,102.234714,100.720842,29.728277,14.279175,161.134437,1.144245,83.781073,55.575136,171.116019,161.989157,169.084703,161.425930,87.715058,159.589133,-0.000674,-1.030444,32.000000,-235.732463,161.389724,-0.476944,27.636180,0.691168,471925.336561,0.944954,39.532491,21.723173,2.941638,0.045691,0.017091,200.371796,32.000000,218.677140,200.381640,200.814402,181.668613,32.000000,176.787448,68.404013,61.876286,103.607657,33.620253,51.222356,58.480199,31.424751,17.780340,46.414991,59.585727,39.861926
55.177654,84.541219,161.294645,173.112762,102.144659,100.725928,29.741918,14.282743,161.106298,1.144557,83.753972,55.555475,171.094409,162.032365,169.100344,161.379463,87.717153,159.733577,-0.000675,-1.032106,32.000000,-235.724305,161.488903,-0.476965,27.650578,0.694648,472005.506665,0.951249,39.780961,21.654137,2.955068,0.044020,0.025970,200.256661,32.000000,218.643592,199.779435,200.525749,182.189117,32.000000,175.678097,68.433084,61.876256,103.576979,33.620253,51.188540,58.480199,31.111127,17.780340,46.398350,59.576139,39.853709
54.586291,84.554463,161.288311,173.107156,102.138609,100.729743,29.568532,14.283171,160.956363,1.144661,83.715366,55.507660,171.124487,162.054652,169.118557,161.337191,87.729254,159.701847,-0.000675,-1.047457,32.000000,-235.726828,161.410362,-0.476791,27.603371,0.693769,471968.476192,0.947153,39.695938,21.650207,2.949789,0.047193,0.030237,200.703513,32.000000,218.134663,199.518670,203.229514,182.598067,32.000000,175.552668,68.447562,61.894199,103.576091,33.620253,51.198559,58.480199,31.307015,17.780340,46.397874,59.590546,39.894941
55.093196,84.554463,161.283776,173.107156,102.079184,100.733593,29.556972,14.280602,161.068037,1.144597,83.784072,55.480238,171.131236,162.028919,169.132409,161.335111,87.685148,159.667283,-0.000675,-1.050380,32.000000,-235.728905,161.479257,-0.477211,27.616405,0.686646,471640.270198,0.936651,39.130021,21.710052,2.923188,0.044753,0.021746,201.110981,32.000000,217.701812,199.890321,204.928266,182.084507,32.000000,175.812974,68.448866,61.851520,103.594642,33.620253,51.189363,58.480199,31.151850,17.780340,46.401548,59.585708,39.867575
54.524265,84.564947,161.172157,173.114724,102.070648,100.733615,29.615239,14.285169,161.107580,1.144442,83.923685,55.505109,171.146217,161.900374,169.069091,161.354998,87.677182,159.724903,-0.000675,-1.051564,32.000000,-235.722371,161.404365,-0.476826,27.623146,0.695761,471963.477197,0.953332,39.711580,21.684349,2.954740,0.049745,0.020603,201.149857,32.000000,217.907290,200.255185,204.037242,181.559498,32.000000,176.584898,68.443569,61.894784,103.621949,33.620253,51.203004,58.480199,31.369280,17.780340,46.404368,59.587734,39.863907
54.462016,84.596124,161.232399,173.130140,102.055135,100.733624,29.653307,14.281601,161.068383,1.144332,83.926579,55.543613,171.121650,161.958469,169.037749,161.385493,87.720316,159.623880,-0.000675,-1.051591,32.000000,-235.732659,161.391661,-0.476839,27.578351,0.688652,471798.563624,0.944189,39.224143,21.713635,2.927472,0.042013,0.014673,200.443853,32.000000,218.356706,200.506288,201.513401,181.536739,32.000000,176.667554,68.452291,61.892681,103.621206,33.620253,51.172775,58.480199,31.552316,17.780340,46.413665,59.592995,39.767282
54.780319,84.595848,161.133845,173.142193,102.062819,100.723489,29.631334,14.275750,160.912333,1.143929,83.944267,55.665275,171.062460,162.008407,169.117558,161.357151,87.723826,159.515841,-0.000674,-1.052641,32.000000,-235.730642,161.357257,-0.476391,27.611396,0.695672,472128.674220,0.953069,39.781945,21.746304,2.955971,0.044728,0.022608,200.187259,32.000000,218.758792,199.892573,200.013962,182.153464,32.000000,176.185745,68.439382,61.911932,103.627449,33.620253,51.171105,58.480199,31.078291,17.780340,46.413246,59.598542,39.771097
54.698594,84.595848,161.289155,173.142193,102.126406,100.708260,29.743146,14.278604,161.144980,1.143917,83.785165,55.514301,171.084859,161.999353,169.121359,161.424544,87.725256,159.660224,-0.000673,-1.061245,32.000000,-235.729263,161.420643,-0.476149,27.595687,0.697944,472118.374788,0.953102,39.873271,21.659853,2.960456,0.041995,0.016015,200.470711,32.000000,218.478835,199.495929,202.248633,182.499492,32.000000,175.729170,68.444449,61.922903,103.618474,33.620253,51.192865,58.480199,31.397675,17.780340,46.412741,59.583210,39.870070
54.674758,84.601366,161.254176,173.142473,102.129124,100.693064,29.587790,14.282600,161.030647,1.143701,83.754668,55.674887,171.157758,162.051145,169.167573,161.374268,87.703627,159.684789,-0.000673,-1.073636,32.000000,-235.729038,161.489413,-0.476115,27.556820,0.692360,471894.310596,0.947681,39.565981,21.609995,2.941455,0.045353,0.010088,201.023550,32.000000,217.907237,199.607231,204.342942,182.497670,32.000000,175.542779,68.480572,61.907358,103.635152,33.620253,51.161920,58.480199,31.397998,17.780340,46.414049,59.587527,39.851434
54.496380,84.574052,161.316732,173.127057,102.123051,100.682860,29.512140,14.283314,161.051463,1.143706,83.787738,55.633042,171.182425,162.048922,169.134111,161.410674,87.698576,159.619716,-0.000673,-1.082981,32.000000,-235.725538,161.334963,-0.476344,27.581971,0.694376,471865.368806,0.945511,39.644677,21.670500,2.948689,0.044196,0.015822,201.255054,32.000000,217.745098,200.025602,205.111994,181.686376,32.000000,176.618704,68.475705,61.912927,103.647755,33.620253,51.200994,58.480199,31.538879,17.780340,46.405095,59.591284,39.833386
54.714509,84.542323,161.350029,173.107437,102.046378,100.685415,29.537795,14.279603,161.099399,1.143819,83.768509,55.497919,171.146580,161.959896,169.060130,161.432551,87.682552,159.564095,-0.000673,-1.084752,32.000000,-235.726461,161.517090,-0.476111,27.551522,0.695432,471856.237073,0.950796,39.673165,21.702662,2.949335,0.049441,0.027036,200.737580,32.000000,218.125869,200.454362,202.366176,181.406870,32.000000,176.548565,68.424020,61.896449,103.612053,33.620253,51.166168,58.480199,31.000101,17.780340,46.404653,59.585904,39.777333
54.561602,84.542323,161.246391,173.107437,101.995543,100.680370,29.606674,14.282315,160.975937,1.143510,83.889610,55.503879,171.113223,162.013340,169.074440,161.306510,87.735270,159.701480,-0.000673,-1.086503,32.000000,-235.726864,161.451601,-0.476012,27.503529,0.697339,471875.354953,0.956470,39.817986,21.679808,2.960137,0.049371,0.026331,200.431827,32.000000,218.760478,200.234866,200.104807,181.881141,32.000000,176.630036,68.449113,61.921739,103.645478,33.620253,51.178139,58.480199,31.492580,17.780340,46.394268,59.580122,39.866181
54.763052,84.548945,161.310818,173.105475,101.963642,100.672704,29.752957,14.277891,161.059769,1.143506,83.821990,55.534055,171.057568,162.026860,169.121980,161.302086,87.744288,159.647758,-0.000674,-1.088255,32.000000,-235.732763,161.453867,-0.475947,27.487924,0.695258,471760.079153,0.951443,39.575820,21.671973,2.948944,0.043128,0.022074,200.397488,32.000000,218.693127,199.642424,201.106865,182.103286,32.000000,175.901522,68.471331,61.929886,103.638768,33.620253,51.192899,58.480199,31.557757,17.780340,46.395866,59.579423,39.849674
54.751673,84.582329,161.227643,173.117527,101.893808,100.670004,29.697257,14.281887,160.989074,1.143373,83.810275,55.543736,171.087352,162.043580,169.108564,161.403380,87.716697,159.555278,-0.000674,-1.088840,32.000000,-235.727784,161.429146,-0.476118,27.473264,0.698088,471717.548748,0.952078,39.723268,21.678176,2.955309,0.047571,0.022238,200.938172,32.000000,218.072930,199.385589,203.593239,182.503037,32.000000,175.651952,68.450560,61.915236,103.616852,33.620253,51.174121,58.480199,31.389134,17.780340,46.405837,59.591382,39.834927
54.425440,84.609919,161.291563,173.127898,101.893049,100.670449,29.608438,14.276464,161.054746,1.143240,83.866750,55.555694,171.170252,162.042398,169.133845,161.371554,87.689190,159.678652,-0.000675,-1.089547,32.000000,-235.730748,161.417524,-0.476015,27.453175,0.695986,471565.781534,0.943547,39.535697,21.646121,2.945614,0.045802,0.023438,201.263705,32.000000,217.810959,199.806961,205.052706,182.090020,32.000000,176.163430,68.501596,61.910952,103.661289,33.620253,51.194928,58.480199,31.033051,17.780340,46.405404,59.592484,39.721868
55.023481,84.609919,161.203816,173.127898,101.883829,100.665885,29.515402,14.281173,161.086750,1.143321,83.920182,55.545459,171.167570,162.062278,169.072592,161.456449,87.717154,159.559788,-0.000675,-1.091309,32.000000,-235.727186,161.396617,-0.475620,27.463534,0.696216,471654.832015,0.945582,39.580036,21.634046,2.944707,0.045633,0.022329,201.086641,32.000000,217.939177,200.369072,203.483425,181.523897,32.000000,176.056548,68.476569,61.931813,103.654827,33.620253,51.166812,58.480199,31.214069,17.780340,46.413616,59.589052,39.851067
55.200879,84.606333,161.217024,173.131261,101.864303,100.660871,29.595050,14.278890,161.018601,1.143282,83.907343,55.606689,171.105772,161.905841,169.059510,161.340570,87.696562,159.588357,-0.000675,-1.091307,32.000000,-235.730617,161.351097,-0.475582,27.447693,0.701454,471920.887612,0.954677,39.922432,21.714468,2.963533,0.043772,0.024319,200.496205,32.000000,218.586063,200.329659,201.098773,181.658845,32.000000,176.980113,68.486101,61.938487,103.658550,33.620253,51.185468,58.480199,31.438406,17.780340,46.412089,59.578656,39.865447
54.689701,84.600539,161.197040,173.137988,101.897259,100.654913,29.692911,14.283742,161.080002,1.143378,83.912153,55.560373,171.072529,162.011015,169.104524,161.407843,87.728205,159.601861,-0.000675,-1.090701,32.000000,-235.727076,161.526450,-0.475271,27.480712,0.692726,471527.990246,0.946316,39.346434,21.635524,2.929728,0.047304,0.021888,200.405971,32.000000,218.743835,199.770097,200.168680,182.009454,32.000000,175.982017,68.506332,61.973121,103.673267,33.620253,51.162379,58.480199,31.413340,17.780340,46.409869,59.587222,39.865814
54.717334,84.599711,161.252496,173.134064,101.903319,100.654903,29.769702,14.278462,161.083058,1.143371,83.686084,55.689591,171.121766,162.130364,169.113965,161.396206,87.722663,159.639677,-0.000676,-1.090691,32.000000,-235.728914,161.542543,-0.475381,27.506099,0.690765,471446.525223,0.940410,39.172909,21.668373,2.920552,0.047688,0.012595,200.808803,32.000000,218.342238,199.369722,202.676647,182.577130,32.000000,175.597561,68.471959,61.952723,103.628701,33.620253,51.214995,58.480199,31.489427,17.780340,46.409454,59.582118,39.867649
55.202516,84.599711,161.301250,173.134064,101.858046,100.657465,29.694191,14.273610,161.109749,1.143204,83.694725,55.812902,171.144754,162.103327,169.170578,161.444159,87.719538,159.772110,-0.000675,-1.090704,32.000000,-235.729832,161.534265,-0.475481,27.535918,0.696666,471619.744900,0.946788,39.657937,21.642522,2.947484,0.045223,0.016899,201.325115,32.000000,217.773844,199.719965,204.940144,182.488846,32.000000,175.850740,68.489324,61.964778,103.685112,33.620253,51.204394,58.480199,31.090971,17.780340,46.408781,59.579827,39.839989
55.064878,84.547289,161.363992,173.122572,101.823398,100.660015,29.515980,14.281887,161.204811,1.143184,83.711468,55.789017,171.154859,162.161357,169.087081,161.640676,87.678613,159.786590,-0.000674,-1.088930,32.000000,-235.725162,161.677311,-0.475177,27.591989,0.695874,471614.938045,0.943824,39.630488,21.664282,2.947009,0.050382,0.017686,201.325946,32.000000,217.777161,200.130991,204.513771,181.792081,32.000000,176.567934,68.464863,61.940963,103.638125,33.620253,51.244865,58.480199,31.159622,17.780340,46.391957,59.588540,39.843877
54.920831,84.502869,161.431704,173.107156,101.875202,100.670250,29.537907,14.284313,161.293532,1.143163,83.640638,55.639401,171.156744,162.210438,169.085613,161.573674,87.723442,159.824603,-0.000674,-1.087150,32.000000,-235.724375,161.597994,-0.474873,27.592671,0.688835,471379.471493,0.937193,39.164720,21.724184,2.921991,0.042219,0.015933,200.634239,32.000000,218.251944,200.404942,201.920109,181.444301,32.000000,176.626155,68.493989,61.971573,103.631463,33.620253,51.247294,58.480199,31.245167,17.780340,46.377598,59.586672,39.829791
