OSU 80 Ton Compressor Load Stand
54.600671,84.509767,161.280054,173.058667,102.543562,100.713636,30.037867,14.283028,160.912746,1.146770,83.680680,55.572492,171.101306,161.997741,169.065851,161.217748,87.669699,159.613554,-0.000683,-1.141678,32.000000,-235.725659,161.382809,-0.469280,27.535996,0.695361,471702.518460,0.953262,39.461360,21.632430,2.941178,0.053732,0.023227,201.231146,32.000000,217.490611,199.891780,205.058137,182.227793,32.000000,175.997864,68.380509,61.963623,103.634957,33.620253,51.225938,58.480199,31.666684,17.780340,46.336481,59.595562,39.755396
54.460165,84.497627,161.185327,173.047175,102.567129,100.714888,29.804438,14.278176,160.945648,1.146382,83.743986,55.517934,171.084733,162.027798,168.989923,161.409937,87.655532,159.544385,-0.000682,-1.141664,32.000000,-235.730511,161.429026,-0.469523,27.558000,0.687939,471539.722316,0.938437,39.029990,21.685854,2.916795,0.043503,0.024417,201.189935,32.000000,217.800857,200.307570,203.664093,181.664012,32.000000,176.379979,68.349106,61.956277,103.622238,33.620253,51.186655,58.480199,31.617965,17.780340,46.332173,59.596251,39.860238
54.748194,84.487419,161.290228,173.039327,102.550071,100.721214,29.708019,14.281030,160.948829,1.146160,83.771850,55.580078,171.002191,161.949578,168.981419,161.277845,87.701749,159.520794,-0.000681,-1.140848,32.000000,-235.727985,161.402348,-0.469462,27.542212,0.697039,471934.952727,0.937915,39.653007,21.706042,2.953811,0.048405,0.019261,200.471130,32.000000,218.248032,200.567933,201.091484,181.594307,32.000000,176.523602,68.352517,61.992392,103.627718,33.620253,51.228700,58.480199,31.595077,17.780340,46.328460,59.582295,39.869483
55.069045,84.492385,161.167215,173.041569,102.547908,100.720177,29.544038,14.277891,160.931634,1.145907,83.794351,55.573365,170.965615,162.048393,169.039139,161.306649,87.710894,159.564831,-0.000680,-1.139704,32.000000,-235.731944,161.443425,-0.469354,27.569120,0.697988,472025.292603,0.947899,39.776563,21.690538,2.959692,0.043042,0.027352,200.201452,32.000000,218.526066,199.829920,199.809988,182.169710,32.000000,175.751213,68.357391,62.008614,103.629516,33.620253,51.183163,58.480199,31.767887,17.780340,46.327928,59.585462,39.858991
54.669194,84.492385,161.193646,173.041569,102.545499,100.714056,29.452652,14.282315,160.946845,1.145918,83.748560,55.524347,171.011726,162.046455,169.064841,161.325415,87.745863,159.533016,-0.000682,-1.140887,32.000000,-235.726864,161.418480,-0.468950,27.573762,0.694947,471799.723678,0.945566,39.488476,21.634198,2.946037,0.051927,0.018247,200.604245,32.000000,218.217545,199.383606,202.297507,182.431431,32.000000,175.762209,68.359843,62.014016,103.626742,33.620253,51.197070,58.480199,31.645301,17.780340,46.328953,59.593625,39.796922
54.853716,84.517492,161.285468,173.048296,102.552534,100.705144,29.463003,14.282172,161.012567,1.145483,83.752803,55.620042,171.038335,162.024943,169.084424,161.402198,87.687128,159.677178,-0.000682,-1.142624,32.000000,-235.725696,161.450479,-0.468807,27.603502,0.689477,471615.481333,0.944784,39.185212,21.643947,2.926639,0.055764,0.023795,201.125414,32.000000,217.573770,199.745399,204.354929,182.381757,32.000000,175.397190,68.365455,61.968143,103.629324,33.620253,51.163980,58.480199,31.785248,17.780340,46.336285,59.588157,39.753929
54.983795,84.542047,161.262730,173.046614,102.567451,100.701266,29.665961,14.276892,161.053213,1.145272,83.721858,55.671615,171.064366,162.111503,169.043744,161.363508,87.710566,159.585054,-0.000684,-1.144376,32.000000,-235.730320,161.548152,-0.468682,27.612445,0.694784,471730.055406,0.955209,39.569546,21.595327,2.948528,0.048840,0.018378,201.280210,32.000000,217.691608,200.061130,204.479911,181.872096,32.000000,176.484685,68.372501,61.994933,103.658335,33.620253,51.219932,58.480199,31.459386,17.780340,46.343462,59.578892,39.846372
55.103611,84.491833,161.360501,173.037085,102.622273,100.701187,29.761734,14.283314,161.121905,1.145237,83.685662,55.592920,171.032457,162.064745,168.995344,161.444085,87.692574,159.695949,-0.000683,-1.146113,32.000000,-235.728816,161.521453,-0.468668,27.641897,0.691919,471739.025691,0.951351,39.417027,21.715897,2.940283,0.043203,0.034085,200.697263,32.000000,217.962930,200.405148,202.090670,181.473258,32.000000,176.533800,68.352237,62.015987,103.635072,33.620253,51.209835,58.480199,31.572286,17.780340,46.342987,59.589760,39.832652
54.509643,84.491833,161.368972,173.037085,102.654736,100.701115,29.618675,14.277891,161.022505,1.145140,83.695023,55.607152,170.982323,162.139255,169.030146,161.437521,87.727559,159.763985,-0.000683,-1.147860,32.000000,-235.728993,161.491883,-0.468624,27.633793,0.689875,471638.120822,0.942428,39.316637,21.652950,2.932914,0.049088,0.019522,200.328243,32.000000,218.510050,199.979968,199.767614,181.904148,32.000000,176.188776,68.362336,62.001028,103.655866,33.620253,51.257042,58.480199,31.743515,17.780340,46.326777,59.580210,39.796189
55.097394,84.457346,161.336088,173.027555,102.681686,100.697343,29.561042,14.281030,161.110469,1.145106,83.658580,55.643753,170.990331,162.070781,169.053468,161.376773,87.716228,159.738557,-0.000683,-1.148440,32.000000,-235.731591,161.519496,-0.468667,27.627132,0.687846,471544.774621,0.937054,39.151535,21.718501,2.928311,0.049122,0.026043,200.393123,32.000000,218.409940,199.537889,200.908340,182.401454,32.000000,175.465945,68.392068,62.022609,103.653119,33.620253,51.216422,58.480199,31.738490,17.780340,46.315455,59.590419,39.730525
54.733278,84.459553,161.308514,173.032880,102.651538,100.693514,29.505671,14.283456,161.022187,1.145051,83.626988,55.606869,171.052713,162.098003,169.037285,161.403646,87.732519,159.800893,-0.000683,-1.147848,32.000000,-235.726051,161.471832,-0.468580,27.616169,0.696036,471791.633202,0.952758,39.722954,21.712680,2.960375,0.044272,0.018672,200.845464,32.000000,217.718937,199.409711,203.602824,182.504708,32.000000,175.200675,68.416854,61.995220,103.626008,33.620253,51.238360,58.480199,31.609640,17.780340,46.315582,59.594903,39.845932
55.026701,84.468933,161.340681,173.035123,102.638368,100.690925,29.541355,14.280460,161.174946,1.145264,83.683749,55.749904,171.054612,162.165477,169.072016,161.403420,87.698378,159.774226,-0.000682,-1.148458,32.000000,-235.731342,161.672458,-0.468247,27.635577,0.688117,471439.362555,0.943416,39.123005,21.713112,2.928198,0.037655,0.024395,201.293965,32.000000,217.500662,199.858866,205.060002,181.910338,32.000000,176.428325,68.435604,62.025844,103.697060,33.620253,51.237602,58.480199,31.451654,17.780340,46.315021,59.587773,40.001471
54.639954,84.468933,161.429741,173.035123,102.688533,100.690867,29.505631,14.275465,161.131217,1.145501,83.708328,55.845945,171.046648,162.137318,169.009569,161.471113,87.726264,159.792575,-0.000683,-1.150201,32.000000,-235.732075,161.647721,-0.468166,27.673552,0.693124,471585.779474,0.952007,39.474972,21.723538,2.947174,0.041736,0.013355,201.111769,32.000000,217.769661,200.326968,203.131464,181.351319,32.000000,176.345741,68.401349,62.026934,103.689324,33.620253,51.286254,58.480199,31.647657,17.780340,46.317400,59.584911,39.837568
55.079724,84.455966,161.462388,173.032600,102.753669,100.700976,30.038146,14.278604,161.177177,1.145520,83.604701,55.700779,171.054322,162.176998,169.013531,161.469363,87.709371,159.811059,-0.000683,-1.150232,32.000000,-235.725002,161.597181,-0.467879,27.633584,0.688840,471496.790114,0.945333,39.202359,21.746252,2.932043,0.041888,0.010771,200.562308,32.000000,218.419347,200.208793,200.508713,181.677766,32.000000,176.582283,68.431539,62.045206,103.713047,33.620253,51.243453,58.480199,31.529217,17.780340,46.312790,59.583662,39.833092
55.360036,84.404925,161.460950,173.021949,102.779282,100.711179,29.578641,14.283314,161.125337,1.145623,83.568641,55.648473,171.025390,162.148756,169.053170,161.444085,87.743943,159.749656,-0.000681,-1.149065,32.000000,-235.728160,161.655243,-0.467843,27.667651,0.693424,471647.429692,0.953775,39.574284,21.726227,2.954427,0.048150,0.029797,200.266777,32.000000,218.507719,199.668837,199.855481,182.123866,32.000000,175.775496,68.438713,62.059976,103.721859,33.620253,51.293948,58.480199,31.197078,17.780340,46.296267,59.579777,40.030157
54.562485,84.397476,161.410958,173.013261,102.752705,100.715058,29.543680,14.281887,161.213474,1.145738,83.510245,55.582883,171.042529,162.133136,169.085270,161.583960,87.780921,159.728640,-0.000680,-1.150792,32.000000,-235.732374,161.617758,-0.468159,27.656400,0.688722,471478.416531,0.928786,39.138558,21.751042,2.931431,0.046008,0.016936,200.689806,32.000000,218.083542,199.157439,202.586463,182.472385,32.000000,175.420586,68.414623,62.061254,103.703098,33.620253,51.264311,58.480199,31.512756,17.780340,46.295650,59.596841,39.832579
54.710157,84.397476,161.481910,173.013261,102.700502,100.718839,29.576111,14.283742,161.159760,1.146004,83.518419,55.633470,171.038704,162.165986,169.103445,161.559250,87.706620,159.751063,-0.000680,-1.152519,32.000000,-235.724290,161.670682,-0.468038,27.631040,0.684130,471243.539873,0.937988,38.819391,21.690155,2.916561,0.055165,0.021001,201.235797,32.000000,217.616811,199.533593,204.701961,182.352901,32.000000,175.693558,68.437373,62.026789,103.737488,33.620253,51.305760,58.480199,31.594255,17.780340,46.292698,59.587183,39.777847
55.227921,84.414306,161.328419,173.011018,102.725293,100.725119,29.536185,14.278034,161.177423,1.146033,83.648413,55.469872,171.037658,162.153589,169.000930,161.550445,87.681655,159.882477,-0.000680,-1.152516,32.000000,-235.726392,161.601831,-0.467472,27.609167,0.694858,471601.213081,0.954082,39.577568,21.644167,2.958277,0.048019,0.016170,201.296083,32.000000,217.559068,199.992468,204.176902,181.592981,32.000000,176.219333,68.401283,62.033151,103.726140,33.620253,51.257271,58.480199,31.714713,17.780340,46.297341,59.585059,39.830158
54.755746,84.433067,161.422728,173.005413,102.715907,100.726759,29.828474,14.276321,161.114749,1.145959,83.783768,55.535246,171.043079,162.067377,168.987338,161.543354,87.736860,159.790656,-0.000681,-1.153695,32.000000,-235.733678,161.572219,-0.467486,27.607882,0.693821,471684.171069,0.950271,39.435167,21.728081,2.951589,0.045081,0.012760,200.514373,32.000000,218.152960,200.217453,201.338108,181.509319,32.000000,176.791056,68.404845,62.059780,103.738851,33.620253,51.291442,58.480199,31.557416,17.780340,46.302599,59.588353,39.850847
54.522324,84.470865,161.317738,173.013541,102.673194,100.723014,29.792710,14.279033,161.039991,1.146393,83.871063,55.541856,170.993536,162.135992,169.043251,161.351143,87.746748,159.766106,-0.000681,-1.154283,32.000000,-235.734244,161.557309,-0.467198,27.613547,0.686912,471513.056195,0.941938,38.955015,21.809356,2.921139,0.048050,0.019089,200.323251,32.000000,218.588648,199.848966,199.480720,181.920536,32.000000,175.903706,68.440131,62.080254,103.769719,33.620253,51.256921,58.480199,31.574343,17.780340,46.302011,59.595729,39.803379
54.532221,84.470865,161.345216,173.013541,102.656770,100.721752,29.729486,14.283028,161.073732,1.146232,83.759794,55.542278,170.991540,162.060545,169.031551,161.409900,87.735993,159.696644,-0.000680,-1.155999,32.000000,-235.724840,161.552331,-0.466823,27.600172,0.693668,471686.644387,0.941533,39.426854,21.714811,2.948051,0.043412,0.015857,200.464344,32.000000,218.520764,199.163687,201.567737,182.389619,32.000000,175.613774,68.415453,62.073819,103.726025,33.620253,51.266661,58.480199,31.712724,17.780340,46.313268,59.588403,39.785477
54.580074,84.509215,161.313970,173.023071,102.655402,100.729356,29.509409,14.278462,161.069166,1.146257,83.751680,55.593753,171.049983,161.952230,169.042382,161.366381,87.757524,159.703830,-0.000680,-1.157742,32.000000,-235.727111,161.599486,-0.467178,27.604263,0.696288,471822.752508,0.947110,39.689736,21.694400,2.958747,0.045650,0.021390,201.051290,32.000000,217.776603,199.329826,204.089093,182.617244,32.000000,175.372189,68.405489,62.086818,103.728813,33.620253,51.227307,58.480199,31.721607,17.780340,46.324723,59.585423,39.860752
54.773059,84.529080,161.346407,173.030918,102.688743,100.736976,29.619679,14.274751,161.120370,1.146013,83.813170,55.479747,171.020774,162.143782,169.017581,161.472030,87.720006,159.697182,-0.000681,-1.158320,32.000000,-235.736067,161.526596,-0.467176,27.602715,0.696596,471831.248863,0.948925,39.680178,21.675380,2.958713,0.059824,0.015105,201.235051,32.000000,217.659871,199.770527,204.645562,181.883531,32.000000,176.172122,68.378266,62.069023,103.717107,33.620253,51.270323,58.480199,31.580624,17.780340,46.330425,59.586701,39.840282
54.871264,84.517216,161.352156,173.033161,102.714332,100.743620,29.492541,14.284313,161.110482,1.145630,83.876774,55.528781,171.094434,162.007345,169.001886,161.486317,87.723621,159.711967,-0.000679,-1.158316,32.000000,-235.722080,161.561610,-0.466906,27.606125,0.695838,471850.674743,0.955251,39.672331,21.656930,2.955547,0.048336,0.033371,200.895465,32.000000,217.999452,200.294815,202.317191,181.323024,32.000000,176.466925,68.401933,62.084492,103.726246,33.620253,51.223455,58.480199,31.586625,17.780340,46.329937,59.588570,39.803159
54.369284,84.517216,161.353799,173.033161,102.707455,100.750241,29.668724,14.283742,161.170874,1.145360,83.932623,55.628109,171.051496,162.179688,169.020397,161.487865,87.767418,159.697031,-0.000679,-1.159495,32.000000,-235.727240,161.587308,-0.466961,27.609534,0.693504,471883.386278,0.948163,39.506200,21.691597,2.945726,0.047680,0.024449,200.293500,32.000000,218.593642,200.120002,200.064569,181.651571,32.000000,176.230442,68.378910,62.114910,103.722964,33.620253,51.271035,58.480199,31.841412,17.780340,46.325731,59.592582,39.787091
54.667808,84.518044,161.308396,173.037645,102.719898,100.754066,29.846121,14.282600,161.102396,1.145326,83.769485,55.542500,170.999643,162.027818,169.041538,161.446957,87.780653,159.714335,-0.000679,-1.159478,32.000000,-235.726087,161.528408,-0.467010,27.601902,0.692146,471839.732317,0.950429,39.399882,21.694320,2.940558,0.049823,0.023942,200.373397,32.000000,218.614256,199.417945,200.419883,182.205581,32.000000,175.927358,68.365470,62.088803,103.684072,33.620253,51.248947,58.480199,31.779333,17.780340,46.325489,59.591736,39.728837
55.026765,84.515561,161.331892,173.030638,102.734575,100.757870,29.724940,14.280031,161.082666,1.145033,83.737898,55.591262,171.027517,162.111217,169.041873,161.404458,87.759965,159.662468,-0.000679,-1.159473,32.000000,-235.727345,161.503650,-0.466504,27.593563,0.698871,472051.767140,0.954348,39.884062,21.644120,2.967738,0.042360,0.028170,200.782659,32.000000,217.947087,199.356276,203.259516,182.342543,32.000000,175.230560,68.382888,62.078288,103.654967,33.620253,51.267828,58.480199,31.448478,17.780340,46.324213,59.587803,39.875719
55.038763,84.522458,161.348244,173.031199,102.709849,100.761667,29.643989,14.280031,161.029222,1.144414,83.759728,55.512642,171.045964,162.080549,169.054022,161.452048,87.733082,159.723683,-0.000680,-1.159479,32.000000,-235.733573,161.553576,-0.466608,27.576594,0.694881,471887.991700,0.943076,39.596542,21.638305,2.950702,0.044800,0.023540,201.148609,32.000000,217.849374,199.565465,204.879083,182.170204,32.000000,175.970315,68.336560,62.078107,103.685243,33.620253,51.249615,58.480199,31.723873,17.780340,46.323710,59.586770,39.838008
54.822819,84.522458,161.317452,173.031199,102.674057,100.765433,29.667578,14.278747,161.061769,1.144007,83.848247,55.483093,171.099489,162.060831,168.986062,161.402522,87.746633,159.633596,-0.000680,-1.159451,32.000000,-235.726334,161.511339,-0.465911,27.596657,0.690392,471751.616066,0.940225,39.248925,21.636754,2.931880,0.046885,0.033534,201.111090,32.000000,217.779172,200.194984,203.702089,181.514102,32.000000,176.133014,68.313621,62.087668,103.672209,33.620253,51.264435,58.480199,31.569426,17.780340,46.325369,59.582472,39.802058
54.593656,84.517492,161.381732,173.030358,102.624024,100.769272,29.681370,14.283028,161.067521,1.143980,83.816864,55.578015,171.014888,162.085993,168.967286,161.407455,87.746871,159.692073,-0.000680,-1.159438,32.000000,-235.724676,161.482825,-0.465842,27.552073,0.690763,471824.638570,0.942620,39.244317,21.689883,2.931538,0.049863,0.020428,200.379144,32.000000,218.456961,200.179270,200.905404,181.784808,32.000000,176.406581,68.275648,62.090463,103.645696,33.620253,51.236736,58.480199,31.818414,17.780340,46.323319,59.594136,39.749527
55.150774,84.516388,161.304975,173.026434,102.607441,100.770598,29.805488,14.278319,161.112987,1.143967,83.877323,55.508168,170.982528,162.082425,169.002746,161.370313,87.766433,159.726705,-0.000679,-1.159408,32.000000,-235.729549,161.474200,-0.465765,27.545700,0.693058,471929.232130,0.945948,39.451702,21.637703,2.942524,0.046369,0.018925,200.197348,32.000000,218.598672,199.705857,199.815669,181.970681,32.000000,175.812603,68.258622,62.099281,103.656531,33.620253,51.262198,58.480199,31.378533,17.780340,46.322474,59.587852,39.852608
54.702249,84.532115,161.293875,173.027555,102.622079,100.765526,29.847585,14.277177,161.104818,1.144100,83.794750,55.513361,171.008182,162.039523,169.036668,161.441208,87.777125,159.729644,-0.000679,-1.159419,32.000000,-235.729871,161.378753,-0.465734,27.526450,0.697538,472061.773577,0.949855,39.667502,21.662541,2.956053,0.047062,0.019893,200.440882,32.000000,218.482643,199.269952,202.224651,182.359080,32.000000,175.347672,68.264414,62.084172,103.628711,33.620253,51.228668,58.480199,31.656922,17.780340,46.321972,59.580122,39.881808
54.585961,84.532115,161.330759,173.027555,102.573956,100.760424,29.690664,14.285169,161.085025,1.144800,83.820584,55.582105,171.002696,162.119127,169.046837,161.332344,87.742473,159.643445,-0.000679,-1.158241,32.000000,-235.724174,161.485292,-0.465996,27.522779,0.689921,471735.296444,0.935507,39.130920,21.657827,2.924800,0.047039,0.025740,200.951723,32.000000,217.836087,199.399346,204.457903,182.375244,32.000000,175.870188,68.288637,62.071295,103.634989,33.620253,51.270598,58.480199,31.733075,17.780340,46.326398,59.588452,39.782836
54.844938,84.533218,161.389350,173.035123,102.564768,100.762914,29.579268,14.283885,161.138329,1.145069,83.838353,55.640110,171.014990,162.051940,169.023347,161.459649,87.730619,159.660444,-0.000678,-1.158256,32.000000,-235.726442,161.366207,-0.466198,27.528024,0.696372,471948.588283,0.942523,39.577423,21.648396,2.948579,0.049202,0.022028,201.084880,32.000000,217.777169,200.026291,204.565384,181.657230,32.000000,176.180200,68.277841,62.075497,103.629332,33.620253,51.247139,58.480199,31.247517,17.780340,46.326258,59.590369,39.843217
54.768915,84.525769,161.250428,173.044933,102.558286,100.770503,29.614633,14.274181,161.083680,1.145080,83.833914,55.614325,171.025096,162.067847,168.951404,161.436255,87.752178,159.737911,-0.000678,-1.158243,32.000000,-235.730081,161.579215,-0.466021,27.488291,0.698146,472051.702971,0.949654,39.689550,21.646088,2.955536,0.048050,0.022495,200.441827,32.000000,218.208135,200.166998,201.776912,181.616828,32.000000,176.479579,68.251294,62.079332,103.598612,33.620253,51.249793,58.480199,31.596050,17.780340,46.323445,59.581725,39.831772
55.328440,84.511146,161.318418,173.044933,102.578904,100.770572,29.575460,14.282172,161.135636,1.145241,83.844496,55.554255,170.995695,162.030326,168.985353,161.377263,87.749782,159.652202,-0.000678,-1.158666,32.000000,-235.727499,161.564527,-0.466303,27.492802,0.694775,471951.282367,0.948357,39.441192,21.665232,2.942648,0.045804,0.019756,200.114030,32.000000,218.598490,200.103191,199.734304,181.594306,32.000000,176.097316,68.255868,62.099438,103.588673,33.620253,51.258185,58.480199,31.644495,17.780340,46.322953,59.588462,39.830378
54.816596,84.511146,161.409349,173.044933,102.554515,100.775687,29.699409,14.280031,161.133659,1.145576,83.767548,55.664521,170.968852,162.110564,169.006945,161.489207,87.741733,159.648429,-0.000678,-1.160227,32.000000,-235.726361,161.497776,-0.466698,27.493274,0.696284,471976.350484,0.948710,39.506878,21.676885,2.944196,0.045192,0.024536,200.092361,32.000000,218.699065,199.363176,201.228360,182.395214,32.000000,175.782458,68.279933,62.086402,103.564796,33.620253,51.302615,58.480199,31.556352,17.780340,46.317879,59.588019,39.904259
54.751737,84.508111,161.365720,173.047736,102.545744,100.785108,29.808364,14.276607,161.170439,1.145299,83.708433,55.608791,171.015746,162.080713,169.029701,161.447156,87.748719,159.789309,-0.000677,-1.160196,32.000000,-235.733720,161.538078,-0.466337,27.479506,0.688921,471666.082605,0.939471,38.955782,21.642534,2.915651,0.042129,0.019107,200.795811,32.000000,217.917758,199.441389,203.761505,182.327729,32.000000,175.524801,68.267875,62.074674,103.526146,33.620253,51.266472,58.480199,31.663954,17.780340,46.316422,59.581233,39.743658
55.057527,84.500110,161.399869,173.042130,102.523469,100.795221,29.860140,14.282600,161.146034,1.145590,83.715367,55.567028,171.050074,162.097310,169.044339,161.448912,87.749574,159.722334,-0.000677,-1.160225,32.000000,-235.730349,161.596935,-0.466852,27.468727,0.696166,471975.073555,0.945121,39.446377,21.648965,2.944534,0.044664,0.013285,201.093439,32.000000,217.746123,199.860321,205.001934,181.779183,32.000000,175.926801,68.281280,62.064302,103.516605,33.620253,51.302227,58.480199,31.408564,17.780340,46.313410,59.595444,39.876453
54.431288,84.491281,161.383662,173.036244,102.476167,100.801576,29.644401,14.286311,161.190603,1.145697,83.796873,55.466454,171.031743,162.100204,168.984181,161.502005,87.736585,159.721963,-0.000676,-1.158448,32.000000,-235.724508,161.435365,-0.466971,27.479401,0.697276,472037.798388,0.942962,39.505757,21.702374,2.947226,0.042867,0.011968,200.906291,32.000000,217.967139,200.317057,203.066655,181.490139,32.000000,176.592970,68.238346,62.070477,103.480685,33.620253,51.245662,58.480199,31.385072,17.780340,46.312891,59.590684,39.791933
54.510933,84.491281,161.278469,173.036244,102.458002,100.800312,29.464045,14.280460,161.051878,1.145657,83.897819,55.502999,170.974171,162.082119,168.980193,161.403257,87.770725,159.692769,-0.000676,-1.157865,32.000000,-235.729047,161.512888,-0.466671,27.439537,0.693622,471910.991686,0.935709,39.203978,21.672813,2.931477,0.052546,0.017902,200.122196,32.000000,218.538898,200.368667,200.553021,181.524591,32.000000,176.376153,68.246791,62.071026,103.472706,33.620253,51.261543,58.480199,31.751974,17.780340,46.309606,59.585088,39.819813
54.460231,84.522734,161.269481,173.035964,102.363108,100.798019,29.525492,14.283028,161.116062,1.145967,83.899624,55.528146,170.992087,162.180606,169.009343,161.360517,87.810731,159.634286,-0.000676,-1.158439,32.000000,-235.721725,161.559020,-0.466628,27.441320,0.701776,472284.879834,0.954373,39.798139,21.685641,2.964906,0.050583,0.019891,199.999534,32.000000,218.616598,199.576928,200.163260,182.123657,32.000000,175.740824,68.275122,62.066894,103.473685,33.620253,51.248491,58.480199,31.631532,17.780340,46.318924,59.591510,39.820033
54.573184,84.560808,161.317751,173.035683,102.337066,100.793182,29.615359,14.284455,161.112586,1.145920,83.850400,55.523888,170.986190,162.071433,169.041483,161.462828,87.771953,159.649425,-0.000675,-1.159019,32.000000,-235.725707,161.565832,-0.466542,27.453148,0.701272,472170.503074,0.958676,39.721156,21.638986,2.958644,0.052196,0.019480,200.453658,32.000000,218.093330,199.494055,202.925299,182.451193,32.000000,175.261721,68.199925,62.072405,103.435580,33.620253,51.277452,58.480199,31.732364,17.780340,46.330334,59.585816,39.769116
54.918070,84.598055,161.274864,173.044933,102.344848,100.785510,29.682883,14.280174,161.007301,1.145904,83.860387,55.410611,171.026692,162.062911,169.018662,161.386184,87.756771,159.682689,-0.000676,-1.159590,32.000000,-235.727366,161.485682,-0.466814,27.454197,0.701919,472150.974654,0.957702,39.801607,21.573903,2.961234,0.041563,0.035344,200.981838,32.000000,217.772228,199.648371,204.640856,182.243028,32.000000,176.029860,68.201932,62.048036,103.467379,33.620253,51.251397,58.480199,31.624962,17.780340,46.329878,59.586937,39.846299
54.485693,84.598055,161.285110,173.044933,102.352398,100.780420,29.795285,14.276036,161.011334,1.145614,83.951586,55.477783,171.041681,161.963670,169.022869,161.320603,87.749044,159.688508,-0.000675,-1.161339,32.000000,-235.731668,161.415790,-0.467074,27.497392,0.700320,472193.022721,0.952688,39.730574,21.619173,2.955989,0.041606,0.016526,200.997761,32.000000,217.751723,200.284482,204.181601,181.552081,32.000000,176.476729,68.189572,62.052341,103.503707,33.620253,51.269472,58.480199,31.788571,17.780340,46.341094,59.594156,39.820327
54.481296,84.598607,161.221887,173.051379,102.321768,100.777818,29.745123,14.277605,161.039708,1.145217,84.017758,55.554561,171.029451,161.996070,168.958007,161.389157,87.775969,159.558180,-0.000674,-1.161354,32.000000,-235.728623,161.372655,-0.466942,27.497392,0.695474,472053.902185,0.944037,39.435748,21.648618,2.936645,0.047953,0.019050,200.338432,32.000000,218.344359,200.241280,201.528008,181.534296,32.000000,176.497370,68.177985,62.065803,103.499418,33.620253,51.249055,58.480199,31.758277,17.780340,46.340850,59.586386,39.870803
54.912217,84.610195,161.244265,173.063432,102.302967,100.772670,29.691086,14.281173,160.992283,1.145191,83.970673,55.536850,170.997046,162.027533,168.983723,161.330304,87.784026,159.695605,-0.000674,-1.162502,32.000000,-235.725547,161.558471,-0.466878,27.527552,0.700223,472273.843207,0.948557,39.852318,21.658840,2.960137,0.040894,0.021484,200.132244,32.000000,218.557739,199.995466,199.754484,181.888591,32.000000,176.048671,68.170055,62.068287,103.486174,33.620253,51.254511,58.480199,31.549540,17.780340,46.344057,59.595316,39.717466
54.915839,84.595021,161.356442,173.067075,102.270464,100.758658,29.535711,14.279746,161.088101,1.144947,83.842574,55.663586,170.978867,162.084831,169.019594,161.345012,87.804744,159.685362,-0.000675,-1.164228,32.000000,-235.731072,161.362558,-0.466825,27.568281,0.700009,472210.841507,0.950216,39.857118,21.576018,2.959215,0.047503,0.024592,200.255412,32.000000,218.514033,199.525195,201.725527,182.337740,32.000000,175.452594,68.161387,62.068771,103.469000,33.620253,51.231507,58.480199,31.398614,17.780340,46.343653,59.580918,39.858918
54.547268,84.595021,161.352347,173.067075,102.283850,100.744662,29.609643,14.283028,161.078799,1.144752,83.702495,55.636005,171.017830,162.116497,169.003064,161.430924,87.731796,159.770918,-0.000677,-1.164810,32.000000,-235.731724,161.659363,-0.466580,27.534816,0.693508,471960.434157,0.943794,39.453509,21.626900,2.936401,0.046767,0.030244,200.870888,32.000000,217.875963,199.397459,204.086042,182.396526,32.000000,175.697438,68.114681,62.044345,103.456015,33.620253,51.292276,58.480199,31.760963,17.780340,46.338493,59.588570,39.738449
54.694315,84.565223,161.412118,173.059227,102.331084,100.737039,29.635256,14.279603,161.059357,1.144638,83.747904,55.676763,171.038901,162.115193,168.991358,161.464006,87.728545,159.744313,-0.000677,-1.164813,32.000000,-235.728920,161.488048,-0.466427,27.553174,0.692765,471832.798558,0.948523,39.434855,21.601792,2.938250,0.046437,0.022709,201.132985,32.000000,217.557452,200.094813,204.976736,181.524608,32.000000,175.849420,68.092482,62.031619,103.455217,33.620253,51.281527,58.480199,31.618537,17.780340,46.328746,59.590625,39.774252
55.025456,84.531287,161.404490,173.049417,102.371478,100.731955,29.673602,14.280460,161.121992,1.144490,83.774278,55.759163,171.063072,162.115723,168.987608,161.489635,87.764326,159.774063,-0.000678,-1.164805,32.000000,-235.728556,161.530183,-0.466650,27.573342,0.698458,472103.900795,0.952986,39.789804,21.711415,2.958028,0.047009,0.023220,200.769165,32.000000,218.113229,200.309678,202.406149,181.652890,32.000000,176.670955,68.072498,62.061758,103.460827,33.620253,51.312121,58.480199,31.470597,17.780340,46.317684,59.575470,39.821574
55.360615,84.515009,161.469536,173.026434,102.349102,100.731768,29.821361,14.283171,161.138596,1.144508,83.740063,55.531213,170.953096,162.237027,168.996374,161.462847,87.776357,159.683890,-0.000676,-1.164797,32.000000,-235.726664,161.487210,-0.466416,27.610478,0.696142,471956.956367,0.949235,39.618176,21.703263,2.951168,0.047772,0.019065,200.258361,32.000000,218.527089,200.396875,200.325879,181.533759,32.000000,176.432397,68.076032,62.052751,103.463865,33.620253,51.301254,58.480199,31.514925,17.780340,46.317198,59.574437,39.870583
54.766252,84.515009,161.391293,173.026434,102.388738,100.736606,29.801791,14.284598,161.097366,1.144310,83.705684,55.557980,170.984263,162.115620,169.031718,161.479757,87.764251,159.739350,-0.000676,-1.164804,32.000000,-235.726220,161.469874,-0.466189,27.619159,0.691060,471645.186106,0.941670,39.265908,21.680233,2.933269,0.045645,0.013468,200.151204,32.000000,218.787279,199.573975,200.640958,182.296705,32.000000,175.498025,68.061369,62.056832,103.450771,33.620253,51.312294,58.480199,31.601888,17.780340,46.311610,59.590251,39.763614
54.576825,84.499558,161.339728,173.025873,102.367418,100.742975,29.546817,14.282457,161.021515,1.144198,83.715583,55.599860,171.012092,162.022781,169.012981,161.375755,87.798552,159.676321,-0.000677,-1.164807,32.000000,-235.727213,161.505749,-0.466476,27.600040,0.685908,471421.634180,0.930785,38.928922,21.629547,2.916686,0.046103,0.020789,200.739194,32.000000,217.941832,199.372688,203.448187,182.442803,32.000000,175.580580,68.052957,62.054643,103.430573,33.620253,51.286467,58.480199,31.789679,17.780340,46.306271,59.587134,39.813650
55.020226,84.530459,161.237084,173.021389,102.366596,100.744600,29.654218,14.279033,161.024137,1.143917,83.792083,55.641268,170.991423,162.048067,169.027331,161.228746,87.726501,159.726928,-0.000677,-1.164820,32.000000,-235.725885,161.463982,-0.466101,27.628548,0.693337,471781.492338,0.942460,39.498681,21.665429,2.946911,0.047972,0.026537,201.077954,32.000000,217.609629,199.769502,204.796444,182.128195,32.000000,175.767993,68.012391,62.032636,103.433643,33.620253,51.262141,58.480199,31.459923,17.780340,46.315414,59.584744,39.848426
54.912487,84.564947,161.523537,173.025593,102.349751,100.742419,29.631189,14.278034,161.197363,1.144255,83.860015,56.079500,171.013696,162.192413,168.941841,161.615310,87.720231,159.740621,-0.000675,-1.165998,32.000000,-235.733276,161.601505,-0.465938,27.713494,0.696171,471824.844515,0.954210,39.665810,21.604106,2.956195,0.055342,0.021045,200.973903,32.000000,217.785221,200.240253,203.751549,181.611746,32.000000,176.644056,67.974893,62.038017,103.435867,33.620253,51.270111,58.480199,31.446391,17.780340,46.314927,59.585059,40.022307
54.923822,84.564947,161.500455,173.025593,102.365918,100.744965,29.722589,14.283599,161.278763,1.144407,83.717073,55.980131,171.009089,162.232072,168.936849,161.587791,87.808578,159.858986,-0.000675,-1.166007,32.000000,-235.722793,161.646392,-0.465796,27.662065,0.689160,471778.164793,0.942500,39.270097,21.697855,2.930506,0.044820,0.027761,200.320774,32.000000,218.409941,200.419839,201.132786,181.411545,32.000000,176.551780,68.033796,62.079328,103.429245,33.620253,51.354666,58.480199,31.500268,17.780340,46.325247,59.581558,39.989145
54.922062,84.523286,161.596930,173.014942,102.329715,100.760520,29.727048,14.283314,161.271777,1.144479,83.511719,55.639052,170.967854,162.194431,168.996618,161.648623,87.811654,159.984559,-0.000674,-1.166007,32.000000,-235.723407,161.787075,-0.465818,27.675047,0.689679,471882.668247,0.945308,39.408002,21.709995,2.941472,0.049615,0.024177,200.083692,32.000000,218.668546,199.657661,199.876559,182.161865,32.000000,175.972300,68.025564,62.061821,103.433465,33.620253,51.372537,58.480199,31.545248,17.780340,46.311755,59.581489,39.853635
54.878243,84.407408,161.419725,172.979346,102.343694,100.773196,29.840943,14.278604,161.285373,1.144802,83.522927,55.503418,170.994452,162.274548,169.043050,161.646847,87.805412,159.885660,-0.000673,-1.165993,32.000000,-235.733197,161.687897,-0.465552,27.680109,0.690732,471720.382416,0.942213,39.397114,21.672369,2.940445,0.051829,0.031449,200.426979,32.000000,218.302979,199.414275,202.345813,182.503452,32.000000,175.312854,68.031580,62.079609,103.405369,33.620253,51.333821,58.480199,31.517685,17.780340,46.275029,59.585619,39.821867
54.488693,84.444379,161.488172,172.964211,102.410854,100.784615,29.663537,14.277463,161.180285,1.145055,83.627543,55.599739,170.993592,162.205219,169.058975,161.557208,87.770460,159.804530,-0.000672,-1.165981,32.000000,-235.731880,161.587881,-0.465547,27.621756,0.690858,471734.749375,0.942154,39.357144,21.723076,2.942295,0.046480,0.023337,200.978105,32.000000,217.769900,199.481803,204.302148,182.488088,32.000000,175.503854,68.081775,62.045968,103.427325,33.620253,51.374172,58.480199,31.719608,17.780340,46.274414,59.592710,39.852755
54.573917,84.444379,161.427350,172.964211,102.416696,100.793452,29.586861,14.282172,161.224709,1.145281,83.730783,55.578620,170.997955,162.183012,169.000303,161.554909,87.777621,159.831767,-0.000672,-1.165978,32.000000,-235.727335,161.624896,-0.465283,27.648559,0.690484,471675.111018,0.939225,39.283367,21.686964,2.941416,0.049736,0.028864,201.052180,32.000000,217.536349,200.059253,204.682288,181.621475,32.000000,176.346859,68.083739,62.055906,103.410803,33.620253,51.338975,58.480199,31.729153,17.780340,46.285384,59.589524,39.839255
54.653821,84.479418,161.463297,172.967574,102.440224,100.802335,29.579214,14.285169,161.175733,1.145451,83.863393,55.464500,171.036994,162.201669,168.930127,161.557743,87.812609,159.849782,-0.000671,-1.165948,32.000000,-235.724338,161.557082,-0.465869,27.647011,0.697596,472049.029773,0.952394,39.695742,21.687156,2.963701,0.051010,0.020217,200.434118,32.000000,218.219596,200.282250,201.830864,181.452882,32.000000,176.432603,68.088687,62.068429,103.416434,33.620253,51.346150,58.480199,31.753546,17.780340,46.295776,59.594598,39.860972
54.486671,84.522734,161.327038,172.978225,102.431321,100.806159,29.679283,14.279603,161.145325,1.145457,83.946407,55.366345,170.920456,162.096270,168.969255,161.421306,87.823089,159.839319,-0.000671,-1.165947,32.000000,-235.729740,161.579090,-0.466079,27.620838,0.695594,472032.169460,0.953323,39.613437,21.691666,2.957958,0.043760,0.021592,200.109830,32.000000,218.589801,200.071534,199.868981,181.782462,32.000000,176.260526,68.104855,62.078431,103.436317,33.620253,51.312243,58.480199,31.798227,17.780340,46.308780,59.598955,39.736321
54.650942,84.558049,161.356912,172.993360,102.428751,100.808657,29.595664,14.284027,161.208096,1.145500,83.906383,55.567318,170.976131,162.055182,168.976562,161.504937,87.837822,159.770285,-0.000673,-1.165941,32.000000,-235.727283,161.516456,-0.465985,27.568018,0.694824,472010.729266,0.952217,39.571398,21.664397,2.954291,0.048110,0.022772,200.196148,32.000000,218.619928,199.540079,200.957592,182.400365,32.000000,175.520816,68.096366,62.118051,103.424841,33.620253,51.339391,58.480199,31.843617,17.780340,46.308285,59.586583,39.850407
54.693916,84.558049,161.296828,172.993360,102.431294,100.808600,29.654729,14.280745,161.170002,1.145826,83.859970,55.460076,171.004294,162.099696,168.950697,161.513878,87.833963,159.749862,-0.000672,-1.165948,32.000000,-235.727778,161.541400,-0.465793,27.563245,0.697294,472153.973777,0.952313,39.776052,21.649433,2.960853,0.041825,0.014688,200.724039,32.000000,217.956894,199.233546,203.697847,182.511744,32.000000,175.647744,68.105795,62.081471,103.415059,33.620253,51.303848,58.480199,31.694706,17.780340,46.318856,59.589888,39.811082
54.519243,84.583433,161.259485,173.013261,102.431912,100.808591,29.699394,14.286311,161.120816,1.145407,83.899807,55.425032,170.979551,162.067579,168.980736,161.476418,87.765810,159.838844,-0.000672,-1.167130,32.000000,-235.724508,161.512376,-0.466197,27.555614,0.696606,472096.174895,0.951985,39.652805,21.605117,2.952500,0.036258,0.028532,200.927984,32.000000,217.619780,199.867513,204.971216,181.734543,32.000000,175.831523,68.118902,62.070797,103.453102,33.620253,51.342517,58.480199,31.334703,17.780340,46.326343,59.586396,39.844831
54.662157,84.585640,161.344187,173.032320,102.416164,100.806083,29.774003,14.280031,161.116171,1.145280,83.997445,55.639668,171.034241,162.075492,168.886700,161.481221,87.792581,159.749149,-0.000673,-1.169453,32.000000,-235.730459,161.477218,-0.465782,27.545726,0.695912,472079.723463,0.949276,39.611386,21.600222,2.949082,0.042250,0.023523,200.840325,32.000000,218.074661,200.117622,202.936376,181.744587,32.000000,176.274307,68.138842,62.105542,103.464634,33.620253,51.322180,58.480199,31.711202,17.780340,46.326601,59.597067,39.842630
54.808678,84.579570,161.284540,173.043531,102.427842,100.802222,29.600914,14.283456,161.124662,1.145118,83.969904,55.531661,170.965516,162.055590,168.904736,161.524902,87.776754,159.733801,-0.000672,-1.170062,32.000000,-235.722117,161.446216,-0.465500,27.490284,0.698356,472338.206550,0.951214,39.805281,21.706509,2.957845,0.039794,0.022084,200.195319,32.000000,218.365652,200.410703,200.640679,181.555568,32.000000,176.516151,68.145638,62.072595,103.456669,33.620253,51.321322,58.480199,31.656041,17.780340,46.326171,59.589632,39.812330
55.332219,84.579570,161.380500,173.043531,102.436128,100.800905,29.581435,14.279461,161.122628,1.144941,83.835109,55.555604,170.936884,162.065134,168.942444,161.447077,87.771661,159.696504,-0.000674,-1.171839,32.000000,-235.727588,161.527063,-0.465307,27.494192,0.697001,472201.302461,0.946111,39.669585,21.641299,2.951662,0.043472,0.014475,200.089336,32.000000,218.664879,199.601013,199.939869,182.052362,32.000000,175.541239,68.176856,62.075556,103.445276,33.620253,51.334899,58.480199,31.294730,17.780340,46.323840,59.580751,39.841750
54.754741,84.565223,161.270194,173.042971,102.401962,100.797125,29.510046,14.283742,161.097000,1.144683,83.702663,55.588799,170.956975,162.072840,168.946541,161.521928,87.801045,159.743064,-0.000675,-1.171841,32.000000,-235.725929,161.517476,-0.465144,27.438252,0.696155,472127.616026,0.948824,39.522417,21.650548,2.942683,0.047219,0.024412,200.545865,32.000000,218.132767,199.228521,202.740463,182.426370,32.000000,175.741182,68.183917,62.090628,103.433820,33.620253,51.318813,58.480199,31.626605,17.780340,46.318913,59.584724,39.867722
54.852086,84.566602,161.365870,173.037926,102.349603,100.796088,29.426052,14.279461,161.074904,1.144829,83.774467,55.513208,171.037422,162.036913,168.985771,161.396390,87.762890,159.663529,-0.000676,-1.171873,32.000000,-235.728243,161.435531,-0.465587,27.451260,0.689414,471854.983419,0.939652,39.020596,21.639652,2.916574,0.043939,0.028162,200.986927,32.000000,217.712887,199.610912,204.715783,182.313610,32.000000,175.508368,68.210595,62.081897,103.471395,33.620253,51.332657,58.480199,31.581579,17.780340,46.318893,59.584252,39.804479
54.770548,84.575155,161.314699,173.026434,102.345648,100.797402,29.529058,14.280174,161.112391,1.144658,83.843826,55.651994,171.032097,162.051003,168.938649,161.426603,87.743015,159.676486,-0.000676,-1.172478,32.000000,-235.722612,161.522392,-0.464782,27.462091,0.698079,472066.671561,0.952685,39.559976,21.630229,2.945319,0.057825,0.023899,201.023885,32.000000,217.723890,200.082685,204.170763,181.818487,32.000000,176.544484,68.165140,62.055796,103.474625,33.620253,51.295313,58.480199,31.405405,17.780340,46.318443,59.585049,39.806240
54.632661,84.575155,161.333146,173.026434,102.388507,100.793616,29.910621,14.279318,161.081626,1.144524,83.893372,55.686061,171.029979,162.113113,168.911902,161.467632,87.807308,159.684281,-0.000676,-1.175411,32.000000,-235.730681,161.527736,-0.464262,27.461882,0.696815,472085.061007,0.953551,39.467704,21.634284,2.941837,0.046343,0.035719,200.357314,32.000000,218.217845,200.408337,201.578371,181.320961,32.000000,176.330794,68.179408,62.085666,103.491483,33.620253,51.326918,58.480199,31.702027,17.780340,46.320674,59.584292,39.849380
55.145725,84.567154,161.392079,173.026995,102.404666,100.796192,29.454595,14.283171,161.173735,1.144516,83.819545,55.706158,170.937756,162.215005,168.942572,161.426014,87.821482,159.722415,-0.000678,-1.178328,32.000000,-235.726008,161.512989,-0.464348,27.481394,0.697462,472183.459652,0.951798,39.554693,21.659714,2.945282,0.043741,0.028526,200.121439,32.000000,218.553559,199.843011,199.759296,182.023892,32.000000,175.885021,68.223571,62.109210,103.525373,33.620253,51.315652,58.480199,31.499270,17.780340,46.317729,59.598286,39.829864
54.952085,84.532942,161.494951,173.024472,102.476982,100.803784,29.306483,14.282029,161.152491,1.144226,83.611119,55.743027,170.968545,162.124633,168.998429,161.526408,87.820642,159.786733,-0.000679,-1.178923,32.000000,-235.730756,161.507605,-0.464333,27.490468,0.699383,472115.530190,0.942203,39.687541,21.598763,2.953053,0.061975,0.023610,200.375357,32.000000,218.464625,199.476406,201.756788,182.329421,32.000000,175.721811,68.249236,62.104486,103.508179,33.620253,51.380759,58.480199,31.493993,17.780340,46.306583,59.599988,39.721427
54.819814,84.486039,161.400249,173.005132,102.465756,100.813522,29.360371,14.276464,161.176507,1.143936,83.645012,55.730314,171.016164,162.043214,168.980503,161.591738,87.788779,159.736439,-0.000679,-1.177763,32.000000,-235.731240,161.568119,-0.464257,27.475388,0.692216,471819.168490,0.947105,39.186519,21.600939,2.926647,0.046940,0.016360,200.929984,32.000000,217.864153,199.540248,204.135822,182.338671,32.000000,175.318230,68.241315,62.086034,103.492441,33.620253,51.341881,58.480199,31.436635,17.780340,46.306098,59.589032,39.842043
54.832098,84.486039,161.401821,173.005132,102.444211,100.823688,29.360239,14.281601,161.075901,1.143962,83.745607,55.643999,171.082895,162.077388,168.999272,161.544886,87.765659,159.788427,-0.000680,-1.177789,32.000000,-235.727250,161.537525,-0.463974,27.506728,0.694994,471913.804499,0.955538,39.337970,21.629348,2.938832,0.070832,0.017815,201.239882,32.000000,217.643408,200.038265,205.071939,181.831530,32.000000,176.242073,68.243938,62.101244,103.503263,33.620253,51.352640,58.480199,31.556718,17.780340,46.290916,59.583328,39.854589
54.683322,84.490178,161.327165,172.997004,102.444853,100.835171,29.586068,14.286739,161.133665,1.144100,83.860699,55.570842,171.036825,162.072248,168.948612,161.518242,87.785935,159.824907,-0.000680,-1.177764,32.000000,-235.720637,161.526020,-0.463747,27.529728,0.696756,472028.500948,0.956274,39.418174,21.639654,2.944195,0.050830,0.023914,200.702240,32.000000,217.991406,200.390240,202.547296,181.563124,32.000000,176.365250,68.255667,62.111383,103.527577,33.620253,51.319095,58.480199,31.487715,17.780340,46.291678,59.588855,39.877333
54.610317,84.524113,161.434009,173.002049,102.495627,100.844120,29.371185,14.282315,161.103091,1.144816,83.875524,55.600855,170.957315,162.076470,168.942031,161.436893,87.786166,159.747514,-0.000682,-1.177768,32.000000,-235.727192,161.636949,-0.463816,27.515776,0.695869,472114.790258,0.956141,39.406359,21.685056,2.943565,0.046543,0.019127,200.176902,32.000000,218.516226,200.246014,200.254708,181.702360,32.000000,176.259269,68.256233,62.114466,103.509039,33.620253,51.365446,58.480199,31.695810,17.780340,46.301760,59.580358,39.828324
55.233559,84.545910,161.289501,173.012139,102.530766,100.851796,29.491615,14.282886,161.153510,1.144863,83.836818,55.695639,170.914140,162.055508,168.981577,161.404379,87.816446,159.779917,-0.000682,-1.178360,32.000000,-235.725966,161.555451,-0.463875,27.551365,0.697083,472214.089235,0.951772,39.553724,21.680413,2.950208,0.045667,0.013247,200.208245,32.000000,218.553934,199.748079,200.398796,182.301255,32.000000,175.492227,68.236274,62.111534,103.490481,33.620253,51.346783,58.480199,31.528431,17.780340,46.301267,59.594087,39.850481
54.829019,84.545910,161.401142,173.012139,102.516174,100.859473,29.509622,14.282029,161.080415,1.145127,83.803338,55.644590,170.965400,162.100164,168.987816,161.429436,87.792641,159.806812,-0.000681,-1.180132,32.000000,-235.725675,161.560306,-0.463815,27.549477,0.698979,472338.016734,0.960296,39.658050,21.647013,2.956108,0.044426,0.012029,200.775205,32.000000,217.926924,199.418440,203.304484,182.489641,32.000000,175.627351,68.286471,62.103879,103.466689,33.620253,51.358633,58.480199,31.543216,17.780340,46.307603,59.600204,39.748573
54.990016,84.553911,161.298138,173.015783,102.546596,100.869626,29.894989,14.284883,161.072319,1.145223,83.870374,55.654104,170.968569,162.136296,168.943613,161.431638,87.767188,159.836764,-0.000682,-1.182435,32.000000,-235.721017,161.550107,-0.463704,27.555928,0.689221,472015.268714,0.944748,39.081226,21.630622,2.920136,0.049966,0.023437,201.151842,32.000000,217.818934,200.254928,203.706592,181.527543,32.000000,176.210233,68.274628,62.058438,103.461644,33.620253,51.324609,58.480199,31.447184,17.780340,46.309482,59.586750,39.812990
54.849145,84.537081,161.257816,173.010177,102.514503,100.873480,29.867151,14.284027,161.140106,1.145209,83.915111,55.562120,170.963205,162.128589,168.894211,161.476090,87.792123,159.742534,-0.000682,-1.184197,32.000000,-235.727938,161.489372,-0.463631,27.572529,0.695189,472311.363667,0.951836,39.469192,21.665953,2.943718,0.045676,0.022219,200.358628,32.000000,218.243638,200.313918,201.016435,181.639515,32.000000,176.601980,68.249508,62.084654,103.445418,33.620253,51.341992,58.480199,31.362437,17.780340,46.303751,59.589632,39.728177
54.441923,84.552807,161.357430,173.009337,102.479346,100.874752,29.691330,14.286881,161.061732,1.145340,83.918654,55.585117,170.924253,162.025574,168.936125,161.457594,87.795675,159.714535,-0.000683,-1.185953,32.000000,-235.720003,161.521105,-0.463403,27.572896,0.692531,472334.031360,0.936683,39.322530,21.704239,2.933226,0.050283,0.020246,200.225591,32.000000,218.467264,199.815807,199.875601,182.009870,32.000000,175.762350,68.298298,62.070975,103.467275,33.620253,51.344957,58.480199,31.778251,17.780340,46.308188,59.590173,39.750628
54.736217,84.569086,161.257135,173.011299,102.447276,100.872172,29.328159,14.280888,161.037270,1.145218,83.812014,55.705012,170.986370,162.071618,168.950637,161.423242,87.812307,159.779878,-0.000684,-1.187155,32.000000,-235.729111,161.436795,-0.463144,27.564793,0.693836,472354.645160,0.940177,39.441010,21.638922,2.940024,0.051349,0.024644,200.564595,32.000000,218.204636,199.362505,202.536060,182.282214,32.000000,175.508275,68.309481,62.086849,103.472040,33.620253,51.345325,58.480199,31.590068,17.780340,46.307725,59.589052,39.979607
55.010428,84.569086,161.362273,173.011299,102.426731,100.869588,29.515198,14.277463,161.038258,1.145065,83.851868,55.509423,170.974306,162.000984,168.973613,161.479793,87.746606,159.688140,-0.000684,-1.188323,32.000000,-235.729422,161.339554,-0.463057,27.593694,0.699758,472589.708594,0.953497,39.849379,21.623367,2.963845,0.051206,0.023433,201.133870,32.000000,217.693177,199.663740,204.460567,182.268956,32.000000,175.360007,68.299331,62.072015,103.472164,33.620253,51.353473,58.480199,31.423874,17.780340,46.312362,59.589484,39.802498
54.950584,84.592261,161.300652,173.021669,102.418537,100.865770,29.515608,14.286168,161.098936,1.145047,83.927118,55.564748,171.011728,162.063521,168.942853,161.443516,87.752554,159.651137,-0.000684,-1.188901,32.000000,-235.718750,161.408301,-0.462613,27.580056,0.695601,472411.907437,0.959669,39.581675,21.634743,2.946077,0.048162,0.018910,201.207216,32.000000,217.714127,200.057914,204.433761,181.838983,32.000000,176.404373,68.262139,62.041247,103.485994,33.620253,51.344758,58.480199,31.567504,17.780340,46.319169,59.575106,39.890613
55.413152,84.614886,161.328625,173.034842,102.445134,100.861609,29.903390,14.277748,161.131375,1.144947,83.941900,55.587354,171.018196,162.052981,168.879943,161.392233,87.755994,159.585257,-0.000685,-1.190647,32.000000,-235.731103,161.489782,-0.463069,27.577801,0.691593,472380.342123,0.948388,39.318121,21.661120,2.933303,0.050573,0.019268,200.632466,32.000000,218.003368,200.402751,201.801443,181.414797,32.000000,176.637985,68.293481,62.073661,103.483785,33.620253,51.343800,58.480199,31.157795,17.780340,46.325820,59.583249,39.719300
54.915335,84.601642,161.278072,173.027835,102.418745,100.865095,29.745423,14.282029,161.069464,1.144959,83.958855,55.719474,170.967285,162.049269,168.946430,161.403848,87.751861,159.697440,-0.000687,-1.189448,32.000000,-235.727150,161.454742,-0.462960,27.582469,0.692510,472413.014768,0.949518,39.398729,21.639307,2.935376,0.046093,0.016729,200.243044,32.000000,218.532609,200.053622,199.829686,181.827619,32.000000,175.981063,68.295646,62.067046,103.487310,33.620253,51.342545,58.480199,31.468192,17.780340,46.325421,59.590163,39.765668
