OSU 80 Ton Compressor Load Stand
54.637418,84.601642,161.306642,173.027835,102.368367,100.864094,29.599370,14.285026,161.067068,1.144784,83.864855,55.621921,170.926537,162.030896,168.958188,161.367079,87.764094,159.710721,-0.000688,-1.190579,32.000000,-235.725956,161.512886,-0.463099,27.570484,0.686522,472171.762376,0.928695,38.978662,21.607610,2.911378,0.045233,0.021852,200.265904,32.000000,218.484218,199.418387,201.044223,182.442455,32.000000,175.566516,68.294197,62.071870,103.457006,33.620253,51.335338,58.480199,31.626582,17.780340,46.320871,59.585973,39.860825
54.827717,84.596124,161.363415,173.009056,102.431436,100.852349,29.388593,14.286596,161.094951,1.144740,83.739264,55.728426,171.022829,162.067538,168.977111,161.398147,87.730450,159.748530,-0.000690,-1.192274,32.000000,-235.722419,161.513314,-0.462676,27.594454,0.692842,472442.321304,0.942856,39.441961,21.659853,2.936849,0.071019,0.025290,200.875120,32.000000,217.792945,199.470420,203.696531,182.417612,32.000000,175.342093,68.319445,62.063795,103.452697,33.620253,51.321385,58.480199,31.640545,17.780340,46.318731,59.596418,39.833313
54.866674,84.589502,161.383631,173.004291,102.416087,100.846001,29.362841,14.284313,161.096263,1.144443,83.746967,55.777473,170.974895,162.072432,168.986142,161.422267,87.753613,159.700540,-0.000691,-1.192821,32.000000,-235.726997,161.424883,-0.462625,27.617271,0.696984,472561.206170,0.952748,39.709439,21.653314,2.952311,0.044110,0.017609,201.124547,32.000000,217.639376,199.837771,204.813177,181.846892,32.000000,176.179364,68.328262,62.017803,103.451499,33.620253,51.362869,58.480199,31.491683,17.780340,46.316241,59.580190,39.797142
55.330952,84.543978,161.433019,172.991679,102.383407,100.842207,29.664201,14.279603,161.197135,1.144262,83.690178,55.861617,171.001557,162.155812,168.931911,161.613131,87.794627,159.812384,-0.000692,-1.192835,32.000000,-235.728592,161.607317,-0.462456,27.625585,0.693964,472463.873866,0.955831,39.520658,21.703165,2.943099,0.049914,0.022966,201.031130,32.000000,217.806040,200.379122,202.888622,181.289755,32.000000,176.463498,68.311065,62.039434,103.463850,33.620253,51.368028,58.480199,31.511365,17.780340,46.315816,59.587419,39.952755
54.974377,84.543978,161.468272,172.991679,102.359658,100.843505,29.835307,14.282029,161.179131,1.144270,83.700999,55.745788,170.925612,162.126428,168.970692,161.572368,87.804253,159.807628,-0.000692,-1.192834,32.000000,-235.725511,161.546437,-0.462641,27.628968,0.692888,472359.619248,0.955854,39.476580,21.659430,2.941378,0.048328,0.016557,200.398781,32.000000,218.463554,200.181984,200.577160,181.853150,32.000000,176.480825,68.311875,62.048628,103.453744,33.620253,51.396058,58.480199,31.400208,17.780340,46.301124,59.589760,39.761339
54.693017,84.476659,161.501121,172.974582,102.359249,100.849726,29.677394,14.277748,161.170927,1.144674,83.605454,55.713406,170.909017,162.223611,168.965250,161.546085,87.746699,159.805142,-0.000693,-1.192876,32.000000,-235.730447,161.624714,-0.461938,27.637832,0.686586,471959.588668,0.937356,38.986215,21.666355,2.917590,0.046481,0.021979,200.272494,32.000000,218.475860,199.523716,200.219124,182.222072,32.000000,175.681238,68.319946,62.022411,103.441910,33.620253,51.387751,58.480199,31.290407,17.780340,46.279579,59.584646,39.814751
54.691874,84.467278,161.424520,172.957204,102.367563,100.857188,29.630140,14.278604,161.158872,1.144685,83.605454,55.624109,170.909017,162.237681,168.965250,161.499188,87.746699,159.832117,-0.000693,-1.192877,32.000000,-235.728116,161.548886,-0.461888,27.622123,0.691398,472134.657179,0.938582,39.327606,21.654690,2.937155,0.049641,0.013032,200.272494,32.000000,218.475860,199.523716,200.219124,182.222072,32.000000,175.681238,68.319946,62.022411,103.441910,33.620253,51.412548,58.480199,31.559920,17.780340,46.279217,59.585678,39.868676
54.869806,84.474727,161.389796,172.948515,102.409729,100.869852,29.567588,14.280888,161.195150,1.144804,83.727095,55.551021,170.956517,162.151550,168.971450,161.551017,87.746699,159.789672,-0.000693,-1.194622,32.000000,-235.727964,161.553290,-0.462120,27.620549,0.694997,472334.316163,0.948766,39.530861,21.711178,2.952865,0.038417,0.021240,201.059747,32.000000,217.600895,199.569620,204.734214,182.239616,32.000000,175.988270,68.328104,62.008846,103.421945,33.620253,51.369817,58.480199,31.411628,17.780340,46.275550,59.596241,39.806607
54.979392,84.474727,161.327620,172.948515,102.382483,100.878713,29.434009,14.282029,161.122745,1.144939,83.872182,55.503432,170.969460,162.144209,168.950847,161.440519,87.745432,159.759961,-0.000694,-1.196354,32.000000,-235.725347,161.524737,-0.461936,27.616169,0.695140,472358.204008,0.950349,39.522583,21.722738,2.951527,0.042554,0.017950,201.261678,32.000000,217.615708,200.178968,203.958032,181.383552,32.000000,176.080335,68.322189,62.003306,103.429484,33.620253,51.354825,58.480199,31.381990,17.780340,46.277332,59.586347,39.869336
54.425963,84.521079,161.367452,172.945432,102.370353,100.886378,29.551300,14.278462,161.106920,1.144950,83.925647,55.427417,170.963684,162.094150,168.898050,161.380234,87.747828,159.719175,-0.000694,-1.195742,32.000000,-235.730390,161.467164,-0.461847,27.614806,0.692744,472332.529602,0.949133,39.358793,21.704549,2.941323,0.042824,0.013044,200.579197,32.000000,218.195228,200.234310,201.329614,181.581379,32.000000,176.509130,68.290791,62.017752,103.412273,33.620253,51.374884,58.480199,31.531794,17.780340,46.291296,59.586416,39.743291
54.451092,84.564671,161.216089,172.971218,102.368947,100.891495,29.768731,14.277463,161.025836,1.144945,84.000843,55.515921,170.879445,161.969990,168.915089,161.419328,87.782985,159.617293,-0.000694,-1.193995,32.000000,-235.731061,161.384912,-0.462026,27.627263,0.691199,472318.321362,0.951454,39.253542,21.693083,2.934329,0.041007,0.023646,200.280933,32.000000,218.491633,199.781146,199.606451,181.919378,32.000000,175.987754,68.284002,61.989547,103.434042,33.620253,51.323237,58.480199,31.717789,17.780340,46.304429,59.591451,39.790026
54.744987,84.605505,161.283062,172.993641,102.374694,100.891524,29.707306,14.279889,161.072227,1.145250,83.909148,55.580398,170.927640,162.046313,168.929447,161.343851,87.784926,159.699217,-0.000694,-1.195142,32.000000,-235.728635,161.310816,-0.461618,27.609324,0.698975,472702.535163,0.958357,39.833086,21.673203,2.964898,0.035555,0.023365,200.506510,32.000000,218.470747,199.245163,201.710904,182.454317,32.000000,175.375338,68.313308,62.005668,103.433953,33.620253,51.356834,58.480199,31.186912,17.780340,46.303978,59.587272,39.855176
54.610392,84.605505,161.209902,172.993641,102.385709,100.891530,29.755181,14.277177,160.953148,1.145550,83.938717,55.546661,170.993279,162.034466,168.944132,161.368031,87.764181,159.718054,-0.000693,-1.195146,32.000000,-235.730527,161.358358,-0.461556,27.624273,0.697823,472701.552730,0.951029,39.852378,21.594360,2.960750,0.053211,0.014679,201.060117,32.000000,217.698766,199.380874,203.927636,182.529178,32.000000,175.320961,68.314705,61.979847,103.439922,33.620253,51.322633,58.480199,31.612289,17.780340,46.316322,59.591914,39.795969
54.464546,84.626750,161.126416,173.008776,102.429417,100.894025,29.700719,14.278034,160.908732,1.145705,84.004122,55.489040,171.013093,161.900091,168.947952,161.354056,87.722473,159.509309,-0.000693,-1.196300,32.000000,-235.730162,161.300477,-0.461626,27.602453,0.694663,472597.809109,0.947522,39.609649,21.627550,2.946079,0.048313,0.020164,201.190196,32.000000,217.588202,199.895957,204.869301,181.852258,32.000000,175.916923,68.288611,61.963190,103.444060,33.620253,51.332567,58.480199,31.616329,17.780340,46.322563,59.585590,39.863100
54.575019,84.624818,161.124543,173.020828,102.527312,100.893993,29.426046,14.279603,160.913571,1.145848,84.096353,55.537716,171.008704,161.924335,168.908482,161.279515,87.761310,159.565238,-0.000693,-1.197467,32.000000,-235.730559,161.246410,-0.461352,27.613678,0.695797,472709.159312,0.948536,39.739368,21.656369,2.952000,0.051780,0.011701,200.802323,32.000000,217.914760,200.288492,202.310157,181.599278,32.000000,176.736674,68.291192,61.973750,103.453871,33.620253,51.294663,58.480199,31.654643,17.780340,46.321572,59.587645,39.772344
54.590047,84.645511,161.097361,173.027555,102.539642,100.891753,29.686037,14.277748,160.884912,1.145850,84.104332,55.630075,170.958736,161.920522,168.909505,161.214261,87.771342,159.547548,-0.000693,-1.198593,32.000000,-235.730284,161.334618,-0.461288,27.631931,0.698040,472903.439364,0.953119,39.901450,21.608545,2.958373,0.053543,0.020187,200.309314,32.000000,218.544278,200.200256,200.227427,181.638498,32.000000,176.430626,68.291916,61.975736,103.463729,33.620253,51.316244,58.480199,31.474720,17.780340,46.321183,59.594451,39.795382
54.916658,84.645511,161.215421,173.027555,102.527721,100.891712,29.985643,14.279746,160.972878,1.145825,83.941801,55.694449,170.905018,161.965096,168.919083,161.257329,87.796936,159.526856,-0.000693,-1.198559,32.000000,-235.725663,161.339063,-0.461050,27.592907,0.696254,472768.602404,0.959891,39.792813,21.593706,2.952350,0.045587,0.018352,200.366179,32.000000,218.527948,199.363886,200.743603,182.298348,32.000000,175.784296,68.292195,61.952976,103.438168,33.620253,51.322585,58.480199,31.452494,17.780340,46.327278,59.575706,39.860459
55.148014,84.649098,161.132203,173.032600,102.525018,100.891638,29.886272,14.284313,160.912069,1.145842,83.779287,55.739138,170.965467,161.937200,168.967738,161.360009,87.728304,159.563744,-0.000692,-1.198563,32.000000,-235.723719,161.367614,-0.460829,27.576070,0.695502,472757.814313,0.951226,39.799003,21.576085,2.951039,0.045762,0.015504,200.852570,32.000000,217.783848,199.330300,203.211953,182.603735,32.000000,175.248486,68.312740,61.955663,103.446196,33.620253,51.329254,58.480199,31.485128,17.780340,46.328033,59.580771,39.858844
54.868339,84.627853,161.251438,173.016624,102.478510,100.889137,29.655569,14.285026,161.003818,1.145854,83.768488,55.678125,171.013908,161.939219,168.995029,161.350129,87.728452,159.606410,-0.000690,-1.199734,32.000000,-235.727267,161.313996,-0.460992,27.575362,0.692568,472535.328910,0.935625,39.484559,21.541612,2.935638,0.049745,0.016747,201.195521,32.000000,217.658726,199.541020,204.734249,182.186985,32.000000,176.156117,68.325278,61.919279,103.469499,33.620253,51.332741,58.480199,31.468719,17.780340,46.321026,59.599516,39.710936
54.635386,84.576259,161.219628,172.989156,102.548008,100.890230,29.584606,14.282600,160.941247,1.146127,83.828341,55.606500,171.019368,161.997639,168.950512,161.271755,87.749029,159.624879,-0.000689,-1.201478,32.000000,-235.727890,161.402613,-0.460823,27.568228,0.689563,472550.459192,0.934454,39.266273,21.626071,2.921813,0.055922,0.024914,201.065804,32.000000,217.711765,200.145367,203.522603,181.591509,32.000000,176.396367,68.302274,61.944698,103.468156,33.620253,51.329991,58.480199,31.213706,17.780340,46.320640,59.592641,39.832652
54.957293,84.576259,161.313485,172.989156,102.552541,100.888842,29.688925,14.281173,161.036574,1.146043,83.832019,55.654779,170.990480,162.030469,168.920807,161.446182,87.782786,159.629819,-0.000689,-1.203224,32.000000,-235.729153,161.332822,-0.460628,27.550867,0.693757,472658.167409,0.946881,39.513330,21.644226,2.938880,0.053236,0.031257,200.418764,32.000000,218.451406,200.021819,201.084030,181.641258,32.000000,176.399700,68.307421,61.948627,103.471780,33.620253,51.354331,58.480199,31.400026,17.780340,46.304086,59.591992,39.827370
54.743177,84.556394,161.242063,172.977945,102.535913,100.886292,29.790864,14.283028,161.018490,1.145984,83.801341,55.603680,170.940915,162.009813,168.949096,161.351879,87.765039,159.547768,-0.000689,-1.204409,32.000000,-235.721725,161.410383,-0.460717,27.521756,0.696851,472678.881999,0.953450,39.686016,21.631569,2.950828,0.049068,0.022287,200.315287,32.000000,218.502363,199.603949,199.994257,182.087392,32.000000,175.842184,68.350173,61.959447,103.467518,33.620253,51.311468,58.480199,31.351718,17.780340,46.297429,59.585777,39.864567
54.577216,84.550324,161.282621,172.971218,102.577333,100.886280,29.720286,14.282029,161.034979,1.145639,83.770356,55.659859,170.992392,161.913548,169.000695,161.278844,87.803061,159.628553,-0.000688,-1.205576,32.000000,-235.727314,161.393068,-0.460513,27.512891,0.693328,472437.290978,0.944028,39.376287,21.599930,2.935252,0.042284,0.028984,200.617195,32.000000,218.209082,199.342010,202.191289,182.415327,32.000000,175.471754,68.345313,61.964185,103.479724,33.620253,51.344423,58.480199,31.629814,17.780340,46.295071,59.581597,39.844171
54.746135,84.561084,161.261021,172.964211,102.578393,100.882510,29.720292,14.282315,160.964823,1.145574,83.745982,55.680611,170.989710,161.919706,168.975996,161.274403,87.732308,159.614310,-0.000687,-1.206719,32.000000,-235.725717,161.367574,-0.460316,27.470694,0.696609,472545.791231,0.944736,39.562282,21.582482,2.945428,0.050101,0.016702,201.021224,32.000000,217.931657,199.214053,204.458242,182.375590,32.000000,175.962049,68.340238,61.933935,103.524395,33.620253,51.286878,58.480199,31.163863,17.780340,46.294604,59.596575,39.735881
54.553750,84.561084,161.239521,172.964211,102.592649,100.878697,29.598421,14.283314,160.834909,1.145427,83.866945,55.558483,170.957009,161.868667,168.943963,161.335052,87.721083,159.473289,-0.000687,-1.206711,32.000000,-235.725865,161.393373,-0.459692,27.450473,0.699229,472553.404802,0.950101,39.716198,21.579113,2.955127,0.044031,0.011159,201.171946,32.000000,217.653155,199.887281,204.702276,181.527648,32.000000,175.886564,68.330316,61.918491,103.514963,33.620253,51.333825,58.480199,31.629277,17.780340,46.297510,59.582108,39.857817
54.914546,84.559153,161.174310,172.969817,102.559292,100.878682,29.734765,14.276749,160.850898,1.145432,83.970561,55.381684,170.956425,161.798810,168.878460,161.190119,87.717678,159.532837,-0.000685,-1.206710,32.000000,-235.735708,161.211740,-0.460119,27.426791,0.697919,472596.135249,0.946899,39.564125,21.643758,2.945615,0.048049,0.040547,200.525165,32.000000,218.201607,200.049138,201.887133,181.627402,32.000000,176.498351,68.328833,61.924537,103.531182,33.620253,51.299507,58.480199,31.658493,17.780340,46.296450,59.581292,39.820327
54.661513,84.580122,161.142359,172.986634,102.491764,100.876155,29.596076,14.277748,160.881316,1.145458,84.029905,55.595963,170.910285,161.794588,168.934063,161.245390,87.763766,159.549344,-0.000684,-1.206709,32.000000,-235.733070,161.234928,-0.460144,27.440350,0.700928,472699.766105,0.954413,39.749611,21.594477,2.955608,0.043789,0.022141,200.221416,32.000000,218.514103,200.052568,199.812324,181.728908,32.000000,176.051855,68.373332,61.931673,103.543724,33.620253,51.299263,58.480199,31.575657,17.780340,46.302549,59.585285,39.860532
54.288673,84.612954,161.110430,173.008215,102.471772,100.870454,29.695288,14.274466,160.922816,1.145388,83.902506,55.462081,170.906402,161.808435,168.931290,161.266228,87.749011,159.343154,-0.000684,-1.206693,32.000000,-235.734549,161.217451,-0.460446,27.400906,0.696381,472513.642616,0.943237,39.400230,21.623437,2.935002,0.044339,0.011822,200.304621,32.000000,218.709329,199.383042,200.917338,182.333642,32.000000,175.537795,68.366916,61.937777,103.514454,33.620253,51.275432,58.480199,31.502577,17.780340,46.302113,59.585619,39.737421
54.637366,84.612954,161.040794,173.008215,102.498837,100.865392,29.677360,14.275893,160.844812,1.145312,83.925716,55.536118,170.973044,161.828458,168.952202,161.120649,87.728391,159.429792,-0.000684,-1.206675,32.000000,-235.733286,161.170094,-0.460738,27.424746,0.699344,472575.059725,0.952460,39.664688,21.584432,2.948004,0.044572,0.013638,200.850838,32.000000,217.870942,199.172999,203.876966,182.389870,32.000000,175.677398,68.362780,61.948272,103.527733,33.620253,51.263519,58.480199,31.611183,17.780340,46.311966,59.590822,39.848573
54.687599,84.637510,161.098138,173.019427,102.552310,100.861710,29.727465,14.278034,160.833551,1.145566,83.948220,55.534522,170.948088,161.728644,168.943602,161.043582,87.708283,159.368922,-0.000684,-1.207820,32.000000,-235.730982,161.166687,-0.460920,27.422123,0.705325,472814.819742,0.956398,40.057872,21.510679,2.967662,0.042073,0.028791,201.268043,32.000000,217.643930,199.856168,204.897513,181.846438,32.000000,175.673182,68.388535,61.918505,103.560280,33.620253,51.256421,58.480199,31.256991,17.780340,46.319251,59.589327,39.735000
54.750104,84.655996,160.986997,173.034842,102.583093,100.857901,29.838643,14.285169,160.837254,1.145532,83.998775,55.422104,170.988765,161.753397,168.901925,161.092603,87.708172,159.465840,-0.000683,-1.208983,32.000000,-235.724502,161.117369,-0.461072,27.414570,0.699647,472647.124642,0.950284,39.720802,21.568499,2.947448,0.047707,0.019938,200.981623,32.000000,218.033085,200.135526,203.191638,181.570444,32.000000,176.511103,68.336688,61.929520,103.558573,33.620253,51.241479,58.480199,31.537138,17.780340,46.324655,59.581135,39.857084
54.494276,84.639717,161.048741,173.039327,102.564144,100.857876,29.706874,14.284455,160.792249,1.145880,84.039920,55.492538,170.952766,161.788245,168.878523,161.144368,87.725857,159.366202,-0.000683,-1.208997,32.000000,-235.726035,161.121387,-0.460528,27.411528,0.699283,472673.646951,0.947756,39.696934,21.562473,2.945789,0.045647,0.015988,200.354255,32.000000,218.392634,200.385594,200.581172,181.443779,32.000000,176.387534,68.317262,61.941366,103.558780,33.620253,51.248583,58.480199,31.815268,17.780340,46.324298,59.583426,39.830891
54.891820,84.639717,160.967209,173.039327,102.577771,100.855316,29.571104,14.279889,160.715280,1.145925,83.903194,55.534428,170.927791,161.750238,168.927733,161.123341,87.725318,159.400487,-0.000683,-1.210174,32.000000,-235.727815,161.203458,-0.459973,27.432981,0.698179,472648.654998,0.943058,39.655215,21.604191,2.940396,0.046626,0.028675,200.271185,32.000000,218.607718,199.457698,200.152423,182.133265,32.000000,175.721587,68.338007,61.934201,103.565437,33.620253,51.231756,58.480199,31.473311,17.780340,46.318840,59.595277,39.759432
54.636491,84.637234,161.081900,173.038766,102.548609,100.848855,29.607589,14.287738,160.666579,1.145981,83.848769,55.370905,170.993346,161.726603,168.961361,161.134123,87.704081,159.370954,-0.000682,-1.211397,32.000000,-235.721769,161.220770,-0.460350,27.437177,0.701951,472726.642685,0.952044,39.885686,21.543731,2.955333,0.045890,0.015978,200.644508,32.000000,218.018008,199.474044,202.717407,182.244159,32.000000,175.565229,68.318523,61.929231,103.553756,33.620253,51.236004,58.480199,31.645308,17.780340,46.317689,59.595828,39.841163
54.605542,84.624818,160.947959,173.031199,102.511442,100.846167,29.603568,14.277605,160.745030,1.145968,83.848769,55.428347,170.993346,161.656930,168.961361,161.073957,87.704081,159.340580,-0.000682,-1.211421,32.000000,-235.731410,161.104585,-0.460355,27.453411,0.699434,472648.078118,0.952440,39.745926,21.567548,2.948248,0.048274,0.026396,200.644508,32.000000,218.018008,199.474044,202.717407,182.244159,32.000000,175.565229,68.318523,61.929231,103.553756,33.620253,51.264783,58.480199,31.645193,17.780340,46.317439,59.581951,39.708368
54.886103,84.645511,161.064505,173.033161,102.465027,100.839770,28.595266,14.279318,160.801004,1.145861,83.957594,55.804316,170.998043,161.796321,168.938089,161.077788,87.668102,159.289565,-0.000681,-1.211505,32.000000,-235.728550,161.251508,-0.460298,27.489104,0.699434,472648.078118,0.952440,39.745926,21.567548,2.948248,0.042232,0.019965,201.159143,32.000000,217.721709,200.160900,204.528045,181.515178,32.000000,176.541850,68.305892,61.927396,103.568714,33.620253,51.194774,58.480199,31.699278,17.780340,46.313172,59.583839,39.740430
55.184195,84.645511,161.036104,173.033161,102.489559,100.828301,29.782028,14.279318,160.872589,1.145885,83.765250,55.804966,171.013244,161.861409,168.891395,161.186657,87.699605,159.423259,-0.000681,-1.213234,32.000000,-235.729861,161.172213,-0.459928,27.520523,0.694627,472553.108070,0.981207,39.513915,21.568571,2.934523,0.044686,0.024076,200.481171,32.000000,218.293231,200.356330,201.336796,181.449752,32.000000,176.491669,68.309153,61.911410,103.556944,33.620253,51.247864,58.480199,31.303707,17.780340,46.319267,59.581420,39.812990
54.655362,84.549496,161.047521,173.005413,102.499895,100.820630,29.681181,14.282743,160.895954,1.145897,83.762118,55.724248,170.937178,161.903005,168.974823,161.221863,87.727350,159.551400,-0.000681,-1.215563,32.000000,-235.726272,161.263581,-0.459710,27.504709,0.694627,472553.108070,0.981207,39.513915,21.568571,2.934523,0.044403,0.010967,200.138956,32.000000,218.560875,199.772894,199.644231,181.901043,32.000000,176.068600,68.321469,61.930942,103.564240,33.620253,51.290823,58.480199,31.543834,17.780340,46.322494,59.586426,39.834853
55.333517,84.549496,161.154992,173.005413,102.477149,100.813011,29.531649,14.283742,160.907413,1.145686,83.689322,55.706729,170.941208,161.789163,168.975505,161.290009,87.722657,159.527097,-0.000680,-1.217326,32.000000,-235.729207,161.252669,-0.459814,27.535367,0.689642,472283.251017,0.936458,39.228052,21.594481,2.918156,0.045194,0.022761,200.267001,32.000000,218.389549,199.514258,201.505844,182.209883,32.000000,175.306850,68.327633,61.918301,103.498144,33.620253,51.286207,58.480199,31.195081,17.780340,46.288334,59.591609,39.859578
54.512877,84.523562,161.030813,172.978225,102.551047,100.799403,29.567062,14.280174,160.928524,1.145857,83.693887,55.569638,170.957154,161.847257,168.962763,161.275033,87.693097,159.526468,-0.000680,-1.219081,32.000000,-235.727858,161.274391,-0.459699,27.547090,0.696969,472347.680886,0.949252,39.639992,21.621730,2.946601,0.041438,0.021369,200.902303,32.000000,217.768737,199.396515,204.073550,182.402565,32.000000,175.594931,68.342952,61.883461,103.495452,33.620253,51.277400,58.480199,31.495357,17.780340,46.279748,59.579876,39.867869
54.629323,84.530735,161.173803,172.978786,102.587491,100.788082,29.619565,14.275750,160.977871,1.146021,83.704339,55.581295,170.953111,161.891772,168.954233,161.256430,87.679189,159.451687,-0.000679,-1.219700,32.000000,-235.731954,161.264094,-0.458975,27.535105,0.687485,471963.096584,0.941256,38.989283,21.615995,2.912430,0.040194,0.021467,201.128840,32.000000,217.609549,200.077429,204.933455,181.586528,32.000000,176.006147,68.320141,61.885195,103.457033,33.620253,51.291674,58.480199,31.629672,17.780340,46.281497,59.596133,39.672345
55.024287,84.530735,161.083863,172.978786,102.591710,100.780714,29.619837,14.280602,160.885805,1.145708,83.864735,55.546837,171.003163,161.724525,168.921209,161.222493,87.709521,159.518734,-0.000679,-1.219685,32.000000,-235.728741,161.192914,-0.458875,27.522097,0.697561,472354.912978,0.955365,39.751559,21.645286,2.953996,0.045397,0.020283,200.734452,32.000000,218.047765,200.218910,202.315190,181.521489,32.000000,176.772925,68.279180,61.887073,103.420951,33.620253,51.259828,58.480199,31.387097,17.780340,46.281172,59.586475,39.763760
54.670509,84.534046,161.102915,172.977104,102.619831,100.773072,29.694481,14.273467,160.832417,1.145399,83.913057,55.507052,170.970983,161.767633,168.945286,161.077804,87.735613,159.496091,-0.000679,-1.220842,32.000000,-235.731450,161.243373,-0.458586,27.559049,0.696801,472275.213245,0.951369,39.646339,21.627099,2.950317,0.040699,0.019999,200.202838,32.000000,218.425627,200.262993,200.356088,181.423707,32.000000,176.603986,68.303102,61.905732,103.414645,33.620253,51.267025,58.480199,31.601874,17.780340,46.281561,59.578823,39.686725
54.694458,84.563016,161.066564,172.979346,102.626414,100.770498,29.766404,14.277320,160.842317,1.145364,83.862303,55.543393,170.930683,161.782252,168.967194,161.125498,87.753409,159.513819,-0.000679,-1.222593,32.000000,-235.731859,161.268111,-0.457958,27.579296,0.691409,471975.383339,0.943857,39.266478,21.625543,2.927505,0.052850,0.023664,200.212182,32.000000,218.571152,199.532890,200.377172,182.222185,32.000000,175.497527,68.318371,61.938714,103.374631,33.620253,51.257996,58.480199,31.596601,17.780340,46.290285,59.587832,39.830525
54.672569,84.577363,161.096614,172.983270,102.647368,100.770500,29.623844,14.279461,160.754730,1.145372,83.720677,55.497289,170.973324,161.757151,168.968152,161.104659,87.734577,159.497677,-0.000680,-1.223183,32.000000,-235.730210,161.188998,-0.458187,27.553148,0.695256,472079.716783,0.948057,39.609940,21.589734,2.946797,0.044974,0.019266,200.769089,32.000000,217.857245,199.317888,203.288823,182.408871,32.000000,175.522336,68.264555,61.890771,103.318987,33.620253,51.261684,58.480199,31.612959,17.780340,46.294285,59.592966,39.669777
54.386290,84.574880,160.969728,172.983831,102.608829,100.770522,29.567542,14.272325,160.830948,1.145408,83.806179,55.462215,171.007449,161.770732,168.971021,161.146254,87.675203,159.389006,-0.000681,-1.223161,32.000000,-235.735542,161.313695,-0.457939,27.587111,0.694313,472059.753556,0.945358,39.615830,21.579545,2.944843,0.052153,0.016093,201.051445,32.000000,217.566202,199.726475,204.724746,181.954063,32.000000,175.643955,68.288127,61.876396,103.326932,33.620253,51.250887,58.480199,31.566334,17.780340,46.293816,59.596939,39.801471
54.700413,84.574880,161.117256,172.983831,102.643005,100.768006,29.586434,14.282029,160.839998,1.145107,83.899696,55.589686,171.006210,161.738023,168.913071,161.160359,87.686050,159.460578,-0.000681,-1.223172,32.000000,-235.725183,161.124509,-0.457355,27.616878,0.695412,472125.952191,0.950355,39.651271,21.591450,2.946571,0.044386,0.023226,201.089703,32.000000,217.709472,200.139778,203.524616,181.626729,32.000000,176.740188,68.241005,61.881286,103.318422,33.620253,51.264107,58.480199,31.617014,17.780340,46.292568,59.590546,39.792961
54.595800,84.576811,160.985641,172.986073,102.591909,100.765261,29.610565,14.286025,160.884526,1.144792,83.916994,55.755957,170.988911,161.864690,168.884163,161.146590,87.689168,159.320106,-0.000681,-1.225494,32.000000,-235.722334,161.165215,-0.457359,27.609246,0.697907,472387.060285,0.957616,39.925268,21.604177,2.959748,0.052219,0.026243,200.415729,32.000000,218.212926,200.350819,201.109058,181.308135,32.000000,176.619704,68.268663,61.904965,103.330671,33.620253,51.248377,58.480199,31.480180,17.780340,46.292700,59.588462,39.762807
55.326409,84.583984,161.111655,172.988596,102.616656,100.759875,29.713212,14.275322,160.864181,1.144765,83.881169,55.625375,170.932242,161.759863,168.907198,161.210694,87.698768,159.473786,-0.000680,-1.225506,32.000000,-235.732218,161.188612,-0.457427,27.622018,0.693497,472189.477686,0.951000,39.621957,21.624055,2.945449,0.051083,0.023209,200.272513,32.000000,218.520804,199.541504,199.712222,182.041616,32.000000,175.753525,68.263982,61.899829,103.326128,33.620253,51.262812,58.480199,31.220309,17.780340,46.294473,59.589238,39.781809
54.769777,84.579018,161.056623,172.986073,102.642871,100.756105,29.814208,14.273895,160.888413,1.144764,83.737273,55.751949,170.930881,161.803622,168.972242,161.206170,87.696351,159.396289,-0.000680,-1.225530,32.000000,-235.740037,161.288344,-0.456988,27.619946,0.694549,472226.437016,0.952186,39.724751,21.560623,2.948682,0.044049,0.025187,200.509418,32.000000,218.225684,199.360702,202.335410,182.464506,32.000000,175.357052,68.271193,61.915894,103.339327,33.620253,51.257655,58.480199,31.767852,17.780340,46.294011,59.585452,39.786798
55.182769,84.579018,161.089145,172.986073,102.635093,100.754940,29.983144,14.273467,160.841896,1.144770,83.678630,55.656007,170.986947,161.795038,168.946365,161.201016,87.664393,159.479767,-0.000680,-1.225534,32.000000,-235.734893,161.141889,-0.457312,27.588317,0.684949,471808.855355,0.935221,39.030560,21.617006,2.912021,0.055684,0.016016,201.058106,32.000000,217.634752,199.397031,204.229653,182.430338,32.000000,175.555432,68.251084,61.869236,103.351452,33.620253,51.253105,58.480199,31.305803,17.780340,46.291992,59.591196,39.751801
54.526700,84.552531,161.125397,172.985232,102.620941,100.756247,29.780134,14.284883,160.896950,1.144936,83.695185,55.584743,170.968960,161.926516,168.952212,161.176740,87.666762,159.640711,-0.000681,-1.225542,32.000000,-235.726590,161.246142,-0.456706,27.556794,0.692170,472081.432761,0.942332,39.559299,21.586156,2.940611,0.043018,0.019398,201.085193,32.000000,217.491399,199.950197,204.505476,181.607848,32.000000,176.386122,68.235563,61.869099,103.360169,33.620253,51.272259,58.480199,31.597638,17.780340,46.283233,59.589297,39.853709
54.735858,84.512250,161.154476,172.973741,102.595521,100.757541,29.581232,14.276464,160.970413,1.145086,83.767590,55.671024,171.019537,161.975027,168.895464,161.313371,87.714548,159.567649,-0.000681,-1.225546,32.000000,-235.732387,161.312776,-0.456764,27.518923,0.687563,471921.015414,0.929375,39.162923,21.653948,2.919193,0.052098,0.027020,200.503180,32.000000,218.074460,200.144590,201.768283,181.421925,32.000000,176.301875,68.205165,61.884558,103.390352,33.620253,51.274985,58.480199,31.585269,17.780340,46.270140,59.581479,39.840282
54.881351,84.495144,161.085744,172.967855,102.569842,100.754056,29.593643,14.277320,160.977806,1.145190,83.792251,55.471270,170.915929,161.844077,168.936736,161.226382,87.703506,159.494230,-0.000681,-1.225528,32.000000,-235.727597,161.306942,-0.456830,27.458105,0.697262,472236.001468,0.947929,39.767176,21.720627,2.954982,0.044299,0.031579,200.140885,32.000000,218.377758,199.963274,200.049872,181.719165,32.000000,176.300234,68.219977,61.909956,103.410250,33.620253,51.292577,58.480199,31.576778,17.780340,46.269598,59.590084,39.560093
54.604476,84.495144,161.149363,172.967855,102.621871,100.750211,29.547957,14.278604,160.866809,1.145228,83.770359,55.505205,170.908350,161.847156,168.979131,161.272648,87.695785,159.519674,-0.000681,-1.225524,32.000000,-235.729919,161.270863,-0.456863,27.451444,0.695455,471985.159158,0.950252,39.525185,21.641502,2.944221,0.040590,0.018122,200.292313,32.000000,218.546664,199.552575,201.051524,182.206828,32.000000,175.675165,68.210262,61.898073,103.399868,33.620253,51.270975,58.480199,31.670824,17.780340,46.263695,59.588521,39.719153
54.414096,84.523286,160.970790,172.969817,102.571413,100.740051,29.540537,14.280888,160.839020,1.145315,83.763782,55.494980,170.950402,161.839325,168.953755,161.247225,87.700978,159.445561,-0.000680,-1.227271,32.000000,-235.727308,161.195973,-0.456383,27.409613,0.694700,471889.825854,0.947039,39.368115,21.621041,2.935164,0.041608,0.014978,200.763774,32.000000,217.768748,199.230111,203.488916,182.429825,32.000000,175.555657,68.226888,61.884239,103.408963,33.620253,51.253770,58.480199,31.632732,17.780340,46.271944,59.578607,39.844685
54.617222,84.548669,161.081228,172.974582,102.541415,100.732418,29.572000,14.274894,160.831555,1.145376,83.850754,55.546489,170.980767,161.825338,168.939051,161.213199,87.639016,159.449198,-0.000682,-1.229016,32.000000,-235.728056,161.318874,-0.455892,27.420025,0.698838,472033.348194,0.953706,39.634715,21.639681,2.951212,0.068384,0.023562,201.001472,32.000000,217.442880,199.779523,205.022150,181.808307,32.000000,175.863832,68.229211,61.881552,103.412371,33.620253,51.247125,58.480199,31.682137,17.780340,46.279351,59.594146,39.827076
54.792383,84.583708,161.107313,172.981869,102.480695,100.732390,29.486705,14.283028,160.882674,1.145381,83.921261,55.351089,170.982249,161.793996,168.893901,161.140822,87.612571,159.414564,-0.000683,-1.229032,32.000000,-235.729265,161.120776,-0.455994,27.433112,0.701745,472112.694806,0.957548,39.846771,21.602681,2.958255,0.048762,0.019365,200.754166,32.000000,217.799328,200.112203,203.031794,181.428414,32.000000,176.386539,68.210907,61.881126,103.447083,33.620253,51.261337,58.480199,31.353544,17.780340,46.278849,59.589465,39.788559
54.587228,84.583708,161.064558,172.981869,102.463574,100.729871,28.446287,14.285026,160.764709,1.145365,83.930542,55.616561,170.918700,161.871521,168.893997,161.252505,87.701125,159.542910,-0.000683,-1.230208,32.000000,-235.725464,161.296375,-0.455651,27.438567,0.699157,472122.318258,0.952645,39.675944,21.666205,2.949275,0.052540,0.025349,200.235491,32.000000,218.255787,200.390736,200.799959,181.444588,32.000000,176.410567,68.201866,61.872435,103.448639,33.620253,51.235503,58.480199,31.703277,17.780340,46.289330,59.588658,39.839402
54.766923,84.585640,161.093038,172.985513,102.513243,100.728578,29.771277,14.285597,160.963039,1.145376,83.839545,55.672361,170.879554,161.962954,168.916691,161.313540,87.704993,159.499569,-0.000685,-1.231186,32.000000,-235.724729,161.368899,-0.455364,27.497602,0.696624,472126.203081,0.952157,39.542233,21.677782,2.940323,0.049926,0.020665,200.086417,32.000000,218.552436,199.613903,199.983192,182.132131,32.000000,175.627800,68.197220,61.881161,103.474001,33.620253,51.274555,58.480199,31.499826,17.780340,46.289472,59.587478,39.832726
54.786812,84.567430,161.104946,172.986353,102.603646,100.735544,28.259166,14.281030,160.868255,1.145056,83.644532,55.752749,170.974940,161.889711,168.930598,161.273282,87.679391,159.445704,-0.000686,-1.231210,32.000000,-235.721756,161.292216,-0.454757,27.527499,0.699070,472053.844017,0.990996,39.739920,21.644311,2.950591,0.052408,0.032507,200.520017,32.000000,218.002380,199.313143,202.758316,182.485429,32.000000,175.668695,68.223116,61.895941,103.451641,33.620253,51.249413,58.480199,31.577152,17.780340,46.283318,59.583446,39.832065
54.622905,84.516940,161.047428,172.971498,102.592520,100.744455,29.863636,14.284741,160.818031,1.144863,83.627712,55.582651,170.969466,161.860959,168.928096,161.285304,87.625550,159.529239,-0.000687,-1.231207,32.000000,-235.726897,161.291847,-0.454614,27.567232,0.695254,471947.419715,0.943502,39.568666,21.621846,2.941429,0.044672,0.023772,200.972101,32.000000,217.475414,199.655999,204.600818,182.164596,32.000000,175.405840,68.192882,61.852489,103.425095,33.620253,51.277965,58.480199,31.255801,17.780340,46.282837,59.595621,39.853855
54.626027,84.516940,161.185031,172.971498,102.584609,100.745689,29.818438,14.284027,160.884326,1.144706,83.758109,55.541491,170.942373,161.765958,168.920338,161.240097,87.675785,159.529994,-0.000685,-1.231216,32.000000,-235.724168,161.248386,-0.454380,27.615016,0.694295,471994.303669,0.993619,39.531315,21.624329,2.940579,0.046021,0.020724,201.028071,32.000000,217.690571,200.123480,204.114303,181.697117,32.000000,176.467315,68.200037,61.861794,103.458479,33.620253,51.274958,58.480199,31.668675,17.780340,46.266532,59.591019,39.827296
55.095614,84.502041,161.093863,172.962529,102.565233,100.747007,29.663291,14.276464,160.854862,1.144882,83.808470,55.580547,170.980984,161.868995,168.880320,161.253232,87.653929,159.545448,-0.000686,-1.232959,32.000000,-235.733207,161.209823,-0.453991,27.598283,0.695243,472160.784386,0.943274,39.638734,21.714021,2.948350,0.045738,0.026367,200.310790,32.000000,218.036956,200.414043,201.552230,181.448034,32.000000,176.151067,68.184544,61.870065,103.437006,33.620253,51.260025,58.480199,31.736237,17.780340,46.261331,59.580918,39.841530
54.641074,84.520251,161.214358,172.962249,102.574855,100.750836,29.614901,14.279175,160.923603,1.144752,83.837743,55.686081,170.875299,161.831903,168.897875,161.227259,87.711315,159.562688,-0.000686,-1.233526,32.000000,-235.729512,161.252345,-0.453989,27.617061,0.694559,472068.110021,0.944657,39.635722,21.664110,2.950700,0.046051,0.022845,199.990964,32.000000,218.501989,199.767030,199.720277,182.096951,32.000000,175.906636,68.171674,61.889360,103.445075,33.620253,51.284533,58.480199,31.661612,17.780340,46.266472,59.590409,39.864420
54.771360,84.528804,161.208481,172.961969,102.622972,100.755918,29.538569,14.278462,160.966690,1.144740,83.666505,55.589529,170.933575,161.912264,168.906295,161.258001,87.696538,159.464519,-0.000686,-1.233510,32.000000,-235.729406,161.317058,-0.453852,27.604866,0.688301,471849.150313,0.940764,39.169405,21.692596,2.923896,0.044937,0.011655,200.308198,32.000000,218.276440,199.511998,201.543753,182.260622,32.000000,175.591061,68.140306,61.854822,103.405399,33.620253,51.251628,58.480199,31.736071,17.780340,46.265939,59.586298,39.765668
54.945617,84.528804,161.192384,172.961969,102.646935,100.763516,29.643596,14.284741,160.965288,1.144629,83.608663,55.522549,170.963401,161.955736,168.932463,161.323767,87.655227,159.500345,-0.000686,-1.233674,32.000000,-235.722963,161.384521,-0.453567,27.561567,0.694465,472020.944636,0.950920,39.624522,21.642607,2.950424,0.046889,0.014804,200.817877,32.000000,217.739359,199.389862,203.788180,182.428211,32.000000,175.353134,68.161572,61.869544,103.435087,33.620253,51.273790,58.480199,31.487862,17.780340,46.268086,59.581558,39.825316
54.562822,84.490730,161.179384,172.953280,102.677763,100.769853,29.766757,14.274323,160.897994,1.144674,83.687088,55.465837,170.970434,161.901600,168.925708,161.201872,87.629385,159.509516,-0.000685,-1.233651,32.000000,-235.734200,161.347998,-0.453129,27.502611,0.693051,472014.151166,0.950976,39.507561,21.615259,2.943299,0.048624,0.022953,201.045023,32.000000,217.517039,199.917172,204.860479,181.747821,32.000000,176.286446,68.142815,61.850646,103.435652,33.620253,51.251824,58.480199,31.527153,17.780340,46.255643,59.589101,39.828764
54.372192,84.488798,161.139450,172.947114,102.695496,100.773671,29.597570,14.281601,160.924231,1.144443,83.850877,55.622233,170.951080,161.856515,168.897727,161.336273,87.663117,159.515978,-0.000686,-1.233653,32.000000,-235.727086,161.258686,-0.453090,27.463377,0.691785,472037.934472,0.944406,39.340042,21.671945,2.933671,0.052493,0.036557,200.722798,32.000000,217.891845,200.196026,202.517239,181.577076,32.000000,176.261867,68.134082,61.885841,103.454019,33.620253,51.256099,58.480199,31.849326,17.780340,46.254474,59.594402,39.821794
54.470349,84.488798,161.067614,172.947114,102.678746,100.773657,29.672363,14.280460,160.842514,1.144455,83.868156,55.515831,170.926393,161.845422,168.856936,161.162048,87.668247,159.458682,-0.000687,-1.233647,32.000000,-235.726261,161.214797,-0.452912,27.460990,0.698350,472268.977783,0.947657,39.670498,21.701723,2.954015,0.045997,0.015857,200.189155,32.000000,218.345981,200.223004,200.129535,181.819339,32.000000,176.384628,68.164719,61.895759,103.456663,33.620253,51.234138,58.480199,31.795806,17.780340,46.254095,59.585550,39.845271
54.674974,84.520251,161.107297,172.947955,102.677489,100.772412,28.895920,14.282029,160.880367,1.144443,83.838836,55.559310,170.901379,161.777174,168.885215,161.198007,87.694124,159.476249,-0.000686,-1.233683,32.000000,-235.728461,161.272004,-0.453003,27.419343,0.701795,472320.450671,0.956743,39.852831,21.670763,2.963637,0.053928,0.027144,200.040131,32.000000,218.467723,199.645209,200.359738,182.186411,32.000000,175.524906,68.143009,61.878075,103.418999,33.620253,51.243005,58.480199,31.675711,17.780340,46.263374,59.594451,39.835147
54.600850,84.536529,161.221211,172.953000,102.706509,100.771128,29.600503,14.281601,160.889092,1.144449,83.720539,55.601278,170.965987,161.791427,168.926474,161.214039,87.669011,159.488554,-0.000685,-1.234264,32.000000,-235.731348,161.152960,-0.452809,27.432981,0.700236,472258.209298,0.952460,39.757890,21.641044,2.956978,0.049160,0.027120,200.672285,32.000000,217.793256,199.303970,203.136214,182.358647,32.000000,175.448432,68.149075,61.885444,103.412693,33.620253,51.227403,58.480199,31.641722,17.780340,46.267936,59.588914,39.787458
54.927276,84.536253,161.012463,172.953280,102.714469,100.768639,29.705619,14.286168,160.842502,1.144314,83.726942,55.568809,170.962258,161.816221,168.941763,161.239793,87.645762,159.529523,-0.000684,-1.236004,32.000000,-235.722356,161.210879,-0.452616,27.427001,0.698730,472136.149428,0.974132,39.591843,21.622707,2.946637,0.050657,0.019023,200.968022,32.000000,217.466288,199.783728,204.900077,182.036569,32.000000,175.888138,68.131601,61.854431,103.417402,33.620253,51.209378,58.480199,31.528512,17.780340,46.267335,59.582964,39.806607
54.410067,84.523838,161.118725,172.951598,102.673734,100.766026,29.671757,14.279318,160.734648,1.143980,83.803756,55.351115,170.986861,161.750320,168.879869,161.129615,87.654080,159.301319,-0.000685,-1.237752,32.000000,-235.730845,161.169276,-0.452811,27.464609,0.699867,472238.860569,0.952376,39.679597,21.653101,2.952723,0.041521,0.037458,201.019959,32.000000,217.709407,200.247670,203.497821,181.606762,32.000000,176.496125,68.136218,61.846095,103.387241,33.620253,51.234082,58.480199,31.604443,17.780340,46.266820,59.589022,39.831038
54.568016,84.523838,160.999861,172.951598,102.621065,100.767170,29.806717,14.282172,160.744694,1.143960,83.854130,55.362091,170.941159,161.717938,168.854575,161.125461,87.668003,159.320497,-0.000685,-1.239485,32.000000,-235.726515,161.125304,-0.452959,27.482758,0.694745,472099.653085,0.942842,39.365102,21.693931,2.931375,0.045736,0.027856,200.310656,32.000000,218.193022,200.389642,200.971202,181.472591,32.000000,176.597926,68.152107,61.866293,103.387744,33.620253,51.205638,58.480199,31.758760,17.780340,46.262413,59.591137,39.822601
54.674603,84.539564,160.961464,172.953280,102.608802,100.763268,29.795516,14.277463,160.653853,1.144119,83.863258,55.422519,170.912082,161.763472,168.884378,161.103802,87.678374,159.421241,-0.000685,-1.240660,32.000000,-235.733519,161.147353,-0.452941,27.531013,0.701173,472325.344931,0.953637,39.851220,21.587642,2.961193,0.043245,0.023657,199.996378,32.000000,218.484640,199.575417,199.707351,182.066502,32.000000,175.675912,68.181581,61.862471,103.411111,33.620253,51.200945,58.480199,31.677759,17.780340,46.266978,59.573306,39.759578
54.741549,84.577087,160.917444,172.974301,102.569313,100.755704,29.530787,14.278319,160.740840,1.144114,83.889265,55.372533,170.980277,161.713596,168.880731,161.157300,87.678437,159.288077,-0.000685,-1.242399,32.000000,-235.729549,161.005934,-0.453068,27.549818,0.698097,472220.190546,0.946340,39.698593,21.581956,2.950444,0.065994,0.016324,200.333721,32.000000,218.161845,199.320086,202.168337,182.418468,32.000000,175.351481,68.163794,61.856280,103.382422,33.620253,51.175568,58.480199,31.659325,17.780340,46.278199,59.594785,39.768969
54.743582,84.615437,160.982819,172.988596,102.587242,100.741748,29.585275,14.280745,160.695379,1.144122,83.894297,55.467061,170.958729,161.715043,168.886739,161.013046,87.649345,159.273036,-0.000686,-1.243568,32.000000,-235.728106,161.007055,-0.452941,27.583675,0.695281,472148.121774,0.944686,39.611512,21.614845,2.943990,0.044389,0.023720,200.833636,32.000000,217.534679,199.595866,204.320075,182.325575,32.000000,175.300969,68.168827,61.835793,103.392172,33.620253,51.200527,58.480199,31.904219,17.780340,46.277729,59.588324,39.837568
54.784012,84.615437,160.853751,172.988596,102.565355,100.727808,29.557676,14.275608,160.631895,1.144106,83.932121,55.397273,170.966127,161.545964,168.874008,161.052564,87.653535,159.251411,-0.000685,-1.244751,32.000000,-235.732424,161.085455,-0.452810,27.608590,0.693099,472164.891198,0.950068,39.620935,21.580228,2.940670,0.043335,0.028010,201.114316,32.000000,217.568531,200.041934,204.565807,181.746465,32.000000,176.470992,68.161291,61.848312,103.439813,33.620253,51.151366,58.480199,31.646562,17.780340,46.289280,59.597893,39.761413
54.601504,84.614334,160.898905,172.998966,102.653093,100.715085,29.617936,14.281173,160.727351,1.143780,83.957378,55.542535,170.930133,161.632929,168.863670,161.010866,87.680078,159.300399,-0.000684,-1.247080,32.000000,-235.726531,161.117126,-0.452501,27.591019,0.693099,472164.891198,0.950068,39.620935,21.580228,2.940670,0.046515,0.015911,200.126158,32.000000,218.483935,199.984949,199.852323,181.887845,32.000000,176.363127,68.207154,61.850529,103.417177,33.620253,51.159046,58.480199,31.769248,17.780340,46.288364,59.590065,39.792300
54.662807,84.620128,160.966248,173.002330,102.622865,100.711264,29.728114,14.283599,160.616188,1.144063,83.875107,55.522545,170.929235,161.641880,168.868739,161.028612,87.678467,159.299723,-0.000684,-1.248232,32.000000,-235.726072,161.065220,-0.452645,27.509744,0.691315,472069.489565,0.950059,39.582017,21.566747,2.936144,0.044526,0.028108,200.133779,32.000000,218.338418,199.456833,201.076098,182.176584,32.000000,175.712920,68.213635,61.857060,103.383251,33.620253,51.141747,58.480199,31.351837,17.780340,46.289890,59.583180,39.820253
54.613323,84.597780,160.883465,172.997004,102.564911,100.707655,29.600630,14.275322,160.687995,1.143998,83.815453,55.455140,170.959344,161.634582,168.903772,160.948462,87.671902,159.338296,-0.000685,-1.248827,32.000000,-235.732054,161.088433,-0.452042,27.486770,0.694306,472054.515822,0.951454,39.756772,21.561251,2.946785,0.041518,0.019522,200.724107,32.000000,217.707441,199.393678,203.498359,182.288470,32.000000,175.395588,68.227730,61.830201,103.363222,33.620253,51.150427,58.480199,31.763030,17.780340,46.282480,59.588255,39.800297
54.804575,84.589227,160.930059,172.988035,102.533861,100.707716,29.785170,14.279746,160.595664,1.144023,83.835996,55.573271,171.002786,161.625303,168.951051,160.988578,87.670956,159.289504,-0.000686,-1.250009,32.000000,-235.728450,161.117657,-0.451940,27.457790,0.695783,472014.789172,0.946748,39.703447,21.562569,2.944712,0.047614,0.037300,201.032096,32.000000,217.436157,199.756748,205.000924,181.975993,32.000000,176.041723,68.271691,61.825476,103.371877,33.620253,51.149772,58.480199,31.738802,17.780340,46.282033,59.583229,39.830671
54.366981,84.589227,160.883934,172.988035,102.492562,100.707665,29.902142,14.279603,160.644880,1.143940,83.831131,55.524884,170.967211,161.559258,168.858678,161.108713,87.647385,159.346822,-0.000686,-1.251156,32.000000,-235.729248,161.001182,-0.452506,27.411475,0.696631,472007.618566,0.951677,39.728815,21.585702,2.945865,0.045043,0.015378,200.944850,32.000000,217.656759,200.322083,202.775329,181.411958,32.000000,176.176299,68.236519,61.826068,103.311577,33.620253,51.146178,58.480199,31.927016,17.780340,46.278906,59.592120,39.688412
54.825621,84.587571,160.964485,172.985513,102.447501,100.703902,29.686455,14.279746,160.669374,1.143947,83.853106,55.472722,170.942396,161.668206,168.877456,161.048554,87.647469,159.377817,-0.000687,-1.252902,32.000000,-235.727958,161.105746,-0.452524,27.407515,0.694955,471897.140526,0.942169,39.536021,21.565692,2.936435,0.041181,0.031519,200.248159,32.000000,218.318409,200.145356,200.661139,181.683623,32.000000,176.827330,68.245388,61.824948,103.296884,33.620253,51.144478,58.480199,31.762084,17.780340,46.277931,59.586593,39.843070
54.722743,84.564947,160.846892,172.986634,102.418280,100.691222,29.530754,14.278462,160.643084,1.143795,83.883103,55.374137,170.922721,161.595961,168.914816,161.044825,87.665757,159.278425,-0.000688,-1.254643,32.000000,-235.729078,161.034304,-0.452266,27.386875,0.701875,472173.906653,0.946708,39.958303,21.613880,2.959221,0.049556,0.023563,200.144187,32.000000,218.361778,199.583169,200.120226,181.946186,32.000000,175.805380,68.264156,61.826682,103.253752,33.620253,51.128252,58.480199,31.719607,17.780340,46.270398,59.581548,39.740430
54.424760,84.583433,160.958726,172.979627,102.387334,100.679683,29.414314,14.287880,160.615076,1.143671,83.796029,55.339535,170.939136,161.642246,168.952163,160.977480,87.691038,159.365873,-0.000689,-1.256402,32.000000,-235.721299,161.070317,-0.451733,27.368438,0.696059,471912.567737,0.944867,39.514121,21.627107,2.935935,0.053478,0.015516,200.552127,32.000000,218.024136,199.212347,202.731570,182.317882,32.000000,175.567892,68.264614,61.845580,103.217890,33.620253,51.141983,58.480199,31.981815,17.780340,46.269915,59.594805,39.801398
55.201246,84.583433,160.824441,172.979627,102.374920,100.673171,29.353136,14.285026,160.628075,1.143661,83.877591,55.505129,170.990728,161.583603,168.943814,160.984405,87.650070,159.269645,-0.000689,-1.258167,32.000000,-235.723989,160.992410,-0.451586,27.392960,0.697365,471841.169597,0.951621,39.590513,21.566132,2.939306,0.038995,0.033801,201.055122,32.000000,217.498172,199.599738,204.527483,182.251803,32.000000,175.592564,68.289404,61.836622,103.240732,33.620253,51.115182,58.480199,31.446673,17.780340,46.275226,59.588176,39.779094
54.934341,84.607436,160.939794,172.982710,102.303408,100.669367,29.273246,14.275465,160.676044,1.143976,83.885509,55.823042,170.982207,161.648754,168.909155,161.029605,87.627122,159.275755,-0.000690,-1.259911,32.000000,-235.735026,161.078623,-0.451300,27.472057,0.702290,471920.889112,0.961017,39.896602,21.578408,2.957454,0.053615,0.023420,201.170061,32.000000,217.603707,200.081642,203.989214,181.653090,32.000000,176.048611,68.295684,61.827028,103.251728,33.620253,51.139001,58.480199,31.742785,17.780340,46.282277,59.585442,39.862953
