OSU 80 Ton Compressor Load Stand
54.993464,84.626474,161.024979,172.991679,102.223134,100.669427,29.400563,14.278890,160.721472,1.143923,83.696714,56.001412,170.973949,161.734068,168.871775,161.178569,87.640660,159.371411,-0.000691,-1.261076,32.000000,-235.728322,161.169664,-0.451480,27.512367,0.690593,471558.897982,0.948216,39.149658,21.578046,2.913421,0.044375,0.015692,200.343880,32.000000,218.004761,200.165446,201.502922,181.529752,32.000000,176.732728,68.272737,61.821083,103.219502,33.620253,51.178728,58.480199,31.560759,17.780340,46.287794,59.587871,39.733900
55.189553,84.557774,161.159346,172.979627,102.251513,100.676400,29.519507,14.277891,160.870182,1.143925,83.494258,55.787945,170.902814,161.806150,168.912397,161.301760,87.675093,159.369759,-0.000692,-1.260537,32.000000,-235.726371,161.396598,-0.451575,27.550132,0.692663,471757.523070,0.955858,39.429501,21.603619,2.929676,0.036259,0.025417,200.084034,32.000000,218.412284,199.801234,199.650464,181.694050,32.000000,175.975688,68.270192,61.841982,103.204216,33.620253,51.218714,58.480199,31.465389,17.780340,46.287379,59.590320,39.785550
55.025141,84.557774,161.163199,172.979627,102.304443,100.689764,29.535524,14.273752,160.821425,1.143984,83.406648,55.725329,170.935876,161.891568,168.995902,161.239112,87.658831,159.602156,-0.000693,-1.260560,32.000000,-235.736246,161.331764,-0.451996,27.552624,0.691234,471727.068015,0.950649,39.391785,21.631166,2.928075,0.048006,0.020927,200.374564,32.000000,218.316750,199.281808,201.713461,182.303730,32.000000,175.551054,68.266793,61.844005,103.197021,33.620253,51.227784,58.480199,31.502945,17.780340,46.265431,59.584547,39.872931
54.768602,84.407684,161.171232,172.926373,102.319721,100.702535,29.797055,14.277605,160.896210,1.143984,83.459932,55.568044,170.936171,161.902599,168.969337,161.280287,87.617530,159.463500,-0.000693,-1.259378,32.000000,-235.730262,161.325502,-0.451971,27.557161,0.688135,471499.687395,0.943060,39.135186,21.596024,2.920106,0.045393,0.013006,201.022156,32.000000,217.611686,199.468936,203.963711,182.220555,32.000000,175.466976,68.251738,61.824225,103.182793,33.620253,51.260318,58.480199,31.682920,17.780340,46.217954,59.587596,39.854442
54.639111,84.393614,161.092300,172.890217,102.252622,100.711455,29.574602,14.277605,160.823153,1.143987,83.588208,55.670704,170.934740,161.826908,168.939176,161.282732,87.599367,159.441462,-0.000691,-1.259569,32.000000,-235.730590,161.366454,-0.452065,27.573264,0.690368,471682.977947,0.945743,39.292695,21.712022,2.928901,0.048317,0.027881,201.110956,32.000000,217.488890,199.712093,204.771043,181.777705,32.000000,176.176110,68.222696,61.833508,103.202088,33.620253,51.201060,58.480199,31.746922,17.780340,46.212896,59.581705,39.841676
55.527941,84.431411,161.187154,172.878446,102.185852,100.712799,29.771177,14.281601,160.983395,1.143992,83.643376,56.218541,170.965406,162.016868,168.867316,161.399672,87.653848,159.598415,-0.000690,-1.261327,32.000000,-235.725611,161.472098,-0.452216,27.638645,0.693548,471757.801770,0.942000,39.389094,21.693829,2.942767,0.046671,0.027296,200.789493,32.000000,217.782899,200.179207,202.573481,181.394485,32.000000,176.314672,68.227850,61.846244,103.210097,33.620253,51.234290,58.480199,31.539751,17.780340,46.212222,59.591422,39.824949
55.589875,84.431411,161.335027,172.878446,102.216019,100.719087,29.644228,14.276036,161.186376,1.144218,83.336241,56.141828,170.941567,162.071659,168.893414,161.495642,87.644369,159.666797,-0.000690,-1.261921,32.000000,-235.732979,161.646986,-0.452319,27.673893,0.694605,471883.608139,0.951586,39.499778,21.702533,2.948296,0.053066,0.020180,200.254814,32.000000,218.327664,200.089184,200.151499,181.541731,32.000000,176.121519,68.255272,61.860887,103.226742,33.620253,51.282978,58.480199,31.119058,17.780340,46.223395,59.590635,39.850701
54.995753,84.445206,161.468208,172.868916,102.253327,100.745747,29.587439,14.282457,161.168118,1.144369,83.227975,55.744430,170.863757,162.199774,168.983307,161.611096,87.633844,159.758594,-0.000691,-1.261919,32.000000,-235.727213,161.661076,-0.452296,27.677801,0.681590,471369.205968,0.928925,38.685769,21.715399,2.902812,0.044228,0.017963,200.183485,32.000000,218.353427,199.455418,200.542796,182.213451,32.000000,175.613639,68.252340,61.842848,103.194432,33.620253,51.337178,58.480199,31.472746,17.780340,46.227082,59.589720,39.814677
54.806896,84.305604,161.590447,172.819868,102.245741,100.772330,29.622155,14.280888,161.180277,1.144152,83.304364,55.794353,170.887129,162.162968,168.988453,161.566011,87.644537,159.736293,-0.000692,-1.260194,32.000000,-235.728947,161.625896,-0.452302,27.661409,0.680534,471385.839689,0.931827,38.626803,21.754206,2.902238,0.043268,0.024049,200.784094,32.000000,217.718947,199.363317,203.021557,182.251367,32.000000,175.288179,68.232295,61.831449,103.182973,33.620253,51.371450,58.480199,31.579332,17.780340,46.182814,59.593998,39.737275
55.292256,84.288498,161.405366,172.797166,102.264537,100.788964,30.005388,14.281459,161.112041,1.144010,83.452320,55.635897,170.913472,162.107913,168.978669,161.537898,87.628597,159.746495,-0.000692,-1.260187,32.000000,-235.731982,161.560061,-0.452278,27.652702,0.689049,471862.300522,0.944898,39.208321,21.804086,2.936012,0.046797,0.018092,201.199608,32.000000,217.363485,199.485751,204.969304,181.964331,32.000000,175.745446,68.258398,61.779815,103.170503,33.620253,51.316325,58.480199,31.464478,17.780340,46.182042,59.593399,39.835367
54.743254,84.288498,161.424202,172.797166,102.225592,100.794166,29.927058,14.280745,161.108222,1.144007,83.633506,55.716402,170.888220,162.069028,168.923512,161.457814,87.633796,159.734517,-0.000693,-1.260774,32.000000,-235.725811,161.496205,-0.452081,27.631381,0.692398,471881.676075,0.947260,39.250164,21.783833,2.948360,0.040802,0.019670,201.149583,32.000000,217.507045,200.203399,203.442842,181.463326,32.000000,175.986031,68.251393,61.838961,103.204370,33.620253,51.320339,58.480199,31.595493,17.780340,46.175910,59.580181,39.731405
54.960307,84.350022,161.310844,172.808096,102.235915,100.794136,29.702756,14.280745,161.007381,1.144089,83.770269,55.514492,170.863224,162.089093,168.831671,161.458466,87.642864,159.740557,-0.000694,-1.260614,32.000000,-235.725811,161.478747,-0.451764,27.602663,0.685494,471711.644399,0.926333,38.767703,21.804145,2.919132,0.046499,0.016324,200.271947,32.000000,218.183191,200.062673,200.968100,181.445108,32.000000,176.522181,68.228459,61.812918,103.192112,33.620253,51.301496,58.480199,31.724274,17.780340,46.194380,59.586711,39.851288
55.050586,84.425066,161.356552,172.832200,102.267824,100.797990,29.708401,14.282315,160.974956,1.144095,83.821050,55.553098,170.825898,161.991808,168.856939,161.452213,87.667760,159.803016,-0.000694,-1.261785,32.000000,-235.726700,161.394659,-0.451921,27.580554,0.693458,472015.375271,0.938960,39.294313,21.793812,2.948751,0.043982,0.022926,200.068801,32.000000,218.299393,199.691555,199.816952,181.654390,32.000000,175.511886,68.254540,61.838362,103.227363,33.620253,51.298666,58.480199,31.407796,17.780340,46.217122,59.586780,39.716512
54.828041,84.492109,161.173351,172.853221,102.266754,100.800592,29.607566,14.276036,160.935172,1.144569,83.776729,55.523103,170.810103,161.945562,168.857151,161.320929,87.653403,159.520370,-0.000694,-1.261771,32.000000,-235.733143,161.440101,-0.451752,27.555246,0.690921,471964.379702,0.942123,39.147155,21.787335,2.935043,0.045519,0.012902,200.359222,32.000000,218.203327,199.126944,202.089617,182.184001,32.000000,175.127307,68.224838,61.805917,103.180104,33.620253,51.252681,58.480199,31.614566,17.780340,46.216484,59.595906,39.857450
54.772689,84.492109,161.227154,172.853221,102.289236,100.804483,29.750545,14.277463,160.947877,1.144807,83.843488,55.551982,170.863666,161.902130,168.863829,161.356907,87.641891,159.520002,-0.000693,-1.262802,32.000000,-235.728930,161.310511,-0.451910,27.540638,0.690618,471987.335701,0.940471,39.135588,21.789207,2.931060,0.048268,0.027203,200.952989,32.000000,217.443295,199.347142,204.197306,182.004359,32.000000,175.547793,68.253902,61.828500,103.214722,33.620253,51.258738,58.480199,31.570856,17.780340,46.236858,59.589809,39.820327
54.708759,84.543427,161.184159,172.877605,102.262073,100.799395,29.944801,14.274181,160.935769,1.144813,83.882530,55.479014,170.878516,161.910919,168.854835,161.314184,87.589589,159.566671,-0.000693,-1.264544,32.000000,-235.733851,161.379998,-0.451719,27.494481,0.693631,472228.820141,0.948027,39.416331,21.682362,2.939615,0.059984,0.027693,201.012111,32.000000,217.473759,199.908366,204.333525,181.437789,32.000000,176.014821,68.230574,61.791584,103.196074,33.620253,51.227959,58.480199,31.572415,17.780340,46.252359,59.593890,39.750554
54.624975,84.571017,161.205502,172.894982,102.218701,100.796863,29.808168,14.288023,160.837493,1.144886,83.987604,55.533953,170.897615,161.876150,168.847489,161.286793,87.640076,159.483222,-0.000694,-1.265112,32.000000,-235.720664,161.323193,-0.451905,27.494192,0.694985,472298.131028,0.944546,39.469586,21.693716,2.943568,0.052903,0.024252,200.455644,32.000000,217.996236,200.004253,201.951200,181.309011,32.000000,176.541348,68.247751,61.839481,103.243691,33.620253,51.245529,58.480199,31.678451,17.780340,46.260479,59.584331,39.812256
54.514698,84.579294,161.166991,172.910117,102.216092,100.800654,29.653933,14.281601,160.832706,1.144937,83.987367,55.545400,170.858268,161.856841,168.831181,161.251035,87.637400,159.435337,-0.000694,-1.265106,32.000000,-235.728234,161.263418,-0.451359,27.454381,0.696904,472477.811305,0.939683,39.582464,21.766041,2.946222,0.051014,0.016716,199.993906,32.000000,218.347300,200.017109,199.725755,181.371851,32.000000,175.693248,68.252446,61.828709,103.245853,33.620253,51.198938,58.480199,31.632145,17.780340,46.260002,59.591658,39.796482
54.742751,84.579294,161.097756,172.910117,102.176295,100.801950,29.592156,14.280602,160.782185,1.144944,83.936121,55.488197,170.840036,161.829578,168.849843,161.207662,87.620968,159.496859,-0.000692,-1.265112,32.000000,-235.727757,161.265845,-0.450549,27.416563,0.698162,472447.588008,0.945607,39.690814,21.679748,2.951132,0.047438,0.021380,200.039767,32.000000,218.437896,199.204862,200.866131,182.148967,32.000000,175.329688,68.221684,61.819918,103.240090,33.620253,51.211032,58.480199,31.615838,17.780340,46.262120,59.586022,39.867135
54.611092,84.582881,161.039795,172.921048,102.223203,100.800661,29.622751,14.274894,160.724177,1.144777,83.923703,55.491261,170.861830,161.729094,168.839601,161.087054,87.627212,159.299343,-0.000691,-1.265130,32.000000,-235.733793,161.185084,-0.450926,27.396579,0.700552,472539.697606,0.952674,39.805533,21.661871,2.956395,0.052369,0.017396,200.650974,32.000000,217.512492,199.397149,203.381529,182.034172,32.000000,175.165953,68.220249,61.803807,103.234644,33.620253,51.180693,58.480199,31.609115,17.780340,46.262775,59.590910,39.857671
54.294112,84.613506,160.993937,172.933380,102.223078,100.805756,29.607304,14.278462,160.721861,1.144708,83.983776,55.434889,170.851388,161.591720,168.848164,161.185475,87.585028,159.337681,-0.000691,-1.265140,32.000000,-235.736290,161.182289,-0.451167,27.411790,0.698156,472457.295979,0.950346,39.585593,21.704708,2.942814,0.048661,0.014428,200.954469,32.000000,217.351982,199.663279,204.824916,181.627853,32.000000,175.928768,68.201100,61.781577,103.253098,33.620253,51.175866,58.480199,31.903534,17.780340,46.271888,59.593359,39.725022
55.052534,84.639441,160.960469,172.942629,102.153810,100.815934,29.766552,14.275608,160.684848,1.144587,84.090020,55.382654,170.938800,161.640088,168.815644,161.061854,87.621664,159.328787,-0.000691,-1.265159,32.000000,-235.735375,161.138155,-0.450901,27.391124,0.700208,472510.972884,0.951853,39.716069,21.613662,2.948848,0.049130,0.024154,200.865458,32.000000,217.651224,200.179167,203.064979,181.153732,32.000000,176.630129,68.187313,61.815872,103.285903,33.620253,51.147027,58.480199,31.854620,17.780340,46.271458,59.587094,39.858844
54.579231,84.639441,160.910695,172.942629,102.098606,100.824822,29.784438,14.275750,160.681232,1.144588,84.149250,55.410736,170.885844,161.656543,168.825616,161.033150,87.641235,159.311137,-0.000692,-1.266321,32.000000,-235.733101,161.160161,-0.451058,27.410636,0.704037,472824.566804,0.958522,40.053153,21.672313,2.965219,0.046983,0.024488,200.148049,32.000000,218.247588,200.159623,200.531267,181.299364,32.000000,176.290206,68.210069,61.823298,103.323505,33.620253,51.144365,58.480199,31.741067,17.780340,46.279158,59.599103,39.801545
54.436997,84.650478,160.998776,172.953000,102.045194,100.830059,29.772401,14.277891,160.645292,1.144581,84.054551,55.703152,170.871585,161.700607,168.879974,161.066093,87.614138,159.290587,-0.000691,-1.266325,32.000000,-235.731944,161.147781,-0.450996,27.439826,0.694269,472435.334237,0.939258,39.348096,21.631858,2.923761,0.043934,0.020611,200.041648,32.000000,218.355852,199.432145,200.054423,181.820697,32.000000,175.800334,68.210771,61.816464,103.337213,33.620253,51.131658,58.480199,31.543133,17.780340,46.282212,59.585137,39.709248
54.642255,84.673654,160.944791,172.968135,102.033213,100.831321,29.706273,14.284027,160.697191,1.144573,83.834299,55.611176,170.888642,161.723545,168.841479,161.058865,87.661128,159.410339,-0.000690,-1.266335,32.000000,-235.722365,161.132380,-0.451060,27.461016,0.700031,472688.824504,0.947645,39.803371,21.604705,2.948204,0.048247,0.013705,200.339303,32.000000,217.828532,199.359039,202.538388,181.936508,32.000000,175.225600,68.202383,61.841950,103.311104,33.620253,51.148318,58.480199,31.721257,17.780340,46.289070,59.578578,39.850627
54.676975,84.651305,161.095587,172.977665,102.059768,100.835129,29.602770,14.280031,160.757753,1.144811,83.845071,55.552602,170.966181,161.788226,168.913984,161.134892,87.581701,159.365370,-0.000690,-1.266322,32.000000,-235.728656,161.134421,-0.451186,27.477460,0.701635,472854.904811,0.950799,39.951812,21.622975,2.957525,0.047322,0.012478,200.904079,32.000000,217.389501,199.360283,204.668738,182.172414,32.000000,175.607924,68.222063,61.808986,103.309735,33.620253,51.147424,58.480199,31.556869,17.780340,46.288708,59.588845,39.780121
54.662632,84.651305,160.919229,172.977665,102.050059,100.838933,29.563861,14.285882,160.675184,1.144957,83.917457,55.508584,170.952564,161.840894,168.877948,161.097553,87.616886,159.397502,-0.000690,-1.266289,32.000000,-235.725591,161.140272,-0.450902,27.482128,0.698140,472694.016358,0.949086,39.776787,21.627411,2.945427,0.050269,0.027134,200.953161,32.000000,217.322469,200.097877,204.120920,181.406837,32.000000,176.170042,68.210592,61.799941,103.307566,33.620253,51.134096,58.480199,31.716916,17.780340,46.281341,59.590851,39.818199
54.779324,84.611299,161.006173,172.972339,102.042439,100.836417,29.565445,14.278034,160.663903,1.145012,83.939067,55.560675,170.946115,161.752135,168.824843,161.044071,87.632863,159.369901,-0.000689,-1.267459,32.000000,-235.732293,161.112844,-0.450550,27.535446,0.697843,472816.274096,0.951730,39.720967,21.687529,2.946315,0.046582,0.013917,200.240212,32.000000,218.047073,200.169662,201.366365,181.170234,32.000000,176.669657,68.225841,61.827040,103.276540,33.620253,51.149385,58.480199,31.747980,17.780340,46.268429,59.594156,39.869263
54.673533,84.605505,160.949156,172.960007,102.034480,100.836363,29.674190,14.280031,160.654133,1.145095,83.965993,55.484703,170.885138,161.704216,168.880875,161.041831,87.649294,159.359656,-0.000689,-1.267463,32.000000,-235.728820,161.102932,-0.450469,27.540560,0.697236,472774.657035,0.953291,39.734791,21.666141,2.943862,0.040164,0.015041,199.928055,32.000000,218.229152,199.740124,199.933278,181.552684,32.000000,176.078075,68.223834,61.810771,103.269124,33.620253,51.141652,58.480199,31.717328,17.780340,46.266185,59.584341,39.854442
54.818760,84.609368,160.998425,172.956083,102.068221,100.840140,29.746083,14.282457,160.671105,1.145124,83.881122,55.379920,170.868067,161.667981,168.932412,161.081090,87.684904,159.455619,-0.000689,-1.267454,32.000000,-235.725082,161.190690,-0.450936,27.544730,0.694575,472617.043038,0.950913,39.582390,21.638315,2.939178,0.045321,0.019576,200.204366,32.000000,218.172135,199.239543,201.461065,182.091745,32.000000,175.473751,68.228880,61.817951,103.213858,33.620253,51.127271,58.480199,31.903285,17.780340,46.265747,59.577230,39.853562
54.833234,84.609368,160.949911,172.956083,102.089196,100.841461,29.723323,14.276607,160.631096,1.145070,83.863580,55.350515,170.924758,161.597532,168.889996,161.083551,87.588472,159.254206,-0.000689,-1.268601,32.000000,-235.734376,161.052191,-0.451403,27.577827,0.695630,472633.681093,0.949410,39.678484,21.617482,2.943822,0.066909,0.025584,200.708073,32.000000,217.456389,199.279958,203.931122,182.261709,32.000000,175.407575,68.226098,61.786236,103.211352,33.620253,51.139031,58.480199,31.629463,17.780340,46.266519,59.589534,39.807487
54.272298,84.621783,160.969572,172.956924,102.111624,100.837882,29.703801,14.282743,160.622850,1.145018,83.910161,55.461749,170.913919,161.597959,168.897412,161.063448,87.587623,159.263280,-0.000688,-1.268577,32.000000,-235.725453,161.085248,-0.451299,27.594454,0.693796,472512.000153,0.944428,39.542516,21.623073,2.936922,0.045559,0.026680,200.918044,32.000000,217.343457,199.858300,204.635170,181.541661,32.000000,175.883609,68.225216,61.792051,103.222899,33.620253,51.085922,58.480199,31.761635,17.780340,46.269972,59.598080,39.620621
54.553115,84.635027,160.837954,172.958886,102.123490,100.834137,29.577374,14.283171,160.592715,1.144717,84.025010,55.434238,170.916647,161.593167,168.831122,160.982876,87.573946,159.302070,-0.000686,-1.268569,32.000000,-235.726172,161.059734,-0.451250,27.580109,0.692586,472693.493546,0.944892,39.528597,21.633011,2.935262,0.052560,0.017010,200.506817,32.000000,217.698360,200.044075,202.550712,181.377168,32.000000,176.568713,68.208720,61.787998,103.202669,33.620253,51.094126,58.480199,31.831209,17.780340,46.273693,59.585373,39.880855
54.613850,84.640821,160.913826,172.968696,102.190138,100.832819,29.651999,14.280602,160.563179,1.144746,84.031131,55.407953,170.865313,161.716369,168.833392,161.050062,87.630888,159.303093,-0.000686,-1.268561,32.000000,-235.727921,161.078213,-0.450844,27.579007,0.699820,472991.912333,0.956150,40.082571,21.637759,2.965962,0.045686,0.023104,200.062016,32.000000,218.166738,200.225654,200.215511,181.375027,32.000000,176.329193,68.227883,61.820717,103.211497,33.620253,51.102152,58.480199,31.687528,17.780340,46.273288,59.584478,39.838008
54.518061,84.640821,160.799880,172.968696,102.167824,100.826487,29.596021,14.283456,160.581560,1.144485,83.968392,55.542544,170.868985,161.666043,168.872518,161.020320,87.592769,159.272319,-0.000688,-1.268528,32.000000,-235.730968,161.157099,-0.451037,27.558341,0.695839,472870.136473,0.954855,39.824166,21.668099,2.948282,0.064790,0.017911,199.971146,32.000000,218.395106,199.380701,200.195392,182.072345,32.000000,175.865212,68.264417,61.835744,103.208784,33.620253,51.074247,58.480199,31.869404,17.780340,46.274698,59.594726,39.596043
54.494760,84.655168,160.924942,172.966173,102.129998,100.807457,29.594688,14.282743,160.644423,1.144386,83.844780,55.526561,170.925489,161.604973,168.897071,161.044054,87.600918,159.236672,-0.000687,-1.270251,32.000000,-235.727911,161.066485,-0.450449,27.523067,0.695353,472729.502864,0.951300,39.771348,21.611596,2.946392,0.042377,0.029075,200.589883,32.000000,217.612752,199.288024,203.154287,182.069169,32.000000,175.485505,68.265169,61.806333,103.201216,33.620253,51.091129,58.480199,31.585433,17.780340,46.278790,59.583849,39.827737
54.544474,84.657375,160.844058,172.964491,102.097692,100.784539,29.614570,14.283742,160.582009,1.144443,83.912966,55.586200,170.914894,161.513479,168.942041,161.010664,87.599377,159.298070,-0.000687,-1.272007,32.000000,-235.727076,161.027184,-0.450254,27.518609,0.696665,472823.300006,0.954862,39.863811,21.636496,2.949479,0.043883,0.020381,200.923807,32.000000,217.429923,199.525331,204.559864,182.087065,32.000000,175.609882,68.288676,61.805720,103.243235,33.620253,51.083105,58.480199,31.865822,17.780340,46.279097,59.586622,39.854369
54.777155,84.653237,160.861532,172.967855,102.151843,100.773050,29.479721,14.276749,160.519447,1.144412,83.940613,55.502537,170.923827,161.571248,168.883093,160.985907,87.621815,159.231495,-0.000686,-1.273177,32.000000,-235.729971,160.961291,-0.450017,27.485144,0.698276,472749.302347,0.955202,39.900669,21.613032,2.953035,0.060919,0.015665,200.894918,32.000000,217.474970,200.020475,203.635035,181.432037,32.000000,176.212776,68.274955,61.804044,103.239724,33.620253,51.066844,58.480199,31.896265,17.780340,46.278717,59.590350,39.869629
54.696194,84.653237,160.821527,172.967855,102.174129,100.759057,29.870758,14.281744,160.570858,1.144710,83.937244,55.526862,170.896926,161.513602,168.863961,161.047455,87.618030,159.299827,-0.000686,-1.273164,32.000000,-235.728746,160.931043,-0.449934,27.482705,0.697239,472622.101610,0.953403,39.854857,21.640950,2.948861,0.047882,0.023837,200.111422,32.000000,217.999777,200.135023,200.853945,181.436886,32.000000,176.231353,68.287313,61.825297,103.237203,33.620253,51.070814,58.480199,31.784308,17.780340,46.277039,59.582482,39.852828
54.692994,84.632268,160.942374,172.967014,102.147026,100.741919,29.925939,14.279889,160.584530,1.144648,83.869424,55.615809,170.882781,161.551223,168.882990,161.030443,87.627252,159.233165,-0.000686,-1.273735,32.000000,-235.727487,160.998041,-0.449196,27.461331,0.694923,472396.232021,0.953217,39.626415,21.589911,2.936654,0.047365,0.017806,199.868903,32.000000,218.288401,199.468333,199.823900,181.800368,32.000000,176.094435,68.285650,61.829068,103.249060,33.620253,51.075224,58.480199,31.949409,17.780340,46.270089,59.580043,39.681075
55.137666,84.619576,160.825657,172.959446,102.088801,100.717233,29.638890,14.279603,160.578851,1.144616,83.756353,55.586773,170.916004,161.681113,168.935319,161.056886,87.630946,159.295074,-0.000686,-1.275482,32.000000,-235.731543,161.040503,-0.448871,27.445753,0.695815,472381.357021,0.942124,39.704379,21.623051,2.940269,0.042699,0.031498,200.204449,32.000000,217.960054,199.213190,201.880502,181.994984,32.000000,175.322632,68.280768,61.832948,103.213151,33.620253,51.068002,58.480199,31.519445,17.780340,46.265712,59.580987,39.859505
54.670562,84.584812,160.959650,172.952159,102.095572,100.688035,29.673839,14.287452,160.689175,1.144700,83.732070,55.531433,170.933003,161.675749,168.927735,161.089345,87.578965,159.373443,-0.000685,-1.277203,32.000000,-235.720088,161.084736,-0.448962,27.396789,0.696738,472256.093235,0.940239,39.686493,21.585192,2.942651,0.046985,0.020491,200.840455,32.000000,217.587035,199.239046,204.149967,182.311855,32.000000,175.726370,68.254021,61.792585,103.217586,33.620253,51.066783,58.480199,31.970833,17.780340,46.265290,59.593064,39.821647
55.402293,84.584812,160.919119,172.952159,102.077537,100.666420,29.665673,14.283314,160.737500,1.144718,83.730895,55.685184,170.935820,161.611580,168.901830,161.108349,87.569252,159.410931,-0.000685,-1.278954,32.000000,-235.728652,160.987434,-0.448633,27.394507,0.690481,471883.598863,0.940749,39.246658,21.608095,2.916802,0.044901,0.019900,201.002323,32.000000,217.305842,199.996937,204.581257,181.412148,32.000000,176.092405,68.260078,61.812098,103.233203,33.620253,51.090699,58.480199,31.362867,17.780340,46.253971,59.577427,39.846812
54.773101,84.570741,161.061890,172.945993,102.117188,100.658632,29.520896,14.281744,160.677746,1.144267,83.822018,55.645279,170.922800,161.716368,168.848483,161.090318,87.606955,159.343086,-0.000685,-1.279541,32.000000,-235.724157,161.245450,-0.448849,27.415357,0.698291,472048.036982,0.948033,39.660655,21.693732,2.944174,0.049064,0.013118,200.404033,32.000000,217.927388,200.102067,201.776832,181.386405,32.000000,176.373956,68.253849,61.863642,103.222325,33.620253,51.087874,58.480199,31.788383,17.780340,46.249105,59.592995,39.866181
54.729412,84.545082,160.946247,172.931979,102.153081,100.658650,29.417136,14.283885,160.828125,1.144122,83.737824,55.682506,170.881183,161.690288,168.883999,161.173459,87.589611,159.356490,-0.000686,-1.281276,32.000000,-235.726934,161.218875,-0.449436,27.414911,0.688209,471580.895735,0.934456,38.958947,21.719540,2.904557,0.049004,0.033990,199.999492,32.000000,218.238231,199.922212,200.122581,181.695465,32.000000,176.181964,68.245195,61.827688,103.232041,33.620253,51.097978,58.480199,31.768555,17.780340,46.240604,59.593959,39.865594
55.316895,84.527700,161.029035,172.918806,102.184989,100.657340,29.382114,14.283314,160.748777,1.143790,83.640814,55.554584,170.857027,161.712229,168.898961,161.243132,87.609420,159.443416,-0.000685,-1.282426,32.000000,-235.721768,161.098545,-0.449470,27.426109,0.696623,471783.019741,0.950692,39.547822,21.652706,2.940529,0.045067,0.019618,199.968961,32.000000,218.263302,199.460941,200.785503,182.222008,32.000000,175.273826,68.224448,61.837787,103.206775,33.620253,51.129921,58.480199,31.858313,17.780340,46.240099,59.592051,39.730378
54.775155,84.527700,161.024986,172.918806,102.171912,100.656027,28.125489,14.281601,160.713723,1.143763,83.641319,55.536953,170.951670,161.661741,168.930777,161.157812,87.640001,159.384243,-0.000683,-1.283613,32.000000,-235.726922,161.128486,-0.449528,27.454669,0.696710,471805.751846,0.954814,39.564225,21.675807,2.940763,0.043182,0.018006,200.610946,32.000000,217.556606,199.350613,203.531666,182.256876,32.000000,175.509089,68.244522,61.860948,103.206474,33.620253,51.121041,58.480199,31.731254,17.780340,46.234146,59.577555,39.842924
54.600578,84.506456,161.026132,172.898906,102.179000,100.658530,28.712935,14.281887,160.698155,1.143585,83.748254,55.461055,170.907841,161.615046,168.922286,161.107737,87.580964,159.280217,-0.000683,-1.284857,32.000000,-235.726145,161.056492,-0.449245,27.468622,0.688835,471431.264431,0.944844,38.983364,21.693318,2.911028,0.045244,0.022859,200.970761,32.000000,217.261506,199.915322,205.082653,181.503096,32.000000,175.725892,68.254601,61.825015,103.226739,33.620253,51.101524,58.480199,31.845317,17.780340,46.226970,59.586111,39.841897
55.049750,84.527424,160.936512,172.893020,102.165862,100.661051,29.882315,14.288166,160.636771,1.143650,83.877618,55.535558,170.922613,161.671242,168.850535,161.047684,87.580193,159.337428,-0.000685,-1.284929,32.000000,-235.721505,161.103724,-0.449251,27.474208,0.695353,471650.398276,0.997687,39.502805,21.637334,2.939745,0.054521,0.024683,200.891151,32.000000,217.621442,200.064870,203.065167,181.513314,32.000000,176.292603,68.209148,61.827399,103.226381,33.620253,51.086032,58.480199,31.573494,17.780340,46.232978,59.587006,39.794648
54.556304,84.567154,160.979001,172.908996,102.114207,100.664921,29.466160,14.278034,160.732383,1.143926,83.890842,55.565548,170.859158,161.700750,168.831326,161.074385,87.593046,159.312930,-0.000685,-1.284921,32.000000,-235.728359,161.094571,-0.449376,27.537360,0.697337,471838.220588,0.980651,39.649787,21.651694,2.949165,0.044742,0.019740,200.076107,32.000000,218.025570,200.314822,200.823647,181.379137,32.000000,176.361469,68.209779,61.857364,103.240609,33.620253,51.078279,58.480199,31.773082,17.780340,46.232453,59.592120,39.786578
54.850783,84.567154,161.029107,172.908996,102.152093,100.663646,29.698197,14.281173,160.769681,1.143878,83.757594,55.737298,170.895359,161.740756,168.894477,161.136522,87.636253,159.276076,-0.000686,-1.284934,32.000000,-235.725875,161.178963,-0.449528,27.528155,0.690840,471643.229759,0.933977,39.238748,21.677038,2.923474,0.040862,0.018256,199.934184,32.000000,218.367424,199.521125,199.916173,182.045219,32.000000,175.443613,68.245647,61.871299,103.223160,33.620253,51.114674,58.480199,31.697820,17.780340,46.244381,59.590163,39.851654
54.690784,84.567154,161.095062,172.915162,102.209955,100.662290,29.576643,14.274466,160.740746,1.143702,83.659701,55.590407,170.879822,161.792285,168.877784,161.173656,87.602340,159.383964,-0.000686,-1.285458,32.000000,-235.731435,161.250083,-0.449456,27.533374,0.696155,471948.319075,0.956630,39.753213,21.653664,2.950695,0.048646,0.022628,200.247057,32.000000,217.768267,199.351808,202.809512,182.192902,32.000000,175.376131,68.212073,61.839983,103.187036,33.620253,51.116111,58.480199,31.574914,17.780340,46.243900,59.584439,39.831478
54.529054,84.533494,161.051549,172.914321,102.276097,100.668606,29.503818,14.276321,160.802093,1.143592,83.671591,55.445094,170.921233,161.705562,168.898028,161.183009,87.581744,159.423201,-0.000686,-1.287170,32.000000,-235.732038,161.116353,-0.449624,27.577879,0.692622,471703.378028,0.943597,39.469508,21.594626,2.935767,0.046518,0.022259,200.827723,32.000000,217.403001,199.532056,204.518201,182.083953,32.000000,175.326534,68.217586,61.828359,103.235094,33.620253,51.121321,58.480199,31.891827,17.780340,46.232894,59.594372,39.738522
54.874802,84.519423,160.982459,172.907034,102.270940,100.673628,29.577959,14.279033,160.720471,1.143580,83.832420,55.602933,170.915919,161.654605,168.852406,161.071309,87.546257,159.384939,-0.000686,-1.287191,32.000000,-235.731130,161.106175,-0.449374,27.583125,0.694899,471848.288311,0.950481,39.623509,21.674875,2.945561,0.048321,0.017880,200.918124,32.000000,217.400688,200.014977,204.149149,181.623981,32.000000,176.224563,68.199175,61.830757,103.223388,33.620253,51.082407,58.480199,31.680714,17.780340,46.232375,59.590251,39.744391
54.652851,84.519423,161.042838,172.907034,102.362320,100.678705,29.850630,14.280888,160.805679,1.143670,83.887630,55.464442,170.914546,161.752379,168.814091,161.141941,87.601611,159.395772,-0.000685,-1.287203,32.000000,-235.726980,161.220936,-0.449213,27.607384,0.695762,471958.871337,0.955885,39.745866,21.712317,2.953500,0.045808,0.013844,200.238438,32.000000,217.870502,200.348593,201.478886,181.284859,32.000000,176.385997,68.185997,61.867339,103.276183,33.620253,51.113808,58.480199,31.818069,17.780340,46.227447,59.582108,39.724509
54.438804,84.551980,161.031041,172.909556,102.392856,100.678729,29.897190,14.283599,160.761811,1.143708,83.939794,55.496555,170.863161,161.652157,168.868173,161.171870,87.614084,159.354735,-0.000684,-1.287197,32.000000,-235.726072,161.079578,-0.448998,27.585826,0.690707,471849.167241,0.946965,39.398689,21.731378,2.933632,0.046479,0.017074,199.923839,32.000000,218.289033,199.727416,199.878538,181.777071,32.000000,176.151767,68.205104,61.891200,103.287241,33.620253,51.059234,58.480199,31.847814,17.780340,46.237105,59.582266,39.863173
54.694693,84.575431,160.917763,172.921889,102.360995,100.681096,29.776773,14.276178,160.640474,1.143645,83.864887,55.554921,170.886450,161.690738,168.886294,161.014998,87.587344,159.243004,-0.000685,-1.287191,32.000000,-235.732673,161.138074,-0.448807,27.570667,0.693360,471883.746117,0.942512,39.612340,21.680674,2.946650,0.047191,0.022757,199.977180,32.000000,218.254710,199.381150,201.548116,182.230812,32.000000,174.960482,68.188291,61.872584,103.268154,33.620253,51.069479,58.480199,31.809948,17.780340,46.243940,59.589917,39.656277
55.277999,84.601090,160.939333,172.922730,102.363182,100.684857,29.495887,14.277463,160.552195,1.143300,83.894479,55.567576,170.875476,161.663965,168.884621,161.067621,87.577183,159.271713,-0.000685,-1.287180,32.000000,-235.731716,161.187327,-0.448748,27.570693,0.696801,472015.859478,0.945148,39.851568,21.650579,2.958019,0.043744,0.026979,200.664338,32.000000,217.608926,199.227211,203.724761,182.514883,32.000000,175.259116,68.201813,61.858555,103.287723,33.620253,51.060791,58.480199,31.748039,17.780340,46.243468,59.595198,39.870070
54.669547,84.601090,160.912531,172.922730,102.331911,100.686084,29.532613,14.285454,160.652855,1.143271,83.882975,55.575730,170.930839,161.593166,168.861766,161.015962,87.543701,159.351530,-0.000686,-1.287182,32.000000,-235.722414,161.103786,-0.448632,27.545884,0.693328,471972.219092,0.944215,39.628019,21.629326,2.942109,0.050393,0.021878,200.887608,32.000000,217.274246,199.845636,205.017256,181.632705,32.000000,175.764318,68.174260,61.844201,103.293563,33.620253,51.059683,58.480199,31.818340,17.780340,46.251039,59.596910,39.832359
54.472983,84.607712,160.929194,172.926373,102.334877,100.682314,29.689419,14.280602,160.627573,1.142973,83.948774,55.550411,170.924639,161.666778,168.821597,161.021541,87.569846,159.280566,-0.000686,-1.288371,32.000000,-235.731199,160.963839,-0.448601,27.499647,0.685694,471736.485724,0.942349,39.093919,21.651823,2.911454,0.047717,0.020600,200.519823,32.000000,217.787631,200.109019,202.535618,181.411169,32.000000,176.349953,68.201848,61.858171,103.277718,33.620253,51.035023,58.480199,31.854225,17.780340,46.252669,59.590183,39.853929
54.741555,84.609092,160.929080,172.935062,102.315144,100.681023,29.925511,14.286881,160.683538,1.142978,83.963333,55.520304,170.887599,161.635538,168.836703,161.007610,87.597044,159.163435,-0.000687,-1.288372,32.000000,-235.724593,161.041744,-0.448663,27.503738,0.694358,472128.560107,0.952605,39.677911,21.719588,2.943367,0.047440,0.018236,200.059019,32.000000,218.219835,200.031427,200.541468,181.522416,32.000000,176.508762,68.225335,61.873876,103.292862,33.620253,51.058122,58.480199,31.796192,17.780340,46.252664,59.591943,39.822674
54.918494,84.611299,160.959756,172.929176,102.356639,100.681141,29.816654,14.274894,160.675800,1.142914,83.854894,55.596358,170.834114,161.572329,168.838684,161.082002,87.609839,159.263104,-0.000686,-1.288376,32.000000,-235.735596,160.982441,-0.447986,27.470117,0.698236,472171.717250,0.951276,39.874258,21.662963,2.954294,0.050986,0.019308,199.964624,32.000000,218.329990,199.518953,200.415766,182.119260,32.000000,175.241585,68.237523,61.870654,103.279875,33.620253,51.068421,58.480199,31.683016,17.780340,46.252775,59.586475,39.823115
54.621779,84.598883,160.922716,172.921328,102.383397,100.681097,29.648544,14.277320,160.698165,1.142700,83.709371,55.554601,170.884852,161.764145,168.861932,161.030319,87.591977,159.322827,-0.000688,-1.288601,32.000000,-235.733006,161.076073,-0.447598,27.433925,0.694493,471971.922622,0.938723,39.616542,21.585433,2.939797,0.046285,0.022899,200.434874,32.000000,217.818345,199.192778,203.046000,182.487282,32.000000,175.488957,68.249294,61.864500,103.274704,33.620253,51.067893,58.480199,31.909758,17.780340,46.252343,59.579128,39.846079
54.604946,84.598883,161.023484,172.921328,102.413874,100.686148,29.618034,14.278747,160.752382,1.142641,83.717390,55.724800,170.910200,161.702116,168.891446,161.108509,87.554494,159.398856,-0.000688,-1.288805,32.000000,-235.730924,161.055800,-0.447110,27.460282,0.693089,471858.890783,0.938851,39.448583,21.615467,2.930884,0.047873,0.021144,200.766878,32.000000,217.344690,199.597155,204.757653,181.928350,32.000000,175.482439,68.270543,61.830185,103.298976,33.620253,51.085973,58.480199,31.889648,17.780340,46.248020,59.585590,39.845565
54.913071,84.562740,160.992864,172.917685,102.429857,100.697571,29.587198,14.284027,160.759787,1.142774,83.686792,55.575278,170.910727,161.801194,168.850932,161.210598,87.537640,159.340635,-0.000689,-1.288826,32.000000,-235.718923,161.249039,-0.447035,27.405627,0.697832,472033.620458,0.949731,39.721762,21.658984,2.946127,0.056184,0.014370,200.808711,32.000000,217.497241,199.932939,203.766642,181.662155,32.000000,176.134404,68.242856,61.855079,103.316362,33.620253,51.080192,58.480199,31.674359,17.780340,46.236260,59.577860,39.873445
54.463079,84.518320,161.071818,172.902269,102.437440,100.706406,29.542377,14.279746,160.767110,1.142838,83.778547,55.595687,170.894484,161.906371,168.861141,161.222778,87.618648,159.416015,-0.000691,-1.288848,32.000000,-235.726974,161.203152,-0.446629,27.413783,0.697835,472139.656031,0.951076,39.738000,21.729114,2.948881,0.036597,0.014660,200.056177,32.000000,218.068230,200.330259,201.217734,181.405534,32.000000,176.415025,68.269202,61.864449,103.346437,33.620253,51.097126,58.480199,31.979688,17.780340,46.221884,59.582413,39.852021
54.918573,84.512250,161.003415,172.897224,102.414693,100.710250,29.695363,14.280317,160.772584,1.142328,83.756886,55.618837,170.848406,161.807434,168.894797,161.268331,87.616848,159.468986,-0.000690,-1.288895,32.000000,-235.731813,161.355787,-0.446943,27.424641,0.694951,472014.423472,0.946276,39.405233,21.720968,2.931777,0.049515,0.017064,199.881369,32.000000,218.446478,199.705523,199.709510,181.805661,32.000000,175.777060,68.277188,61.866211,103.362238,33.620253,51.125092,58.480199,31.857492,17.780340,46.221349,59.582462,39.841310
54.793972,84.512250,161.091657,172.897224,102.418021,100.719062,29.843509,14.279175,160.777653,1.142449,83.607276,55.612172,170.835789,161.857677,168.870211,161.163372,87.584339,159.495432,-0.000688,-1.288917,32.000000,-235.727873,161.162934,-0.446841,27.418110,0.701143,472080.389936,0.956220,39.794438,21.672328,2.957450,0.045643,0.018443,200.209277,32.000000,218.236528,199.297766,202.115334,182.298948,32.000000,175.436900,68.244383,61.842372,103.343076,33.620253,51.103045,58.480199,31.777997,17.780340,46.218911,59.585600,39.726196
54.591752,84.510043,160.965651,172.894702,102.426838,100.726838,29.839857,14.280174,160.703471,1.142486,83.702794,55.521394,170.947882,161.748403,168.891909,161.102113,87.587823,159.400446,-0.000689,-1.288913,32.000000,-235.728349,161.156754,-0.446842,27.423487,0.694434,471854.333169,0.942728,39.349458,21.696866,2.931675,0.048058,0.014920,200.783172,32.000000,217.664658,199.371228,204.022374,182.421068,32.000000,175.306278,68.254842,61.859197,103.346099,33.620253,51.095429,58.480199,31.607140,17.780340,46.217678,59.593153,39.751435
54.909810,84.514181,161.084420,172.891899,102.454151,100.732042,29.707937,14.275750,160.788120,1.142358,83.811995,55.628889,170.899489,161.719020,168.882201,161.048633,87.572113,159.361905,-0.000689,-1.288945,32.000000,-235.728839,161.250388,-0.447080,27.482784,0.696700,472023.907547,0.940454,39.469245,21.740725,2.939952,0.045017,0.029848,200.822041,32.000000,217.495790,199.794485,204.667973,181.753144,32.000000,176.115488,68.231550,61.833211,103.383776,33.620253,51.099738,58.480199,31.698785,17.780340,46.218428,59.586603,39.828544
54.674266,84.540668,160.922619,172.897785,102.438017,100.735870,29.603559,14.280174,160.604754,1.142564,83.864995,55.561353,170.871400,161.679563,168.813748,161.136012,87.611838,159.433584,-0.000689,-1.288933,32.000000,-235.731464,161.137990,-0.447021,27.469356,0.698838,472156.166044,0.944431,39.661889,21.696470,2.948534,0.045282,0.022008,200.329059,32.000000,217.958118,200.272757,202.069154,181.420004,32.000000,176.239574,68.217218,61.846424,103.391259,33.620253,51.082299,58.480199,31.792213,17.780340,46.217888,59.586101,39.850774
54.518659,84.540668,161.074134,172.897785,102.449938,100.742216,29.522374,14.287595,160.715794,1.142735,83.911591,55.583069,170.840107,161.696772,168.801782,161.000664,87.584993,159.338816,-0.000688,-1.290110,32.000000,-235.719781,161.181143,-0.446933,27.503319,0.693571,472048.071009,0.942701,39.359808,21.695630,2.933618,0.042597,0.017969,199.919644,32.000000,218.374135,199.966840,199.839648,181.668993,32.000000,176.090529,68.205546,61.837596,103.402818,33.620253,51.088651,58.480199,31.955436,17.780340,46.225650,59.588353,39.876599
54.769306,84.552807,160.980802,172.910117,102.506386,100.742255,29.590911,14.278604,160.738838,1.142984,83.847180,55.606566,170.826829,161.781253,168.824665,161.090764,87.604544,159.292770,-0.000688,-1.291875,32.000000,-235.729755,161.118636,-0.447399,27.542264,0.696497,472149.482086,0.950562,39.612942,21.686679,2.943297,0.043725,0.022491,199.955555,32.000000,218.439620,199.511881,200.769760,182.119072,32.000000,175.071214,68.211920,61.816364,103.398467,33.620253,51.028511,58.480199,31.914860,17.780340,46.228940,59.586386,39.891420
54.469824,84.584812,161.041729,172.917124,102.444444,100.744724,29.677341,14.285312,160.688832,1.143154,83.791571,55.508338,170.896646,161.700361,168.830474,161.093886,87.574805,159.305517,-0.000689,-1.292576,32.000000,-235.726162,161.132522,-0.447418,27.545805,0.698402,472311.657154,0.956198,39.763080,21.672834,2.954477,0.052013,0.031005,200.605726,32.000000,217.706337,199.277264,203.405491,182.370925,32.000000,175.473022,68.211741,61.823307,103.390812,33.620253,51.075468,58.480199,31.999418,17.780340,46.238451,59.590625,39.843657
54.887748,84.596124,161.053216,172.916003,102.379070,100.744767,29.673504,14.283028,160.691615,1.143152,83.821061,55.607903,170.910828,161.751583,168.849915,161.049391,87.538932,159.352206,-0.000689,-1.292573,32.000000,-235.717791,161.138723,-0.447020,27.590809,0.693682,472157.652162,0.949260,39.533540,21.633507,2.939252,0.055504,0.024379,200.899653,32.000000,217.333409,199.825265,204.982910,181.754962,32.000000,175.763869,68.215526,61.805332,103.398296,33.620253,51.055811,58.480199,31.697324,17.780340,46.237989,59.593841,39.846445
54.843653,84.596124,161.032624,172.916003,102.365749,100.743854,29.792386,14.282600,160.776502,1.143130,83.854939,55.522195,170.902261,161.739247,168.795805,161.110895,87.592408,159.434704,-0.000690,-1.292577,32.000000,-235.722481,161.158853,-0.446803,27.575703,0.697952,472426.399063,0.952260,39.854411,21.668721,2.956531,0.052035,0.021432,200.777119,32.000000,217.762733,200.158726,203.176476,181.705697,32.000000,176.312252,68.190569,61.806163,103.405711,33.620253,51.069297,58.480199,31.764733,17.780340,46.241074,59.589563,39.867208
54.711839,84.582881,161.073405,172.911799,102.310049,100.742541,29.689560,14.285882,160.732224,1.143558,83.871490,55.560239,170.898796,161.755742,168.794943,161.144002,87.639484,159.498222,-0.000690,-1.292591,32.000000,-235.725919,161.233925,-0.446836,27.572057,0.691258,472290.885310,0.944517,39.462948,21.724646,2.934229,0.043439,0.016418,200.099751,32.000000,218.135890,200.237063,200.964246,181.624716,32.000000,176.468619,68.194598,61.840392,103.413630,33.620253,51.037498,58.480199,32.031275,17.780340,46.236479,59.595129,39.721354
55.023716,84.573500,161.060211,172.905913,102.294055,100.738748,29.680289,14.277605,160.767748,1.143675,83.758579,55.611414,170.824935,161.835717,168.857467,161.106226,87.594973,159.332907,-0.000689,-1.293783,32.000000,-235.730590,161.209169,-0.446521,27.616117,0.692133,472207.888221,0.941564,39.505333,21.706590,2.936213,0.045833,0.017491,199.882521,32.000000,218.383234,199.570547,199.843097,182.071498,32.000000,175.404449,68.186934,61.815908,103.404238,33.620253,51.075179,58.480199,31.663959,17.780340,46.233082,59.588747,39.802352
54.920590,84.555014,161.022334,172.900307,102.208185,100.737551,29.611905,14.279318,160.735629,1.143979,83.724460,55.545553,170.818165,161.771037,168.840979,161.141349,87.634333,159.361065,-0.000690,-1.295547,32.000000,-235.729369,161.063223,-0.446469,27.609954,0.694127,472164.222443,0.947261,39.618951,21.686777,2.944032,0.045019,0.019015,200.371566,32.000000,217.914858,199.240125,202.470790,182.420479,32.000000,175.452477,68.157746,61.810382,103.394992,33.620253,51.052988,58.480199,31.836372,17.780340,46.232608,59.584832,39.875279
54.869137,84.555014,161.054037,172.900307,102.211507,100.731241,29.525829,14.282743,160.741015,1.143952,83.700797,55.741141,170.896716,161.778377,168.879795,161.048943,87.591511,159.471739,-0.000690,-1.297312,32.000000,-235.721519,161.131259,-0.446442,27.628050,0.688748,472053.420111,0.941651,39.309790,21.660318,2.927105,0.050766,0.021509,200.807821,32.000000,217.481851,199.454473,204.471279,182.143248,32.000000,175.362114,68.183543,61.782741,103.408424,33.620253,51.070903,58.480199,31.750119,17.780340,46.226341,59.590556,39.845051
54.940323,84.559429,161.052496,172.901709,102.235003,100.727390,29.644961,14.271612,160.729557,1.144129,83.658965,55.643106,170.913876,161.798240,168.840657,161.237787,87.574778,159.458812,-0.000691,-1.298484,32.000000,-235.736584,161.215086,-0.446355,27.585039,0.690093,472001.961846,0.945703,39.390286,21.633048,2.931912,0.045653,0.022066,200.972129,32.000000,217.469530,199.885228,204.317335,181.732658,32.000000,176.251945,68.154061,61.761414,103.407557,33.620253,51.063939,58.480199,31.855375,17.780340,46.227228,59.586091,39.734633
54.861668,84.530735,161.121836,172.897785,102.280958,100.731180,29.620690,14.284027,160.793455,1.144006,83.766214,55.628720,170.864218,161.837897,168.812146,161.188107,87.584337,159.478410,-0.000690,-1.299655,32.000000,-235.724496,161.282976,-0.446282,27.547588,0.690414,472083.977398,0.949369,39.439725,21.723385,2.935239,0.043974,0.016990,200.323384,32.000000,217.951313,200.302794,201.577511,181.461991,32.000000,176.418424,68.135591,61.800210,103.423737,33.620253,51.091728,58.480199,31.749276,17.780340,46.217767,59.580948,39.854296
54.539094,84.518595,161.034049,172.883491,102.318220,100.732479,29.659303,14.280460,160.772727,1.143790,83.783646,55.508034,170.798564,161.840365,168.832526,161.162374,87.622948,159.395018,-0.000691,-1.301416,32.000000,-235.726753,161.194076,-0.446148,27.513809,0.690509,472066.297431,0.944194,39.375750,21.734569,2.931408,0.044620,0.000000,199.850932,32.000000,218.380524,199.720748,199.681243,181.849876,32.000000,175.726668,68.093846,61.787899,103.414952,33.620253,51.058024,58.480199,31.875731,17.780340,46.217245,59.592336,39.853269
54.440304,84.518595,161.104852,172.883491,102.332729,100.728695,29.836979,14.279461,160.755547,1.143960,83.779508,55.585168,170.856652,161.775258,168.857917,161.156323,87.615141,159.387163,-0.000690,-1.302046,32.000000,-235.726932,161.178393,-0.445958,27.494822,0.692762,472069.410409,0.946412,39.422624,21.733421,2.936875,0.043858,0.026958,200.065732,32.000000,218.275231,199.279109,201.346393,182.368380,32.000000,175.392250,68.104680,61.806358,103.405286,33.620253,51.082779,58.480199,32.027516,17.780340,46.212919,59.589130,39.866034
54.798506,84.519975,160.944080,172.874522,102.301082,100.727534,29.823099,14.278890,160.725231,1.144183,83.813367,55.573064,170.860232,161.720855,168.838746,161.026347,87.612507,159.425933,-0.000690,-1.301528,32.000000,-235.727831,161.153511,-0.446211,27.459180,0.697586,472154.045236,0.951252,39.721272,21.659014,2.952635,0.041463,0.024946,200.628093,32.000000,217.599884,199.304677,203.671188,182.340952,32.000000,175.032076,68.102027,61.775191,103.395909,33.620253,51.046459,58.480199,31.642376,17.780340,46.212816,59.585865,39.872344
54.827058,84.568534,161.034846,172.887695,102.279075,100.721283,29.573391,14.280888,160.794565,1.144376,83.866920,55.575062,170.853821,161.752542,168.853960,161.157750,87.547112,159.300766,-0.000691,-1.299828,32.000000,-235.724521,161.087635,-0.445746,27.456689,0.699671,472203.104899,0.947420,39.816733,21.663447,2.959294,0.057697,0.018524,200.921421,32.000000,217.448885,199.776923,204.961125,181.827770,32.000000,176.114948,68.090289,61.775935,103.403937,33.620253,51.054567,58.480199,31.787306,17.780340,46.227466,59.586986,39.717612
55.188376,84.591710,161.009187,172.905072,102.279510,100.713713,29.619453,14.285597,160.807119,1.144282,83.923455,55.523405,170.896215,161.747627,168.787505,161.116662,87.577379,159.449127,-0.000691,-1.300436,32.000000,-235.722763,161.170498,-0.445382,27.390180,0.695074,472016.088571,0.941110,39.472608,21.682726,2.937016,0.046957,0.027326,200.663788,32.000000,217.796505,200.273809,202.649445,181.236771,32.000000,176.344723,68.084839,61.786367,103.398133,33.620253,51.031103,58.480199,32.003013,17.780340,46.226987,59.593556,39.759432
54.723212,84.591710,161.029766,172.905072,102.237457,100.708645,29.473424,14.280602,160.693439,1.144134,83.974980,55.532868,170.837469,161.762533,168.802495,161.056255,87.616445,159.348310,-0.000692,-1.301017,32.000000,-235.733658,161.102034,-0.445743,27.391806,0.695161,472160.322623,0.948572,39.493703,21.694373,2.937142,0.048831,0.024384,200.059647,32.000000,218.434281,200.104776,200.334816,181.572333,32.000000,176.352654,68.105706,61.813257,103.436913,33.620253,51.049632,58.480199,31.848392,17.780340,46.233771,59.579325,39.857671
54.402666,84.603849,160.911204,172.913480,102.317160,100.708605,29.552566,14.288308,160.694771,1.143690,83.907409,55.528391,170.805822,161.739735,168.824503,161.057442,87.593805,159.428332,-0.000691,-1.302794,32.000000,-235.723493,161.235209,-0.445821,27.409351,0.691876,471908.546958,0.940327,39.170249,21.727811,2.917447,0.048128,0.023822,199.869521,32.000000,218.471830,199.429717,200.283496,182.177395,32.000000,175.384248,68.097380,61.799422,103.401094,33.620253,51.006063,58.480199,31.878069,17.780340,46.237118,59.589770,39.716512
