OSU 80 Ton Compressor Load Stand
54.635675,84.622611,161.016586,172.914601,102.418737,100.708586,29.441325,14.281316,160.744654,1.143564,83.861623,55.535368,170.839362,161.702564,168.824168,161.062347,87.590575,159.379713,-0.000691,-1.303389,32.000000,-235.731797,161.091490,-0.445772,27.397418,0.698144,472053.218097,0.953691,39.616824,21.645461,2.942623,0.050882,0.018949,200.391246,32.000000,217.918058,199.224161,203.008257,182.289371,32.000000,175.244134,68.109900,61.779771,103.386740,33.620253,51.040439,58.480199,31.923108,17.780340,46.242545,59.596074,39.753562
54.623540,84.639165,160.934402,172.919646,102.442363,100.712441,29.358983,14.280031,160.659690,1.143843,83.896080,55.589150,170.860303,161.775828,168.863442,161.116638,87.582446,159.405364,-0.000692,-1.305171,32.000000,-235.730787,161.070789,-0.445517,27.422254,0.701588,472283.447051,0.957266,39.938391,21.702459,2.957782,0.049498,0.026346,200.798659,32.000000,217.422382,199.575668,204.850274,182.021448,32.000000,175.566841,68.124147,61.794964,103.430264,33.620253,50.989782,58.480199,31.617953,17.780340,46.242125,59.583583,39.856277
54.564622,84.639165,161.038916,172.919646,102.529501,100.713787,29.260810,14.278319,160.731851,1.144179,83.968231,55.613265,170.900187,161.689453,168.841486,161.107266,87.639346,159.454745,-0.000691,-1.306952,32.000000,-235.732663,161.200257,-0.445527,27.425086,0.699195,472190.109340,0.956468,39.732089,21.684815,2.947096,0.049070,0.017101,200.931896,32.000000,217.626094,200.145316,203.838556,181.393546,32.000000,176.117050,68.116310,61.781620,103.453024,33.620253,51.043996,58.480199,31.967091,17.780340,46.246894,59.576994,39.662293
54.703466,84.636406,160.994181,172.933941,102.504065,100.716296,29.600356,14.282886,160.709614,1.144522,83.975695,55.563090,170.836319,161.779661,168.800224,161.141983,87.633418,159.428133,-0.000690,-1.307560,32.000000,-235.719901,161.149349,-0.445791,27.472765,0.698448,472252.440390,0.959458,39.760347,21.703958,2.946246,0.047412,0.021300,200.138544,32.000000,218.058506,200.236341,201.206417,181.407648,32.000000,176.607477,68.096104,61.809030,103.447600,33.620253,51.017665,58.480199,31.604842,17.780340,46.245630,59.593025,39.753562
54.405555,84.612127,161.063820,172.937024,102.484283,100.718855,29.918771,14.277035,160.768648,1.144841,83.937357,55.510295,170.828323,161.677076,168.861235,161.095551,87.609608,159.351272,-0.000690,-1.309326,32.000000,-235.735259,161.160467,-0.445716,27.478666,0.699607,472181.440829,0.963821,39.817197,21.668257,2.951343,0.047245,0.025256,199.918399,32.000000,218.318689,199.743788,199.561112,181.775661,32.000000,175.709833,68.076772,61.791229,103.452158,33.620253,51.051087,58.480199,32.062708,17.780340,46.237634,59.584301,39.873004
55.356664,84.621507,160.956557,172.936463,102.513399,100.715109,29.893496,14.279318,160.821433,1.144853,83.801794,55.728458,170.834125,161.793385,168.873393,161.133526,87.592776,159.449541,-0.000689,-1.311039,32.000000,-235.728878,161.139255,-0.445656,27.563193,0.696349,472127.183334,0.950150,39.680543,21.662760,2.943034,0.045603,0.019365,200.204842,32.000000,218.240369,199.193259,201.977092,182.188377,32.000000,175.493527,68.082423,61.802369,103.442808,33.620253,51.005381,58.480199,31.990445,17.780340,46.237203,59.590133,39.866915
54.928500,84.621507,161.117210,172.936463,102.532196,100.716341,29.804859,14.279033,160.797123,1.144841,83.706002,55.673431,170.927370,161.812838,168.895599,161.148887,87.576000,159.484842,-0.000689,-1.312764,32.000000,-235.731130,161.266560,-0.445276,27.603817,0.700488,472308.902543,0.945610,39.943874,21.653569,2.960430,0.041221,0.024652,200.736069,32.000000,217.530940,199.445620,204.036888,182.235539,32.000000,175.236285,68.047286,61.787501,103.455876,33.620253,51.064479,58.480199,31.735333,17.780340,46.239712,59.594244,39.806093
54.926987,84.591158,161.209546,172.930577,102.512383,100.723969,29.622314,14.282600,160.974097,1.145042,83.680927,55.832451,170.926292,161.918197,168.861312,161.293431,87.573625,159.619819,-0.000688,-1.312958,32.000000,-235.727890,161.254627,-0.445468,27.618635,0.685144,471836.955630,0.928700,39.039193,21.712593,2.907627,0.043222,0.024528,200.844025,32.000000,217.465510,199.809755,204.718176,181.720769,32.000000,175.942534,68.058559,61.785868,103.462726,33.620253,51.046262,58.480199,31.476148,17.780340,46.229791,59.583820,39.854149
54.684845,84.539288,161.172209,172.910958,102.482050,100.729013,29.573903,14.282886,160.921593,1.144987,83.711552,55.705223,170.917886,161.896623,168.863332,161.311644,87.592538,159.594639,-0.000687,-1.313538,32.000000,-235.722851,161.316424,-0.445877,27.599411,0.690494,472100.512947,0.939388,39.449181,21.744519,2.933217,0.046100,0.031771,200.469781,32.000000,217.623045,200.346171,202.185123,181.361277,32.000000,176.470175,68.045838,61.813696,103.470126,33.620253,51.081248,58.480199,31.864543,17.780340,46.213117,59.592612,39.827883
55.382797,84.497627,161.229556,172.876203,102.453774,100.737926,29.674269,14.280602,160.871095,1.144957,83.777875,55.703752,170.890465,161.930391,168.853754,161.240910,87.580583,159.411485,-0.000687,-1.315296,32.000000,-235.727102,161.270251,-0.446070,27.615829,0.690516,472103.547241,0.945207,39.420286,21.804804,2.934979,0.048119,0.022141,200.052315,32.000000,218.196977,200.171602,199.846950,181.565866,32.000000,176.112070,68.031001,61.818024,103.472755,33.620253,51.064980,58.480199,31.727513,17.780340,46.212606,59.593713,39.859651
55.039328,84.497627,161.126135,172.876203,102.481137,100.749342,29.828295,14.276892,160.982772,1.145293,83.744750,55.794743,170.833803,161.847890,168.876429,161.287397,87.627036,159.468990,-0.000687,-1.315862,32.000000,-235.733435,161.260993,-0.445692,27.591333,0.694037,472149.244287,0.951247,39.601365,21.775091,2.947292,0.048867,0.037850,200.083944,32.000000,218.339924,199.456552,200.799223,182.115157,32.000000,175.599603,68.060021,61.802845,103.464488,33.620253,51.066458,58.480199,31.618255,17.780340,46.199036,59.583751,39.851067
54.843260,84.535977,161.160769,172.857144,102.496125,100.756978,29.813004,14.280174,160.853179,1.145630,83.632480,55.725415,170.879490,161.907288,168.852081,161.232170,87.566520,159.620005,-0.000687,-1.316938,32.000000,-235.724415,161.361355,-0.445769,27.542317,0.684524,471789.010456,0.935007,38.890367,21.708447,2.911185,0.050083,0.029616,200.641077,32.000000,217.578165,199.389560,203.263059,182.303804,32.000000,175.156338,68.044525,61.810279,103.463731,33.620253,51.066238,58.480199,31.830662,17.780340,46.210484,59.592218,39.870143
55.229533,84.531839,161.171347,172.851819,102.471770,100.764348,29.513954,14.279318,160.911651,1.145579,83.700347,55.612477,170.915415,161.919319,168.884361,161.264887,87.577241,159.503411,-0.000686,-1.318707,32.000000,-235.730025,161.317751,-0.445441,27.553725,0.689362,471934.888625,0.936614,39.218944,21.686679,2.927473,0.048721,0.027823,200.864987,32.000000,217.339775,199.608473,204.882564,181.979639,32.000000,176.149483,68.034343,61.800858,103.478256,33.620253,51.080019,58.480199,31.492369,17.780340,46.208674,59.584537,39.844905
54.633660,84.529907,161.206705,172.845653,102.468911,100.775759,29.590100,14.285169,160.946267,1.145633,83.784286,55.665922,170.867457,161.869054,168.836288,161.322891,87.583759,159.505181,-0.000685,-1.319868,32.000000,-235.726633,161.251322,-0.445210,27.474103,0.693481,472243.352006,0.940904,39.445564,21.811988,2.938570,0.052331,0.025413,200.829156,32.000000,217.399516,200.132625,203.309415,181.197061,32.000000,176.184455,68.038982,61.810142,103.463897,33.620253,51.058461,58.480199,31.693320,17.780340,46.208154,59.585895,39.840062
54.800799,84.529907,161.094263,172.845653,102.535102,100.784619,29.557229,14.278462,160.815347,1.145335,83.850877,55.620880,170.838674,161.839346,168.780942,161.300538,87.582645,159.550221,-0.000687,-1.321038,32.000000,-235.732193,161.296989,-0.445124,27.443759,0.688110,472046.503861,0.943257,39.071005,21.751247,2.918209,0.051218,0.028875,200.187842,32.000000,218.039145,200.216313,200.698387,181.459878,32.000000,176.281866,68.028032,61.807490,103.439644,33.620253,51.051977,58.480199,31.753919,17.780340,46.207028,59.584951,39.745932
54.662291,84.563292,161.135850,172.849297,102.590750,100.791388,29.575208,14.280460,160.765535,1.145008,83.913219,55.623528,170.824606,161.787186,168.845197,161.118859,87.582561,159.525774,-0.000688,-1.322214,32.000000,-235.728556,161.094223,-0.445131,27.417061,0.698340,472399.027668,0.952116,39.641328,21.745488,2.950685,0.042124,0.018395,199.961321,32.000000,218.212102,199.610798,199.712646,181.914218,32.000000,175.717643,68.048913,61.854924,103.462321,33.620253,51.046926,58.480199,31.844761,17.780340,46.216957,59.594323,39.762146
55.401433,84.594193,160.960504,172.856304,102.559684,100.800663,29.699672,14.276749,160.815106,1.144970,83.828986,55.772996,170.830619,161.840081,168.872492,161.120690,87.628572,159.547039,-0.000689,-1.321022,32.000000,-235.733741,161.210597,-0.445122,27.411344,0.696450,472355.230004,0.950093,39.480334,21.765927,2.939633,0.047067,0.020769,200.329484,32.000000,217.897263,199.261035,202.439939,182.267531,32.000000,175.377107,68.042739,61.861693,103.424470,33.620253,51.006871,58.480199,31.378250,17.780340,46.226134,59.580692,39.889879
54.773051,84.612127,161.135158,172.860788,102.620006,100.810859,29.889406,14.275465,160.866121,1.144706,83.786818,55.790717,170.854185,161.959673,168.908425,161.255656,87.589955,159.439648,-0.000688,-1.321542,32.000000,-235.732075,161.213718,-0.444934,27.447667,0.699280,472503.432723,0.952277,39.647107,21.755523,2.947843,0.051055,0.021921,200.818383,32.000000,217.380223,199.389286,204.510683,182.179044,32.000000,175.770979,68.047859,61.836264,103.436843,33.620253,51.075944,58.480199,31.796637,17.780340,46.225683,59.586957,39.857597
54.822588,84.612127,161.116799,172.860788,102.703056,100.820996,29.800091,14.283171,160.887883,1.144715,83.788572,55.677894,170.875973,161.872603,168.833257,161.296609,87.583584,159.522935,-0.000688,-1.323257,32.000000,-235.726172,161.306104,-0.445050,27.466760,0.688896,472110.306796,0.934668,38.969149,21.718636,2.905349,0.049686,0.015991,200.988662,32.000000,217.404340,200.044410,204.197967,181.395569,32.000000,175.813067,68.065133,61.857438,103.454941,33.620253,51.056135,58.480199,31.731069,17.780340,46.230853,59.584134,39.862586
54.906962,84.580122,161.147824,172.868356,102.730656,100.835448,29.757901,14.279033,160.833733,1.144718,83.796743,55.774304,170.856130,161.957531,168.792098,161.353751,87.614536,159.477496,-0.000686,-1.325029,32.000000,-235.729655,161.291523,-0.445132,27.507646,0.697231,472585.441416,0.940487,39.589256,21.711166,2.941869,0.045014,0.020147,200.239091,32.000000,217.858064,200.100126,201.660209,181.433451,32.000000,176.359010,68.033812,61.861498,103.456600,33.620253,51.107164,58.480199,31.546296,17.780340,46.220403,59.590615,39.832726
55.002116,84.535977,161.153368,172.856304,102.755823,100.844954,29.557549,14.280888,160.912894,1.144783,83.845132,55.638900,170.845336,161.984671,168.826799,161.270694,87.646385,159.481311,-0.000685,-1.326770,32.000000,-235.728291,161.265805,-0.444864,27.536993,0.696070,472620.673784,0.942472,39.541594,21.753281,2.938876,0.051600,0.026548,199.877990,32.000000,218.121446,200.032910,199.672698,181.590628,32.000000,175.993968,68.044625,61.859403,103.473515,33.620253,51.068675,58.480199,31.601181,17.780340,46.206133,59.593625,39.843070
54.601207,84.535150,161.070211,172.854342,102.765478,100.847511,29.524794,14.273467,160.842713,1.144771,83.738636,55.712211,170.825017,161.837125,168.867995,161.275497,87.629035,159.483684,-0.000685,-1.327944,32.000000,-235.733253,161.295258,-0.444837,27.564373,0.694068,472541.124090,0.942290,39.428485,21.702829,2.934925,0.045443,0.025538,199.991159,32.000000,218.258322,199.401137,201.213777,182.125522,32.000000,175.499586,68.021922,61.849101,103.435707,33.620253,51.078662,58.480199,31.922934,17.780340,46.205618,59.586416,39.879534
55.283142,84.535150,161.141587,172.854342,102.739884,100.844960,29.615088,14.276607,160.865465,1.144735,83.738909,55.678639,170.832262,161.911550,168.852871,161.219638,87.621587,159.437035,-0.000685,-1.327953,32.000000,-235.732736,161.299539,-0.444522,27.551837,0.692061,472415.893563,0.946876,39.292987,21.672619,2.929948,0.037858,0.015215,200.662619,32.000000,217.510463,199.412851,203.679989,182.206667,32.000000,175.370709,68.027938,61.861447,103.449153,33.620253,51.066416,58.480199,31.426941,17.780340,46.204843,59.583111,39.829424
55.139926,84.567154,161.057510,172.861349,102.753084,100.850049,29.625149,14.276749,160.848610,1.144759,83.844664,55.564751,170.860455,161.836329,168.820687,161.189304,87.554468,159.515697,-0.000686,-1.327942,32.000000,-235.733905,161.283856,-0.444437,27.606256,0.696441,472672.025304,0.955531,39.677874,21.690987,2.949939,0.052355,0.016446,200.916750,32.000000,217.441802,199.832425,204.822287,181.625536,32.000000,175.754886,68.038645,61.865529,103.449496,33.620253,51.064922,58.480199,31.741247,17.780340,46.214346,59.589170,39.743658
54.512237,84.580122,161.173169,172.860788,102.720329,100.855141,29.744925,14.283599,160.784201,1.144159,83.951568,55.587520,170.884335,161.907450,168.810297,161.227772,87.614103,159.423623,-0.000687,-1.327946,32.000000,-235.727711,161.268027,-0.444508,27.611816,0.687888,472313.518634,0.939801,39.023063,21.678412,2.914841,0.045686,0.028274,200.656313,32.000000,217.591189,200.172909,202.921778,181.324679,32.000000,176.405264,68.014586,61.881096,103.497300,33.620253,51.071342,58.480199,31.896136,17.780340,46.217919,59.585187,39.849600
54.792283,84.608264,161.165498,172.873401,102.742213,100.852764,29.808454,14.285026,160.910168,1.144200,83.921299,55.741638,170.841703,161.860755,168.789948,161.162866,87.619925,159.464391,-0.000687,-1.329112,32.000000,-235.723169,161.276959,-0.444485,27.633951,0.688187,472585.605156,0.942263,39.192072,21.779292,2.920887,0.044141,0.010550,200.097532,32.000000,218.130116,200.311617,200.383700,181.361869,32.000000,176.235232,68.025593,61.877520,103.475071,33.620253,51.043324,58.480199,31.769813,17.780340,46.217453,59.588835,39.830011
55.387500,84.608264,161.171081,172.873401,102.737127,100.852725,29.795459,14.279175,160.851200,1.144314,83.806782,55.681858,170.776695,161.874153,168.836351,161.243068,87.618098,159.416097,-0.000687,-1.329109,32.000000,-235.730660,161.297050,-0.444109,27.638855,0.696994,472841.960399,0.950321,39.808736,21.680138,2.956642,0.041086,0.013518,200.017280,32.000000,218.233584,199.461541,200.138873,182.086708,32.000000,175.508712,68.028239,61.884375,103.464092,33.620253,51.071825,58.480199,31.349113,17.780340,46.225807,59.583229,39.876673
54.859728,84.587847,161.150764,172.880688,102.748552,100.859082,29.500568,14.285169,160.846243,1.144106,83.734786,55.585841,170.847125,161.856330,168.877470,161.187130,87.620299,159.469921,-0.000686,-1.329661,32.000000,-235.722535,161.293744,-0.443854,27.586744,0.692673,472709.047807,0.943063,39.566884,21.691817,2.941390,0.038112,0.024956,200.473876,32.000000,217.682497,199.437210,202.735260,182.289603,32.000000,174.911766,68.039555,61.892003,103.467452,33.620253,51.034346,58.480199,31.705891,17.780340,46.218980,59.595169,39.773812
54.480835,84.573500,161.106961,172.872840,102.714245,100.867952,29.637039,14.279603,160.821882,1.144105,83.788371,55.633879,170.858722,161.894156,168.890587,161.232577,87.595170,159.505165,-0.000687,-1.331394,32.000000,-235.727117,161.223894,-0.443827,27.599831,0.684636,472398.326635,0.932433,38.996515,21.672914,2.909882,0.045833,0.022049,200.975812,32.000000,217.306966,199.584572,204.531510,182.187777,32.000000,175.625607,68.052097,61.860645,103.486286,33.620253,51.048048,58.480199,31.902776,17.780340,46.214036,59.595592,39.806680
54.954491,84.583984,161.154064,172.867515,102.702797,100.875504,29.649525,14.285026,160.844466,1.144075,83.934321,55.655384,170.862836,161.837102,168.815984,161.244682,87.578114,159.386688,-0.000687,-1.333178,32.000000,-235.720219,161.218222,-0.443960,27.549765,0.692897,472675.345750,0.951642,39.481601,21.693816,2.937506,0.048257,0.013008,200.897988,32.000000,217.293516,200.215210,203.748614,181.499667,32.000000,176.287776,68.059604,61.883711,103.505866,33.620253,51.040151,58.480199,31.788337,17.780340,46.213562,59.587989,39.867135
54.978565,84.583984,161.066577,172.867515,102.737171,100.883137,29.722550,14.282743,160.785797,1.144299,84.007643,55.445668,170.855943,161.825194,168.763925,161.195461,87.610587,159.525119,-0.000687,-1.334908,32.000000,-235.726764,161.305676,-0.444088,27.538829,0.697535,472947.788476,0.954485,39.832456,21.734071,2.957131,0.036093,0.016623,200.156233,32.000000,217.956989,200.158944,201.156959,181.527561,32.000000,176.440241,68.048576,61.895644,103.485461,33.620253,51.031166,58.480199,31.599290,17.780340,46.216374,59.594677,39.828177
54.591978,84.618748,161.098930,172.876203,102.761045,100.883096,29.595916,14.279318,160.789073,1.144283,84.076927,55.600294,170.791110,161.872338,168.806398,161.159440,87.639422,159.395509,-0.000686,-1.335469,32.000000,-235.725927,161.240087,-0.443938,27.495294,0.692670,472777.422765,0.945228,39.386701,21.700270,2.932500,0.040564,0.018658,199.953677,32.000000,218.047203,199.840430,199.836444,181.854385,32.000000,175.873119,68.072626,61.900180,103.494225,33.620253,51.036965,58.480199,31.778438,17.780340,46.226795,59.581951,39.784670
54.784999,84.667032,160.985144,172.895262,102.716626,100.885640,29.687108,14.278890,160.765273,1.144285,83.961263,55.545287,170.801924,161.750707,168.835521,161.159990,87.636830,159.391489,-0.000687,-1.336046,32.000000,-235.731109,161.183696,-0.443690,27.461593,0.692330,472739.968790,0.942527,39.363593,21.727216,2.929625,0.044602,0.020802,200.171655,32.000000,218.059981,199.361548,201.614306,182.325803,32.000000,175.080230,68.046030,61.911514,103.470916,33.620253,51.005737,58.480199,31.717892,17.780340,46.241469,59.585934,39.716365
54.809708,84.682483,161.032183,172.905913,102.683754,100.889483,29.904227,14.276749,160.691384,1.144584,83.925935,55.594639,170.854897,161.836492,168.854292,161.122157,87.571331,159.354252,-0.000686,-1.336054,32.000000,-235.730299,161.226424,-0.443698,27.450578,0.698835,472932.307595,0.953942,39.770377,21.642750,2.950963,0.043483,0.016472,200.770291,32.000000,217.379967,199.328843,203.941171,182.318361,32.000000,175.503142,68.055309,61.884830,103.490418,33.620253,51.027374,58.480199,31.467091,17.780340,46.241099,59.589022,39.876086
54.558200,84.682483,160.978512,172.905913,102.654584,100.890792,29.776023,14.281601,160.858039,1.144349,83.975939,55.715309,170.847414,161.809208,168.840822,161.162701,87.571072,159.372979,-0.000686,-1.336044,32.000000,-235.726594,161.241555,-0.443659,27.461593,0.696719,472911.144837,0.947500,39.632661,21.643616,2.938489,0.041393,0.024828,200.858768,32.000000,217.159585,199.961132,204.767150,181.652502,32.000000,175.892048,68.047779,61.898613,103.538076,33.620253,50.998146,58.480199,31.852397,17.780340,46.245572,59.590586,39.789952
54.717138,84.675309,161.119311,172.915162,102.600480,100.893342,29.526261,14.280888,160.852585,1.144174,83.980229,55.848769,170.892446,161.922846,168.808353,161.200614,87.620895,159.442133,-0.000686,-1.336036,32.000000,-235.730258,161.337594,-0.443649,27.447772,0.696912,473062.690729,0.940230,39.624340,21.693125,2.938023,0.050491,0.024876,200.551187,32.000000,217.684252,200.191333,202.091662,181.417142,32.000000,176.843214,68.049851,61.946366,103.548290,33.620253,51.034463,58.480199,31.569331,17.780340,46.242973,59.585629,39.832065
55.063213,84.659031,161.163858,172.919086,102.633780,100.898417,29.781973,14.281173,160.915794,1.143749,83.848316,55.869034,170.813380,161.902578,168.822751,161.168140,87.634539,159.488942,-0.000685,-1.336011,32.000000,-235.726531,161.363169,-0.443089,27.454512,0.699829,473202.410665,0.949031,39.866711,21.701426,2.950583,0.044704,0.017011,200.060561,32.000000,218.088506,200.288188,200.124441,181.389263,32.000000,176.313869,68.075465,61.956667,103.555705,33.620253,51.060918,58.480199,31.531079,17.780340,46.237522,59.590074,39.828617
54.800226,84.582881,161.205482,172.900027,102.667926,100.909834,29.582431,14.279889,160.953571,1.143854,83.761854,55.678835,170.817789,162.006510,168.881272,161.343688,87.653529,159.522754,-0.000684,-1.336005,32.000000,-235.730602,161.372001,-0.443471,27.456086,0.698599,473025.383000,0.954040,39.706275,21.681293,2.944586,0.047076,0.024837,199.980024,32.000000,218.324752,199.390372,200.575960,182.171307,32.000000,175.361069,68.087877,61.962467,103.555995,33.620253,51.081578,58.480199,31.883030,17.780340,46.237144,59.592405,39.842777
54.981105,84.582881,161.188902,172.900027,102.642615,100.923711,29.720297,14.276464,160.886896,1.143716,83.703807,55.723979,170.857220,161.919238,168.893185,161.247528,87.657930,159.629843,-0.000685,-1.336011,32.000000,-235.731240,161.419645,-0.443428,27.447352,0.693946,472819.531818,0.939386,39.357446,21.687739,2.926888,0.047914,0.032008,200.490751,32.000000,217.481110,199.287312,203.370348,182.390337,32.000000,175.502198,68.102404,61.948194,103.543550,33.620253,51.069772,58.480199,31.582311,17.780340,46.212897,59.590301,39.816511
55.131141,84.567154,161.177843,172.880127,102.662825,100.940222,29.583176,14.279175,161.006629,1.143791,83.737123,55.712396,170.847677,161.929779,168.884365,161.381763,87.616545,159.571829,-0.000685,-1.336080,32.000000,-235.727381,161.397393,-0.443635,27.441268,0.697566,472875.327559,0.950597,39.533860,21.683259,2.941694,0.044825,0.013733,200.808398,32.000000,217.166898,199.720683,204.722587,181.748487,32.000000,175.598377,68.067620,61.959238,103.563979,33.620253,51.085283,58.480199,31.593511,17.780340,46.207511,59.601345,39.836908
54.823233,84.568258,161.244558,172.875923,102.704421,100.949119,27.913870,14.276178,160.966532,1.143847,83.746679,55.754232,170.852669,162.000516,168.824449,161.363283,87.596049,159.643760,-0.000685,-1.336081,32.000000,-235.733165,161.361112,-0.443728,27.466786,0.695372,472837.548128,0.942927,39.360052,21.724797,2.931715,0.051328,0.040036,200.786156,32.000000,217.392047,200.123956,203.406255,181.308783,32.000000,176.400774,68.091498,61.960249,103.572591,33.620253,51.086114,58.480199,31.664223,17.780340,46.207375,59.583564,39.809688
55.454516,84.547565,161.161146,172.858546,102.733390,100.949131,29.324918,14.278462,160.989081,1.143564,83.826482,55.727439,170.854120,162.021885,168.827022,161.361655,87.621184,159.588909,-0.000685,-1.337270,32.000000,-235.730881,161.324889,-0.443264,27.493851,0.693550,472893.795440,0.944608,39.200486,21.741299,2.923535,0.053251,0.028754,200.149014,32.000000,217.954828,200.288252,200.859004,181.248151,32.000000,176.346897,68.109337,61.967746,103.569335,33.620253,51.087066,58.480199,31.828233,17.780340,46.206895,59.583603,39.848720
54.966771,84.547565,161.277703,172.858546,102.749973,100.944039,29.451830,14.282029,160.949338,1.143522,83.809708,55.847312,170.797200,161.916158,168.844964,161.323337,87.647854,159.486533,-0.000684,-1.337282,32.000000,-235.727641,161.362231,-0.442807,27.507017,0.697384,473140.282144,1.007315,39.497104,21.792647,2.941172,0.052398,0.029922,199.901768,32.000000,218.227700,199.512473,199.758944,182.089470,32.000000,175.889848,68.088995,61.955214,103.575572,33.620253,51.097390,58.480199,31.558305,17.780340,46.199930,59.587685,39.813577
54.907733,84.552531,161.278133,172.846774,102.771297,100.937693,29.456734,14.278034,161.008592,1.143176,83.568034,55.965469,170.837915,162.018847,168.854060,161.450376,87.622635,159.705035,-0.000683,-1.337854,32.000000,-235.728523,161.458415,-0.443026,27.562511,0.687860,472730.616704,0.946909,38.871892,21.743986,2.906186,0.052251,0.031927,200.303183,32.000000,217.793618,199.322828,202.288235,182.297521,32.000000,175.180785,68.055050,61.962914,103.549202,33.620253,51.108919,58.480199,31.433809,17.780340,46.200982,59.590065,39.746152
55.010287,84.528804,161.429811,172.841449,102.795010,100.941415,29.485061,14.277748,161.084142,1.142818,83.447071,56.041042,170.830759,162.066031,168.894271,161.496702,87.581475,159.714707,-0.000683,-1.339113,32.000000,-235.728972,161.564998,-0.442791,27.589734,0.694494,472911.138997,0.951902,39.338494,21.673390,2.934095,0.053373,0.021729,200.803225,32.000000,217.300646,199.327654,204.317958,182.451194,32.000000,175.363667,68.086148,61.964077,103.562667,33.620253,51.150312,58.480199,31.509738,17.780340,46.193065,59.590625,39.755470
55.216364,84.445482,161.364212,172.822671,102.824950,100.954175,29.390519,14.279033,161.088859,1.142803,83.529467,55.814914,170.852213,162.091784,168.877720,161.537917,87.603085,159.725622,-0.000684,-1.339134,32.000000,-235.731950,161.495309,-0.443210,27.562931,0.693854,472970.951216,0.952810,39.400153,21.792333,2.937257,0.049332,0.016784,200.901043,32.000000,217.089437,199.999708,204.640669,181.539907,32.000000,176.237475,68.064371,61.963506,103.560339,33.620253,51.120203,58.480199,31.593758,17.780340,46.192542,59.588963,39.856864
54.736857,84.445482,161.409944,172.822671,102.794533,100.959303,29.350241,14.279889,161.051144,1.142746,83.643582,55.665353,170.847233,162.140600,168.822358,161.524920,87.650804,159.742639,-0.000685,-1.339130,32.000000,-235.725520,161.556534,-0.443020,27.556794,0.692391,472982.422696,0.949942,39.277974,21.837641,2.934539,0.039812,0.030688,200.313438,32.000000,217.672565,200.260250,201.652246,181.173573,32.000000,176.321231,68.072531,61.975915,103.552520,33.620253,51.147496,58.480199,31.657632,17.780340,46.165903,59.588088,39.813577
54.725850,84.435826,161.264308,172.804453,102.769741,100.963081,29.563741,14.276749,161.078730,1.142818,83.791585,55.655553,170.783497,162.042194,168.844288,161.473538,87.658541,159.634373,-0.000683,-1.340293,32.000000,-235.732758,161.478178,-0.442815,27.569015,0.689979,472781.646173,0.949048,38.997245,21.820711,2.922398,0.043768,0.017153,200.062032,32.000000,217.990553,199.990145,199.764021,181.752754,32.000000,175.959875,68.106124,61.987970,103.546546,33.620253,51.125065,58.480199,31.628323,17.780340,46.162264,59.594677,39.822087
54.855922,84.486315,161.337559,172.808937,102.707659,100.964373,29.509041,14.281887,161.018983,1.142770,83.798966,55.762377,170.770622,162.057935,168.856755,161.300377,87.626113,159.654039,-0.000683,-1.340315,32.000000,-235.722375,161.424741,-0.442837,27.564137,0.696789,472966.921653,0.959473,39.457456,21.780285,2.948835,0.048469,0.017989,200.090005,32.000000,218.090467,199.480995,201.028550,182.279211,32.000000,175.452619,68.083839,61.960912,103.526267,33.620253,51.124758,58.480199,31.587251,17.780340,46.177425,59.583043,39.852241
54.937477,84.555014,161.199767,172.821549,102.688680,100.967381,29.944105,14.287452,160.933514,1.143060,83.820494,55.533870,170.839486,162.003959,168.833995,161.348969,87.619652,159.619937,-0.000682,-1.340904,32.000000,-235.723858,161.402080,-0.442775,27.539694,0.696050,472961.619140,0.952766,39.458400,21.726128,2.946767,0.049279,0.020366,200.616353,32.000000,217.411365,199.178368,203.625553,182.358866,32.000000,175.563922,68.114614,61.969291,103.535491,33.620253,51.101211,58.480199,31.587751,17.780340,46.176854,59.589612,39.886724
54.675307,84.555014,161.245275,172.821549,102.689017,100.971239,29.867175,14.276036,160.842830,1.143034,83.912403,55.583530,170.812307,161.976720,168.848166,161.341627,87.574020,159.580606,-0.000682,-1.341508,32.000000,-235.732324,161.360643,-0.442712,27.565920,0.694810,473028.422928,0.952197,39.383728,21.766992,2.941115,0.049755,0.015926,200.925115,32.000000,216.977279,199.826782,204.889905,181.640802,32.000000,175.588281,68.108784,61.937863,103.540572,33.620253,51.096498,58.480199,31.689370,17.780340,46.197815,59.589199,39.811963
54.549858,84.599987,161.198696,172.838646,102.663205,100.967433,29.926600,14.280602,160.909666,1.143176,84.002108,55.626594,170.865163,161.860246,168.777645,161.291107,87.625764,159.542077,-0.000681,-1.341509,32.000000,-235.726446,161.315935,-0.442785,27.538278,0.693922,473102.020551,0.937031,39.374068,21.758827,2.934240,0.047962,0.014321,200.775334,32.000000,217.444003,200.149535,202.754253,181.440224,32.000000,176.076541,68.118349,61.957972,103.555868,33.620253,51.050900,58.480199,31.714027,17.780340,46.211400,59.592927,39.827223
54.957808,84.632544,161.194331,172.855743,102.665472,100.958556,29.402843,14.276607,160.881482,1.143300,84.043022,55.597258,170.814014,161.911387,168.799133,161.329975,87.602983,159.496455,-0.000681,-1.341475,32.000000,-235.728803,161.355992,-0.442471,27.551155,0.697004,473346.238621,0.944387,39.626284,21.787587,2.949143,0.048033,0.020651,200.103805,32.000000,217.819410,200.245269,200.396320,181.391667,32.000000,176.209987,68.086154,61.985448,103.559840,33.620253,51.079847,58.480199,31.525159,17.780340,46.221135,59.581331,39.867062
54.866560,84.653788,161.154999,172.864432,102.627680,100.948339,29.708224,14.278462,160.881212,1.143117,84.033847,55.640697,170.761777,161.869851,168.795279,161.211389,87.617355,159.461255,-0.000681,-1.341485,32.000000,-235.734651,161.318363,-0.442428,27.534423,0.699260,473353.614107,0.944940,39.792270,21.719315,2.955071,0.046826,0.017638,199.959730,32.000000,218.014906,199.485029,199.963434,182.053479,32.000000,175.581278,68.081443,61.952215,103.538026,33.620253,51.040787,58.480199,31.614761,17.780340,46.220727,59.592612,39.737128
54.503243,84.653788,161.161592,172.864432,102.587923,100.943172,30.135008,14.283456,160.790269,1.142998,83.942993,55.619540,170.821118,161.899151,168.848044,161.183299,87.625420,159.532362,-0.000682,-1.342662,32.000000,-235.725887,161.255647,-0.442433,27.517481,0.693415,473183.196036,0.953993,39.432076,21.722521,2.933056,0.065510,0.031793,200.504517,32.000000,217.464373,199.224257,202.645485,182.331083,32.000000,175.353594,68.074961,61.970403,103.538363,33.620253,51.061654,58.480199,31.815512,17.780340,46.226977,59.596231,39.855323
54.736834,84.680552,161.120519,172.870878,102.609380,100.946089,29.386458,14.277177,160.866526,1.142780,83.939465,55.537727,170.807300,161.785535,168.847625,161.259650,87.585711,159.403489,-0.000680,-1.342646,32.000000,-235.727576,161.279715,-0.442557,27.500906,0.694878,473183.117651,0.945851,39.540976,21.693041,2.937217,0.088437,0.026443,200.924305,32.000000,217.109418,199.515511,204.691539,182.393451,32.000000,175.428977,68.053284,61.922592,103.539280,33.620253,51.015968,58.480199,31.660027,17.780340,46.234971,59.588117,39.768896
55.187266,84.679172,161.120117,172.875082,102.605442,100.946380,29.526721,14.279603,160.872875,1.142767,84.008650,55.622184,170.871285,161.820586,168.825573,161.269410,87.553069,159.435625,-0.000678,-1.342629,32.000000,-235.727773,161.296826,-0.442612,27.465212,0.700200,473336.422227,0.939176,39.891092,21.715491,2.956917,0.054531,0.019999,200.898487,32.000000,217.212768,199.883591,204.083594,181.827159,32.000000,176.513579,68.064886,61.944753,103.552331,33.620253,51.052355,58.480199,31.382673,17.780340,46.234185,59.588717,39.860899
54.585890,84.672274,161.085612,172.882089,102.643653,100.946360,29.560209,14.279033,160.774078,1.142662,84.046727,55.465186,170.873454,161.741878,168.818792,161.176267,87.623768,159.460846,-0.000678,-1.343805,32.000000,-235.730147,161.211412,-0.442439,27.432456,0.697365,473337.050979,0.958717,39.692547,21.699886,2.943548,0.046011,0.016310,200.151317,32.000000,217.616509,200.293894,201.089457,181.428242,32.000000,176.089317,68.091847,61.958925,103.569478,33.620253,51.019081,58.480199,31.664102,17.780340,46.233828,59.589602,39.851141
54.990398,84.672274,161.063232,172.882089,102.652884,100.948903,27.906322,14.279889,160.742410,1.142748,84.064917,55.654307,170.827137,161.702442,168.843257,161.140453,87.596896,159.377960,-0.000678,-1.343794,32.000000,-235.728635,161.243106,-0.442386,27.416248,0.692200,473161.837166,0.945682,39.258773,21.746326,2.919516,0.046689,0.032039,199.913587,32.000000,218.008976,199.568537,199.618558,181.963734,32.000000,175.809320,68.070457,61.956649,103.545875,33.620253,51.029858,58.480199,31.504829,17.780340,46.231310,59.591127,39.825609
54.778723,84.682759,161.026317,172.885452,102.585887,100.945138,29.755299,14.277891,160.749565,1.142722,84.022703,55.544288,170.792404,161.786738,168.879333,161.048980,87.668768,159.314094,-0.000677,-1.343783,32.000000,-235.729813,161.250734,-0.442433,27.394586,0.700999,473334.248359,0.955934,39.829778,21.686452,2.951049,0.046643,0.024326,200.158826,32.000000,217.823750,199.286017,201.750583,182.304691,32.000000,175.534602,68.084884,61.968668,103.483927,33.620253,50.986658,58.480199,31.714990,17.780340,46.234228,59.581371,39.843731
54.599049,84.690208,161.009407,172.888255,102.553585,100.941320,29.630948,14.274751,160.690530,1.142681,84.008154,55.561453,170.867948,161.710191,168.855435,161.072895,87.577365,159.417387,-0.000677,-1.343790,32.000000,-235.733772,161.218879,-0.442689,27.370195,0.695857,473182.830826,1.004506,39.440528,21.677742,2.928934,0.041050,0.013405,200.753941,32.000000,217.227654,199.317673,203.948461,182.376616,32.000000,175.522857,68.049512,61.972417,103.490357,33.620253,51.008690,58.480199,31.750050,17.780340,46.236205,59.590763,39.791493
54.536419,84.700141,161.058013,172.894421,102.539430,100.933688,29.620780,14.278604,160.686047,1.142855,84.061816,55.554748,170.875527,161.693001,168.848107,161.118145,87.617765,159.320357,-0.000676,-1.343779,32.000000,-235.726477,161.157631,-0.442660,27.420077,0.699117,473151.421056,0.946041,39.654429,21.578443,2.939578,0.047593,0.030996,201.092592,32.000000,217.040569,199.851173,204.918876,181.837307,32.000000,176.328990,68.030530,61.949527,103.497704,33.620253,50.972614,58.480199,31.419969,17.780340,46.235861,59.593222,39.847399
54.636092,84.700141,160.963635,172.894421,102.569278,100.926127,29.590627,14.281601,160.653251,1.142842,84.100169,55.560506,170.895735,161.684253,168.800457,161.014065,87.592419,159.373306,-0.000675,-1.344930,32.000000,-235.729053,161.080028,-0.442593,27.391543,0.702102,473416.336339,0.953396,39.835015,21.714199,2.948942,0.050585,0.021829,200.547542,32.000000,217.490062,200.219847,202.151953,181.424038,32.000000,176.063977,67.995299,61.960961,103.501951,33.620253,50.986739,58.480199,31.735390,17.780340,46.238630,59.592582,39.879461
54.730542,84.715040,161.053080,172.900588,102.543723,100.926102,29.608263,14.277605,160.713323,1.142691,84.121006,55.489261,170.842193,161.669164,168.816932,161.023759,87.616973,159.301565,-0.000675,-1.346077,32.000000,-235.728951,161.197259,-0.442336,27.437282,0.701833,473347.330892,0.954867,39.905401,21.632135,2.953219,0.047673,0.018132,199.975695,32.000000,217.917906,199.973954,200.026855,181.832454,32.000000,176.274114,67.966247,61.979040,103.492933,33.620253,50.985757,58.480199,31.638564,17.780340,46.242961,59.581853,39.853709
55.189673,84.716696,160.865235,172.904511,102.539717,100.928709,29.881587,14.277748,160.675385,1.142875,84.033040,55.522054,170.830654,161.662130,168.850140,161.016405,87.622642,159.310686,-0.000674,-1.346765,32.000000,-235.732414,161.117617,-0.442219,27.473290,0.700769,473308.733379,0.953870,39.809218,21.680220,2.946105,0.047420,0.015551,200.003577,32.000000,218.038284,199.502991,200.520788,182.187387,32.000000,175.359089,67.973734,61.972756,103.483330,33.620253,50.952424,58.480199,31.386889,17.780340,46.243162,59.571467,39.780488
54.466106,84.729388,161.015216,172.919927,102.533122,100.931298,29.615372,14.284741,160.686463,1.142997,83.962537,55.588499,170.859354,161.672548,168.862118,161.060068,87.652331,159.379384,-0.000674,-1.347935,32.000000,-235.724438,161.144352,-0.442191,27.530200,0.698712,473230.267344,0.951546,39.733096,21.624855,2.942655,0.044498,0.028923,200.536828,32.000000,217.421719,199.222612,203.340925,182.356663,32.000000,175.595802,67.960467,61.986624,103.490138,33.620253,50.983916,58.480199,31.595725,17.780340,46.242847,59.587576,39.781735
54.657200,84.729388,161.012540,172.919927,102.531224,100.931287,29.559053,14.283171,160.658253,1.143120,83.960141,55.635335,170.886211,161.673914,168.886054,161.051979,87.597501,159.270891,-0.000675,-1.347936,32.000000,-235.725680,161.147024,-0.441867,27.567625,0.690879,472991.627678,0.934330,39.293993,21.623103,2.914771,0.047066,0.023555,200.917429,32.000000,217.019671,199.656356,204.745144,182.036039,32.000000,175.772371,67.946805,61.962810,103.508940,33.620253,50.995595,58.480199,31.724293,17.780340,46.246510,59.600853,39.785110
54.800683,84.728284,161.014026,172.920768,102.531232,100.930001,29.602934,14.277035,160.643618,1.143306,84.092974,55.614417,170.886281,161.691758,168.831278,161.087891,87.603086,159.330541,-0.000674,-1.350240,32.000000,-235.730669,161.019987,-0.442116,27.574050,0.699848,473346.390305,0.956428,40.002579,21.622918,2.956246,0.047703,0.019563,200.922404,32.000000,217.361107,200.033847,203.407807,181.546253,32.000000,176.565666,67.913607,61.965821,103.519616,33.620253,50.963569,58.480199,31.701340,17.780340,46.245864,59.581154,39.875425
54.858328,84.732147,160.909879,172.918245,102.545568,100.926173,29.727396,14.275180,160.686055,1.143453,84.086916,55.499181,170.860015,161.673427,168.825842,161.064197,87.674635,159.328686,-0.000674,-1.350239,32.000000,-235.734983,161.161712,-0.442228,27.597601,0.696300,473349.506426,0.954605,39.818112,21.631152,2.945861,0.041711,0.019051,200.207530,32.000000,217.823507,200.273700,200.981673,181.409169,32.000000,176.507181,67.911706,61.975219,103.529618,33.620253,50.960302,58.480199,31.597711,17.780340,46.246770,59.598798,39.876673
54.386773,84.726628,160.969971,172.921328,102.498613,100.918522,29.814645,14.284741,160.617656,1.143174,84.044235,55.669230,170.742950,161.675647,168.871554,161.042140,87.641184,159.319801,-0.000674,-1.350223,32.000000,-235.723783,161.085615,-0.442361,27.572267,0.694196,473256.012759,0.950458,39.678822,21.651188,2.938176,0.049223,0.027489,199.943290,32.000000,218.110818,199.459993,199.673131,181.965047,32.000000,175.493786,67.912337,61.959935,103.527099,33.620253,50.940090,58.480199,31.579408,17.780340,46.246472,59.581803,39.814457
54.523620,84.726628,160.919462,172.921328,102.455098,100.910937,29.660333,14.280460,160.573496,1.142672,83.974880,55.626939,170.851216,161.726992,168.871123,161.093923,87.631788,159.332007,-0.000674,-1.351373,32.000000,-235.729047,161.076602,-0.442414,27.542055,0.692388,473074.870311,0.945369,39.627247,21.578841,2.933190,0.051018,0.025777,200.249759,32.000000,217.762055,199.133019,202.330728,182.337852,32.000000,175.498297,67.906033,61.973695,103.514275,33.620253,50.956856,58.480199,31.820566,17.780340,46.244445,59.589917,39.754149
55.023529,84.729663,160.961813,172.922449,102.423249,100.901983,29.541646,14.277320,160.584576,1.142663,83.942922,55.528123,170.823196,161.674752,168.882960,161.001309,87.593241,159.356292,-0.000674,-1.351389,32.000000,-235.729892,161.123552,-0.442428,27.490652,0.699577,473345.261421,0.951417,40.076549,21.608477,2.959726,0.046003,0.021397,200.737307,32.000000,217.255267,199.358052,204.199144,182.332563,32.000000,175.390299,67.920893,61.949699,103.526714,33.620253,50.941335,58.480199,31.864848,17.780340,46.245092,59.594766,39.856497
54.647342,84.733250,160.918757,172.920487,102.383347,100.888027,29.625379,14.278034,160.607517,1.142586,84.061867,55.643193,170.882809,161.729786,168.880406,161.060857,87.595463,159.320603,-0.000674,-1.351412,32.000000,-235.733604,161.184797,-0.442699,27.472818,0.698226,473255.447961,0.953684,39.944249,21.623116,2.951372,0.041010,0.020938,200.965936,32.000000,217.199286,199.874613,204.408545,181.686122,32.000000,176.566613,67.923038,61.969873,103.560837,33.620253,50.952019,58.480199,31.753000,17.780340,46.245913,59.586809,39.755250
54.651320,84.735182,161.023159,172.921608,102.351550,100.869014,29.708512,14.278176,160.690359,1.142612,84.037312,55.649346,170.814255,161.651791,168.773629,161.105493,87.601728,159.274711,-0.000674,-1.351383,32.000000,-235.734773,161.227851,-0.442689,27.419474,0.692897,473028.656784,0.947970,39.466131,21.672092,2.925327,0.047443,0.027246,200.317875,32.000000,217.682196,200.175116,201.644285,181.221129,32.000000,176.319008,67.870136,61.948435,103.541439,33.620253,50.963783,58.480199,31.905983,17.780340,46.245616,59.579532,39.841016
54.868909,84.735182,160.965853,172.921608,102.329873,100.852504,29.776908,14.280745,160.713031,1.142942,84.063767,55.580605,170.809711,161.712596,168.881010,161.071066,87.644920,159.292625,-0.000675,-1.352519,32.000000,-235.727778,161.085535,-0.442722,27.396762,0.698158,473161.312212,0.952255,39.831478,21.654543,2.944677,0.051634,0.033342,199.982132,32.000000,218.193605,199.768506,199.797499,181.869319,32.000000,176.306358,67.919136,61.954632,103.567100,33.620253,50.962320,58.480199,31.636831,17.780340,46.245925,59.593989,39.865081
54.609996,84.730767,161.053150,172.918525,102.320688,100.842286,29.754738,14.271897,160.666429,1.142951,83.957229,55.619026,170.817233,161.649917,168.887057,161.085035,87.642539,159.331607,-0.000675,-1.352507,32.000000,-235.741052,161.206235,-0.442656,27.414308,0.699759,473060.202423,0.949341,39.829574,21.628564,2.946373,0.056427,0.018683,200.014069,32.000000,218.146904,199.344778,201.183933,182.380946,32.000000,175.556124,67.927957,61.963936,103.529627,33.620253,50.925615,58.480199,31.610347,17.780340,46.244249,59.591019,39.876746
54.673496,84.714764,160.910645,172.911518,102.310451,100.834673,29.419688,14.281601,160.655866,1.143243,83.901570,55.553684,170.876160,161.724545,168.880084,161.055950,87.624936,159.353064,-0.000676,-1.352490,32.000000,-235.727414,161.149533,-0.442255,27.431958,0.697047,472784.850029,0.942917,39.620110,21.593068,2.933644,0.053931,0.025076,200.621786,32.000000,217.394321,199.200209,203.410363,182.523548,32.000000,175.318628,67.929750,61.923847,103.514331,33.620253,50.937768,58.480199,31.763212,17.780340,46.238946,59.588432,39.873665
54.930313,84.720834,161.042172,172.915442,102.280388,100.820762,29.535574,14.278747,160.684229,1.143574,83.907540,55.587541,170.889053,161.734741,168.922855,161.099219,87.612226,159.329315,-0.000675,-1.352456,32.000000,-235.726170,161.128732,-0.442313,27.483649,0.700386,472872.892572,0.948385,39.865011,21.612192,2.949151,0.048411,0.029439,200.868998,32.000000,217.117567,199.723142,204.930319,181.736986,32.000000,175.935499,67.939166,61.931236,103.519812,33.620253,50.949084,58.480199,31.658482,17.780340,46.238629,59.586583,39.734120
54.589228,84.720834,160.916439,172.915442,102.199623,100.801814,29.408898,14.282600,160.679093,1.143884,84.022437,55.578236,170.921371,161.666818,168.855259,161.058905,87.662405,159.395689,-0.000674,-1.352431,32.000000,-235.725432,161.136501,-0.442341,27.501903,0.698407,472816.752072,0.957864,39.787780,21.639011,2.943120,0.051491,0.021505,200.799288,32.000000,217.516236,200.060206,202.754774,181.371094,32.000000,176.303020,67.943254,61.956719,103.531177,33.620253,50.937439,58.480199,31.811075,17.780340,46.240215,59.587685,39.806313
54.897824,84.697934,160.994622,172.917685,102.193733,100.784001,29.765509,14.280745,160.721693,1.143894,84.036712,55.691874,170.809628,161.708029,168.835407,161.099913,87.632014,159.375714,-0.000673,-1.352421,32.000000,-235.727451,161.165156,-0.442466,27.584672,0.694085,472648.134738,0.949132,39.546767,21.641522,2.931754,0.049642,0.020618,200.122439,32.000000,217.963558,200.211988,200.534361,181.468010,32.000000,176.451505,67.969373,61.956633,103.533661,33.620253,50.950330,58.480199,31.846750,17.780340,46.232736,59.594648,39.793181
54.833518,84.710350,160.969407,172.919646,102.192188,100.773878,29.958478,14.278890,160.745007,1.143545,83.889788,55.681410,170.847749,161.723954,168.849740,161.123157,87.644824,159.332559,-0.000673,-1.353611,32.000000,-235.733895,161.213554,-0.442950,27.588973,0.697580,472643.822011,0.959527,39.875116,21.619845,2.947769,0.046047,0.012939,199.995815,32.000000,218.165781,199.601773,199.870329,181.991617,32.000000,175.546834,67.972872,61.948008,103.525484,33.620253,50.951838,58.480199,31.666078,17.780340,46.236282,59.596457,39.776526
55.052916,84.683862,161.050693,172.914882,102.162975,100.767579,29.789468,14.275465,160.889820,1.143768,83.788309,55.929926,170.839464,161.828356,168.892923,161.241966,87.665824,159.456136,-0.000672,-1.353596,32.000000,-235.731911,161.310961,-0.442808,27.610111,0.691495,472425.502154,0.942011,39.555075,21.641658,2.932623,0.043801,0.019199,200.417018,32.000000,217.752204,199.104149,202.715165,182.239297,32.000000,175.744520,68.005208,61.967171,103.490219,33.620253,50.958187,58.480199,31.225261,17.780340,46.235960,59.581351,39.822674
55.277370,84.683862,161.098586,172.914882,102.207425,100.765718,29.878447,14.278604,160.919109,1.143227,83.687825,55.897979,170.891825,161.965423,168.933841,161.268574,87.628904,159.468090,-0.000673,-1.353596,32.000000,-235.728936,161.284895,-0.443069,27.633846,0.692096,472402.844903,0.937073,39.629305,21.610318,2.935602,0.040513,0.025267,200.807098,32.000000,217.239605,199.499115,204.499481,182.032798,32.000000,175.259110,68.047910,61.951533,103.533801,33.620253,50.991618,58.480199,31.352464,17.780340,46.227337,59.598050,39.749160
54.902884,84.662066,161.267340,172.904792,102.205044,100.770705,29.666360,14.280888,160.953426,1.143215,83.598941,55.809134,170.877893,161.962160,168.904579,161.304920,87.643857,159.549055,-0.000673,-1.353610,32.000000,-235.727144,161.298926,-0.443279,27.557764,0.688870,472184.157442,0.938180,39.392151,21.642374,2.925380,0.049990,0.023258,200.933381,32.000000,217.320443,199.871892,203.811973,181.885266,32.000000,176.222758,68.027767,61.931243,103.515751,33.620253,51.008674,58.480199,31.189447,17.780340,46.220162,59.583711,39.849013
54.659973,84.567706,161.167375,172.874802,102.206935,100.780929,29.365524,14.282600,160.973771,1.143182,83.769081,55.813771,170.887282,161.896501,168.877800,161.241115,87.625822,159.529220,-0.000673,-1.353599,32.000000,-235.729857,161.394455,-0.443219,27.506309,0.685469,472128.852299,0.931231,39.177292,21.684426,2.914368,0.048248,0.018481,200.146627,32.000000,217.669872,200.327428,201.216714,181.323036,32.000000,176.433610,68.040754,61.977839,103.507216,33.620253,51.012898,58.480199,31.703674,17.780340,46.190282,59.577889,39.856790
55.295970,84.563292,161.173202,172.854061,102.245037,100.788565,28.894202,14.281173,160.900758,1.142827,83.739479,55.706272,170.783814,161.913833,168.858411,161.328348,87.655484,159.616106,-0.000672,-1.353590,32.000000,-235.728334,161.385359,-0.443377,27.490888,0.693043,472292.741311,0.944857,39.514345,21.704216,2.937320,0.043104,0.019231,199.843705,32.000000,218.170115,199.710927,199.569569,181.789416,32.000000,175.927458,68.054909,61.946433,103.510803,33.620253,51.054586,58.480199,31.754145,17.780340,46.189801,59.584537,39.825609
54.757109,84.563292,161.167410,172.854061,102.281035,100.793656,29.291158,14.275750,160.908574,1.142874,83.770591,55.635062,170.828791,161.911836,168.911700,161.298804,87.681388,159.571995,-0.000673,-1.353571,32.000000,-235.733101,161.296073,-0.443402,27.451811,0.697109,472378.440215,0.959032,39.653757,21.713741,2.948545,0.049934,0.027720,200.221519,32.000000,218.027990,199.266665,201.592343,182.248575,32.000000,175.571526,68.047350,61.955158,103.496326,33.620253,51.019459,58.480199,31.624668,17.780340,46.187937,59.586917,39.864127
54.606981,84.592537,161.080960,172.845933,102.327346,100.797537,29.500911,14.279175,160.863784,1.142873,83.823405,55.579035,170.877437,161.910204,168.889198,161.204605,87.644110,159.578522,-0.000671,-1.352982,32.000000,-235.729348,161.340124,-0.443147,27.403424,0.689034,472017.148860,0.962533,39.038947,21.721352,2.914737,0.051437,0.022188,200.710932,32.000000,217.470272,199.241492,203.799653,182.347851,32.000000,175.492052,68.051796,61.955447,103.504820,33.620253,51.036220,58.480199,31.809620,17.780340,46.196608,59.597441,39.797876
54.546780,84.635579,161.132300,172.851259,102.344525,100.798817,29.434173,14.281459,160.843023,1.143146,83.931996,55.542658,170.852402,161.862081,168.897310,161.186353,87.615613,159.448254,-0.000671,-1.352395,32.000000,-235.731654,161.218407,-0.442926,27.411082,0.697263,472274.616144,0.959721,39.555766,21.676526,2.943315,0.045628,0.015137,200.780412,32.000000,217.305074,199.710597,204.730948,181.820398,32.000000,176.104943,68.033389,61.943609,103.510363,33.620253,51.000957,58.480199,31.785645,17.780340,46.209613,59.606272,39.776673
