OSU 80 Ton Compressor Load Stand
54.649071,84.663721,160.997296,172.862750,102.400436,100.799447,29.581258,14.278747,160.820699,1.142834,83.996828,55.490403,170.888526,161.830986,168.826065,161.204340,87.648918,159.430034,-0.000672,-1.352408,32.000000,-235.730432,161.208679,-0.442868,27.386587,0.700255,472482.851655,0.955855,39.729692,21.716605,2.949824,0.042842,0.022700,200.380580,32.000000,217.546043,200.131414,202.184825,181.200622,32.000000,176.153954,68.018438,61.945306,103.499163,33.620253,50.982144,58.480199,31.338564,17.780340,46.209208,59.590507,39.753562
54.624201,84.663721,161.082822,172.862750,102.393598,100.793067,29.958725,14.283742,160.743812,1.142911,84.084308,55.402971,170.823464,161.779539,168.793307,161.199067,87.634631,159.470616,-0.000671,-1.352390,32.000000,-235.722487,161.185611,-0.443286,27.402139,0.701174,472629.936357,0.959287,39.830834,21.689203,2.954020,0.051015,0.013418,199.990713,32.000000,218.071365,199.933108,200.070072,181.542560,32.000000,176.348659,68.018524,61.952515,103.507086,33.620253,50.982209,58.480199,31.733621,17.780340,46.217624,59.589406,39.834046
55.217571,84.692967,160.966085,172.875923,102.356755,100.789195,29.576890,14.275322,160.757620,1.142813,83.995843,55.543831,170.810359,161.809291,168.790991,161.089601,87.644273,159.333236,-0.000669,-1.354149,32.000000,-235.732218,161.085333,-0.442956,27.431853,0.699911,472551.908414,0.952644,39.760281,21.648077,2.946021,0.048823,0.017237,199.900387,32.000000,218.164104,199.438758,200.225875,182.157484,32.000000,175.460955,68.040481,61.936508,103.450279,33.620253,50.980083,58.480199,31.845619,17.780340,46.226406,59.566235,39.868015
54.566237,84.717247,161.091933,172.896103,102.392475,100.787827,29.652056,14.273182,160.743385,1.142692,84.009581,55.559072,170.877334,161.790185,168.839099,161.135539,87.656423,159.403084,-0.000669,-1.355893,32.000000,-235.737145,161.183535,-0.442490,27.420943,0.700159,472563.537685,0.941047,39.784264,21.679783,2.948928,0.046871,0.009507,200.479267,32.000000,217.535247,199.095760,202.940644,182.443262,32.000000,175.634409,68.035877,61.978373,103.454630,33.620253,50.986603,58.480199,31.764920,17.780340,46.233657,59.590546,39.748720
54.923535,84.741528,161.014099,172.917965,102.350089,100.786594,29.666836,14.282886,160.785122,1.142919,83.992937,55.537588,170.931458,161.857473,168.863505,161.173927,87.640953,159.434989,-0.000669,-1.357075,32.000000,-235.724327,161.141191,-0.442259,27.499175,0.690956,472250.230574,0.942076,39.243574,21.611158,2.915124,0.049078,0.018806,200.817470,32.000000,217.112365,199.555479,204.767403,181.827044,32.000000,175.857850,68.028147,61.931625,103.446218,33.620253,50.942575,58.480199,31.730991,17.780340,46.233343,59.584921,39.837348
54.996975,84.741528,161.009607,172.917965,102.316752,100.782878,29.652506,14.279746,160.824967,1.142648,84.074059,55.656763,170.888654,161.765266,168.836641,161.154327,87.624353,159.371451,-0.000670,-1.357076,32.000000,-235.728450,161.106236,-0.442009,27.498519,0.700560,472597.303556,0.951954,39.893718,21.629001,2.952227,0.065937,0.020800,200.868216,32.000000,217.367199,199.916472,203.363399,181.492103,32.000000,176.164984,68.024403,61.927016,103.471435,33.620253,50.950902,58.480199,31.508811,17.780340,46.240639,59.587734,39.855396
54.513171,84.736837,161.013475,172.928615,102.321494,100.779104,29.675921,14.284598,160.814129,1.142944,84.002364,55.722854,170.844655,161.890505,168.810818,161.209213,87.664223,159.497917,-0.000671,-1.356482,32.000000,-235.722778,161.262336,-0.441683,27.542396,0.693471,472464.947471,0.944787,39.573970,21.658168,2.931605,0.048881,0.011145,200.106951,32.000000,217.862830,200.114749,200.977415,181.440587,32.000000,176.429136,68.034299,61.935309,103.448717,33.620253,50.969463,58.480199,31.545423,17.780340,46.238883,59.587301,39.822307
54.661209,84.733526,161.175742,172.930858,102.307248,100.775338,29.883355,14.285312,160.783626,1.142987,83.903610,55.662654,170.817752,161.811450,168.826386,161.161848,87.647708,159.554948,-0.000671,-1.355923,32.000000,-235.726326,161.126975,-0.441661,27.554696,0.692458,472440.189531,0.943834,39.503469,21.647489,2.927608,0.041491,0.017181,199.854166,32.000000,218.011968,199.556354,199.758601,181.834197,32.000000,175.491127,68.008813,61.925976,103.447265,33.620253,51.005702,58.480199,31.716804,17.780340,46.237556,59.585059,39.691934
55.161264,84.685794,161.060375,172.917124,102.315608,100.777809,29.765403,14.273467,160.873112,1.142996,83.863073,55.636027,170.846003,161.832557,168.870002,161.216010,87.685097,159.405329,-0.000671,-1.356159,32.000000,-235.739154,161.113336,-0.441714,27.596264,0.697852,472596.476427,0.952160,39.964550,21.661906,2.953662,0.070511,0.019226,200.161427,32.000000,217.946066,199.093085,202.018595,182.229165,32.000000,175.589055,68.055352,61.932636,103.434887,33.620253,50.981890,58.480199,31.727508,17.780340,46.237259,59.590360,39.775572
54.859071,84.685794,161.140287,172.917124,102.346604,100.777771,29.510505,14.282315,160.892747,1.142998,83.885816,55.718622,170.877815,161.943522,168.872787,161.268047,87.644499,159.531220,-0.000670,-1.355253,32.000000,-235.723258,161.204905,-0.441396,27.614937,0.696158,472529.008812,0.942721,39.818386,21.702893,2.948631,0.049604,0.026308,200.753282,32.000000,217.239589,199.351914,204.221189,181.920426,32.000000,175.209045,68.070518,61.924452,103.449702,33.620253,50.991813,58.480199,31.588683,17.780340,46.222003,59.585275,39.849160
54.718977,84.704556,161.160002,172.913480,102.358830,100.779075,29.726810,14.281744,160.926825,1.143001,83.860767,55.686863,170.881595,161.911794,168.850832,161.290619,87.640113,159.573745,-0.000669,-1.356992,32.000000,-235.726452,161.268292,-0.441228,27.635996,0.687885,472139.742051,0.937029,39.290282,21.601291,2.919809,0.052306,0.012251,200.923528,32.000000,217.208559,199.749578,204.664397,181.652583,32.000000,176.285904,68.046461,61.929544,103.456573,33.620253,50.978556,58.480199,31.472339,17.780340,46.227527,59.617061,39.795455
54.518043,84.669515,161.192869,172.908716,102.371982,100.782950,29.698400,14.282029,160.941166,1.142919,83.886411,55.660996,170.896894,161.947804,168.829230,161.348762,87.694676,159.514284,-0.000670,-1.357586,32.000000,-235.727969,161.259930,-0.441213,27.627394,0.691775,472378.833773,0.950795,39.580179,21.695921,2.937350,0.050439,0.027133,200.347833,32.000000,217.614971,200.272046,201.859743,181.240138,32.000000,176.466609,68.047335,61.952630,103.455878,33.620253,51.009458,58.480199,31.794926,17.780340,46.216242,59.579522,39.931625
55.322493,84.641924,161.202678,172.886574,102.379557,100.794435,29.801105,14.279175,160.942398,1.142838,83.894686,55.597065,170.820627,161.951801,168.837104,161.345745,87.668429,159.613945,-0.000670,-1.359347,32.000000,-235.730987,161.278613,-0.440595,27.642055,0.693249,472492.353678,0.946564,39.733748,21.718552,2.945231,0.043084,0.018569,199.907431,32.000000,218.127516,199.919140,199.496180,181.643701,32.000000,175.852076,68.057776,61.943456,103.452051,33.620253,50.979619,58.480199,31.746119,17.780340,46.215875,59.577201,39.837128
54.796010,84.641924,161.234889,172.886574,102.392885,100.803408,29.816039,14.275608,160.934091,1.142724,83.849711,55.608767,170.800994,161.972540,168.898763,161.251724,87.679829,159.560099,-0.000670,-1.361099,32.000000,-235.730949,161.288425,-0.440215,27.620025,0.696269,472464.829358,0.951226,39.892521,21.638478,2.956688,0.044289,0.026562,199.957455,32.000000,218.149256,199.263416,200.990848,182.236067,32.000000,175.493337,68.067449,61.960741,103.444485,33.620253,51.025127,58.480199,31.612365,17.780340,46.206860,59.578302,39.795528
54.874183,84.650202,161.216523,172.882369,102.456067,100.804712,29.661504,14.272611,160.993690,1.142991,83.801875,55.697547,170.861103,161.992217,168.841112,161.247260,87.648943,159.592526,-0.000670,-1.360522,32.000000,-235.740666,161.417260,-0.440135,27.664897,0.685212,472109.872006,0.932988,39.092241,21.707480,2.913872,0.049999,0.013687,200.498315,32.000000,217.324919,199.219613,203.346608,182.235770,32.000000,175.172749,68.071393,61.934969,103.453669,33.620253,50.988912,58.480199,31.776171,17.780340,46.209054,59.589838,39.781075
54.786174,84.657927,161.265098,172.880127,102.525156,100.806039,29.627480,14.282457,161.046031,1.143002,83.712465,55.751090,170.865916,162.016582,168.886978,161.415848,87.610116,159.597965,-0.000669,-1.359930,32.000000,-235.725082,161.385501,-0.439999,27.673368,0.692975,472406.557510,0.942370,39.596959,21.672982,2.942457,0.046130,0.030298,200.846844,32.000000,217.112778,199.586708,204.965159,181.817154,32.000000,176.144650,68.094654,61.934940,103.481406,33.620253,51.029606,58.480199,31.634011,17.780340,46.211081,59.578578,39.837128
54.835608,84.603849,161.333464,172.874522,102.578240,100.820013,29.611617,14.277177,161.026205,1.143060,83.787643,55.723068,170.916068,162.022232,168.853675,161.325819,87.631425,159.682467,-0.000670,-1.360104,32.000000,-235.729707,161.395884,-0.439463,27.643313,0.690755,472442.109472,0.945841,39.530061,21.717779,2.937930,0.040954,0.027255,200.776757,32.000000,217.395704,200.193604,203.015058,181.140773,32.000000,176.367165,68.063770,61.972536,103.491160,33.620253,51.015699,58.480199,31.179484,17.780340,46.210701,59.586042,39.873445
54.869386,84.603849,161.205339,172.874522,102.604257,100.834009,29.772746,14.279746,161.012593,1.143176,83.827088,55.567260,170.834803,161.958408,168.839001,161.343056,87.651460,159.699238,-0.000670,-1.360315,32.000000,-235.728286,161.375285,-0.439267,27.644730,0.691931,472579.998161,0.948615,39.622426,21.758938,2.943536,0.046220,0.016822,200.179987,32.000000,218.004159,200.035491,200.546254,181.461685,32.000000,176.304793,68.045334,61.963601,103.472113,33.620253,51.016504,58.480199,31.546487,17.780340,46.193371,59.594185,39.864054
54.663208,84.583157,161.282010,172.864151,102.608318,100.846783,29.799088,14.273182,161.021065,1.143501,83.885336,55.615275,170.779089,161.918729,168.866734,161.299495,87.662712,159.578079,-0.000670,-1.361507,32.000000,-235.736653,161.316836,-0.438915,27.646198,0.692298,472507.898529,0.948197,39.520794,21.773869,2.942130,0.043649,0.016361,199.937483,32.000000,218.114770,199.401295,199.851470,182.121999,32.000000,175.378169,68.019684,61.949914,103.472787,33.620253,51.026167,58.480199,31.752336,17.780340,46.186453,59.595916,39.725829
54.607685,84.626474,161.157539,172.867515,102.628248,100.852010,29.746507,14.282600,160.877996,1.143544,83.837306,55.699415,170.817507,161.912977,168.817187,161.273222,87.668206,159.664057,-0.000670,-1.361513,32.000000,-235.722153,161.426107,-0.438979,27.639484,0.691388,472517.771933,0.942564,39.488320,21.761025,2.937983,0.045008,0.026242,200.296710,32.000000,217.686077,199.071378,202.343029,182.359586,32.000000,175.480512,68.016859,61.957541,103.465408,33.620253,50.997404,58.480199,31.728164,17.780340,46.199535,59.590714,39.842924
54.836428,84.655168,161.307546,172.884331,102.659786,100.857085,29.634800,14.284455,161.082187,1.143268,83.849663,55.826184,170.827384,162.090519,168.849101,161.338312,87.655397,159.604534,-0.000670,-1.363300,32.000000,-235.722429,161.426984,-0.438959,27.625716,0.694480,472635.862127,0.945671,39.666088,21.697812,2.950467,0.048290,0.024619,200.740542,32.000000,217.194301,199.375879,204.460166,181.994510,32.000000,175.644621,68.043700,61.953995,103.497942,33.620253,51.050448,58.480199,31.361667,17.780340,46.199119,59.587547,39.825536
55.047624,84.655168,161.226765,172.884331,102.632550,100.864714,29.675537,14.277320,161.056910,1.142954,83.834553,55.776815,170.870697,162.057447,168.827969,161.406473,87.619115,159.691915,-0.000671,-1.365060,32.000000,-235.732843,161.494901,-0.438710,27.621047,0.695012,472737.477261,0.948541,39.762948,21.729193,2.951188,0.048981,0.023355,200.923649,32.000000,217.284654,199.915634,204.028151,181.417170,32.000000,176.142644,68.028877,61.956241,103.483059,33.620253,51.024732,58.480199,31.436100,17.780340,46.207698,59.590143,39.727517
55.442398,84.636958,161.258262,172.887975,102.608272,100.871039,29.728966,14.281030,161.016656,1.142823,83.852285,55.642779,170.847562,162.129344,168.789852,161.385737,87.678752,159.658896,-0.000672,-1.366803,32.000000,-235.726182,161.463533,-0.438693,27.608380,0.692972,472701.657739,0.947907,39.571324,21.716474,2.941613,0.039706,0.028588,200.361531,32.000000,217.843827,200.058491,201.467023,181.482870,32.000000,176.447921,68.002194,61.972096,103.493337,33.620253,51.041118,58.480199,31.632795,17.780340,46.201614,59.587773,39.807854
54.859630,84.600263,161.276728,172.876203,102.646232,100.877474,29.767976,14.280317,160.970016,1.142542,83.868989,55.582613,170.834450,162.023740,168.791260,161.408655,87.641853,159.540159,-0.000673,-1.367397,32.000000,-235.727879,161.412077,-0.438888,27.579925,0.689987,472697.514376,0.942722,39.368529,21.790229,2.928860,0.045814,0.017394,200.018892,32.000000,218.099996,199.771586,199.505544,181.842240,32.000000,175.840527,68.016658,61.961528,103.496614,33.620253,51.041939,58.480199,31.528571,17.780340,46.189737,59.582954,39.860018
54.598307,84.611851,161.353950,172.873681,102.661739,100.883797,29.800522,14.282172,161.011260,1.142972,83.811550,55.784429,170.775014,161.947294,168.836904,161.351512,87.654172,159.665098,-0.000673,-1.368567,32.000000,-235.728810,161.417032,-0.438308,27.585406,0.685193,472380.110354,0.933745,38.972840,21.716435,2.908573,0.045647,0.028805,200.132409,32.000000,218.219458,199.140084,201.125824,182.193664,32.000000,175.433612,68.010140,61.949935,103.442436,33.620253,51.056865,58.480199,31.668777,17.780340,46.189293,59.596664,39.837128
55.058651,84.611851,161.189253,172.873681,102.701735,100.885045,29.777086,14.279889,161.034309,1.143122,83.823691,55.716846,170.879631,161.977147,168.893263,161.302617,87.617980,159.760759,-0.000674,-1.369702,32.000000,-235.724537,161.441343,-0.438251,27.550447,0.693726,472737.901081,0.943296,39.494112,21.702402,2.939807,0.045489,0.020340,200.660854,32.000000,217.407744,199.183391,203.861677,182.315725,32.000000,175.018540,68.054248,61.970066,103.484739,33.620253,51.011965,58.480199,31.415846,17.780340,46.192480,59.580810,39.878067
55.302260,84.650478,161.345489,172.880127,102.670767,100.885310,29.637635,14.277891,161.074315,1.143273,83.904871,55.646299,170.866680,162.008916,168.850806,161.431980,87.627433,159.570218,-0.000674,-1.371061,32.000000,-235.733091,161.506077,-0.438065,27.500958,0.697481,472899.080010,0.947263,39.757374,21.743673,2.955292,0.043864,0.011642,200.915129,32.000000,217.326753,199.593797,204.702353,181.888465,32.000000,176.022982,68.058909,61.937475,103.495224,33.620253,51.035724,58.480199,31.611897,17.780340,46.204142,59.596044,39.785330
54.767332,84.646615,161.204845,172.882089,102.633862,100.880564,29.657224,14.284170,161.102168,1.143667,83.979580,55.604009,170.868618,162.045700,168.790064,161.337212,87.660073,159.655832,-0.000674,-1.372342,32.000000,-235.723370,161.461940,-0.437614,27.472320,0.691517,472732.613022,0.939392,39.314641,21.820876,2.927592,0.041482,0.027750,200.602033,32.000000,217.527855,200.148813,202.650877,181.358033,32.000000,176.473952,68.047349,61.947197,103.474186,33.620253,51.017350,58.480199,31.578432,17.780340,46.202545,59.584921,39.765374
54.984429,84.652685,161.292068,172.885733,102.657928,100.869112,29.705833,14.281887,160.991199,1.143622,84.021822,55.617482,170.882666,162.100185,168.809370,161.308200,87.681702,159.674281,-0.000675,-1.374075,32.000000,-235.730735,161.413157,-0.437390,27.474024,0.690209,472636.303332,0.939374,39.120122,21.729720,2.917521,0.041313,0.026319,200.111302,32.000000,218.129989,200.135789,200.138687,181.492950,32.000000,176.278434,68.072196,61.961333,103.504620,33.620253,51.041989,58.480199,31.293147,17.780340,46.202153,59.600745,39.763173
54.970583,84.652685,161.192682,172.885733,102.611115,100.860190,29.909129,14.274466,161.045884,1.143664,83.923259,55.645473,170.838859,162.018705,168.848290,161.386180,87.670660,159.595197,-0.000675,-1.375833,32.000000,-235.733894,161.421889,-0.437230,27.468648,0.697505,472828.861480,0.948693,39.629249,21.733800,2.943449,0.046023,0.030368,200.182249,32.000000,218.175407,199.332062,200.249675,182.093651,32.000000,175.860708,68.099357,61.976964,103.482193,33.620253,51.017683,58.480199,31.424278,17.780340,46.203663,59.594048,39.805800
54.544966,84.660410,161.271301,172.892740,102.615746,100.858896,29.788112,14.283742,160.982594,1.143521,83.832352,55.633957,170.844147,162.049350,168.859934,161.349170,87.668523,159.621940,-0.000676,-1.377577,32.000000,-235.721995,161.377975,-0.436913,27.445254,0.694817,472627.083255,0.942975,39.426665,21.720082,2.933414,0.050672,0.031240,200.526267,32.000000,217.518972,199.257623,202.969694,182.437145,32.000000,175.280202,68.091957,61.944373,103.480891,33.620253,51.053389,58.480199,31.484497,17.780340,46.205695,59.582354,39.743658
54.624400,84.670343,161.211182,172.903671,102.633131,100.862681,29.715918,14.279318,160.976536,1.143658,83.898917,55.682163,170.863188,161.965973,168.882378,161.363000,87.648287,159.574584,-0.000678,-1.379326,32.000000,-235.731009,161.388562,-0.437123,27.484357,0.694682,472612.991507,0.936740,39.439954,21.697208,2.932344,0.049974,0.026246,200.950722,32.000000,217.230250,199.446474,204.723492,182.297541,32.000000,175.789783,68.114063,61.891649,103.498542,33.620253,51.022340,58.480199,31.647881,17.780340,46.208424,59.589366,39.828837
54.700924,84.682483,161.206404,172.910397,102.626107,100.865083,29.520767,14.283885,161.023923,1.143646,83.996003,55.678283,170.860115,161.980164,168.832658,161.328452,87.621674,159.581272,-0.000679,-1.380484,32.000000,-235.722016,161.338307,-0.437039,27.520943,0.701352,472846.310456,0.948545,39.857417,21.710815,2.956667,0.045738,0.029168,200.877415,32.000000,217.282011,200.193750,203.737694,181.379056,32.000000,176.189166,68.104391,61.943073,103.499149,33.620253,51.043102,58.480199,31.531226,17.780340,46.208057,59.589199,39.768089
54.742729,84.682483,161.216633,172.910397,102.611097,100.865133,29.604994,14.283171,160.970909,1.143928,84.037175,55.597812,170.868047,161.956123,168.805163,161.308018,87.645890,159.621859,-0.000680,-1.380451,32.000000,-235.727975,161.345588,-0.437093,27.527866,0.699079,472873.787722,0.949403,39.790695,21.710738,2.951267,0.050956,0.028482,200.202918,32.000000,217.931390,200.010842,200.890605,181.488948,32.000000,176.379963,68.098697,61.947811,103.498184,33.620253,51.023669,58.480199,31.582623,17.780340,46.211496,59.573119,39.823188
54.863302,84.689381,161.201697,172.919086,102.626038,100.868982,29.680424,14.282743,161.010196,1.143845,84.053940,55.724086,170.814439,161.959937,168.851796,161.254622,87.641161,159.654568,-0.000680,-1.381617,32.000000,-235.726764,161.364087,-0.436687,27.583387,0.697133,472911.669505,0.954275,39.729067,21.740220,2.947051,0.042915,0.020198,199.941458,32.000000,218.017210,199.568569,199.819014,181.826717,32.000000,175.993864,68.103265,61.944871,103.503919,33.620253,51.048598,58.480199,31.643553,17.780340,46.213303,59.586947,39.845565
54.839700,84.703728,161.215436,172.923290,102.689848,100.875345,29.849699,14.280745,160.931383,1.143566,83.909862,55.654351,170.842774,161.961201,168.848110,161.270715,87.644629,159.653877,-0.000680,-1.381622,32.000000,-235.726631,161.391457,-0.436545,27.609456,0.696432,472843.904933,0.950770,39.688801,21.733413,2.944987,0.049591,0.028558,200.227877,32.000000,217.889714,199.217827,201.732108,182.321975,32.000000,175.484541,68.113712,61.941989,103.473388,33.620253,51.024102,58.480199,31.524750,17.780340,46.217444,59.574349,39.732946
54.848661,84.694899,161.126319,172.922169,102.694755,100.876713,29.871127,14.280888,161.012754,1.143782,83.925238,55.650758,170.925033,161.976515,168.876093,161.383801,87.658014,159.657937,-0.000681,-1.380473,32.000000,-235.727964,161.355379,-0.436702,27.628260,0.693388,472816.900456,0.946136,39.579700,21.752170,2.938243,0.045980,0.015773,200.816739,32.000000,217.341379,199.236338,204.224161,182.340775,32.000000,175.709520,68.114128,61.926907,103.460584,33.620253,51.037332,58.480199,31.154658,17.780340,46.217115,59.606705,39.849307
54.807509,84.694899,161.299904,172.922169,102.708554,100.880598,29.795424,14.276321,161.076995,1.143780,83.995997,55.730984,170.876915,161.926599,168.858454,161.362937,87.649711,159.612560,-0.000683,-1.380464,32.000000,-235.734989,161.300722,-0.436951,27.657843,0.693181,472871.584175,0.941304,39.616738,21.748405,2.939758,0.046557,0.019909,200.973712,32.000000,217.205614,199.923435,204.420719,181.530512,32.000000,175.852392,68.117756,61.933494,103.473988,33.620253,51.056218,58.480199,31.515099,17.780340,46.214018,59.604325,39.842337
55.053265,84.696278,161.275176,172.919086,102.767326,100.884263,29.646612,14.275322,161.130257,1.143536,83.959434,55.849539,170.882871,162.076982,168.809949,161.411320,87.628900,159.726646,-0.000684,-1.382776,32.000000,-235.733693,161.452930,-0.437389,27.603056,0.692216,472836.074121,0.940454,39.599292,21.736763,2.937653,0.049055,0.023473,200.402582,32.000000,217.641880,200.034901,201.799485,181.670039,32.000000,176.261227,68.102784,61.922183,103.448751,33.620253,51.068659,58.480199,31.552001,17.780340,46.214111,59.592749,39.846152
54.762802,84.684138,161.386573,172.914882,102.795828,100.892607,29.406256,14.278034,161.014149,1.143225,83.885808,55.732696,170.854075,162.137440,168.847126,161.433915,87.693259,159.681691,-0.000685,-1.385102,32.000000,-235.734260,161.419583,-0.437548,27.585275,0.692760,472891.319474,0.943651,39.638871,21.725604,2.943026,0.053051,0.021448,199.927034,32.000000,218.055426,200.093733,199.836465,181.548938,32.000000,176.196920,68.112199,61.937113,103.477644,33.620253,51.084774,58.480199,31.540257,17.780340,46.209978,59.572746,39.898389
54.951313,84.643580,161.302251,172.901148,102.805031,100.906580,29.485956,14.278176,161.071005,1.143286,83.841069,55.707174,170.850783,162.032855,168.842706,161.441881,87.688234,159.680691,-0.000684,-1.386257,32.000000,-235.727233,161.424457,-0.437556,27.553358,0.690765,472822.300241,0.943815,39.404232,21.795336,2.929439,0.051473,0.021326,199.957340,32.000000,218.246843,199.321307,200.537391,182.092670,32.000000,175.527313,68.113095,61.919163,103.455938,33.620253,51.088133,58.480199,31.207381,17.780340,46.209627,59.593625,39.792154
54.623316,84.643580,161.403568,172.901148,102.820882,100.912896,29.093013,14.276464,161.057361,1.143306,83.820283,55.609461,170.878635,162.014178,168.853835,161.365524,87.632852,159.588707,-0.000685,-1.387421,32.000000,-235.737797,161.492414,-0.437772,27.497628,0.695590,472873.871196,0.957078,39.671132,21.711702,2.947011,0.041542,0.038458,200.613992,32.000000,217.431501,199.181425,203.584897,182.229393,32.000000,175.580019,68.113439,61.901913,103.442652,33.620253,51.094322,58.480199,31.606437,17.780340,46.196564,59.613422,39.821794
55.168507,84.645787,161.215164,172.892459,102.774559,100.916798,29.525860,14.277891,161.070229,1.143235,83.897858,55.794605,170.870427,161.989015,168.863517,161.413237,87.630561,159.682854,-0.000686,-1.387996,32.000000,-235.730469,161.508362,-0.437731,27.468963,0.693551,472795.668805,0.950963,39.449348,21.716298,2.935367,0.048703,0.026599,200.908141,32.000000,217.257997,199.683082,204.777883,181.887851,32.000000,175.846381,68.074325,61.885552,103.438804,33.620253,51.036531,58.480199,31.551481,17.780340,46.196859,59.598965,39.698243
55.194525,84.667032,161.288265,172.896944,102.767208,100.923214,29.450392,14.280174,160.967586,1.143035,83.994370,55.781294,170.872211,162.048882,168.789562,161.335009,87.635074,159.601558,-0.000687,-1.388542,32.000000,-235.726382,161.507545,-0.437710,27.463167,0.699835,473104.293442,0.970171,39.764978,21.732231,2.954848,0.052484,0.012770,200.839750,32.000000,217.367943,200.090424,203.274920,181.506876,32.000000,176.560910,68.056355,61.913117,103.418481,33.620253,51.055882,58.480199,31.241679,17.780340,46.203108,59.596418,39.870290
54.697439,84.691036,161.255476,172.901989,102.811971,100.926960,29.726011,14.276892,161.050271,1.143003,83.925016,55.880347,170.856283,162.067948,168.793370,161.437500,87.667138,159.746009,-0.000687,-1.388524,32.000000,-235.731140,161.494963,-0.437837,27.444074,0.692479,472843.620865,0.945706,39.243342,21.774898,2.922232,0.046105,0.023063,200.096869,32.000000,218.014838,200.324207,200.428525,181.373206,32.000000,176.218844,68.103852,61.929543,103.428422,33.620253,51.052330,58.480199,31.312606,17.780340,46.202738,59.602801,39.852975
54.991414,84.691036,161.393748,172.901989,102.846706,100.930654,29.962166,14.277463,161.123735,1.143135,83.761709,55.827801,170.766611,162.006531,168.837810,161.418187,87.662325,159.732378,-0.000688,-1.388528,32.000000,-235.728274,161.557044,-0.437866,27.460046,0.692661,472877.883265,0.947752,39.239687,21.735523,2.922179,0.048616,0.025111,199.911409,32.000000,218.209004,199.337217,199.681590,182.047319,32.000000,175.862641,68.066050,61.913247,103.373778,33.620253,51.094049,58.480199,31.349349,17.780340,46.209892,59.600135,39.726783
54.899422,84.644959,161.360032,172.893300,102.866356,100.933220,29.794494,14.279033,161.096213,1.143377,83.672980,55.760010,170.830541,162.098473,168.882860,161.447463,87.679457,159.748313,-0.000687,-1.388098,32.000000,-235.731294,161.511624,-0.438079,27.495267,0.699779,473129.610119,0.948353,39.740979,21.765397,2.948136,0.038378,0.017164,200.257835,32.000000,217.688382,199.210066,202.515294,182.210972,32.000000,175.365775,68.068438,61.941628,103.344290,33.620253,51.067488,58.480199,31.179317,17.780340,46.195124,59.592071,39.840282
55.042439,84.589778,161.319068,172.875643,102.848313,100.940855,29.636872,14.283314,161.107522,1.143369,83.718791,55.685022,170.860608,162.145330,168.871956,161.396495,87.638810,159.806463,-0.000686,-1.388840,32.000000,-235.726521,161.583943,-0.438006,27.502925,0.695985,473001.177613,0.935437,39.458314,21.764368,2.934890,0.045330,0.022617,200.791664,32.000000,217.311838,199.299143,204.300402,182.151922,32.000000,175.564698,68.054620,61.876594,103.341888,33.620253,51.069127,58.480199,31.296462,17.780340,46.177475,59.593841,40.059724
54.549615,84.599711,161.409226,172.875923,102.828853,100.949737,29.540371,14.280031,161.149512,1.143388,83.818593,55.655424,170.903900,162.051023,168.852670,161.440313,87.673018,159.757311,-0.000687,-1.390596,32.000000,-235.730787,161.472323,-0.437728,27.537596,0.696134,472967.945748,0.942336,39.500566,21.754065,2.939194,0.041260,0.024866,200.951754,32.000000,217.232004,199.963999,204.360425,181.389332,32.000000,176.268383,68.077623,61.901862,103.383886,33.620253,51.046386,58.480199,31.362746,17.780340,46.177019,59.590133,39.854809
55.217359,84.599711,161.259972,172.875923,102.816845,100.948521,29.716586,14.279175,161.070369,1.143389,83.945662,55.629553,170.871775,162.095516,168.778676,161.482484,87.702467,159.733764,-0.000688,-1.392326,32.000000,-235.731315,161.424804,-0.438088,27.567546,0.693804,472934.048557,0.944610,39.308113,21.819634,2.930812,0.048890,0.025890,200.268928,32.000000,217.814695,200.036147,201.326007,181.512107,32.000000,176.478778,68.043806,61.925194,103.350129,33.620253,51.054188,58.480199,31.175795,17.780340,46.179676,59.600401,39.745125
54.984801,84.622335,161.369857,172.876203,102.805712,100.947186,29.735434,14.277177,161.135708,1.143278,83.970945,55.933262,170.816248,162.075248,168.858460,161.518297,87.707497,159.768822,-0.000687,-1.393671,32.000000,-235.730527,161.558880,-0.437905,27.595110,0.700010,473182.903578,0.957131,39.792228,21.764361,2.958943,0.095948,0.019299,199.981400,32.000000,218.055670,199.713855,199.817868,181.746705,32.000000,176.036037,68.067440,61.938947,103.366253,33.620253,51.048273,58.480199,31.303216,17.780340,46.186314,59.595366,39.796409
54.835675,84.644408,161.370564,172.883771,102.806774,100.945903,29.822090,14.275180,161.160023,1.142989,83.757454,55.868076,170.815914,162.136054,168.837231,161.448989,87.715767,159.764702,-0.000687,-1.394243,32.000000,-235.731213,161.462413,-0.437793,27.621467,0.689670,472767.523752,0.938919,39.150521,21.724819,2.920458,0.051420,0.019582,199.934059,32.000000,218.020302,199.299095,201.043847,182.328286,32.000000,175.156144,68.083287,61.921814,103.345627,33.620253,51.093297,58.480199,31.390310,17.780340,46.192797,59.563934,39.811376
55.308872,84.621507,161.448927,172.883491,102.805612,100.957297,29.609895,14.278176,161.127554,1.142925,83.699176,55.689630,170.857489,162.173307,168.858383,161.502346,87.674421,159.841810,-0.000688,-1.394788,32.000000,-235.729364,161.518763,-0.437931,27.628889,0.692565,472904.371306,0.942689,39.395959,21.734815,2.934808,0.043162,0.033990,200.633287,32.000000,217.444012,199.160779,203.729381,182.434904,32.000000,175.790160,68.105616,61.937604,103.348925,33.620253,51.093917,58.480199,31.455383,17.780340,46.192401,59.613776,39.956863
54.791868,84.621507,161.412036,172.883491,102.763245,100.968853,29.538491,14.275465,161.132688,1.143451,83.811674,55.782107,170.862873,162.051350,168.860422,161.551299,87.653077,159.868645,-0.000687,-1.395359,32.000000,-235.730764,161.475751,-0.437973,27.636311,0.693932,472990.275748,0.942773,39.561288,21.724780,2.942803,0.045235,0.025152,200.823927,32.000000,217.166108,199.691610,204.916610,181.446963,32.000000,175.902154,68.065884,61.895903,103.347920,33.620253,51.111003,58.480199,31.401036,17.780340,46.184829,59.595139,39.827590
54.950636,84.611023,161.281435,172.875643,102.779658,100.971441,29.672173,14.273467,161.138698,1.143730,83.928674,55.742424,170.878545,162.016890,168.757104,161.466345,87.659020,159.654761,-0.000688,-1.395352,32.000000,-235.733581,161.551091,-0.438006,27.636232,0.687778,472844.794460,0.940735,39.084834,21.799169,2.919042,0.048833,0.019224,200.635135,32.000000,217.587593,199.977956,202.543308,181.365196,32.000000,176.504477,68.031407,61.888404,103.312227,33.620253,51.101424,58.480199,31.418986,17.780340,46.181126,59.554817,39.777774
55.216998,84.624542,161.336134,172.879847,102.851017,100.973999,29.912556,14.284027,161.099900,1.143626,83.994295,55.768091,170.842022,162.100694,168.771611,161.458651,87.694740,159.783507,-0.000688,-1.395365,32.000000,-235.724824,161.441403,-0.437920,27.657764,0.694434,473213.260418,0.952817,39.580527,21.832009,2.945912,0.042697,0.019597,199.945386,32.000000,217.894979,200.067696,200.393371,181.338168,32.000000,176.381783,68.047161,61.903856,103.311786,33.620253,51.086790,58.480199,31.129389,17.780340,46.184921,59.551286,39.776159
54.705535,84.658479,161.343504,172.891619,102.875693,100.976525,29.758523,14.281316,161.086402,1.143691,83.877725,55.781786,170.826664,162.220491,168.850991,161.448932,87.689626,159.754514,-0.000688,-1.395934,32.000000,-235.728847,161.508523,-0.437924,27.667625,0.691778,473113.042118,0.945539,39.417441,21.734394,2.935024,0.052263,0.015646,199.855668,32.000000,218.135242,199.347423,199.920468,182.025641,32.000000,175.532514,68.070344,61.917992,103.320338,33.620253,51.082746,58.480199,31.400930,17.780340,46.184504,59.568526,39.738228
54.646242,84.658479,161.459406,172.891619,102.887375,100.978635,29.646082,14.276607,161.127455,1.143354,83.797395,55.749300,170.870368,162.161460,168.861592,161.433140,87.672088,159.806939,-0.000688,-1.396488,32.000000,-235.730770,161.576746,-0.438205,27.652440,0.687945,472935.258757,0.933067,39.175697,21.753867,2.921856,0.049151,0.024141,200.314659,32.000000,217.554421,199.084787,202.947416,182.170279,32.000000,175.482727,68.090895,61.930315,103.308695,33.620253,51.131349,58.480199,31.479618,17.780340,46.194723,59.616382,39.796482
55.136993,84.639441,161.509540,172.892740,102.859647,100.983688,29.581974,14.278176,161.217608,1.143158,83.795173,56.014343,170.818667,162.216373,168.878794,161.523696,87.645882,159.798388,-0.000688,-1.396493,32.000000,-235.728216,161.528389,-0.437969,27.705836,0.694649,473271.554533,0.947554,39.700621,21.746554,2.949309,0.050201,0.017850,200.842862,32.000000,217.191943,199.481878,204.558828,181.974394,32.000000,175.446480,68.083868,61.885529,103.324477,33.620253,51.092942,58.480199,30.997838,17.780340,46.188384,59.583790,39.816511
55.127581,84.645511,161.530233,172.900027,102.898768,100.993856,29.621490,14.274894,161.194877,1.143178,83.728852,55.959893,170.891167,162.258276,168.847369,161.559529,87.693193,159.824326,-0.000687,-1.396491,32.000000,-235.730023,161.629692,-0.437716,27.678194,0.696313,473347.112469,0.952292,39.757767,21.786560,2.954630,0.039900,0.020945,200.825633,32.000000,217.405626,199.861640,203.755535,181.563485,32.000000,176.517440,68.087101,61.920209,103.368570,33.620253,51.160635,58.480199,31.146095,17.780340,46.189882,59.578479,39.886210
54.982678,84.575983,161.528450,172.894141,102.917777,101.006560,29.782355,14.278890,161.213582,1.143091,83.757274,55.793167,170.917125,162.222632,168.842422,161.584549,87.722495,159.862275,-0.000687,-1.397298,32.000000,-235.725700,161.605135,-0.437561,27.668254,0.688607,473136.752026,0.945111,39.267168,21.809101,2.929241,0.047774,0.018339,200.050209,32.000000,217.886408,200.111163,201.233372,181.173379,32.000000,176.482869,68.086578,61.933926,103.352638,33.620253,51.133912,58.480199,31.431753,17.780340,46.189488,59.602535,39.867208
55.411387,84.575983,161.512421,172.894141,102.909721,101.019084,29.821511,14.283885,161.247342,1.142796,83.772422,55.724902,170.833081,162.209520,168.870482,161.637133,87.707606,159.869555,-0.000687,-1.397332,32.000000,-235.725131,161.635909,-0.437473,27.668490,0.689580,473106.827141,0.944135,39.282252,21.772905,2.930116,0.042555,0.027242,199.854307,32.000000,218.181497,199.485442,199.725032,181.882968,32.000000,175.753652,68.111201,61.926472,103.368357,33.620253,51.154634,58.480199,30.962870,17.780340,46.167302,59.599280,39.866768
55.073384,84.557498,161.509767,172.880688,102.892026,101.026501,29.736150,14.278034,161.153235,1.143025,83.712607,55.718077,170.833428,162.169902,168.861875,161.478245,87.687070,159.856522,-0.000687,-1.397350,32.000000,-235.730654,161.573278,-0.437885,27.630541,0.691724,473094.514493,0.941690,39.351644,21.759863,2.937806,0.044842,0.022859,200.051234,32.000000,217.984242,199.234154,201.974844,182.196768,32.000000,175.424874,68.106597,61.933146,103.350174,33.620253,51.112886,58.480199,31.379284,17.780340,46.161044,59.619490,39.717612
54.735691,84.585364,161.405384,172.880688,102.881018,101.034139,29.653771,14.278034,161.129700,1.143173,83.752298,55.747640,170.872492,162.167781,168.865960,161.506441,87.645982,159.839871,-0.000687,-1.397360,32.000000,-235.726720,161.618963,-0.437863,27.672031,0.686025,472956.278205,0.932642,38.941442,21.777870,2.914788,0.043796,0.013856,200.685079,32.000000,217.420288,199.267931,203.805040,182.029233,32.000000,175.304828,68.100753,61.925583,103.342146,33.620253,51.126225,58.480199,31.357627,17.780340,46.169266,59.547687,39.843070
54.628586,84.614886,161.470797,172.876203,102.834318,101.036690,29.647067,14.277177,161.134400,1.143638,83.845409,55.724043,170.881541,162.134137,168.832495,161.419369,87.627561,159.771923,-0.000686,-1.397377,32.000000,-235.731346,161.551538,-0.437690,27.657397,0.691479,473184.184567,0.941604,39.246166,21.792823,2.932628,0.044102,0.018252,200.819660,32.000000,217.281640,199.744424,204.697152,181.431749,32.000000,176.119884,68.097971,61.916077,103.346808,33.620253,51.105791,58.480199,31.418482,17.780340,46.168805,59.607423,39.830525
54.636228,84.614886,161.369975,172.876203,102.759978,101.034334,29.526700,14.278034,161.091128,1.143642,83.949734,55.722463,170.861794,162.166966,168.783223,161.492424,87.671600,159.735397,-0.000686,-1.397380,32.000000,-235.730326,161.499694,-0.437585,27.629597,0.694648,473514.256487,0.950703,39.598461,21.826778,2.948814,0.043422,0.016173,200.389205,32.000000,217.697886,200.091057,202.103676,181.100936,32.000000,176.334185,68.100861,61.940355,103.343758,33.620253,51.118659,58.480199,31.430853,17.780340,46.177597,59.561111,39.757304
54.823914,84.632544,161.412054,172.873401,102.738662,101.034313,29.679020,14.272040,161.140050,1.143907,83.931494,55.807109,170.893747,162.134056,168.796225,161.474370,87.697609,159.763031,-0.000686,-1.399711,32.000000,-235.738778,161.526495,-0.437584,27.629230,0.696793,473656.308610,0.953041,39.731200,21.816080,2.955793,0.042370,0.023391,199.984179,32.000000,218.188152,199.925676,199.968072,181.473823,32.000000,176.383282,68.114104,61.986373,103.364923,33.620253,51.127514,58.480199,31.258993,17.780340,46.182697,59.557315,39.875279
54.698748,84.641924,161.322333,172.879567,102.737566,101.034274,29.709628,14.274038,161.119820,1.144035,83.815600,55.789939,170.778836,162.114848,168.844840,161.506356,87.660670,159.831142,-0.000686,-1.400894,32.000000,-235.734977,161.511361,-0.437573,27.630594,0.696968,473555.811911,0.956758,39.723829,21.756386,2.953534,0.043729,0.023204,199.919355,32.000000,218.229793,199.360529,200.381354,182.151302,32.000000,175.232314,68.126286,61.945020,103.355780,33.620253,51.107998,58.480199,31.387056,17.780340,46.185222,59.577781,39.769556
55.148006,84.628681,161.482589,172.880407,102.722472,101.037014,29.828520,14.275322,161.218677,1.144653,83.701228,56.082637,170.820194,162.235214,168.843759,161.530132,87.674039,159.761906,-0.000686,-1.400887,32.000000,-235.733529,161.695220,-0.437584,27.616117,0.694652,473430.090318,0.948341,39.560735,21.742221,2.944191,0.047556,0.019792,200.477219,32.000000,217.577837,199.050202,203.167706,182.194821,32.000000,175.342476,68.104288,61.929563,103.330580,33.620253,51.147631,58.480199,30.841209,17.780340,46.184824,59.617012,39.728177
55.052484,84.628681,161.464012,172.880407,102.630029,101.045126,29.613498,14.281459,161.237888,1.144866,83.541907,55.953787,170.876971,162.336127,168.909998,161.735754,87.696020,159.827788,-0.000687,-1.402054,32.000000,-235.730507,161.697115,-0.437687,27.638881,0.695957,473580.843132,0.949746,39.690606,21.808350,2.949287,0.042690,0.015879,200.740165,32.000000,217.273329,199.512346,204.830183,181.605595,32.000000,175.770778,68.131126,61.947383,103.371348,33.620253,51.156063,58.480199,31.136270,17.780340,46.180275,59.597569,39.798023
55.116828,84.580398,161.546765,172.868075,102.662636,101.061454,29.605228,14.279746,161.241569,1.144751,83.633340,55.769008,170.820816,162.313861,168.844010,161.638862,87.660859,159.855296,-0.000687,-1.402062,32.000000,-235.729597,161.655265,-0.437643,27.622359,0.690935,473311.732188,0.937565,39.245863,21.765309,2.928167,0.057381,0.029792,200.784515,32.000000,217.528299,199.933318,203.185105,181.090488,32.000000,176.173315,68.100408,61.936128,103.361157,33.620253,51.199467,58.480199,31.276922,17.780340,46.164748,59.587616,39.790246
54.913918,84.507835,161.420880,172.838086,102.668897,101.080192,29.615767,14.285169,161.227216,1.144878,83.748337,55.693049,170.843644,162.274913,168.810925,161.560840,87.707441,159.943808,-0.000686,-1.402099,32.000000,-235.725485,161.652204,-0.437204,27.610006,0.691622,473358.494954,0.946235,39.337384,21.771563,2.932911,0.044122,0.018867,200.159247,32.000000,218.080575,200.059501,200.740452,181.221824,32.000000,176.575221,68.110110,61.960565,103.355815,33.620253,51.146519,58.480199,31.205275,17.780340,46.141592,59.580368,39.817539
54.628135,84.517768,161.397388,172.836404,102.634998,101.088118,29.636153,14.278890,161.134805,1.144861,83.749701,55.596618,170.796383,162.266350,168.856831,161.540707,87.692146,159.843339,-0.000685,-1.400921,32.000000,-235.723405,161.594040,-0.437257,27.540586,0.691529,473405.729579,0.945336,39.227438,21.818508,2.930988,0.038597,0.013040,199.936912,32.000000,218.344485,199.444151,199.445239,181.856846,32.000000,175.650669,68.109708,61.960160,103.372333,33.620253,51.188254,58.480199,30.912644,17.780340,46.141045,59.589799,39.814677
54.562770,84.517768,161.434022,172.836404,102.605328,101.088398,29.834999,14.279746,161.183712,1.144848,83.729534,55.599423,170.797500,162.246163,168.859069,161.525266,87.692658,159.875864,-0.000685,-1.400921,32.000000,-235.732875,161.596691,-0.437316,27.526057,0.694046,473416.161084,0.948811,39.349515,21.809840,2.939526,0.040538,0.022859,200.245693,32.000000,218.028168,198.915453,202.185753,182.171784,32.000000,175.543544,68.103886,61.945916,103.360057,33.620253,51.157173,58.480199,31.407254,17.780340,46.143612,59.609272,39.749967
54.808098,84.563016,161.371613,172.848456,102.556262,101.085892,29.744805,14.278319,161.182448,1.144730,83.860649,55.522138,170.830487,162.169045,168.839526,161.456366,87.687543,159.699443,-0.000686,-1.400915,32.000000,-235.726434,161.534569,-0.437236,27.521703,0.699631,473645.599417,0.953660,39.634516,21.782099,2.954474,0.049710,0.021118,200.820961,32.000000,217.413678,199.222055,204.225102,182.099027,32.000000,175.114070,68.092499,61.953717,103.364216,33.620253,51.178861,58.480199,31.348194,17.780340,46.157241,59.590487,39.820327
55.111255,84.617921,161.386048,172.866954,102.530406,101.085900,29.576411,14.272468,161.170060,1.144965,83.914631,55.624145,170.837284,162.165152,168.803802,161.534123,87.670950,159.848181,-0.000686,-1.402085,32.000000,-235.736875,161.585171,-0.437114,27.481105,0.701038,473680.854641,0.948542,39.697585,21.795521,2.958684,0.041834,0.034454,201.029194,32.000000,217.393830,199.708684,204.149792,181.625006,32.000000,176.002596,68.060583,61.912768,103.367479,33.620253,51.146129,58.480199,31.068516,17.780340,46.173923,59.576827,39.714824
54.975863,84.641649,161.314640,172.887414,102.565521,101.081059,29.611803,14.279746,161.054596,1.145273,83.987697,55.675119,170.866337,162.097881,168.758672,161.438561,87.682028,159.803386,-0.000686,-1.403848,32.000000,-235.729761,161.473343,-0.437520,27.468936,0.697646,473606.312284,0.946863,39.506420,21.725030,2.944302,0.045185,0.019607,200.339820,32.000000,217.684537,200.101411,201.625312,181.145023,32.000000,176.393284,68.038562,61.946724,103.331642,33.620253,51.149256,58.480199,31.330939,17.780340,46.173499,59.604050,39.836614
54.826452,84.641649,161.317364,172.887414,102.513910,101.076022,29.661610,14.279889,161.051307,1.145687,83.989975,55.572926,170.848412,162.079591,168.820181,161.483686,87.695692,159.697911,-0.000686,-1.405633,32.000000,-235.731749,161.476749,-0.437314,27.493589,0.694750,473553.184714,0.946677,39.270300,21.805370,2.928368,0.045722,0.019465,199.994789,32.000000,218.155047,199.771359,199.637258,181.582971,32.000000,176.101111,68.070522,61.955457,103.344270,33.620253,51.123545,58.480199,31.239708,17.780340,46.180511,59.581174,39.855323
54.772662,84.652409,161.338599,172.906754,102.492862,101.071029,29.749504,14.278747,160.989040,1.145993,83.897595,55.693450,170.843766,162.117273,168.839030,161.427295,87.724988,159.673590,-0.000686,-1.406242,32.000000,-235.732727,161.435470,-0.437468,27.450945,0.696593,473611.533738,0.948093,39.423851,21.775096,2.934281,0.042913,0.029004,200.124169,32.000000,218.242337,199.119112,201.175110,182.109379,32.000000,175.694591,68.081550,61.959025,103.336319,33.620253,51.132599,58.480199,31.220646,17.780340,46.183482,59.608416,39.845638
54.566056,84.659583,161.293886,172.912079,102.439972,101.063442,29.782877,14.279033,160.999458,1.146002,83.890193,55.591887,170.901279,162.068457,168.841835,161.423180,87.686276,159.692321,-0.000686,-1.407998,32.000000,-235.732114,161.411608,-0.437411,27.439301,0.697959,473639.172122,0.949263,39.567399,21.716224,2.942327,0.045218,0.013651,200.848436,32.000000,217.525995,199.207834,203.424099,182.292675,32.000000,175.246719,68.085092,61.963850,103.334618,33.620253,51.117704,58.480199,31.402409,17.780340,46.185339,59.610472,39.825536
55.285533,84.655168,161.266196,172.918806,102.395995,101.057059,29.753272,14.276178,160.991864,1.146147,83.898985,55.574414,170.921712,162.048475,168.856721,161.431082,87.679241,159.701710,-0.000688,-1.410000,32.000000,-235.732509,161.373185,-0.437269,27.442422,0.699848,473601.520632,0.947449,39.629913,21.676499,2.945605,0.040553,0.017323,200.982278,32.000000,217.378027,199.509586,204.816252,181.774871,32.000000,176.269933,68.090871,61.949563,103.335293,33.620253,51.134207,58.480199,31.421855,17.780340,46.184960,59.619825,39.774839
54.588395,84.655168,161.246417,172.918806,102.401259,101.050747,29.487599,14.277177,160.960176,1.146149,83.955796,55.560143,170.931742,161.976230,168.791405,161.475270,87.707345,159.699281,-0.000689,-1.409997,32.000000,-235.731674,161.381037,-0.437188,27.421205,0.702731,473760.129811,0.950234,39.836228,21.723242,2.955938,0.042993,0.007753,200.724909,32.000000,217.467424,200.029117,202.800387,181.072933,32.000000,176.232351,68.071719,61.941581,103.328166,33.620253,51.106632,58.480199,31.381061,17.780340,46.183199,59.554787,39.774032
54.437165,84.654064,161.158391,172.921608,102.353033,101.040591,29.458594,14.276321,161.022733,1.146162,84.050423,55.481155,170.872991,162.040624,168.779150,161.361470,87.721352,159.629537,-0.000688,-1.411776,32.000000,-235.732858,161.338902,-0.436960,27.426922,0.692767,473357.265107,0.937636,39.140797,21.734304,2.916969,0.041785,0.024960,200.217295,32.000000,218.146298,199.922644,200.488150,181.408819,32.000000,176.479798,68.080517,61.964688,103.345525,33.620253,51.124021,58.480199,31.360785,17.780340,46.182470,59.611868,39.813870
54.647758,84.658755,161.262894,172.919646,102.304719,101.032995,29.558623,14.280745,160.955899,1.145942,83.962618,55.550716,170.818293,161.923193,168.797826,161.389363,87.726782,159.659916,-0.000689,-1.413554,32.000000,-235.726303,161.372205,-0.436950,27.424903,0.702596,473642.053349,0.959191,39.810255,21.705158,2.953859,0.051130,0.024295,200.064177,32.000000,218.194611,199.381678,199.877160,181.929304,32.000000,175.761720,68.076795,61.956750,103.309329,33.620253,51.109776,58.480199,31.372121,17.780340,46.183552,59.576748,39.858918
54.582924,84.689932,161.136162,172.931979,102.269794,101.027926,29.798373,14.275608,160.930331,1.145942,83.931044,55.519426,170.846268,161.901416,168.856090,161.392048,87.724386,159.670124,-0.000689,-1.415299,32.000000,-235.740128,161.333130,-0.437269,27.417350,0.704079,473645.464521,0.962940,39.955237,21.661244,2.960448,0.044187,0.022749,200.520278,32.000000,217.769643,199.084888,202.530403,182.161910,32.000000,175.502475,68.058561,61.961842,103.328539,33.620253,51.100357,58.480199,31.083969,17.780340,46.183173,59.590065,39.740503
54.702083,84.689932,161.250046,172.931979,102.287434,101.017748,29.857693,14.276749,160.973803,1.145776,83.964560,55.556467,170.879884,161.989015,168.859564,161.355216,87.737670,159.668327,-0.000690,-1.417063,32.000000,-235.733413,161.282714,-0.437149,27.443759,0.701643,473494.186028,0.955595,39.756582,21.668842,2.950952,0.049156,0.016329,200.989800,32.000000,217.269505,199.318495,204.722768,182.072869,32.000000,175.754579,68.048708,61.939349,103.365154,33.620253,51.107356,58.480199,31.335846,17.780340,46.192566,59.571418,39.739769
55.227010,84.709798,161.198364,172.944591,102.317494,101.007240,29.757015,14.277320,160.966529,1.145671,83.977972,55.716551,170.917393,161.999047,168.797915,161.380886,87.703164,159.447707,-0.000690,-1.418812,32.000000,-235.731039,161.395374,-0.436714,27.460387,0.702230,473550.423495,0.949157,39.850298,21.675616,2.952135,0.054520,0.024439,201.037980,32.000000,217.373160,199.752202,203.944394,181.385847,32.000000,176.148578,68.031146,61.937998,103.353210,33.620253,51.106556,58.480199,31.239960,17.780340,46.198440,59.570120,39.820400
54.863352,84.715868,161.264697,172.950477,102.373256,101.001960,29.636341,14.276892,161.034255,1.145562,83.927390,55.867515,170.871419,162.031571,168.776827,161.355033,87.690244,159.619824,-0.000690,-1.420587,32.000000,-235.734090,161.458415,-0.436667,27.478037,0.700324,473414.053735,0.944930,39.735401,21.661562,2.947786,0.052231,0.023232,200.189201,32.000000,217.738455,199.985519,201.340582,181.336029,32.000000,176.601441,68.043824,61.954539,103.370065,33.620253,51.113378,58.480199,31.219100,17.780340,46.200016,59.610600,39.760019
55.038253,84.668963,161.256694,172.945713,102.401007,101.004478,29.492437,14.283028,161.159864,1.145963,83.759113,55.745325,170.841930,162.140966,168.850249,161.449992,87.749533,159.774999,-0.000690,-1.422349,32.000000,-235.728446,161.466346,-0.436671,27.485406,0.692577,473177.430453,0.938264,39.251376,21.601416,2.918832,0.047492,0.015518,199.988082,32.000000,218.167652,199.726183,199.392337,181.744499,32.000000,175.982695,68.060367,61.947323,103.394382,33.620253,51.137073,58.480199,31.017047,17.780340,46.199700,59.577978,39.820914
