OSU 80 Ton Compressor Load Stand
54.859514,84.668963,161.295743,172.945713,102.397994,101.004458,29.628371,14.276464,161.038893,1.146163,83.628620,55.705136,170.846807,162.187092,168.859988,161.466082,87.741469,159.722727,-0.000688,-1.422951,32.000000,-235.731076,161.513950,-0.436491,27.465711,0.697272,473380.353379,0.948853,39.606139,21.688187,2.939388,0.047577,0.027686,200.208421,32.000000,218.156001,199.050168,201.547821,182.151693,32.000000,175.594116,68.017987,61.920135,103.346525,33.620253,51.126817,58.480199,31.195759,17.780340,46.184683,59.610226,39.817905
54.582218,84.565499,161.229773,172.912920,102.406703,101.003411,29.575250,14.274181,161.023862,1.146148,83.708328,55.672802,170.895670,162.172248,168.913445,161.467058,87.727483,159.777905,-0.000689,-1.423573,32.000000,-235.733196,161.497636,-0.436135,27.474837,0.694631,473125.221656,0.950098,39.391312,21.695428,2.929902,0.045400,0.019224,200.814908,32.000000,217.374268,199.233135,203.898214,182.241034,32.000000,175.396032,68.053039,61.941198,103.411848,33.620253,51.128550,58.480199,31.209466,17.780340,46.151925,59.596024,39.860459
54.588163,84.557774,161.377756,172.899466,102.449786,100.997349,29.786656,14.279175,161.135417,1.146430,83.714768,55.693716,170.897448,162.038259,168.838367,161.474987,87.640061,159.680547,-0.000689,-1.424154,32.000000,-235.729184,161.467225,-0.436015,27.490284,0.697693,473234.165435,0.949095,39.562924,21.681085,2.940160,0.049110,0.026362,201.051274,32.000000,217.289091,199.626224,204.653086,181.713992,32.000000,176.182439,68.018009,61.923089,103.393033,33.620253,51.153688,58.480199,31.374511,17.780340,46.149027,59.576463,39.833826
54.749444,84.562740,161.329174,172.896103,102.422337,100.989730,29.568528,14.274609,161.155857,1.146436,83.744980,55.691911,170.929611,162.134015,168.814641,161.532026,87.709359,159.661452,-0.000690,-1.424169,32.000000,-235.733915,161.483706,-0.436320,27.510557,0.700753,473266.873353,0.955809,39.726545,21.718723,2.953888,0.046693,0.025334,200.614809,32.000000,217.496154,200.136187,202.388106,181.385733,32.000000,176.593979,68.001960,61.927033,103.393639,33.620253,51.100839,58.480199,30.827700,17.780340,46.148536,59.607197,39.734340
54.714714,84.562740,161.369536,172.896103,102.426246,100.977388,29.588824,14.283742,161.127399,1.146447,83.852182,55.656861,170.859674,162.159461,168.850126,161.436690,87.744482,159.687563,-0.000691,-1.424183,32.000000,-235.722323,161.506544,-0.436075,27.502978,0.700821,473392.186915,0.948838,39.713083,21.764410,2.956277,0.052480,0.020571,200.050248,32.000000,218.170709,200.060860,200.161580,181.546089,32.000000,176.249614,68.015728,61.942158,103.434141,33.620253,51.149673,58.480199,31.286603,17.780340,46.149601,59.570621,39.811156
54.823241,84.565223,161.375857,172.895823,102.392792,100.959625,29.449481,14.277891,161.057971,1.146441,83.758507,55.699741,170.844175,162.059486,168.818919,161.563503,87.740391,159.698362,-0.000692,-1.425934,32.000000,-235.730633,161.478830,-0.436275,27.547379,0.697885,473144.111568,0.952712,39.562594,21.686924,2.946682,0.047910,0.026201,200.098411,32.000000,218.125100,199.374092,200.489076,182.060105,32.000000,175.690600,68.010472,61.937283,103.393385,33.620253,51.106672,58.480199,31.340920,17.780340,46.149892,59.578253,39.809835
55.246431,84.564947,161.333350,172.900868,102.404308,100.949765,29.477805,14.275465,161.038711,1.146320,83.699613,55.522045,170.848347,162.086096,168.847727,161.487085,87.700461,159.739358,-0.000694,-1.427677,32.000000,-235.738468,161.429577,-0.435596,27.568805,0.698619,473037.538593,0.952600,39.596040,21.662997,2.949290,0.043165,0.024708,200.536260,32.000000,217.504860,199.342626,203.048272,182.337516,32.000000,175.369708,67.996416,61.918935,103.377708,33.620253,51.143666,58.480199,30.949130,17.780340,46.149323,59.611022,39.879020
54.719490,84.563567,161.335183,172.895262,102.398684,100.938367,29.354711,14.281601,161.023274,1.145869,83.761960,55.615085,170.890035,161.999250,168.829071,161.444165,87.701184,159.675954,-0.000695,-1.428844,32.000000,-235.729217,161.493472,-0.435734,27.597365,0.695942,472908.213762,0.954882,39.494062,21.671717,2.943567,0.043488,0.019613,200.891767,32.000000,217.204227,199.500518,204.894174,182.076217,32.000000,176.165847,68.008062,61.892540,103.393992,33.620253,51.114201,58.480199,31.264654,17.780340,46.148840,59.578460,39.846519
54.620441,84.563567,161.278302,172.895262,102.435032,100.927360,29.466818,14.281030,161.071571,1.145614,83.847380,55.553600,170.919420,162.116131,168.772709,161.348578,87.702282,159.745903,-0.000695,-1.428850,32.000000,-235.727821,161.445422,-0.435809,27.577355,0.689487,472715.655442,0.945913,39.087953,21.729223,2.920249,0.045673,0.021068,200.954655,32.000000,217.306313,200.192698,203.747119,181.230909,32.000000,176.451784,67.980589,61.917657,103.380696,33.620253,51.124051,58.480199,31.340009,17.780340,46.147924,59.575303,39.838008
55.228829,84.581777,161.254534,172.897504,102.511850,100.920982,29.616702,14.280745,160.996594,1.145769,83.907306,55.598310,170.894617,162.085830,168.803441,161.332157,87.748540,159.708399,-0.000695,-1.430594,32.000000,-235.726959,161.404021,-0.435691,27.611449,0.695763,472936.462096,0.959737,39.592267,21.701318,2.948404,0.046125,0.018573,200.234649,32.000000,217.967277,200.224098,200.903501,181.434997,32.000000,176.426112,68.011519,61.904401,103.397000,33.620253,51.109137,58.480199,31.152605,17.780340,46.153140,59.574378,39.747913
54.622726,84.603849,161.208696,172.901148,102.475866,100.917113,29.953766,14.276464,160.987410,1.145594,83.894866,55.541724,170.817150,162.028043,168.807127,161.360309,87.737288,159.662655,-0.000695,-1.432345,32.000000,-235.730093,161.445587,-0.435483,27.608197,0.697302,472935.852145,0.957869,39.687737,21.730208,2.952710,0.044639,0.021815,199.905779,32.000000,218.146626,199.591728,199.577229,182.001301,32.000000,175.863409,67.998990,61.892619,103.392332,33.620253,51.102845,58.480199,31.322855,17.780340,46.159577,59.580259,39.802425
55.114219,84.623163,161.293671,172.905352,102.461968,100.917064,29.673454,14.273039,161.126176,1.145346,83.758570,55.948129,170.860938,162.048598,168.847289,161.452389,87.759147,159.624949,-0.000694,-1.432938,32.000000,-235.735321,161.335130,-0.435611,27.641687,0.688179,472518.985868,0.941574,39.121617,21.667873,2.919753,0.040599,0.012959,200.227804,32.000000,218.030269,199.181235,201.958587,182.372825,32.000000,175.178370,68.003415,61.889535,103.385062,33.620253,51.115048,58.480199,31.222843,17.780340,46.159137,59.578882,39.892300
55.129079,84.623163,161.291139,172.905352,102.453180,100.919264,29.513337,14.275180,161.137959,1.144904,83.622868,55.865802,170.882308,162.122841,168.882142,161.481584,87.714980,159.688795,-0.000695,-1.434697,32.000000,-235.732852,161.540403,-0.435351,27.662222,0.696208,472871.345252,0.942251,39.725816,21.659510,2.951312,0.045346,0.025146,200.774077,32.000000,217.364665,199.267250,204.332539,182.181033,32.000000,175.728884,68.014817,61.883005,103.395568,33.620253,51.131513,58.480199,30.997290,17.780340,46.164750,59.576660,39.790539
54.701759,84.604953,161.400194,172.898906,102.502466,100.920029,29.370484,14.275180,161.100532,1.144778,83.610397,55.726431,170.879511,162.167211,168.839788,161.494134,87.680943,159.770905,-0.000695,-1.436450,32.000000,-235.735147,161.496350,-0.435316,27.658734,0.689155,472594.655751,0.941962,39.272703,21.621481,2.926535,0.047341,0.029434,201.003705,32.000000,217.225487,199.931655,204.524542,181.284552,32.000000,175.970834,68.012938,61.876503,103.391673,33.620253,51.177000,58.480199,31.170176,17.780340,46.158630,59.566756,39.781148
54.801308,84.513353,161.333012,172.870037,102.501395,100.908390,29.603331,14.277463,161.093173,1.144887,83.688107,55.536713,170.923508,162.180097,168.795463,161.496743,87.724284,159.774004,-0.000696,-1.438220,32.000000,-235.732208,161.496349,-0.435043,27.630620,0.688451,472683.246573,0.946815,39.258469,21.693027,2.925700,0.044438,0.015560,200.359373,32.000000,217.776332,200.043195,202.033476,181.535860,32.000000,176.557817,67.980582,61.851451,103.363182,33.620253,51.148608,58.480199,31.195156,17.780340,46.129550,59.565586,39.711743
54.703629,84.503145,161.272142,172.858546,102.476455,100.894846,29.812181,14.275608,161.025289,1.144851,83.732322,55.695509,170.810822,162.033386,168.813470,161.432304,87.737715,159.695916,-0.000697,-1.439949,32.000000,-235.732752,161.508852,-0.434964,27.607200,0.694667,472954.753952,0.959483,39.650733,21.762263,2.950549,0.045387,0.022103,199.918481,32.000000,218.151970,200.110298,199.938191,181.511982,32.000000,176.273486,67.992336,61.857006,103.387960,33.620253,51.170308,58.480199,31.101092,17.780340,46.129009,59.577014,39.840136
54.473876,84.503145,161.279955,172.858546,102.441170,100.885599,29.744184,14.282315,161.048666,1.144815,83.682109,55.629769,170.809076,162.007631,168.843435,161.493446,87.725587,159.737393,-0.000698,-1.441724,32.000000,-235.724078,161.394495,-0.434627,27.604630,0.693523,472643.314641,0.949731,39.463290,21.720250,2.943963,0.050727,0.028210,199.954773,32.000000,218.335269,199.277072,200.919045,182.160809,32.000000,175.316399,68.016588,61.859650,103.390818,33.620253,51.134670,58.480199,31.396653,17.780340,46.125269,59.603145,39.782542
54.523372,84.527700,161.155477,172.866394,102.468604,100.876669,29.670154,14.281030,161.007340,1.144858,83.721733,55.603956,170.837128,162.051533,168.831258,161.435771,87.712879,159.636858,-0.000697,-1.443471,32.000000,-235.727165,161.418174,-0.434319,27.532063,0.695061,472591.071035,0.944761,39.547123,21.673344,2.948107,0.044354,0.022819,200.570142,32.000000,217.521889,199.240282,203.521443,182.243137,32.000000,175.307328,68.004677,61.840947,103.403487,33.620253,51.151377,58.480199,30.948241,17.780340,46.132404,59.588117,39.738082
54.543704,84.559981,161.270949,172.879006,102.501907,100.870262,29.483244,14.280317,160.889932,1.144888,83.811304,55.479140,170.899423,161.968277,168.874300,161.400017,87.683998,159.521713,-0.000697,-1.445242,32.000000,-235.724764,161.475219,-0.434284,27.528076,0.698196,472693.504321,0.951182,39.768827,21.703254,2.960684,0.054394,0.019266,200.851113,32.000000,217.280553,199.612115,204.969522,181.725811,32.000000,175.776425,68.028535,61.835232,103.402661,33.620253,51.131584,58.480199,31.360168,17.780340,46.141973,59.577574,39.832579
54.836871,84.584536,161.123487,172.893300,102.550097,100.863928,29.342696,14.273752,160.879282,1.144845,83.930336,55.577673,170.881987,161.939201,168.798988,161.340485,87.695230,159.616358,-0.000698,-1.446414,32.000000,-235.731657,161.401107,-0.434304,27.521048,0.698841,472680.465159,0.952586,39.745560,21.672858,2.955714,0.046527,0.024855,200.757204,32.000000,217.452719,200.127589,203.290665,181.224747,32.000000,176.597781,68.019449,61.834459,103.407708,33.620253,51.108469,58.480199,31.360372,17.780340,46.141484,59.587862,39.870877
55.205586,84.584536,161.236550,172.893300,102.549189,100.859754,30.033386,14.283171,160.896218,1.144564,83.894728,55.531700,170.838533,161.982713,168.755428,161.344036,87.688384,159.612064,-0.000698,-1.446396,32.000000,-235.726664,161.392578,-0.433716,27.510898,0.699149,472736.241264,0.958250,39.758206,21.652343,2.956729,0.049058,0.019881,200.090087,32.000000,218.177302,200.274423,200.707950,181.268729,32.000000,176.380902,68.006247,61.813617,103.395790,33.620253,51.117585,58.480199,30.959377,17.780340,46.148691,59.594608,39.759138
54.511593,84.610195,161.195721,172.905913,102.562442,100.857184,29.459526,14.281316,160.960555,1.144519,83.837207,55.456911,170.809088,161.905004,168.813971,161.268189,87.691271,159.544913,-0.000699,-1.446392,32.000000,-235.725077,161.316322,-0.433969,27.460597,0.694773,472563.577672,0.957235,39.500268,21.681714,2.938233,0.050663,0.034189,199.939031,32.000000,218.408544,199.383852,199.936224,181.885093,32.000000,175.771353,68.005372,61.802679,103.426179,33.620253,51.095283,58.480199,31.362334,17.780340,46.156262,59.592828,39.733753
55.084368,84.611023,161.182137,172.911518,102.529349,100.849525,29.535012,14.280888,160.810909,1.144202,83.787874,55.573438,170.857985,161.957918,168.813733,161.299867,87.729191,159.541220,-0.000699,-1.447551,32.000000,-235.728291,161.381974,-0.433990,27.439301,0.690519,472362.733598,0.928379,39.146609,21.686718,2.920656,0.052298,0.031350,200.361936,32.000000,217.944366,199.257431,202.446831,182.241405,32.000000,175.222542,68.022160,61.831324,103.419515,33.620253,51.100338,58.480199,31.037446,17.780340,46.156088,59.599791,39.750114
55.068004,84.605505,161.266670,172.907875,102.537184,100.841885,29.200210,14.279603,160.883335,1.143979,83.827646,55.520661,170.908825,161.917484,168.863577,161.210412,87.662586,159.559198,-0.000700,-1.447534,32.000000,-235.728264,161.271373,-0.433749,27.420418,0.701004,472744.444677,0.959630,39.839433,21.655024,2.957091,0.045280,0.013599,200.836743,32.000000,217.513455,199.288999,204.364657,182.291148,32.000000,175.860421,68.031970,61.773326,103.443914,33.620253,51.089979,58.480199,31.321245,17.780340,46.155656,59.610531,39.738595
54.395421,84.605505,161.197043,172.907875,102.584607,100.834201,29.653226,14.271326,160.902842,1.143789,83.857029,55.523429,170.874851,161.846566,168.828774,161.299433,87.639616,159.547003,-0.000699,-1.447541,32.000000,-235.734902,161.385465,-0.434147,27.419474,0.693700,472334.207559,0.946274,39.289164,21.615520,2.926096,0.037392,0.029254,200.954583,32.000000,217.410219,200.027916,204.050849,181.333084,32.000000,176.166303,68.014802,61.797933,103.455686,33.620253,51.108181,58.480199,31.455205,17.780340,46.153494,59.592690,39.744905
54.739734,84.608540,161.162459,172.915723,102.580912,100.830360,29.838511,14.278176,160.848566,1.143782,83.908168,55.584046,170.945692,161.850806,168.762479,161.269450,87.699420,159.625516,-0.000698,-1.449295,32.000000,-235.729036,161.362457,-0.434218,27.392592,0.694683,472428.087409,0.957349,39.299331,21.689838,2.928500,0.054008,0.025363,200.343368,32.000000,218.037471,200.002665,201.489430,181.460729,32.000000,176.364569,68.033655,61.826144,103.457345,33.620253,51.081277,58.480199,31.336669,17.780340,46.154006,59.590232,39.728911
54.787342,84.610471,161.222449,172.935342,102.606847,100.831310,29.462048,14.279889,160.913039,1.143777,83.873091,55.641312,170.809127,161.889711,168.787891,161.259917,87.674413,159.445052,-0.000701,-1.449851,32.000000,-235.730602,161.292216,-0.434506,27.431774,0.703467,472791.809841,0.955349,39.947057,21.707577,2.963430,0.041089,0.016041,199.941756,32.000000,218.285198,199.873553,199.678576,181.533587,32.000000,176.157413,68.011238,61.789733,103.467913,33.620253,51.113793,58.480199,31.231750,17.780340,46.154175,59.595985,39.845345
54.644910,84.596676,161.278168,172.932539,102.631710,100.835087,29.636199,14.279175,160.881926,1.143885,83.714876,55.518770,170.873169,161.948376,168.851341,161.300926,87.703568,159.476497,-0.000700,-1.449840,32.000000,-235.729184,161.271434,-0.434248,27.442501,0.699314,472481.310322,0.942889,39.617744,21.681451,2.944159,0.043985,0.017909,200.225351,32.000000,218.338834,199.303540,201.151088,182.262829,32.000000,175.441691,68.061585,61.812801,103.457028,33.620253,51.074411,58.480199,31.369433,17.780340,46.153742,59.587970,39.839109
55.208431,84.596676,161.170413,172.932539,102.647640,100.836383,29.665228,14.281459,160.879470,1.144000,83.673066,55.498312,170.897786,161.949517,168.834602,161.274688,87.677918,159.602027,-0.000700,-1.449840,32.000000,-235.730015,161.327397,-0.433975,27.443759,0.697934,472509.074152,0.954047,39.573847,21.629027,2.942695,0.044728,0.021628,200.735985,32.000000,217.586457,199.075283,203.817216,182.330777,32.000000,176.037739,68.030865,61.775565,103.482136,33.620253,51.095388,58.480199,30.978452,17.780340,46.148985,59.584528,39.832285
54.627387,84.554739,161.264749,172.921048,102.658676,100.832566,29.626818,14.282600,160.964455,1.143996,83.741930,55.476875,170.898319,161.874152,168.871701,161.371172,87.642497,159.554359,-0.000699,-1.449832,32.000000,-235.724284,161.344039,-0.433868,27.490993,0.699808,472528.438869,0.951137,39.697248,21.613369,2.951385,0.042529,0.013999,200.956787,32.000000,217.364090,199.709284,204.774741,181.590607,32.000000,175.949490,68.053087,61.766946,103.500041,33.620253,51.079325,58.480199,31.342878,17.780340,46.135409,59.587557,39.853489
54.595667,84.572120,161.096054,172.916563,102.632460,100.828736,29.749142,14.280745,160.902781,1.144155,83.866325,55.554290,170.931246,161.917646,168.803594,161.191344,87.637151,159.540751,-0.000699,-1.449818,32.000000,-235.724992,161.409242,-0.434170,27.502558,0.691761,472288.258685,0.939658,39.156027,21.692879,2.919308,0.039632,0.007445,200.671055,32.000000,217.631188,199.943965,202.724482,181.428663,32.000000,176.427895,68.043299,61.782645,103.479217,33.620253,51.071273,58.480199,31.361403,17.780340,46.140349,59.589524,39.770143
55.203868,84.580673,161.160130,172.917404,102.583367,100.821444,29.726312,14.272896,160.917324,1.144097,83.875138,55.550177,170.859237,161.904251,168.831405,161.312574,87.635826,159.592322,-0.000698,-1.449815,32.000000,-235.735463,161.304150,-0.434082,27.551732,0.698666,472588.516269,0.951649,39.672209,21.707851,2.952086,0.041515,0.010466,200.155907,32.000000,218.144138,200.102703,200.507687,181.324391,32.000000,176.480888,68.034788,61.753537,103.495084,33.620253,51.094803,58.480199,31.307156,17.780340,46.139874,59.584488,39.850847
54.618591,84.580673,161.108957,172.917404,102.499956,100.811237,29.680789,14.278034,160.858067,1.144016,83.799304,55.518279,170.844636,161.893729,168.821247,161.316734,87.695134,159.598602,-0.000697,-1.449813,32.000000,-235.729670,161.323482,-0.434182,27.577381,0.698120,472620.493983,0.948339,39.720191,21.707359,2.950711,0.042875,0.022002,200.114944,32.000000,218.284068,199.304410,200.272037,181.947678,32.000000,175.868018,68.052578,61.761824,103.490267,33.620253,51.075293,58.480199,31.341437,17.780340,46.142079,59.579699,39.822234
54.412100,84.586743,161.146913,172.919646,102.450632,100.795989,29.493709,14.276892,160.903995,1.143837,83.781529,55.542152,170.894732,161.887530,168.828182,161.276640,87.693978,159.483844,-0.000698,-1.450393,32.000000,-235.733271,161.364273,-0.434106,27.588685,0.688935,472280.475886,0.937636,39.144390,21.730807,2.919363,0.046658,0.025374,200.582632,32.000000,217.703252,199.172240,203.025895,182.297035,32.000000,175.541351,68.034938,61.778412,103.477552,33.620253,51.089588,58.480199,31.483994,17.780340,46.143513,59.605643,39.758405
55.056709,84.586743,161.078486,172.928615,102.456434,100.778156,29.710630,14.278176,160.842356,1.143881,83.840381,55.614422,170.920176,161.856352,168.850331,161.340019,87.617236,159.538182,-0.000698,-1.453298,32.000000,-235.731167,161.291320,-0.433962,27.605941,0.695869,472426.934571,0.949944,39.706627,21.674194,2.949709,0.052707,0.021991,200.968316,32.000000,217.429599,199.393409,204.640728,181.967380,32.000000,175.815211,68.032593,61.740431,103.488400,33.620253,51.062324,58.480199,31.097199,17.780340,46.143054,59.595198,39.836834
54.485410,84.621783,161.177173,172.933100,102.495954,100.765394,29.797059,14.285882,160.949105,1.143813,83.807181,55.643245,170.972694,161.912181,168.812684,161.437690,87.640038,159.572496,-0.000697,-1.453906,32.000000,-235.722641,161.319421,-0.433854,27.628181,0.698428,472473.492906,0.959788,39.912159,21.626113,2.961601,0.045163,0.021877,201.012519,32.000000,217.345028,199.930920,203.963951,181.438983,32.000000,176.360125,68.048856,61.740474,103.491636,33.620253,51.107167,58.480199,31.150877,17.780340,46.142595,59.598955,39.852315
54.698226,84.621783,161.088603,172.933100,102.486830,100.760271,29.714518,14.279318,160.903316,1.143537,83.802121,55.445816,170.901862,161.880495,168.759957,161.315736,87.668291,159.621760,-0.000697,-1.455668,32.000000,-235.733139,161.466062,-0.433579,27.596369,0.688937,472198.134254,0.940474,39.291396,21.726172,2.925683,0.048453,0.024654,200.213104,32.000000,218.008565,200.138152,201.210387,181.326176,32.000000,176.443429,68.039993,61.775544,103.496634,33.620253,51.065034,58.480199,31.320156,17.780340,46.153118,59.588019,39.842410
54.734636,84.564947,161.083755,172.921889,102.452368,100.749907,29.604031,14.281601,160.882718,1.143552,83.857554,55.481237,170.856682,161.905289,168.814666,161.277112,87.671436,159.534424,-0.000697,-1.457405,32.000000,-235.724136,161.338797,-0.433490,27.613573,0.696412,472442.323983,0.948419,39.876320,21.718092,2.958171,0.046448,0.019800,199.965915,32.000000,218.249726,199.476502,199.724068,181.874251,32.000000,176.086484,68.062294,61.769518,103.498926,33.620253,51.097658,58.480199,31.082614,17.780340,46.134905,59.595218,39.830818
54.962932,84.574328,161.137178,172.915162,102.447006,100.744665,29.602010,14.281173,160.820837,1.143557,83.780313,55.503388,170.901893,161.932593,168.806630,161.247837,87.689914,159.463639,-0.000695,-1.457990,32.000000,-235.726531,161.377038,-0.433351,27.587426,0.693958,472252.714104,0.946978,39.670967,21.710970,2.945043,0.048726,0.020697,200.248319,32.000000,218.054344,199.292007,201.743898,182.162353,32.000000,175.301642,68.069142,61.801140,103.488732,33.620253,51.078240,58.480199,31.151722,17.780340,46.137355,59.591117,39.836027
54.562121,84.596952,161.077160,172.919646,102.443357,100.742190,29.581335,14.281030,160.879041,1.143680,83.771072,55.506656,170.891959,161.934571,168.809731,161.219825,87.622941,159.466435,-0.000693,-1.458006,32.000000,-235.727329,161.266110,-0.433577,27.569225,0.692846,472102.607986,0.949594,39.579059,21.670359,2.942995,0.043523,0.031716,200.819890,32.000000,217.542388,199.110270,203.941963,182.154542,32.000000,175.822290,68.071350,61.733386,103.476836,33.620253,51.098252,58.480199,31.527341,17.780340,46.136882,59.594608,39.850847
54.778813,84.596952,161.144748,172.919646,102.422732,100.734496,29.627544,14.283456,160.862509,1.143988,83.835832,55.583966,170.919997,161.843362,168.839330,161.185418,87.623649,159.499061,-0.000692,-1.457987,32.000000,-235.722772,161.266905,-0.433380,27.563796,0.690635,471932.884423,0.945336,39.368941,21.621505,2.931743,0.045535,0.016136,201.041362,32.000000,217.371699,199.850017,204.670583,181.296979,32.000000,176.137060,68.117650,61.746095,103.514663,33.620253,51.080098,58.480199,31.283269,17.780340,46.143500,59.587783,39.737788
54.588665,84.607712,161.030914,172.923851,102.391600,100.730396,29.705181,14.276464,160.912066,1.144275,83.890984,55.532628,170.922794,161.847136,168.775345,161.309460,87.647648,159.528471,-0.000692,-1.459756,32.000000,-235.731568,161.298418,-0.433317,27.567704,0.696261,472291.516415,0.953596,39.777397,21.689678,2.952179,0.050671,0.024720,200.570681,32.000000,217.863437,199.959927,202.081287,181.375607,32.000000,176.380513,68.091248,61.762654,103.503904,33.620253,51.070528,58.480199,31.003055,17.780340,46.146421,59.579315,39.835587
54.738687,84.607712,161.099791,172.933941,102.348349,100.726315,29.738941,14.271326,160.894180,1.144221,83.893864,55.581582,170.887807,161.828622,168.810420,161.193171,87.647284,159.473055,-0.000693,-1.461512,32.000000,-235.733919,161.395255,-0.433298,27.585118,0.693692,472140.328134,0.947937,39.568536,21.702972,2.941735,0.046032,0.026313,200.052358,32.000000,218.296349,199.988520,200.029102,181.523000,32.000000,176.413439,68.112042,61.759721,103.528700,33.620253,51.067283,58.480199,31.294013,17.780340,46.145985,59.587429,39.811156
54.624822,84.598883,161.103427,172.937865,102.339773,100.722515,29.586502,14.273610,160.860997,1.144229,83.775911,55.560474,170.888244,161.890120,168.835110,161.297316,87.649331,159.476155,-0.000694,-1.461523,32.000000,-235.732127,161.281369,-0.433365,27.544389,0.695689,472189.823181,0.949032,39.762538,21.691593,2.949897,0.037486,0.028756,199.958889,32.000000,218.394019,199.329564,200.517028,182.067538,32.000000,175.377482,68.128333,61.776555,103.540293,33.620253,51.073443,58.480199,31.389299,17.780340,46.145549,59.586377,39.844538
54.389258,84.598883,161.160584,172.937865,102.346746,100.716218,29.626000,14.276178,160.899849,1.144391,83.707098,55.448037,170.926048,161.821403,168.855471,161.243331,87.656758,159.530797,-0.000694,-1.461546,32.000000,-235.731362,161.308738,-0.432910,27.527525,0.693481,472091.495476,0.945088,39.617924,21.668175,2.943070,0.042772,0.023355,200.504556,32.000000,217.677326,199.015701,203.381533,182.113739,32.000000,175.693790,68.122332,61.766736,103.536010,33.620253,51.085951,58.480199,31.528961,17.780340,46.142346,59.587242,39.805873
54.848054,84.582881,161.094524,172.925813,102.345015,100.707480,29.654213,14.279461,160.861291,1.144599,83.745272,55.448071,170.883398,161.816529,168.897786,161.284750,87.627560,159.395488,-0.000695,-1.461539,32.000000,-235.727260,161.223914,-0.432863,27.531040,0.696015,472118.496307,0.952057,39.718828,21.667460,2.949271,0.040629,0.018917,200.948549,32.000000,217.318436,199.549463,204.906448,181.536827,32.000000,175.561173,68.136227,61.742605,103.535673,33.620253,51.062976,58.480199,31.410653,17.780340,46.136891,59.581459,39.756424
54.617969,84.579294,161.103637,172.922730,102.316831,100.696139,29.530398,14.280460,160.786782,1.144619,83.815304,55.381333,170.943913,161.740042,168.819651,161.227240,87.635989,159.490024,-0.000694,-1.461517,32.000000,-235.730195,161.244655,-0.433112,27.490153,0.699818,472199.680500,0.955210,39.946399,21.683482,2.963096,0.041546,0.022751,200.949541,32.000000,217.663825,200.002115,203.337155,181.467172,32.000000,176.551382,68.123163,61.748718,103.550342,33.620253,51.063144,58.480199,31.405251,17.780340,46.135306,59.591461,39.856350
54.335423,84.586192,161.028361,172.918525,102.332888,100.685988,29.699237,14.274894,160.666320,1.144606,83.908724,55.490124,170.911936,161.824523,168.762221,161.137414,87.617884,159.389779,-0.000693,-1.462093,32.000000,-235.732974,161.236316,-0.433132,27.473893,0.693176,471949.902185,0.945496,39.487859,21.654603,2.937106,0.043556,0.021347,200.155854,32.000000,218.208326,200.196174,200.734746,181.210853,32.000000,176.573459,68.098662,61.737858,103.536150,33.620253,51.044774,58.480199,31.357166,17.780340,46.134838,59.599358,39.734340
55.194282,84.586192,161.052921,172.918525,102.343085,100.673309,29.744250,14.284455,160.784077,1.144410,83.875938,55.526162,170.835106,161.681561,168.840051,161.219175,87.649226,159.388076,-0.000692,-1.463753,32.000000,-235.727182,161.230867,-0.432725,27.503188,0.697267,471998.102321,0.953700,39.705849,21.686753,2.949645,0.046404,0.015336,199.942851,32.000000,218.488065,199.341090,199.590136,181.934479,32.000000,175.767296,68.103481,61.721761,103.542186,33.620253,51.040826,58.480199,31.068720,17.780340,46.136533,59.582482,39.837421
54.855004,84.602194,161.088197,172.921889,102.329181,100.659503,29.717998,14.274609,160.680254,1.144345,83.815577,55.371421,170.905140,161.796180,168.852048,161.214218,87.682593,159.399451,-0.000691,-1.465497,32.000000,-235.734570,161.259199,-0.433076,27.459128,0.701139,472142.407584,0.953566,39.985821,21.661827,2.963598,0.046102,0.020526,200.272947,32.000000,218.107088,199.103418,202.322185,182.318471,32.000000,175.483238,68.124755,61.793901,103.533044,33.620253,51.034181,58.480199,31.450109,17.780340,46.141082,59.585914,39.878140
54.436291,84.615989,160.983858,172.925252,102.268401,100.648268,29.604435,14.274038,160.756826,1.144080,83.796139,55.513958,170.938362,161.775544,168.840578,161.153997,87.564346,159.448016,-0.000691,-1.467252,32.000000,-235.734977,161.252265,-0.433260,27.463350,0.688845,471569.759044,0.935884,39.159079,21.629755,2.917928,0.044661,0.035531,200.824173,32.000000,217.535326,199.339503,204.191866,182.145042,32.000000,175.332781,68.142328,61.725286,103.491542,33.620253,51.018077,58.480199,31.534782,17.780340,46.144954,59.594392,39.797216
54.590512,84.611299,161.067908,172.930577,102.224713,100.636822,29.644086,14.279033,160.737468,1.144064,83.817752,55.510831,170.889385,161.769446,168.792226,161.187187,87.609993,159.504594,-0.000691,-1.467252,32.000000,-235.731622,161.113680,-0.432956,27.471087,0.694578,471640.656478,0.942932,39.500491,21.601271,2.936618,0.043320,0.027152,201.038611,32.000000,217.453710,199.853579,204.350782,181.322351,32.000000,176.397370,68.132104,61.729231,103.493662,33.620253,51.017294,58.480199,31.503877,17.780340,46.144527,59.593969,39.781075
55.255996,84.611299,160.992137,172.930577,102.203591,100.627884,29.693668,14.285882,160.730099,1.144047,83.877343,55.359466,170.930289,161.825887,168.753754,161.149870,87.659576,159.502466,-0.000690,-1.467255,32.000000,-235.720838,161.313057,-0.432862,27.446015,0.699654,472055.422516,0.954403,39.918008,21.740368,2.957289,0.051104,0.029482,200.380299,32.000000,217.974603,200.229366,201.678565,181.129240,32.000000,176.319656,68.153270,61.757683,103.498054,33.620253,51.015362,58.480199,31.047200,17.780340,46.142631,59.591786,39.828837
54.724473,84.593089,161.065469,172.933100,102.148956,100.621510,29.695362,14.279175,160.676649,1.144024,83.865860,55.454445,170.805827,161.783292,168.789434,161.211124,87.622866,159.443032,-0.000691,-1.467273,32.000000,-235.728037,161.140091,-0.432824,27.427683,0.697622,471826.910996,0.950077,39.764343,21.719002,2.950474,0.044169,0.010386,200.049068,32.000000,218.335259,199.805931,199.777663,181.721671,32.000000,176.224234,68.162676,61.718971,103.473968,33.620253,51.008661,58.480199,31.506969,17.780340,46.136498,59.588521,39.844244
54.572254,84.587295,160.924577,172.934782,102.126001,100.617665,29.703394,14.281887,160.705510,1.143813,83.782586,55.511248,170.834354,161.700851,168.841536,161.200798,87.636109,159.398241,-0.000690,-1.467274,32.000000,-235.723686,161.189793,-0.432803,27.411528,0.688943,471339.518874,0.935972,39.125161,21.668507,2.913569,0.043189,0.022042,200.230426,32.000000,218.398305,199.370540,200.992826,182.212668,32.000000,175.499810,68.217000,61.742706,103.467413,33.620253,50.990632,58.480199,31.473561,17.780340,46.134234,59.594323,39.751435
55.270582,84.591710,161.084723,172.924131,102.134249,100.617625,29.823775,14.280602,160.715666,1.143511,83.681026,55.497944,170.885637,161.795322,168.820931,161.149805,87.613555,159.421116,-0.000689,-1.467243,32.000000,-235.725626,161.129445,-0.432483,27.404525,0.696758,471635.032341,0.945723,39.616990,21.679707,2.943207,0.044495,0.027750,200.756853,32.000000,217.717549,199.139633,203.537850,182.311425,32.000000,175.556575,68.195699,61.725011,103.453240,33.620253,51.001781,58.480199,31.521382,17.780340,46.133776,59.587035,39.871023
54.464074,84.591710,161.055912,172.924131,102.122551,100.615039,29.461065,14.284741,160.828654,1.143272,83.736467,55.495422,170.919393,161.782985,168.864843,161.116458,87.593941,159.385424,-0.000689,-1.467227,32.000000,-235.722963,161.182041,-0.433164,27.411685,0.698625,471663.484273,0.948289,39.757959,21.647236,2.948835,0.049360,0.026252,201.025037,32.000000,217.389981,199.726520,204.859004,181.586022,32.000000,176.054168,68.206798,61.711472,103.483083,33.620253,51.032278,58.480199,31.541030,17.780340,46.134701,59.590183,39.773958
54.460743,84.562740,161.034451,172.917404,102.114765,100.613751,29.619770,14.278034,160.696100,1.143485,83.863212,55.351943,170.922922,161.779540,168.790399,161.167119,87.624275,159.427199,-0.000688,-1.468377,32.000000,-235.728195,161.153471,-0.432460,27.403135,0.690066,471345.303343,0.931481,39.091627,21.679611,2.914475,0.048222,0.022481,200.880818,32.000000,217.677422,200.077882,202.814695,181.307984,32.000000,176.374048,68.179138,61.747294,103.495316,33.620253,50.982926,58.480199,31.553125,17.780340,46.125178,59.588363,39.818712
54.665362,84.560257,160.998958,172.916283,102.127519,100.607409,29.660042,14.278319,160.711749,1.143661,83.887450,55.378543,170.855841,161.737739,168.785091,161.099932,87.601025,159.422914,-0.000687,-1.468363,32.000000,-235.730204,161.118188,-0.432202,27.393930,0.700611,471794.776664,0.958142,39.866867,21.683900,2.957104,0.050870,0.026617,200.231757,32.000000,218.161449,200.219918,200.546635,181.395361,32.000000,176.569957,68.155341,61.693560,103.459298,33.620253,51.009340,58.480199,31.445800,17.780340,46.123916,59.578145,39.796482
54.606030,84.591434,161.009438,172.928615,102.086998,100.602422,29.768609,14.276749,160.672261,1.143676,83.832424,55.375674,170.826197,161.727523,168.811718,161.129817,87.626735,159.286507,-0.000686,-1.468372,32.000000,-235.730791,161.133423,-0.432210,27.385852,0.700722,471694.912605,0.952992,39.841116,21.671501,2.956890,0.047677,0.031532,200.114472,32.000000,218.361332,199.588153,199.853451,181.952725,32.000000,175.781943,68.169631,61.714246,103.443430,33.620253,50.973191,58.480199,31.229226,17.780340,46.123427,59.602850,39.687825
54.474072,84.591434,160.983406,172.928615,102.056066,100.589808,29.853979,14.282315,160.713293,1.143670,83.747219,55.581200,170.859948,161.718570,168.808611,161.069213,87.610815,159.398995,-0.000684,-1.468368,32.000000,-235.727028,161.157915,-0.432393,27.412210,0.697997,471598.260928,0.947755,39.641111,21.692912,2.945173,0.053612,0.022891,200.581681,32.000000,217.943508,199.100276,202.573218,182.322645,32.000000,175.579727,68.173653,61.712432,103.418605,33.620253,50.999009,58.480199,31.571685,17.780340,46.132710,59.579718,39.869189
54.942379,84.604677,161.080100,172.938145,102.065333,100.578355,29.759607,14.279175,160.856920,1.143595,83.669926,55.547522,170.920721,161.896665,168.873636,161.191404,87.613402,159.524979,-0.000684,-1.468385,32.000000,-235.729676,161.187407,-0.432498,27.413075,0.699069,471596.380621,0.945441,39.729505,21.608624,2.948565,0.040761,0.028151,201.039837,32.000000,217.409356,199.507700,204.557468,182.166389,32.000000,175.473994,68.215767,61.704167,103.415156,33.620253,50.985668,58.480199,31.471895,17.780340,46.136402,59.580131,39.792814
54.701917,84.564119,160.947806,172.934221,102.033907,100.577028,29.613527,14.283599,160.849250,1.143323,83.707843,55.474301,170.909683,161.890812,168.810708,161.184256,87.581098,159.384935,-0.000685,-1.468396,32.000000,-235.722793,161.217447,-0.432611,27.401273,0.699990,471638.854604,0.945105,39.856927,21.672854,2.955230,0.048967,0.014992,201.087807,32.000000,217.478801,199.924721,204.008681,181.621369,32.000000,176.239717,68.191792,61.678747,103.395398,33.620253,50.983484,58.480199,31.437582,17.780340,46.123281,59.593605,39.621795
54.338605,84.537357,161.014338,172.927494,102.038617,100.578272,29.610236,14.280174,160.755444,1.143240,83.777620,55.452683,170.898517,161.780539,168.806977,161.152473,87.619751,159.417586,-0.000686,-1.468968,32.000000,-235.724907,161.189059,-0.432023,27.418687,0.693975,471352.969711,0.939230,39.419024,21.724342,2.931801,0.053000,0.028111,200.219105,32.000000,217.969817,200.309996,201.408483,181.229729,32.000000,176.433564,68.183059,61.718140,103.388651,33.620253,51.014875,58.480199,31.485421,17.780340,46.122797,59.587685,39.823041
54.497824,84.537357,161.022521,172.927494,102.023836,100.579532,29.662758,14.278890,160.797961,1.143127,83.795521,55.507114,170.865274,161.790510,168.832607,161.210513,87.618188,159.391326,-0.000687,-1.469546,32.000000,-235.728814,161.217633,-0.431676,27.445438,0.696900,471479.465148,0.948276,39.609748,21.696535,2.942270,0.046283,0.021309,200.013375,32.000000,218.298870,199.794676,199.532989,181.855029,32.000000,175.820411,68.209959,61.707952,103.398696,33.620253,51.004338,58.480199,31.591551,17.780340,46.113924,59.593684,39.725242
54.606813,84.555014,161.097128,172.926653,102.006350,100.579139,29.844801,14.283171,160.882490,1.143000,83.659936,55.604310,170.841387,161.793812,168.842243,161.143410,87.635902,159.448824,-0.000686,-1.469525,32.000000,-235.726172,161.177045,-0.431548,27.474575,0.701618,471568.403409,0.955235,39.933904,21.671900,2.963167,0.047704,0.017743,200.287478,32.000000,218.159239,199.339915,201.559067,182.233119,32.000000,175.766466,68.211550,61.706623,103.376568,33.620253,50.973590,58.480199,31.140123,17.780340,46.118938,59.589711,39.829131
54.595069,84.558325,161.030409,172.922449,102.073847,100.578759,29.937739,14.279033,160.775876,1.142903,83.594331,55.476069,170.856180,161.787716,168.873488,161.162088,87.575835,159.525000,-0.000685,-1.469503,32.000000,-235.729327,161.207986,-0.431428,27.461803,0.698814,471492.372664,0.950524,39.779896,21.662187,2.954660,0.079730,0.020429,200.789873,32.000000,217.520241,199.382545,203.620545,182.296311,32.000000,175.396437,68.207701,61.678436,103.367067,33.620253,51.006846,58.480199,31.526248,17.780340,46.119479,59.574673,39.761119
54.600524,84.539012,161.113781,172.919086,102.077911,100.581176,29.794319,14.284455,160.788980,1.142980,83.700930,55.513330,170.910812,161.774380,168.830869,161.181364,87.575387,159.464310,-0.000685,-1.470662,32.000000,-235.723904,161.131993,-0.431655,27.478089,0.696926,471423.577891,0.942711,39.692330,21.669157,2.950129,0.049077,0.016592,200.922349,32.000000,217.479542,199.744277,204.830862,181.605183,32.000000,176.390110,68.210518,61.685048,103.395777,33.620253,50.989309,58.480199,31.699019,17.780340,46.118988,59.580810,39.846739
55.300777,84.539012,160.951507,172.919086,101.993030,100.586097,29.721620,14.281030,160.742408,1.143048,83.770959,55.593073,170.884616,161.760352,168.746399,161.141106,87.606571,159.430849,-0.000685,-1.471802,32.000000,-235.727493,161.221568,-0.431706,27.486219,0.697141,471548.616260,0.940008,39.706972,21.761917,2.949541,0.043513,0.019138,200.581520,32.000000,217.675562,200.203158,202.496518,181.196578,32.000000,176.128778,68.195806,61.701651,103.422421,33.620253,50.976846,58.480199,31.107489,17.780340,46.112444,59.591215,39.783129
54.827391,84.547841,161.170824,172.922449,101.976802,100.581050,29.681149,14.277320,160.912595,1.143343,83.678366,55.793546,170.839147,161.928250,168.812760,161.252296,87.640557,159.625965,-0.000684,-1.471770,32.000000,-235.733170,161.355890,-0.431588,27.537177,0.696977,471531.624184,0.944409,39.682395,21.736320,2.950773,0.049657,0.025397,200.076070,32.000000,218.238508,200.118153,200.231184,181.653007,32.000000,176.239293,68.212375,61.714158,103.428659,33.620253,51.026925,58.480199,31.435345,17.780340,46.114696,59.588550,39.781295
54.669005,84.537633,161.176335,172.917404,102.009633,100.581001,29.574693,14.281601,160.978002,1.143448,83.425557,55.736264,170.866634,162.047210,168.852626,161.303840,87.664366,159.562828,-0.000684,-1.471767,32.000000,-235.726430,161.353155,-0.431875,27.546802,0.686761,471126.071223,0.933713,39.010074,21.690773,2.910475,0.046140,0.020769,199.962148,32.000000,218.318790,199.639146,200.446404,182.057963,32.000000,175.635451,68.217716,61.702359,103.443267,33.620253,51.049929,58.480199,31.492358,17.780340,46.111002,59.588648,39.753122
55.225932,84.430584,161.147001,172.891338,102.028491,100.587309,29.639976,14.275750,160.901546,1.143481,83.428522,55.482371,170.852445,161.981654,168.863027,161.263927,87.616536,159.433241,-0.000684,-1.471747,32.000000,-235.730970,161.389399,-0.431475,27.490206,0.692674,471300.288774,0.943758,39.472688,21.740507,2.939604,0.050669,0.012894,200.467625,32.000000,217.737519,199.335423,202.912443,182.155998,32.000000,175.490595,68.209765,61.714042,103.426621,33.620253,51.038511,58.480199,31.542811,17.780340,46.110488,59.581872,39.845125
54.434238,84.430584,161.075039,172.891338,102.009341,100.585974,29.892056,14.279033,160.913163,1.143469,83.595263,55.526425,170.887433,161.918707,168.886160,161.314473,87.604000,159.472436,-0.000684,-1.471752,32.000000,-235.729819,161.280428,-0.431256,27.522385,0.694565,471323.551792,0.950120,39.614977,21.689615,2.948221,0.051966,0.014005,200.899324,32.000000,217.382420,199.672811,204.900785,181.847568,32.000000,176.025203,68.237624,61.699794,103.460224,33.620253,51.013842,58.480199,31.638775,17.780340,46.076422,59.592002,39.780488
54.991853,84.422859,161.177841,172.875362,101.996004,100.587211,29.690492,14.275608,160.949944,1.143210,83.719121,55.563772,170.894075,161.826052,168.839464,161.149699,87.602564,159.454483,-0.000684,-1.471776,32.000000,-235.733408,161.288914,-0.431259,27.531958,0.688265,471009.055021,0.937430,38.973193,21.681834,2.917959,0.044535,0.019927,200.952350,32.000000,217.605780,200.215621,203.429020,181.421212,32.000000,176.161153,68.234649,61.714397,103.437651,33.620253,51.032508,58.480199,31.435450,17.780340,46.073371,59.598070,39.824435
54.517393,84.481901,160.992741,172.879286,101.997688,100.585973,29.630300,14.276036,160.851329,1.142940,83.817038,55.546981,170.882928,161.901518,168.770454,161.144586,87.627567,159.408224,-0.000682,-1.471790,32.000000,-235.730193,161.293748,-0.431254,27.517009,0.697780,471444.570317,0.944246,39.734588,21.711195,2.959076,0.047516,0.025442,200.122459,32.000000,218.120937,200.307365,201.134410,181.427942,32.000000,176.571585,68.251719,61.737466,103.467805,33.620253,50.989218,58.480199,31.583352,17.780340,46.091192,59.592091,39.754149
54.395014,84.518320,161.076679,172.898626,101.975998,100.583448,29.515542,14.282886,160.850824,1.142498,83.767578,55.508024,170.809124,161.869218,168.816246,161.196907,87.626754,159.434826,-0.000682,-1.471287,32.000000,-235.720393,161.213960,-0.431089,27.518818,0.690447,471148.347853,0.940158,39.189716,21.704925,2.930940,0.083444,0.013889,199.950717,32.000000,218.300350,199.770812,199.572554,181.723549,32.000000,175.628514,68.252020,61.720169,103.437459,33.620253,51.030550,58.480199,31.691231,17.780340,46.090616,59.581499,39.839989
54.791371,84.518320,161.010344,172.898626,102.040883,100.578319,29.569741,14.271755,160.870910,1.142374,83.675516,55.528243,170.881882,161.823504,168.857836,161.217068,87.648267,159.372764,-0.000682,-1.470764,32.000000,-235.737752,161.278045,-0.430923,27.498205,0.696549,471421.734347,0.951125,39.705535,21.660065,2.953053,0.037110,0.015303,200.201413,32.000000,218.112054,199.231755,202.078061,182.257310,32.000000,175.508043,68.308760,61.759336,103.458595,33.620253,50.991344,58.480199,31.447784,17.780340,46.101455,59.592946,39.674252
54.579156,84.523010,161.081344,172.907875,102.118295,100.574422,29.635577,14.288166,160.872775,1.142436,83.682156,55.634970,170.884956,161.984119,168.831441,161.218974,87.586644,159.474387,-0.000681,-1.470763,32.000000,-235.717571,161.258561,-0.431112,27.540638,0.698553,471524.708608,0.957223,39.860266,21.672297,2.961240,0.045475,0.020511,200.782484,32.000000,217.450004,199.551168,204.112762,182.115529,32.000000,175.330139,68.320925,61.703710,103.424805,33.620253,51.015838,58.480199,31.527286,17.780340,46.102388,59.592071,39.785844
54.626529,84.524113,161.197106,172.910117,102.076313,100.570588,29.934696,14.278890,160.918741,1.142328,83.614315,55.587196,170.901064,161.815795,168.841618,161.261199,87.577169,159.460540,-0.000679,-1.471917,32.000000,-235.732256,161.362191,-0.431013,27.548532,0.693417,471249.381230,0.947898,39.477818,21.624138,2.938608,0.048212,0.027362,200.915972,32.000000,217.596230,199.982017,204.295357,181.515280,32.000000,176.174573,68.331019,61.722265,103.452632,33.620253,51.049800,58.480199,31.567395,17.780340,46.102203,59.573562,39.826930
54.727670,84.494592,161.144263,172.904511,102.062050,100.570598,29.802063,14.278176,160.899559,1.142432,83.587399,55.600452,170.919648,161.866140,168.762489,161.268961,87.570919,159.700280,-0.000679,-1.473107,32.000000,-235.728216,161.401289,-0.430820,27.514753,0.695473,471468.349602,0.949771,39.687012,21.729388,2.951334,0.048571,0.023033,200.389304,32.000000,217.858903,200.306748,202.137447,181.165964,32.000000,176.533186,68.323922,61.724750,103.430520,33.620253,51.048932,58.480199,31.453390,17.780340,46.101675,59.600175,39.792667
54.581048,84.494592,161.197332,172.904511,102.040030,100.573140,29.625730,14.278747,160.889179,1.142322,83.640023,55.499337,170.853939,161.878129,168.810051,161.325596,87.603344,159.596214,-0.000680,-1.473122,32.000000,-235.732399,161.317017,-0.430595,27.513154,0.695079,471445.013700,0.939360,39.642412,21.732919,2.950894,0.044818,0.023070,199.922598,32.000000,218.367057,200.045882,200.053491,181.564022,32.000000,176.128738,68.322868,61.740869,103.426039,33.620253,51.053188,58.480199,31.596060,17.780340,46.091893,59.581656,39.814751
54.466353,84.460105,161.077667,172.885733,102.000400,100.574431,29.512713,14.274038,160.917485,1.142535,83.562805,55.443460,170.868648,161.925784,168.829646,161.329851,87.620239,159.437079,-0.000681,-1.471415,32.000000,-235.730552,161.385076,-0.430641,27.489917,0.694304,471368.848781,0.941574,39.515413,21.842012,2.944475,0.048560,0.020454,200.084045,32.000000,218.367561,199.427012,200.964143,182.054201,32.000000,175.574963,68.349276,61.737733,103.409496,33.620253,51.050301,58.480199,31.735308,17.780340,46.080535,59.587232,39.857010
55.187396,84.456518,161.133303,172.885452,102.037288,100.578238,29.576241,14.281601,160.851174,1.142355,83.608522,55.388810,170.902090,161.942972,168.848617,161.256088,87.572175,159.580785,-0.000683,-1.470878,32.000000,-235.728070,161.354950,-0.430919,27.459600,0.696553,471394.116162,0.949973,39.656769,21.764960,2.953357,0.046946,0.020052,200.567168,32.000000,217.669399,199.442388,203.336297,182.122130,32.000000,175.056123,68.365841,61.740601,103.401007,33.620253,51.028176,58.480199,31.247279,17.780340,46.078814,59.580722,39.852682
54.430177,84.481625,161.041806,172.895262,102.078421,100.582051,29.569340,14.282315,160.835054,1.142627,83.668280,55.372630,170.917973,161.951842,168.854464,161.281574,87.561354,159.515549,-0.000682,-1.470882,32.000000,-235.726373,161.355174,-0.430923,27.481709,0.698158,471380.421616,0.955728,39.733059,21.679780,2.957379,0.055535,0.017603,200.920711,32.000000,217.509446,199.678608,205.014776,181.640121,32.000000,176.151520,68.373188,61.722444,103.412338,33.620253,51.042597,58.480199,31.706869,17.780340,46.078210,59.578391,39.728691
54.675030,84.481625,161.200285,172.895262,102.084292,100.585900,29.644749,14.282315,160.915465,1.142724,83.747268,55.562357,170.945124,161.856086,168.807805,161.222087,87.550305,159.507713,-0.000681,-1.472010,32.000000,-235.725553,161.415869,-0.430884,27.456820,0.689468,471108.315283,0.940140,39.035995,21.789510,2.919748,0.051467,0.028482,200.724402,32.000000,217.575096,200.234457,203.259951,181.211839,32.000000,176.184487,68.367346,61.718651,103.386309,33.620253,51.049681,58.480199,31.581175,17.780340,46.085475,59.589219,39.836834
54.706549,84.492109,161.106582,172.906754,102.133006,100.590948,29.559987,14.285740,160.865609,1.142599,83.712343,55.433233,170.877966,161.913017,168.780032,161.252240,87.587641,159.547378,-0.000681,-1.473766,32.000000,-235.723275,161.311773,-0.430700,27.419395,0.698796,471577.643974,0.954711,39.789557,21.772343,2.958686,0.047339,0.022635,200.182876,32.000000,218.282887,200.237148,200.766648,181.380456,32.000000,176.665690,68.354694,61.759956,103.371079,33.620253,51.021078,58.480199,31.349352,17.780340,46.088181,59.586278,39.841310
54.321796,84.484108,161.186825,172.903390,102.192104,100.596038,29.730282,14.281887,160.865025,1.142474,83.697278,55.502152,170.841623,161.924661,168.816734,161.257840,87.635129,159.448845,-0.000681,-1.475482,32.000000,-235.725325,161.265825,-0.430491,27.438776,0.696791,471487.563313,0.947677,39.553163,21.780029,2.948335,0.048024,0.018189,199.998767,32.000000,218.409363,199.692800,199.854798,181.773567,32.000000,175.723291,68.406397,61.752146,103.339469,33.620253,51.042599,58.480199,31.805903,17.780340,46.085115,59.593340,39.792300
55.146467,84.478314,161.139255,172.900588,102.197412,100.598544,29.980259,14.275750,160.867551,1.142495,83.598526,55.542473,170.900633,161.842997,168.857977,161.345416,87.616618,159.556324,-0.000680,-1.476652,32.000000,-235.731626,161.281551,-0.430394,27.427342,0.696992,471437.194983,0.949870,39.533274,21.759713,2.944923,0.042675,0.021645,200.351068,32.000000,218.156467,199.236302,202.429378,182.334478,32.000000,175.095639,68.399136,61.743151,103.350831,33.620253,51.016436,58.480199,31.687383,17.780340,46.084733,59.595474,39.738302
54.750944,84.464243,161.057918,172.892179,102.184839,100.598617,29.538029,14.285026,160.861627,1.142946,83.549570,55.426672,170.885468,161.877394,168.845760,161.239466,87.578931,159.607063,-0.000680,-1.478992,32.000000,-235.719563,161.403244,-0.430836,27.415147,0.702055,471561.405077,0.951742,39.896937,21.669941,2.967259,0.047251,0.030216,200.883871,32.000000,217.521911,199.375178,204.669130,182.095833,32.000000,175.533091,68.398827,61.726917,103.354535,33.620253,51.030230,58.480199,31.675416,17.780340,46.082151,59.583554,39.868456
