OSU 80 Ton Compressor Load Stand
54.325488,84.464243,161.103086,172.892179,102.179870,100.599890,29.633629,14.272040,160.806964,1.143116,83.581605,55.532752,170.867564,161.891487,168.811395,161.333068,87.613071,159.520782,-0.000681,-1.480778,32.000000,-235.735500,161.196914,-0.430510,27.440062,0.691036,471167.826247,0.928458,39.096968,21.734573,2.922023,0.049904,0.025236,201.065244,32.000000,217.474929,200.155937,204.224617,181.522291,32.000000,176.000106,68.377166,61.708435,103.352139,33.620253,51.017118,58.480199,31.812089,17.780340,46.077161,59.580613,39.850701
54.637083,84.455414,161.064410,172.879567,102.195017,100.607554,29.551139,14.285740,160.831287,1.143025,83.680601,55.402370,170.893067,161.920031,168.773155,161.341390,87.586304,159.490080,-0.000680,-1.481376,32.000000,-235.721309,161.212409,-0.430611,27.446408,0.696298,471431.181245,0.949745,39.462652,21.794026,2.941646,0.044509,0.022067,200.335643,32.000000,218.082323,200.276111,201.642399,181.256808,32.000000,176.811758,68.396089,61.717451,103.360581,33.620253,51.015778,58.480199,31.574516,17.780340,46.073802,59.585885,39.814604
54.651306,84.465347,161.086276,172.872279,102.172082,100.612606,29.777950,14.277605,160.818413,1.142850,83.751575,55.533932,170.803617,161.861328,168.781621,161.098729,87.560720,159.511819,-0.000680,-1.483126,32.000000,-235.736491,161.311633,-0.430729,27.441950,0.701625,471594.931704,0.954766,39.873495,21.722870,2.965516,0.050930,0.019518,199.898365,32.000000,218.470058,200.035340,199.563128,181.366439,32.000000,175.986080,68.385983,61.713969,103.335044,33.620253,51.007749,58.480199,31.631031,17.780340,46.076302,59.587862,39.844171
55.268450,84.489074,160.999863,172.882369,102.157100,100.616420,29.760379,14.277748,160.788974,1.142549,83.611348,55.612045,170.872023,161.745977,168.817731,161.119733,87.594111,159.413201,-0.000680,-1.484853,32.000000,-235.736348,161.258749,-0.430907,27.418373,0.697116,471505.473965,0.951542,39.563534,21.736463,2.947895,0.048455,0.023489,200.160747,32.000000,218.512727,199.302361,201.324727,182.146721,32.000000,175.499791,68.382148,61.746561,103.308350,33.620253,50.982906,58.480199,31.688114,17.780340,46.075708,59.585600,39.741090
54.774505,84.489074,161.211184,172.882369,102.206133,100.624036,29.790080,14.282886,160.871908,1.142472,83.538251,55.549608,170.845300,161.779824,168.835345,161.249712,87.576122,159.577662,-0.000681,-1.486638,32.000000,-235.726457,161.218692,-0.430994,27.425663,0.697182,471584.167303,0.944097,39.559752,21.771377,2.947528,0.048609,0.016654,200.703950,32.000000,217.744476,199.411375,203.828747,182.181965,32.000000,175.338062,68.374335,61.742457,103.302655,33.620253,51.044927,58.480199,31.553022,17.780340,46.082551,59.588353,39.814090
54.618441,84.489074,161.065792,172.893581,102.275001,100.632930,29.572326,14.276178,160.854740,1.142459,83.564520,55.561906,170.889691,161.824991,168.851112,161.240071,87.545142,159.560507,-0.000681,-1.488369,32.000000,-235.732017,161.390480,-0.430676,27.425559,0.689208,471243.176040,0.933258,38.991031,21.695657,2.913052,0.038522,0.031464,200.847618,32.000000,217.645486,199.729094,205.039412,181.735668,32.000000,175.913426,68.374026,61.739632,103.321336,33.620253,51.019967,58.480199,31.717550,17.780340,46.081983,59.584547,39.839696
55.019443,84.442723,161.106050,172.893300,102.304155,100.636776,29.628233,14.277463,160.831346,1.142729,83.659364,55.509586,170.926141,161.841283,168.778327,161.269388,87.577209,159.570933,-0.000679,-1.490131,32.000000,-235.730077,161.268906,-0.430879,27.427053,0.696559,471574.986709,0.941563,39.464803,21.784224,2.943179,0.089820,0.016296,200.603523,32.000000,217.838361,200.138805,203.009182,181.209248,32.000000,176.502975,68.359030,61.734993,103.324090,33.620253,51.011090,58.480199,31.407380,17.780340,46.066922,59.595238,39.816732
55.061104,84.437205,161.124495,172.887414,102.312239,100.640600,29.628593,14.281030,160.822165,1.142811,83.660217,55.444118,170.869630,161.870299,168.803018,161.263503,87.585380,159.590825,-0.000678,-1.490727,32.000000,-235.730771,161.237231,-0.431271,27.424247,0.698142,471758.589902,0.951531,39.615174,21.807844,2.948927,0.043932,0.017610,200.067462,32.000000,218.437074,200.270277,200.586115,181.320173,32.000000,176.224816,68.357855,61.744285,103.292583,33.620253,50.993496,58.480199,31.509317,17.780340,46.066303,59.574772,39.820106
54.425560,84.437205,161.137826,172.887414,102.313370,100.639600,29.754104,14.278747,160.816450,1.142850,83.604533,55.576170,170.872665,161.790204,168.854940,161.228135,87.610040,159.403753,-0.000677,-1.491336,32.000000,-235.727645,161.328764,-0.431171,27.474051,0.692803,471442.405849,0.942129,39.183111,21.780250,2.928166,0.040615,0.020652,200.109009,32.000000,218.487054,199.521687,200.349315,181.962538,32.000000,175.721038,68.362493,61.756083,103.294450,33.620253,51.017346,58.480199,31.770047,17.780340,46.063955,59.587321,39.722308
54.719631,84.433619,161.013299,172.884612,102.384893,100.640874,29.745138,14.278890,160.854837,1.142952,83.511817,55.599054,170.850896,161.820199,168.864087,161.180362,87.637824,159.519960,-0.000680,-1.493078,32.000000,-235.728650,161.239822,-0.431527,27.454565,0.692409,471415.842456,0.941363,39.137644,21.780612,2.926285,0.044225,0.018027,200.465952,32.000000,217.947057,199.434553,202.873931,182.001452,32.000000,175.452578,68.322795,61.728643,103.259849,33.620253,50.983519,58.480199,31.317597,17.780340,46.062206,59.594716,39.770290
54.875117,84.442999,161.102836,172.879847,102.361176,100.646752,29.795589,14.280888,160.833300,1.142881,83.552439,55.496605,170.919660,161.808005,168.871080,161.209903,87.585058,159.544321,-0.000682,-1.494833,32.000000,-235.730586,161.226157,-0.431388,27.469304,0.699764,471696.147122,0.949310,39.749601,21.675671,2.960701,0.042637,0.023233,200.959927,32.000000,217.644374,199.466261,204.708909,182.126127,32.000000,175.890041,68.305641,61.728534,103.299455,33.620253,51.003079,58.480199,31.487863,17.780340,46.064510,59.587094,39.881442
54.593198,84.444654,161.102979,172.873401,102.339687,100.649309,29.745440,14.281030,160.861390,1.142686,83.657078,55.473031,170.933765,161.893463,168.828133,161.148603,87.604588,159.564216,-0.000682,-1.495382,32.000000,-235.724707,161.247184,-0.431230,27.521939,0.695778,471490.427776,0.944045,39.462183,21.697764,2.942514,0.049176,0.021093,200.966462,32.000000,217.670004,200.135563,203.986626,181.538051,32.000000,176.196348,68.330960,61.730167,103.320641,33.620253,50.971105,58.480199,31.825258,17.780340,46.063891,59.587331,39.834707
55.225905,84.444654,161.101073,172.873401,102.340477,100.645720,29.592728,14.277035,160.781233,1.142531,83.735799,55.451168,170.882240,161.751299,168.777227,161.173455,87.600181,159.503739,-0.000682,-1.495378,32.000000,-235.735423,161.196362,-0.431024,27.478640,0.693730,471550.204744,0.939615,39.321962,21.760983,2.935809,0.044065,0.011418,200.228469,32.000000,218.268535,200.195035,201.196636,181.429754,32.000000,176.387885,68.301676,61.766443,103.309122,33.620253,51.001160,58.480199,31.282231,17.780340,46.063791,59.586288,39.783203
54.461764,84.458725,161.059495,172.877885,102.303202,100.648255,29.594087,14.281316,160.755441,1.142384,83.745572,55.497520,170.823133,161.732579,168.859018,161.180669,87.599410,159.537567,-0.000683,-1.496530,32.000000,-235.725568,161.247633,-0.431024,27.537282,0.696225,471675.965079,0.946521,39.595106,21.749989,2.950972,0.048992,0.026595,199.877417,32.000000,218.489906,199.764894,199.694583,181.692475,32.000000,175.885186,68.334608,61.785386,103.328732,33.620253,50.959928,58.480199,31.688039,17.780340,46.067579,59.592022,39.794281
54.713410,84.459829,161.096583,172.882650,102.270519,100.647021,29.622403,14.285454,160.824791,1.142264,83.631674,55.431810,170.805343,161.740143,168.798277,161.161991,87.566525,159.410460,-0.000683,-1.498263,32.000000,-235.723233,161.218160,-0.430820,27.551365,0.688788,471333.187722,0.939505,38.987289,21.728448,2.917129,0.043269,0.019138,200.197746,32.000000,218.448496,199.245738,201.792876,182.180175,32.000000,175.187228,68.287712,61.754046,103.311995,33.620253,50.995544,58.480199,31.613136,17.780340,46.067323,59.587586,39.823922
54.392262,84.473900,160.997659,172.888536,102.205751,100.640671,29.700641,14.276036,160.775984,1.142129,83.651438,55.506210,170.850107,161.809678,168.823373,161.137904,87.590806,159.488702,-0.000683,-1.500047,32.000000,-235.730849,161.153105,-0.430961,27.549162,0.693848,471692.353918,0.948193,39.494384,21.722066,2.944371,0.046747,0.026224,200.845572,32.000000,217.724832,199.342831,204.099155,182.316366,32.000000,175.670875,68.317339,61.746611,103.319479,33.620253,50.968660,58.480199,31.823262,17.780340,46.066723,59.593182,39.837054
54.344192,84.473900,161.101251,172.888536,102.236160,100.633344,29.820772,14.278319,160.732342,1.142008,83.744160,55.416716,170.889094,161.694347,168.825888,161.116556,87.578080,159.453113,-0.000683,-1.501803,32.000000,-235.728729,161.135809,-0.431138,27.578273,0.693848,471692.353918,0.948193,39.494384,21.722066,2.944371,0.045506,0.020293,200.996067,32.000000,217.573339,200.029787,204.598095,181.551706,32.000000,176.103393,68.322637,61.756141,103.337724,33.620253,50.994044,58.480199,31.875940,17.780340,46.070533,59.595985,39.724289
54.656513,84.492661,161.016197,172.895542,102.290173,100.627061,29.739893,14.281173,160.725880,1.142305,83.787171,55.482758,170.911625,161.770282,168.761162,161.268046,87.596812,159.369613,-0.000683,-1.503520,32.000000,-235.729481,161.267722,-0.430847,27.610164,0.697814,471805.653846,0.951747,39.818508,21.731370,2.959937,0.045179,0.021630,200.593467,32.000000,218.051907,200.047042,202.294440,181.384978,32.000000,176.686522,68.269639,61.743794,103.324582,33.620253,50.947065,58.480199,31.475931,17.780340,46.075822,59.580259,39.866475
54.724766,84.503145,161.048689,172.894982,102.312003,100.624540,29.800008,14.278747,160.724598,1.142595,83.798955,55.421530,170.827715,161.821688,168.808763,161.185761,87.575704,159.410119,-0.000684,-1.505264,32.000000,-235.729776,161.233969,-0.430888,27.597916,0.698100,471820.706709,0.948757,39.865038,21.728821,2.964461,0.046704,0.021327,200.142891,32.000000,218.298431,200.159837,200.042812,181.494194,32.000000,175.998536,68.286507,61.769174,103.367337,33.620253,50.976100,58.480199,31.642010,17.780340,46.078536,59.584518,39.862806
55.193513,84.496523,161.076143,172.904792,102.308361,100.624528,29.610464,14.283456,160.780953,1.142759,83.675207,55.663723,170.833594,161.715797,168.796745,161.205138,87.554072,159.503468,-0.000685,-1.507004,32.000000,-235.724575,161.242757,-0.431083,27.625794,0.692727,471613.928210,0.945406,39.582047,21.674241,2.945965,0.052292,0.024380,200.129406,32.000000,218.614804,199.324967,200.359951,182.267285,32.000000,175.352394,68.260642,61.754002,103.320526,33.620253,50.930292,58.480199,31.737228,17.780340,46.077984,59.596772,39.770290
54.501189,84.496523,161.064336,172.904792,102.264826,100.625929,29.508609,14.276321,160.800949,1.142746,83.575821,55.533460,170.902589,161.774891,168.835685,161.237606,87.584514,159.425160,-0.000685,-1.508603,32.000000,-235.728760,161.124674,-0.430989,27.621913,0.692255,471620.660132,0.942218,39.526763,21.712741,2.942885,0.052005,0.024528,200.613291,32.000000,217.766833,199.312282,203.192914,182.321794,32.000000,175.396140,68.294888,61.764630,103.334462,33.620253,50.979659,58.480199,31.776354,17.780340,46.075357,59.595208,39.781222
54.490946,84.489350,161.052878,172.903110,102.178848,100.631110,29.651823,14.285026,160.656023,1.142751,83.615987,55.599830,170.896922,161.861571,168.864704,161.196603,87.536167,159.554990,-0.000685,-1.510360,32.000000,-235.722842,161.206311,-0.430761,27.578797,0.685404,471408.197270,0.939464,39.070147,21.774441,2.918389,0.051001,0.019606,200.991318,32.000000,217.603591,199.610782,204.783844,181.931516,32.000000,175.875105,68.287310,61.743584,103.342469,33.620253,50.962350,58.480199,31.572784,17.780340,46.072552,59.576768,39.634707
54.562495,84.459553,161.061903,172.885733,102.148672,100.634956,29.588307,14.279175,160.772913,1.142337,83.654375,55.552720,170.908223,161.828641,168.806260,161.169891,87.575867,159.522041,-0.000687,-1.511555,32.000000,-235.727545,161.247124,-0.430755,27.559390,0.694718,471719.695413,0.955770,39.735812,21.710388,2.955244,0.044838,0.016550,201.004957,32.000000,217.700629,200.022828,203.499408,181.375089,32.000000,176.663631,68.277066,61.745830,103.334353,33.620253,50.973745,58.480199,31.759423,17.780340,46.062667,59.594097,39.819153
54.740045,84.449345,160.980323,172.880407,102.151453,100.641338,29.533783,14.284027,160.819932,1.142279,83.652522,55.568455,170.818621,161.714084,168.829124,161.240423,87.602460,159.486735,-0.000689,-1.512107,32.000000,-235.723677,161.191117,-0.430887,27.504447,0.695921,471834.433460,0.951381,39.738535,21.814452,2.955590,0.037593,0.017595,200.206591,32.000000,218.454182,199.521974,199.833675,181.985301,32.000000,175.893631,68.312106,61.766898,103.321346,33.620253,50.941464,58.480199,31.647809,17.780340,46.058675,59.600460,39.738669
54.550668,84.449345,161.098722,172.880407,102.186570,100.640276,29.469744,14.276036,160.818968,1.142354,83.652522,55.538860,170.818621,161.817345,168.829124,161.195273,87.602460,159.405286,-0.000689,-1.513272,32.000000,-235.732979,161.279716,-0.430920,27.478194,0.695451,471699.081597,0.952030,39.639636,21.760615,2.951879,0.042150,0.029814,200.206591,32.000000,218.454182,199.521974,199.833675,181.985301,32.000000,175.893631,68.312106,61.766898,103.321346,33.620253,50.983497,58.480199,31.763475,17.780340,46.058267,59.591491,39.725609
54.691103,84.451000,161.077175,172.870878,102.205633,100.633893,29.916450,14.282029,160.749454,1.142184,83.565467,55.532345,170.901530,161.712739,168.829400,161.156936,87.555033,159.510203,-0.000689,-1.515583,32.000000,-235.726494,161.192220,-0.431453,27.429466,0.694139,471570.211827,0.950456,39.458248,21.718871,2.940815,0.044264,0.020115,200.960697,32.000000,217.647005,199.269899,204.129784,182.402111,32.000000,175.405816,68.288299,61.717761,103.319872,33.620253,50.973924,58.480199,31.692148,17.780340,46.057970,59.592494,39.816805
54.338268,84.453759,160.941289,172.866954,102.215830,100.630082,29.649979,14.275608,160.781767,1.142378,83.689720,55.472644,170.945411,161.833719,168.800258,161.189629,87.539762,159.359966,-0.000688,-1.516163,32.000000,-235.731441,161.246166,-0.431173,27.396710,0.697837,471663.733604,0.956112,39.640847,21.683910,2.953194,0.050696,0.022051,201.155243,32.000000,217.419899,200.005135,204.612155,181.495674,32.000000,176.345984,68.287841,61.724004,103.318447,33.620253,50.965122,58.480199,31.698211,17.780340,46.058223,59.597342,39.785991
54.457153,84.460932,160.968992,172.865553,102.191159,100.627548,29.552669,14.283885,160.658640,1.142392,83.756164,55.536800,170.893611,161.768263,168.729669,161.152761,87.553533,159.458679,-0.000689,-1.516150,32.000000,-235.723492,161.191138,-0.431027,27.407987,0.697047,471654.943229,0.939147,39.507047,21.776369,2.945217,0.042910,0.016749,200.488990,32.000000,218.051426,200.181330,201.709101,181.207175,32.000000,176.333507,68.300242,61.733989,103.325188,33.620253,50.929963,58.480199,31.869422,17.780340,46.059860,59.582216,39.872491
54.611067,84.490730,161.050171,172.880127,102.206334,100.632629,29.640463,14.281459,160.702794,1.142533,83.699871,55.527714,170.858154,161.868117,168.811291,161.143001,87.592209,159.507020,-0.000690,-1.516156,32.000000,-235.728212,161.327560,-0.431076,27.400644,0.702097,471853.952167,0.954257,39.850634,21.727148,2.961841,0.046031,0.030614,200.087317,32.000000,218.424369,199.932741,199.850119,181.544766,32.000000,176.235692,68.304293,61.730109,103.315666,33.620253,50.970497,58.480199,31.408639,17.780340,46.059261,59.588806,39.760972
55.033011,84.490730,160.988295,172.880127,102.144827,100.632722,29.448997,14.283885,160.735129,1.142656,83.599956,55.514058,170.823441,161.852925,168.860819,161.223005,87.559118,159.392729,-0.000690,-1.516165,32.000000,-235.725295,161.216591,-0.431459,27.424273,0.700297,471763.972822,0.955118,39.742780,21.755756,2.955883,0.047583,0.023616,200.254179,32.000000,218.392448,199.381624,200.939454,182.139952,32.000000,175.253144,68.338694,61.732515,103.312705,33.620253,50.936313,58.480199,31.503726,17.780340,46.068001,59.593812,39.895822
54.508274,84.477762,161.000768,172.886574,102.047364,100.631450,29.383292,14.277177,160.739699,1.142668,83.546891,55.539514,170.859797,161.793365,168.865920,161.212223,87.559176,159.472866,-0.000690,-1.516175,32.000000,-235.731674,161.274168,-0.431841,27.471848,0.698812,471671.638535,0.949485,39.623943,21.737829,2.949039,0.051049,0.023946,200.794584,32.000000,217.698002,199.223107,203.343948,182.461744,32.000000,175.358349,68.336063,61.711425,103.291995,33.620253,50.959293,58.480199,31.704518,17.780340,46.063376,59.596093,39.865814
54.569570,84.447689,160.989153,172.877324,102.036670,100.633996,29.265592,14.280317,160.778468,1.142376,83.608424,55.554349,170.939963,161.819016,168.869793,161.202161,87.559070,159.401241,-0.000689,-1.516185,32.000000,-235.729682,161.244186,-0.431687,27.452230,0.692273,471512.359804,0.947681,39.218104,21.721860,2.925304,0.050192,0.023458,201.065655,32.000000,217.372459,199.719958,204.926429,181.772069,32.000000,175.972257,68.322501,61.722060,103.348998,33.620253,50.934463,58.480199,31.799267,17.780340,46.053392,59.587665,39.849967
54.723160,84.444654,160.976821,172.875643,101.989183,100.637850,29.298615,14.283599,160.734843,1.141953,83.649462,55.524819,170.905913,161.826703,168.819242,161.148727,87.556716,159.455292,-0.000690,-1.516172,32.000000,-235.722302,161.184816,-0.431367,27.482154,0.698160,471766.537097,0.959719,39.710206,21.756203,2.953694,0.049575,0.020042,200.854669,32.000000,217.674555,200.094897,202.906481,181.350728,32.000000,176.358109,68.331447,61.710124,103.328715,33.620253,50.951233,58.480199,31.445629,17.780340,46.052778,59.588983,39.837641
54.655219,84.444654,160.951020,172.875643,102.022560,100.641739,29.453445,14.280174,160.777017,1.141785,83.737388,55.571262,170.860997,161.781844,168.786156,161.097549,87.589174,159.360452,-0.000691,-1.516166,32.000000,-235.729988,161.098016,-0.431182,27.541950,0.697746,471705.740867,0.962355,39.620943,21.725562,2.950164,0.049326,0.030154,200.240757,32.000000,218.228285,200.224783,200.543893,181.374141,32.000000,176.474953,68.322852,61.726605,103.329856,33.620253,50.916055,58.480199,31.747193,17.780340,46.051213,59.590212,39.833092
54.895901,84.449345,160.989667,172.876764,102.026735,100.641780,29.859301,14.276036,160.761765,1.141968,83.684569,55.655652,170.844382,161.791897,168.815768,161.111013,87.624422,159.419161,-0.000691,-1.516152,32.000000,-235.731668,161.179700,-0.431001,27.552440,0.694883,471643.858549,0.958362,39.469819,21.751120,2.941658,0.046828,0.020150,200.087773,32.000000,218.411368,199.418988,199.845239,182.048627,32.000000,175.540817,68.325497,61.736395,103.340529,33.620253,50.933447,58.480199,31.758523,17.780340,46.052065,59.594421,39.772198
54.714513,84.452104,161.018255,172.872279,102.047808,100.644411,30.203606,14.275608,160.759866,1.142176,83.429455,55.694859,170.852019,161.857372,168.809618,161.206905,87.604872,159.373515,-0.000691,-1.516157,32.000000,-235.728982,161.275372,-0.430567,27.558026,0.694215,471634.653895,0.954652,39.535288,21.677945,2.944843,0.046144,0.020531,200.509746,32.000000,217.789724,199.296028,202.665708,182.304548,32.000000,175.544836,68.313655,61.733678,103.312134,33.620253,50.938347,58.480199,31.709299,17.780340,46.052316,59.584410,39.806680
54.846733,84.409340,161.030328,172.860788,102.069602,100.652070,29.835117,14.274894,160.830085,1.142476,83.420659,55.637942,170.856473,161.924846,168.857365,161.207821,87.585083,159.465849,-0.000691,-1.516182,32.000000,-235.736088,161.235174,-0.430177,27.611029,0.690882,471447.215483,0.937192,39.308335,21.667904,2.932635,0.050079,0.023074,200.982032,32.000000,217.404529,199.456395,204.484380,182.090687,32.000000,175.558675,68.304493,61.710616,103.329430,33.620253,50.971217,58.480199,31.521589,17.780340,46.051707,59.591264,39.848940
55.279206,84.409340,161.227861,172.860788,102.062737,100.657176,29.745926,14.283456,160.855154,1.142567,83.436218,55.640332,170.857095,161.898825,168.766199,161.227303,87.569379,159.507549,-0.000693,-1.516140,32.000000,-235.723592,161.397921,-0.430132,27.594664,0.693318,471595.166958,0.929885,39.485597,21.667858,2.942880,0.048514,0.026088,200.965873,32.000000,217.453163,199.921512,204.124623,181.539243,32.000000,176.284587,68.272757,61.717602,103.334767,33.620253,51.002225,58.480199,31.353739,17.780340,46.037695,59.587409,39.875792
54.759287,84.360506,161.109728,172.844252,102.034569,100.667348,29.456561,14.283599,160.821792,1.142401,83.505016,55.658342,170.845126,161.886896,168.722856,161.300949,87.576141,159.579355,-0.000692,-1.516159,32.000000,-235.720007,161.299516,-0.430079,27.598283,0.690240,471544.218813,0.938871,39.315587,21.727284,2.936006,0.047691,0.032369,200.320789,32.000000,217.933569,200.219566,201.491122,181.315386,32.000000,176.133331,68.259803,61.722985,103.297882,33.620253,50.970695,58.480199,31.838243,17.780340,46.021751,59.596270,39.732286
55.115654,84.348643,161.137584,172.821830,102.005720,100.672448,29.413171,14.285882,160.820316,1.142138,83.629551,55.603123,170.860856,161.882002,168.826312,161.243908,87.603821,159.498222,-0.000693,-1.516132,32.000000,-235.721166,161.167357,-0.429985,27.613888,0.685712,471371.927468,0.933709,38.901015,21.760885,2.916610,0.043044,0.019389,200.055278,32.000000,218.332240,199.811198,199.570539,181.730711,32.000000,176.111457,68.291095,61.742370,103.352634,33.620253,50.972527,58.480199,31.449193,17.780340,46.017331,59.589179,39.828690
54.798186,84.395545,161.099846,172.815664,101.962527,100.673619,29.526768,14.280602,160.800000,1.142145,83.611694,55.582898,170.817761,161.809188,168.825277,161.223797,87.588361,159.456049,-0.000693,-1.517290,32.000000,-235.726118,161.290482,-0.429561,27.599936,0.692068,471616.403430,0.952622,39.350884,21.784930,2.942144,0.044399,0.020947,200.272273,32.000000,218.181355,199.430557,201.378143,182.063329,32.000000,175.449975,68.256678,61.752940,103.331054,33.620253,50.931797,58.480199,31.689248,17.780340,46.016607,59.593871,39.729645
54.620067,84.395545,161.097523,172.815664,101.943163,100.679642,29.832122,14.278034,160.807074,1.142144,83.602816,55.602421,170.847989,161.901722,168.817145,161.260343,87.552230,159.476661,-0.000694,-1.517254,32.000000,-235.733440,161.156734,-0.429489,27.574549,0.687035,471383.025257,0.947329,38.996808,21.722440,2.923626,0.062831,0.022743,200.811207,32.000000,217.634983,199.203655,203.617874,182.521524,32.000000,175.472648,68.270069,61.714055,103.319115,33.620253,50.960379,58.480199,31.747956,17.780340,46.030584,59.587832,39.729498
54.741865,84.442723,161.061831,172.820428,101.921705,100.682248,29.539351,14.273324,160.825573,1.141834,83.605011,55.606808,170.846128,161.784781,168.805578,161.237217,87.557682,159.465259,-0.000692,-1.517268,32.000000,-235.737494,161.213699,-0.429439,27.590547,0.691565,471646.751833,0.949763,39.348486,21.719799,2.939876,0.045980,0.013033,200.997086,32.000000,217.317323,199.745508,204.977832,181.678660,32.000000,176.006154,68.253437,61.716150,103.359614,33.620253,50.929602,58.480199,31.637009,17.780340,46.044682,59.596792,39.775646
54.409811,84.449069,161.072830,172.827716,101.932198,100.679724,29.793482,14.278176,160.844644,1.141925,83.747329,55.543274,170.890948,161.852274,168.769912,161.125214,87.563373,159.502759,-0.000692,-1.517258,32.000000,-235.734281,161.244167,-0.429826,27.582312,0.694632,471838.084392,0.943436,39.520076,21.764778,2.949420,0.050304,0.025298,200.663259,32.000000,217.774617,200.099786,202.481938,181.355703,32.000000,176.096428,68.259846,61.754876,103.379581,33.620253,50.948657,58.480199,31.889116,17.780340,46.046047,59.592041,39.768969
54.744251,84.447965,161.093584,172.828837,101.925077,100.681009,29.563956,14.278890,160.798288,1.142253,83.820877,55.522384,170.850794,161.821830,168.767718,161.150211,87.603372,159.491066,-0.000691,-1.517285,32.000000,-235.727339,161.183533,-0.429723,27.544703,0.692551,471838.058630,0.950613,39.449875,21.754431,2.942206,0.050763,0.025567,200.153424,32.000000,218.233176,200.075418,200.210190,181.510407,32.000000,176.366344,68.248670,61.746965,103.397316,33.620253,50.931284,58.480199,31.764476,17.780340,46.045434,59.595906,39.577407
55.261049,84.447965,161.032247,172.828837,101.941051,100.684837,29.427766,14.284313,160.717579,1.142521,83.747518,55.430506,170.830725,161.756130,168.811033,161.087835,87.568440,159.477063,-0.000690,-1.517299,32.000000,-235.720605,161.236435,-0.429369,27.504709,0.697268,471999.798603,0.948759,39.776700,21.764836,2.960364,0.050915,0.018229,200.062143,32.000000,218.328521,199.483747,200.304884,182.075752,32.000000,175.366101,68.257853,61.749934,103.374177,33.620253,50.929475,58.480199,31.374847,17.780340,46.044476,59.592061,39.867795
54.570416,84.489626,161.015598,172.841169,101.966364,100.684829,29.900775,14.274181,160.717907,1.142526,83.736893,55.498019,170.843092,161.751218,168.805520,161.107039,87.572013,159.365559,-0.000691,-1.517917,32.000000,-235.731229,161.165934,-0.429678,27.502873,0.693797,471750.599083,0.949777,39.452820,21.719818,2.942658,0.056582,0.020428,200.592013,32.000000,217.809052,199.098841,202.929981,182.460383,32.000000,175.794308,68.229256,61.737457,103.354926,33.620253,50.914153,58.480199,31.835000,17.780340,46.056905,59.590832,39.776526
54.878457,84.518044,160.893649,172.842570,102.007674,100.687391,29.864234,14.275180,160.697822,1.142515,83.852281,55.487485,170.862974,161.753359,168.854553,161.052462,87.578770,159.393819,-0.000691,-1.519356,32.000000,-235.733344,161.172643,-0.429988,27.471192,0.687665,471563.461258,0.944491,38.956996,21.748740,2.914028,0.045282,0.025570,200.987631,32.000000,217.372075,199.586187,204.849560,181.810360,32.000000,175.845147,68.250218,61.733440,103.390315,33.620253,50.881486,58.480199,31.613712,17.780340,46.065224,59.591599,39.652022
54.430942,84.550876,160.975434,172.856864,102.047170,100.682318,29.635880,14.282457,160.742691,1.142483,83.927979,55.487778,170.883504,161.706479,168.754986,161.110263,87.553058,159.366163,-0.000692,-1.519422,32.000000,-235.720985,161.099484,-0.429929,27.416930,0.696985,471973.413573,0.942468,39.662063,21.697299,2.950602,0.049275,0.022967,201.005276,32.000000,217.615922,199.902006,203.656002,181.514245,32.000000,176.357980,68.254857,61.751524,103.362259,33.620253,50.893981,58.480199,31.908957,17.780340,46.064688,59.581194,39.864567
54.558274,84.550876,160.918259,172.856864,102.102539,100.679547,29.613776,14.283314,160.681768,1.142342,83.949162,55.540290,170.809841,161.656276,168.737486,161.042832,87.559260,159.422032,-0.000692,-1.519490,32.000000,-235.724882,161.130851,-0.429911,27.425611,0.693205,471848.064899,0.937944,39.393795,21.702677,2.931818,0.052717,0.017470,200.344141,32.000000,218.071481,200.254593,201.038962,181.276197,32.000000,176.255818,68.236604,61.742348,103.372346,33.620253,50.884179,58.480199,31.839556,17.780340,46.074443,59.588698,39.870216
54.417953,84.578742,160.971475,172.878446,102.090443,100.680783,29.629355,14.283171,160.687999,1.142091,83.910038,55.481507,170.793071,161.636395,168.809110,161.029325,87.618795,159.348757,-0.000693,-1.519499,32.000000,-235.724861,161.142782,-0.430299,27.393327,0.700992,472152.462409,0.953663,39.858066,21.716514,2.957425,0.050257,0.022664,200.016090,32.000000,218.486296,199.551727,199.337478,181.821389,32.000000,175.282148,68.274421,61.741069,103.388111,33.620253,50.857111,58.480199,31.690328,17.780340,46.082668,59.599919,39.767575
54.367641,84.586467,160.930248,172.895262,102.089529,100.676987,29.508912,14.282886,160.757665,1.141768,83.839288,55.521831,170.815053,161.734149,168.816219,161.106291,87.604760,159.449191,-0.000693,-1.519495,32.000000,-235.726949,161.109702,-0.430415,27.384489,0.698790,472061.296887,0.951925,39.735034,21.734299,2.949475,0.044645,0.022821,200.293047,32.000000,218.232962,199.173399,201.981515,182.272800,32.000000,175.535123,68.294400,61.779643,103.381110,33.620253,50.882724,58.480199,31.980519,17.780340,46.084616,59.590655,39.770070
54.533544,84.577087,160.969631,172.905352,102.111401,100.674452,29.608054,14.283171,160.620173,1.141790,83.780400,55.559640,170.891243,161.753683,168.809014,161.068603,87.555476,159.300438,-0.000693,-1.519662,32.000000,-235.724861,161.179166,-0.430304,27.391596,0.701799,472062.345314,0.954172,39.898496,21.643301,2.958058,0.049088,0.015566,200.932129,32.000000,217.540372,199.389948,204.185781,182.010648,32.000000,175.355447,68.275145,61.730485,103.358245,33.620253,50.868110,58.480199,31.459246,17.780340,46.084156,59.594972,39.741824
54.550552,84.577087,160.893816,172.905352,102.092483,100.674361,29.762042,14.274609,160.666198,1.141996,83.799064,55.486914,170.901504,161.702056,168.784226,161.088724,87.535981,159.352438,-0.000693,-1.520997,32.000000,-235.734734,161.021151,-0.430228,27.386324,0.702535,472109.693299,0.959013,39.954904,21.700457,2.960037,0.048948,0.021973,201.149704,32.000000,217.558082,199.849781,204.457439,181.590119,32.000000,176.203863,68.299081,61.736590,103.381820,33.620253,50.868416,58.480199,31.868478,17.780340,46.080757,59.590714,39.853269
54.484846,84.570741,160.943461,172.911518,102.148529,100.674322,29.795073,14.279746,160.629005,1.141988,83.891902,55.437960,170.927090,161.672773,168.753159,160.991185,87.542084,159.291299,-0.000694,-1.522150,32.000000,-235.730580,161.082251,-0.430405,27.399464,0.700219,472090.117400,0.952592,39.785122,21.685869,2.951754,0.046690,0.020306,200.649362,32.000000,217.952189,200.180878,202.067844,181.368172,32.000000,176.390819,68.285668,61.761624,103.376635,33.620253,50.868191,58.480199,31.878025,17.780340,46.078300,59.595415,39.776233
55.122407,84.568810,160.854223,172.917124,102.208799,100.674345,29.805203,14.283456,160.621439,1.142192,83.894803,55.468310,170.834563,161.669143,168.771224,160.957248,87.549463,159.301213,-0.000693,-1.522138,32.000000,-235.726378,161.063935,-0.430507,27.444494,0.699816,472119.257425,0.947341,39.768701,21.727696,2.949444,0.042756,0.027249,200.147759,32.000000,218.437246,199.921912,199.753401,181.583873,32.000000,176.090534,68.294572,61.754255,103.391072,33.620253,50.848632,58.480199,31.534323,17.780340,46.077219,59.597746,39.711156
54.804538,84.572672,160.944047,172.910678,102.213328,100.670498,29.608947,14.281316,160.612924,1.142203,83.842636,55.499469,170.836212,161.677932,168.832951,160.996667,87.577635,159.317518,-0.000693,-1.523906,32.000000,-235.728847,160.986415,-0.430258,27.459941,0.700563,472133.033652,0.947517,39.825821,21.695335,2.953912,0.039908,0.010864,200.177217,32.000000,218.450756,199.301335,200.781432,182.151572,32.000000,175.464272,68.300988,61.759464,103.343677,33.620253,50.852402,58.480199,31.980623,17.780340,46.076740,59.577830,39.825242
54.515784,84.572672,160.820364,172.910678,102.172400,100.669022,29.706609,14.284883,160.600965,1.141980,83.752288,55.517819,170.876855,161.643165,168.801306,160.976439,87.554118,159.345899,-0.000692,-1.525669,32.000000,-235.722165,161.056389,-0.430044,27.471375,0.690454,471780.192106,0.935267,39.210506,21.692214,2.918128,0.048242,0.024085,200.740835,32.000000,217.691377,199.152193,203.192004,182.240582,32.000000,175.147933,68.274040,61.744877,103.363700,33.620253,50.828471,58.480199,31.925678,17.780340,46.077472,59.593703,39.725609
54.475754,84.575983,160.920294,172.904792,102.197383,100.674146,29.489510,14.282029,160.682771,1.142161,83.785064,55.798905,170.928457,161.637048,168.845946,161.030302,87.536577,159.306968,-0.000691,-1.525671,32.000000,-235.725183,160.977013,-0.429443,27.570353,0.694679,471880.638796,0.947389,39.519502,21.671047,2.936692,0.051424,0.024731,201.141910,32.000000,217.369604,199.663780,204.978014,181.675898,32.000000,176.016714,68.279711,61.745982,103.368829,33.620253,50.827147,58.480199,31.552458,17.780340,46.078033,59.593202,39.750628
54.819500,84.586467,160.903094,172.898345,102.225765,100.681827,29.619775,14.279461,160.723677,1.142348,83.669835,55.711707,170.897705,161.684233,168.797581,161.135788,87.530802,159.324642,-0.000692,-1.525672,32.000000,-235.728243,161.150493,-0.429480,27.570248,0.697773,472071.849158,0.949707,39.797862,21.706751,2.949978,0.046027,0.019414,201.067629,32.000000,217.685540,200.140472,203.199460,181.160806,32.000000,176.419507,68.238289,61.741113,103.346383,33.620253,50.855138,58.480199,31.733703,17.780340,46.080841,59.586180,39.845345
54.859279,84.536253,161.023416,172.882650,102.258404,100.691356,29.701956,14.280031,160.739284,1.142434,83.675232,55.583790,170.858327,161.791489,168.779002,161.062855,87.536619,159.422667,-0.000691,-1.525680,32.000000,-235.729148,161.092326,-0.429049,27.573185,0.696253,472154.103255,0.957520,39.839851,21.707572,2.953980,0.051195,0.018217,200.390613,32.000000,218.343158,199.943329,200.718503,181.459345,32.000000,176.606094,68.234217,61.765504,103.359686,33.620253,50.849628,58.480199,31.719491,17.780340,46.080381,59.593910,39.830158
54.798435,84.536253,160.935812,172.882650,102.291509,100.703397,29.777330,14.284883,160.742992,1.142346,83.651546,55.491341,170.827567,161.726685,168.804137,161.071130,87.561244,159.385403,-0.000690,-1.525694,32.000000,-235.720526,161.203232,-0.428819,27.583518,0.691628,472034.298449,0.946899,39.518905,21.720937,2.935143,0.049405,0.027895,200.292661,32.000000,218.373649,199.521654,199.711947,181.964715,32.000000,175.599081,68.227298,61.766074,103.344745,33.620253,50.857369,58.480199,31.750042,17.780340,46.064183,59.584724,39.842850
54.501617,84.475831,160.919530,172.848736,102.336194,100.705913,29.780279,14.279175,160.683676,1.142350,83.637286,55.599015,170.865784,161.695530,168.834984,161.053850,87.603851,159.392264,-0.000691,-1.525696,32.000000,-235.730168,161.155102,-0.428704,27.571743,0.691484,471982.295776,0.943507,39.430439,21.757213,2.935208,0.045504,0.026882,200.640298,32.000000,218.093637,199.019750,202.204404,182.219139,32.000000,175.460733,68.252942,61.776832,103.354660,33.620253,50.844061,58.480199,31.826746,17.780340,46.044753,59.579148,39.811522
54.612619,84.497903,160.937816,172.840888,102.395250,100.705934,29.729608,14.281601,160.697706,1.142135,83.680356,55.588446,170.855330,161.679359,168.844280,161.032807,87.545820,159.338535,-0.000692,-1.525677,32.000000,-235.732167,161.024390,-0.428422,27.579007,0.691767,472022.755675,0.942369,39.488955,21.716588,2.936869,0.051737,0.013903,201.096569,32.000000,217.497685,199.279138,204.323078,182.087400,32.000000,175.388943,68.249996,61.723996,103.353950,33.620253,50.855545,58.480199,31.876324,17.780340,46.051072,59.591048,39.617392
54.604620,84.518044,160.956537,172.848176,102.468766,100.704635,29.639117,14.279175,160.704760,1.142182,83.772175,55.517309,170.857968,161.656868,168.812596,161.010987,87.566333,159.294320,-0.000691,-1.527421,32.000000,-235.734429,161.050680,-0.428266,27.584751,0.695903,472029.300543,0.947748,39.714706,21.676927,2.952564,0.042443,0.025011,201.271924,32.000000,217.462620,199.714766,204.334529,181.543115,32.000000,176.077718,68.279553,61.723613,103.364919,33.620253,50.817300,58.480199,31.442043,17.780340,46.050514,59.589809,39.856937
54.617998,84.518044,160.974637,172.848176,102.511877,100.698274,29.545875,14.282029,160.744060,1.142275,83.886858,55.445929,170.835108,161.720732,168.765427,161.062572,87.579297,159.341086,-0.000691,-1.529186,32.000000,-235.726166,161.107866,-0.428371,27.605181,0.694344,472111.176692,0.947314,39.629618,21.711886,2.946898,0.047669,0.025327,200.465226,32.000000,217.946214,200.037858,201.751429,181.236298,32.000000,176.583465,68.287281,61.762830,103.354095,33.620253,50.861460,58.480199,31.871035,17.780340,46.056269,59.588589,39.733826
55.267564,84.539288,160.918562,172.850138,102.497461,100.688082,29.486106,14.280174,160.716873,1.142570,83.865226,55.504988,170.805085,161.651995,168.789063,161.031869,87.594594,159.382489,-0.000691,-1.529774,32.000000,-235.735725,161.103727,-0.428375,27.552257,0.694405,472095.864346,0.950393,39.657476,21.672384,2.947672,0.051885,0.021171,200.112268,32.000000,218.370436,199.669899,199.656126,181.496018,32.000000,176.130025,68.276614,61.742860,103.364333,33.620253,50.803774,58.480199,31.966234,17.780340,46.062384,59.588904,39.583497
54.606204,84.564947,160.927662,172.864151,102.483768,100.682967,29.647250,14.283742,160.683667,1.142884,83.767246,55.479804,170.810740,161.838264,168.811522,161.082375,87.631705,159.416746,-0.000692,-1.531540,32.000000,-235.724126,161.087552,-0.428322,27.524588,0.693736,472034.248057,0.953078,39.644570,21.679506,2.947282,0.046974,0.025188,200.263450,32.000000,218.396930,198.999648,201.163374,182.138321,32.000000,175.825239,68.247587,61.746712,103.353276,33.620253,50.840672,58.480199,31.878061,17.780340,46.069895,59.581656,39.879607
54.738256,84.558601,160.978558,172.870037,102.458620,100.679066,29.612773,14.284598,160.615062,1.142747,83.763565,55.567239,170.863686,161.643369,168.786985,161.125442,87.564204,159.441762,-0.000691,-1.533295,32.000000,-235.720811,161.111088,-0.428470,27.501168,0.686120,471644.129014,0.942743,39.042091,21.681988,2.911628,0.041850,0.028948,200.866409,32.000000,217.630423,199.129399,203.630232,182.028845,32.000000,175.139828,68.251429,61.721669,103.324092,33.620253,50.815906,58.480199,31.886447,17.780340,46.069412,59.584773,39.857597
54.912012,84.558601,160.944717,172.870037,102.432296,100.667565,29.528528,14.274609,160.716047,1.142505,83.790076,55.515503,170.887822,161.726851,168.836926,161.106326,87.565583,159.283387,-0.000692,-1.533877,32.000000,-235.733259,161.130956,-0.428726,27.459154,0.695720,471930.923389,0.950007,39.702851,21.659584,2.947058,0.037675,0.012827,201.126477,32.000000,217.539088,199.434685,204.851025,181.836173,32.000000,176.011151,68.265502,61.749681,103.346212,33.620253,50.845629,58.480199,31.690845,17.780340,46.066939,59.587134,39.638522
54.250260,84.557498,160.926984,172.874802,102.432027,100.653615,29.709111,14.276178,160.732326,1.142602,83.877787,55.430494,170.938641,161.775890,168.809142,161.016628,87.527524,159.349763,-0.000691,-1.535638,32.000000,-235.729067,161.029084,-0.428846,27.373946,0.694696,471964.820125,0.948563,39.569229,21.737823,2.940878,0.043709,0.026210,200.822872,32.000000,217.725184,199.957545,202.848988,181.016695,32.000000,176.240675,68.253250,61.733981,103.322796,33.620253,50.819737,58.480199,31.889962,17.780340,46.066103,59.587586,39.755983
54.519445,84.559429,160.913942,172.877885,102.405862,100.642201,29.817335,14.277891,160.642677,1.142530,83.936258,55.516674,170.849914,161.722303,168.775418,161.045558,87.547133,159.331071,-0.000691,-1.537414,32.000000,-235.729321,161.066365,-0.429091,27.408276,0.693202,471814.290057,0.947884,39.402111,21.668437,2.930956,0.050676,0.020034,200.202199,32.000000,218.314786,199.953992,200.251444,181.307643,32.000000,176.481838,68.249766,61.736755,103.294539,33.620253,50.828232,58.480199,31.962944,17.780340,46.066216,59.584449,39.826930
54.672189,84.588123,160.961819,172.887975,102.386693,100.628217,29.636893,14.280031,160.693522,1.142419,83.830310,55.594673,170.832579,161.701280,168.809534,161.014777,87.592914,159.353453,-0.000692,-1.539186,32.000000,-235.729475,161.039300,-0.428606,27.390966,0.704173,472170.814734,0.954504,40.039650,21.735005,2.966382,0.045069,0.022559,200.117655,32.000000,218.353613,199.308778,200.051785,181.880646,32.000000,175.842841,68.273230,61.749089,103.282414,33.620253,50.804889,58.480199,31.537412,17.780340,46.065726,59.585708,39.859431
54.876586,84.588123,160.936031,172.887975,102.452618,100.619331,29.472137,14.282029,160.674763,1.142524,83.661161,55.814012,170.876739,161.723016,168.823205,161.069254,87.569663,159.402627,-0.000691,-1.540958,32.000000,-235.722724,161.136746,-0.428779,27.424903,0.699500,471939.771993,0.945828,39.781081,21.707367,2.951496,0.046459,0.018421,200.535233,32.000000,217.956417,199.116664,202.630404,182.149250,32.000000,175.458600,68.252290,61.726727,103.256372,33.620253,50.829939,58.480199,31.737569,17.780340,46.074230,59.592297,39.761413
54.866965,84.579570,161.037145,172.890497,102.481113,100.609293,29.395009,14.276178,160.723664,1.142531,83.587552,55.687957,170.892128,161.809984,168.854675,161.134135,87.584078,159.407877,-0.000691,-1.542136,32.000000,-235.731198,161.175274,-0.429168,27.462170,0.698021,471744.202832,0.948628,39.662399,21.671200,2.944126,0.049128,0.022890,201.024579,32.000000,217.501109,199.342077,204.573397,182.023157,32.000000,175.893914,68.241622,61.714300,103.274130,33.620253,50.807368,58.480199,31.969433,17.780340,46.071095,59.586790,39.831552
55.207759,84.544530,160.990927,172.882650,102.497155,100.606576,29.827835,14.278034,160.768993,1.142510,83.647886,55.753488,170.927430,161.768121,168.817678,161.159459,87.541317,159.466213,-0.000692,-1.542155,32.000000,-235.727539,161.122471,-0.428905,27.437282,0.694235,471639.974305,0.949978,39.465673,21.715566,2.932690,0.048808,0.013342,201.033191,32.000000,217.617323,199.855959,203.977720,181.277220,32.000000,176.042375,68.233657,61.741054,103.319575,33.620253,50.845629,58.480199,31.528925,17.780340,46.059671,59.585246,39.877920
54.788258,84.495420,161.072025,172.853501,102.500000,100.607835,29.529354,14.279461,160.796570,1.142502,83.710495,55.806083,170.913601,161.900702,168.806427,161.181748,87.591885,159.530651,-0.000692,-1.542154,32.000000,-235.732013,161.229788,-0.428566,27.524641,0.693746,471559.072566,0.952538,39.466366,21.703404,2.935047,0.046179,0.017350,200.366334,32.000000,218.068640,200.048463,201.099789,181.330765,32.000000,176.403231,68.250225,61.773674,103.296178,33.620253,50.834328,58.480199,31.735803,17.780340,46.059165,59.588373,39.839696
54.741858,84.495420,161.063339,172.853501,102.534001,100.611661,29.374092,14.278890,160.808911,1.142508,83.655157,55.723319,170.807216,161.759842,168.799408,161.272282,87.572993,159.441441,-0.000693,-1.543334,32.000000,-235.724552,161.160038,-0.428429,27.527421,0.689532,471403.974131,0.932299,39.104524,21.771207,2.916092,0.038578,0.023162,200.046999,32.000000,218.296763,199.717876,199.512722,181.589763,32.000000,175.793766,68.238661,61.749449,103.278414,33.620253,50.866472,58.480199,31.808695,17.780340,46.043267,59.593349,39.830671
54.789545,84.483832,161.050902,172.841169,102.566349,100.619326,29.267502,14.278747,160.869730,1.142266,83.503239,55.753227,170.829986,161.867852,168.866261,161.167507,87.583708,159.461540,-0.000694,-1.544504,32.000000,-235.727154,161.169358,-0.428540,27.555115,0.693203,471469.643625,0.949478,39.457914,21.748292,2.939900,0.042925,0.017204,200.219583,32.000000,218.269627,199.150853,201.434434,182.102945,32.000000,175.587686,68.253286,61.736531,103.266977,33.620253,50.832976,58.480199,31.761501,17.780340,46.039079,59.581823,39.844244
55.365814,84.456242,161.128310,172.827155,102.605737,100.626995,29.614038,14.280174,160.773258,1.142281,83.609764,55.606673,170.881642,161.836328,168.819537,161.108306,87.539278,159.420524,-0.000694,-1.544515,32.000000,-235.729661,161.185959,-0.428395,27.590783,0.693748,471546.924972,0.955415,39.502579,21.728898,2.942234,0.047065,0.028070,200.832981,32.000000,217.585542,199.286839,203.935086,182.055074,32.000000,175.592148,68.270656,61.716322,103.272844,33.620253,50.885488,58.480199,31.414123,17.780340,46.029878,59.591707,39.784817
54.587311,84.473072,160.993298,172.819027,102.538981,100.630816,29.922015,14.279175,160.745946,1.142418,83.739981,55.612010,170.860207,161.804009,168.837975,161.157179,87.538122,159.381980,-0.000694,-1.542935,32.000000,-235.729184,161.122144,-0.428056,27.596054,0.692400,471522.078815,0.958031,39.445087,21.726811,2.939446,0.047059,0.032584,201.050981,32.000000,217.483179,199.725863,204.565007,181.490273,32.000000,175.974218,68.257523,61.715658,103.290079,33.620253,50.810832,58.480199,31.905506,17.780340,46.029274,59.589347,39.837495
54.644615,84.473072,160.987364,172.819027,102.524873,100.639689,29.704419,14.281601,160.737912,1.142571,83.835295,55.577725,170.893976,161.758639,168.720706,161.147218,87.561332,159.406444,-0.000695,-1.543676,32.000000,-235.722824,161.064364,-0.427638,27.583911,0.684133,471303.844027,0.936095,38.865193,21.753634,2.910249,0.051428,0.026587,200.723363,32.000000,217.763014,200.151766,202.233346,181.241974,32.000000,176.491412,68.264060,61.727275,103.316478,33.620253,50.833161,58.480199,31.868086,17.780340,46.033945,59.580840,39.856497
55.107248,84.526045,160.891643,172.828276,102.488296,100.658631,29.537245,14.282886,160.638192,1.142730,83.883298,55.537912,170.801022,161.808372,168.763722,161.094231,87.546056,159.330678,-0.000696,-1.545291,32.000000,-235.727769,161.128139,-0.427256,27.598178,0.693910,471754.910314,0.940938,39.629204,21.738241,2.949281,0.041397,0.012366,200.104145,32.000000,218.197176,200.085216,199.897161,181.386585,32.000000,176.189323,68.277481,61.716496,103.330221,33.620253,50.784467,58.480199,31.752664,17.780340,46.049943,59.579237,39.824362
54.809623,84.558877,160.961387,172.838927,102.422710,100.672578,29.600352,14.272468,160.650656,1.142851,83.837001,55.502642,170.790439,161.675772,168.819158,161.076805,87.577675,159.304426,-0.000696,-1.547041,32.000000,-235.738186,161.001226,-0.426979,27.554328,0.693483,471721.916080,0.946833,39.573928,21.725534,2.946079,0.042375,0.012334,200.097911,32.000000,218.404054,199.245501,200.294687,182.017864,32.000000,175.724072,68.263996,61.711286,103.328541,33.620253,50.822237,58.480199,31.751105,17.780340,46.059682,59.580063,39.656424
55.199795,84.592261,160.885710,172.842010,102.423650,100.686533,29.465420,14.280888,160.681303,1.142685,83.730140,55.560930,170.784970,161.815183,168.816661,161.086366,87.548579,159.371939,-0.000698,-1.548804,32.000000,-235.725669,161.058919,-0.427152,27.559443,0.686772,471665.354272,0.943788,39.182263,21.708277,2.919609,0.048763,0.027104,200.648268,32.000000,217.570320,199.179998,203.131910,182.159437,32.000000,175.296111,68.258719,61.713512,103.307940,33.620253,50.777218,58.480199,32.022882,17.780340,46.059192,59.598021,39.735367
54.788185,84.592261,160.989715,172.842010,102.425815,100.700474,29.470432,14.282600,160.621890,1.142912,83.760184,55.659780,170.874929,161.791610,168.826240,161.103235,87.540492,159.404178,-0.000696,-1.550551,32.000000,-235.725759,161.094895,-0.427206,27.576857,0.692286,471869.510390,0.947556,39.500815,21.665383,2.936736,0.041757,0.018399,201.106665,32.000000,217.368646,199.423204,204.680125,182.046280,32.000000,175.954591,68.264820,61.711698,103.346718,33.620253,50.823525,58.480199,31.769070,17.780340,46.069166,59.598286,39.799857
54.546487,84.584536,160.969150,172.842570,102.480525,100.709350,29.981039,14.277035,160.767014,1.142662,83.840658,55.656976,170.882174,161.749504,168.768952,161.092291,87.561020,159.424241,-0.000697,-1.551389,32.000000,-235.729194,161.189999,-0.427303,27.560098,0.686790,471830.539284,0.944775,39.159875,21.723473,2.914607,0.046173,0.016577,201.022866,32.000000,217.551123,200.030053,203.691893,181.203658,32.000000,176.247752,68.284140,61.723626,103.348517,33.620253,50.786589,58.480199,31.707941,17.780340,46.066294,59.595710,39.751508
54.836985,84.579018,161.093650,172.832200,102.500372,100.713181,29.716847,14.282029,160.729024,1.142660,83.715938,55.782174,170.891280,161.814204,168.766140,161.198007,87.553038,159.367531,-0.000698,-1.551385,32.000000,-235.726822,161.125161,-0.427437,27.534711,0.692370,472128.397401,0.952480,39.554825,21.745402,2.938402,0.043395,0.021692,200.334974,32.000000,218.264439,199.860790,200.777967,181.473801,32.000000,176.249931,68.261881,61.730945,103.349860,33.620253,50.853600,58.480199,31.744612,17.780340,46.064107,59.578204,39.863540
54.857866,84.526045,161.049174,172.824072,102.448264,100.720748,29.655637,14.284027,160.706670,1.142820,83.686724,55.770690,170.831686,161.805761,168.823191,161.173602,87.581875,159.526893,-0.000699,-1.553125,32.000000,-235.729578,161.188181,-0.427381,27.507436,0.696018,472248.024047,0.940841,39.780074,21.733488,2.951045,0.047733,0.023457,200.076293,32.000000,218.320530,199.372302,199.770303,181.838356,32.000000,175.814018,68.292606,61.734254,103.369806,33.620253,50.806325,58.480199,31.386404,17.780340,46.063639,59.587193,39.863100
