OSU 80 Ton Compressor Load Stand
54.624627,84.526045,161.106002,172.824072,102.429091,100.730885,29.575818,14.278890,160.762658,1.142963,83.560128,55.748497,170.829112,161.895074,168.815387,161.194867,87.582197,159.472946,-0.000699,-1.553740,32.000000,-235.729634,161.167869,-0.427306,27.479663,0.693263,472120.028088,0.943755,39.494640,21.717120,2.937682,0.048824,0.019589,200.307350,32.000000,218.042798,199.079385,201.756062,182.268286,32.000000,175.120578,68.295552,61.749795,103.341371,33.620253,50.857922,58.480199,31.850375,17.780340,46.046568,59.585147,39.813577
55.387495,84.486867,161.024439,172.805013,102.446027,100.738522,29.547338,14.280317,160.798734,1.142963,83.609620,55.749761,170.863441,161.923580,168.808755,161.187330,87.551735,159.543098,-0.000699,-1.553715,32.000000,-235.728207,161.262460,-0.427196,27.439616,0.693449,472021.429033,0.945259,39.421589,21.756689,2.935754,0.055561,0.027351,200.944002,32.000000,217.604426,199.122195,204.226403,182.170337,32.000000,175.486863,68.292735,61.715108,103.333005,33.620253,50.817226,58.480199,31.721591,17.780340,46.033777,59.597834,39.738375
55.168451,84.473072,161.137569,172.790439,102.485837,100.746135,29.631731,14.284883,160.813270,1.142966,83.647325,55.848704,170.811983,161.829781,168.795231,161.221885,87.544819,159.564152,-0.000699,-1.553710,32.000000,-235.723640,161.143679,-0.427440,27.451653,0.697594,472190.532968,0.952314,39.646177,21.733217,2.949329,0.043230,0.015294,201.037759,32.000000,217.454131,199.757608,204.687907,181.305461,32.000000,175.806597,68.280161,61.720035,103.364946,33.620253,50.861807,58.480199,31.497767,17.780340,46.028893,59.583367,39.849600
54.843212,84.486315,161.113418,172.784834,102.469937,100.755008,29.621926,14.279175,160.869995,1.142344,83.588039,55.804498,170.841274,161.979533,168.747354,161.275827,87.523192,159.530692,-0.000700,-1.555476,32.000000,-235.729512,161.381403,-0.427291,27.450631,0.688018,471832.699669,0.938918,38.875123,21.793783,2.907235,0.057427,0.023469,200.513021,32.000000,217.972866,199.888108,201.715876,181.296284,32.000000,176.490424,68.267974,61.718648,103.354481,33.620253,50.871801,58.480199,31.640660,17.780340,46.028308,59.595592,39.721941
55.027089,84.486315,161.244604,172.784834,102.534430,100.766416,29.753308,14.279175,160.923929,1.141941,83.592004,55.758203,170.796913,161.912977,168.789454,161.368399,87.590167,159.576400,-0.000700,-1.557254,32.000000,-235.729348,161.266539,-0.427262,27.459128,0.691125,471979.045651,0.940336,39.070681,21.809731,2.920828,0.039978,0.037016,200.042018,32.000000,218.314736,199.982566,199.819499,181.409324,32.000000,176.190321,68.281623,61.734080,103.408700,33.620253,50.900255,58.480199,31.563128,17.780340,46.031873,59.592622,39.772858
55.177378,84.436102,161.135694,172.772502,102.530245,100.770304,29.719173,14.274894,160.851658,1.141752,83.601478,55.641353,170.792228,161.892220,168.809384,161.289636,87.596411,159.573588,-0.000702,-1.559012,32.000000,-235.733957,161.258669,-0.427398,27.467914,0.695507,472250.133340,0.946840,39.395948,21.817003,2.937709,0.044281,0.020120,200.129467,32.000000,218.416798,199.204798,200.573486,182.098440,32.000000,175.355571,68.269321,61.715815,103.402057,33.620253,50.872425,58.480199,31.777268,17.780340,46.015583,59.585275,39.840943
54.780028,84.426997,161.191560,172.753723,102.502364,100.772950,29.616040,14.281459,160.886497,1.141734,83.633554,55.647755,170.828900,161.899111,168.812562,161.268983,87.534673,159.571664,-0.000701,-1.560745,32.000000,-235.726245,161.209759,-0.427134,27.499018,0.693428,472078.505292,0.939335,39.219370,21.769638,2.930277,0.047565,0.024830,200.621032,32.000000,217.686855,199.057663,203.410327,182.342344,32.000000,175.129513,68.260388,61.714774,103.404095,33.620253,50.880923,58.480199,31.704458,17.780340,46.012109,59.584783,39.853415
54.642023,84.482453,161.051795,172.758768,102.542853,100.780552,29.631430,14.276321,160.807650,1.141876,83.767347,55.596485,170.838398,161.963955,168.795964,161.285359,87.511905,159.494864,-0.000701,-1.562510,32.000000,-235.730891,161.258464,-0.427282,27.509613,0.690683,471939.599540,0.937544,39.025167,21.762188,2.920322,0.053817,0.018235,200.960658,32.000000,217.463468,199.552159,204.826154,181.754770,32.000000,175.368593,68.276819,61.708286,103.436832,33.620253,50.871702,58.480199,31.948943,17.780340,46.011473,59.591353,39.748647
54.918077,84.482453,161.116990,172.758768,102.483498,100.788209,29.577404,14.281887,160.828415,1.142214,83.915034,55.660528,170.865295,161.803294,168.718073,161.209924,87.538858,159.485901,-0.000702,-1.563108,32.000000,-235.727620,161.235967,-0.427382,27.516956,0.695458,472268.100264,0.948249,39.397411,21.823099,2.942524,0.046947,0.026366,200.974166,32.000000,217.580590,199.998743,203.068598,181.273179,32.000000,176.444995,68.281085,61.702108,103.441748,33.620253,50.854571,58.480199,31.634815,17.780340,46.028217,59.591166,39.815191
54.601851,84.528804,161.065789,172.768578,102.445967,100.797066,29.644493,14.280602,160.795587,1.142353,83.893992,55.614086,170.809492,161.898744,168.694969,161.210107,87.527514,159.484943,-0.000703,-1.563132,32.000000,-235.721692,161.314793,-0.427380,27.574470,0.696647,472492.048472,0.950564,39.585809,21.812914,2.947398,0.049938,0.018894,200.293390,32.000000,218.158762,200.189656,200.427646,181.094356,32.000000,176.250169,68.276131,61.702563,103.449770,33.620253,50.829707,58.480199,31.757703,17.780340,46.042153,59.585039,39.777700
55.305070,84.573500,161.043101,172.798006,102.472930,100.811025,29.715830,14.285454,160.779846,1.142207,83.834702,55.674005,170.737621,161.910121,168.781514,161.211373,87.538789,159.457310,-0.000703,-1.564313,32.000000,-235.724544,161.263029,-0.427356,27.564688,0.693055,472330.579247,0.947161,39.320138,21.782115,2.933770,0.050574,0.016345,200.182082,32.000000,218.420307,199.368622,199.773510,181.964665,32.000000,175.617191,68.296060,61.728097,103.462044,33.620253,50.824501,58.480199,31.399485,17.780340,46.055605,59.590635,39.736027
54.837752,84.557774,161.089771,172.806415,102.505558,100.819935,29.757151,14.275322,160.797008,1.141820,83.711413,55.771569,170.816462,161.852356,168.785169,161.235467,87.586708,159.426283,-0.000703,-1.564322,32.000000,-235.732218,161.257629,-0.427290,27.638619,0.695798,472622.038625,0.951170,39.670907,21.793049,2.949823,0.049316,0.022049,200.479436,32.000000,217.989604,199.217850,202.355297,182.139324,32.000000,175.008912,68.262710,61.697419,103.452819,33.620253,50.805392,58.480199,31.718711,17.780340,46.055131,59.588334,39.841970
54.661344,84.557774,161.147124,172.806415,102.493337,100.826322,29.790055,14.283742,160.858218,1.141707,83.671993,55.712252,170.791008,161.826845,168.828683,161.232152,87.567109,159.399443,-0.000705,-1.564355,32.000000,-235.724126,161.280080,-0.427468,27.636940,0.686709,472354.216024,0.935983,39.040461,21.769913,2.911905,0.051059,0.017765,201.027927,32.000000,217.580778,199.258431,204.324843,182.183124,32.000000,175.433383,68.279184,61.680497,103.476687,33.620253,50.858488,58.480199,31.786551,17.780340,46.049728,59.600657,39.798683
55.510086,84.550876,161.213518,172.805294,102.543611,100.840280,29.811986,14.279318,160.864091,1.141668,83.696558,55.605492,170.860577,161.874785,168.799914,161.177042,87.548650,159.485128,-0.000705,-1.564962,32.000000,-235.729697,161.287567,-0.427459,27.623198,0.691326,472527.868310,0.943412,39.472657,21.708676,2.937571,0.042039,0.018045,201.146869,32.000000,217.305497,199.836421,204.404434,181.446437,32.000000,176.054262,68.262925,61.675005,103.488101,33.620253,50.828120,58.480199,31.720949,17.780340,46.047078,59.591914,39.740943
54.880971,84.523838,161.121814,172.797166,102.542242,100.859350,29.754371,14.280317,160.879145,1.141369,83.781889,55.690796,170.861411,161.948865,168.750003,161.273709,87.548839,159.506858,-0.000704,-1.565565,32.000000,-235.730010,161.284160,-0.427218,27.597549,0.694010,472688.826045,0.945742,39.642502,21.716752,2.948100,0.044872,0.027124,200.501829,32.000000,217.947109,200.099274,201.279766,181.212894,32.000000,176.106277,68.261778,61.693964,103.480701,33.620253,50.849504,58.480199,31.627648,17.780340,46.038124,59.587429,39.852682
54.582185,84.513905,161.142012,172.787076,102.549010,100.872064,29.586159,14.281459,160.977696,1.141127,83.805439,55.808893,170.780636,161.886713,168.775003,161.250730,87.602526,159.503592,-0.000704,-1.566727,32.000000,-235.727065,161.284160,-0.426936,27.546172,0.683384,472334.746438,0.929426,38.822242,21.771992,2.904220,0.044266,0.016906,200.183102,32.000000,218.263462,199.691276,199.612624,181.564190,32.000000,175.936269,68.284647,61.696060,103.499103,33.620253,50.846385,58.480199,31.742576,17.780340,46.037595,59.593782,39.828984
54.925417,84.513905,161.087029,172.787076,102.602797,100.882274,29.618545,14.278604,160.902765,1.141446,83.652324,55.806201,170.785019,161.986140,168.798800,161.339633,87.542921,159.568320,-0.000704,-1.566710,32.000000,-235.727460,161.261890,-0.426896,27.492592,0.692115,472719.299142,0.942981,39.397174,21.781128,2.935841,0.042638,0.017789,200.291907,32.000000,218.301480,199.227483,201.234783,181.971562,32.000000,175.226028,68.279148,61.698061,103.460113,33.620253,50.837551,58.480199,31.604406,17.780340,46.033953,59.581833,39.862439
54.893512,84.530735,161.180936,172.788197,102.532982,100.894938,29.584107,14.279318,160.908709,1.141577,83.627722,55.732681,170.829316,161.979839,168.794323,161.241092,87.566627,159.601355,-0.000704,-1.566705,32.000000,-235.727894,161.378935,-0.426727,27.456243,0.697578,472820.114247,0.954094,39.674984,21.726039,2.952282,0.045622,0.021920,200.959439,32.000000,217.661017,199.011090,203.614975,182.127105,32.000000,175.519340,68.281227,61.679203,103.445070,33.620253,50.822796,58.480199,31.310944,17.780340,46.038682,59.583033,39.808441
54.625647,84.522458,161.109785,172.782311,102.533612,100.910190,29.537330,14.272468,160.943209,1.141602,83.712032,55.612612,170.814792,161.959123,168.816704,161.340178,87.529613,159.522026,-0.000704,-1.566725,32.000000,-235.737367,161.284469,-0.426341,27.446539,0.694158,472802.555876,0.946663,39.344540,21.813417,2.932832,0.038148,0.018453,201.214253,32.000000,217.271617,199.632398,204.868858,181.492899,32.000000,175.675988,68.315729,61.669975,103.499346,33.620253,50.846465,58.480199,31.762129,17.780340,46.035572,59.584783,39.828984
55.171941,84.508939,161.211730,172.779228,102.521460,100.920399,29.530233,14.276178,160.932210,1.141735,83.751381,55.722719,170.856456,161.985834,168.756230,161.265496,87.518659,159.694854,-0.000704,-1.568485,32.000000,-235.730378,161.347733,-0.426413,27.403712,0.695999,472855.781834,0.948523,39.392020,21.803882,2.936248,0.042577,0.017205,200.884854,32.000000,217.809107,199.864149,202.413131,181.222884,32.000000,176.171508,68.293664,61.658631,103.489784,33.620253,50.875967,58.480199,31.740634,17.780340,46.035041,59.588875,39.863246
54.901927,84.508939,161.093683,172.779228,102.568700,100.925519,29.649927,14.279603,161.006240,1.141963,83.748215,55.732642,170.831344,161.850765,168.741877,161.281796,87.558165,159.607844,-0.000704,-1.570254,32.000000,-235.730559,161.273983,-0.426739,27.452099,0.699673,473127.838113,0.955224,39.641606,21.806863,2.949343,0.044718,0.024012,200.265283,32.000000,218.191658,200.004246,200.334648,181.150488,32.000000,176.078021,68.311349,61.680647,103.491059,33.620253,50.838056,58.480199,31.588317,17.780340,46.030274,59.584498,39.861706
54.797788,84.503145,161.192586,172.775304,102.536401,100.929299,28.201119,14.277320,160.968490,1.141815,83.660680,55.724998,170.778209,161.977515,168.793093,161.283098,87.573245,159.601153,-0.000704,-1.571445,32.000000,-235.733826,161.275126,-0.426606,27.472215,0.693851,472893.623870,0.945218,39.103207,21.891946,2.921988,0.047316,0.012228,200.159176,32.000000,218.424748,199.232101,200.036032,181.843259,32.000000,175.321578,68.311457,61.682013,103.488306,33.620253,50.868392,58.480199,31.314113,17.780340,46.027914,59.587714,39.856423
54.564820,84.489902,161.101523,172.762131,102.521165,100.933088,28.712431,14.281173,160.873954,1.141551,83.660548,55.675246,170.795287,161.921990,168.817302,161.348557,87.577177,159.645163,-0.000704,-1.571475,32.000000,-235.730792,161.210290,-0.426559,27.487452,0.695809,472981.876851,0.946496,39.362139,21.815127,2.934208,0.044583,0.020672,200.669403,32.000000,217.775640,198.995244,202.879145,182.224821,32.000000,175.546881,68.311406,61.697468,103.488575,33.620253,50.839392,58.480199,31.781683,17.780340,46.023221,59.584242,39.893107
55.240893,84.513629,161.130234,172.763253,102.534557,100.936829,29.593478,14.280745,160.916020,1.141455,83.723673,55.607732,170.817128,161.915526,168.824269,161.387733,87.510392,159.589560,-0.000704,-1.573199,32.000000,-235.727778,161.327173,-0.426732,27.546618,0.697123,473017.744122,0.997204,39.456470,21.797177,2.941589,0.053835,0.016940,201.058864,32.000000,217.377903,199.344512,204.498594,181.813062,32.000000,175.430203,68.340373,61.655841,103.484458,33.620253,50.865114,58.480199,31.768237,17.780340,46.022654,59.584596,39.857891
54.757009,84.513629,161.038379,172.763253,102.581229,100.940582,29.883457,14.275322,160.878563,1.141403,83.832451,55.532298,170.830483,161.879598,168.729819,161.136376,87.543849,159.548224,-0.000704,-1.574963,32.000000,-235.733857,161.254039,-0.426927,27.538278,0.699523,473134.656983,0.984005,39.667740,21.812120,2.952480,0.051806,0.023798,201.148385,32.000000,217.550388,199.770574,203.700178,181.370990,32.000000,176.296249,68.303320,61.657467,103.484183,33.620253,50.817917,58.480199,31.656782,17.780340,46.029525,59.581882,39.786064
54.407967,84.533770,161.047077,172.772502,102.595804,100.941874,29.776144,14.281316,160.887499,1.141380,83.870746,55.574028,170.815536,161.854924,168.754016,161.213265,87.611508,159.453824,-0.000702,-1.576387,32.000000,-235.723602,161.202274,-0.426936,27.563639,0.689118,472954.394596,0.942079,39.041931,21.855057,2.916865,0.047098,0.015478,200.317535,32.000000,217.933683,200.011359,201.148147,181.107586,32.000000,175.968970,68.317392,61.683804,103.504333,33.620253,50.823098,58.480199,31.656870,17.780340,46.035289,59.588176,39.817685
54.708562,84.561912,161.048638,172.782872,102.557370,100.935660,29.635967,14.276607,160.796168,1.141349,83.921905,55.660934,170.777188,161.833413,168.774906,161.155262,87.601025,159.422833,-0.000701,-1.577814,32.000000,-235.733884,161.247165,-0.427440,27.574942,0.695470,473162.217828,0.941958,39.506201,21.803869,2.940964,0.048931,0.024495,200.151694,32.000000,218.257059,199.448431,199.540869,181.961402,32.000000,175.709520,68.328194,61.693016,103.512002,33.620253,50.817392,58.480199,31.704373,17.780340,46.043571,59.584233,39.713577
54.808285,84.572672,161.030407,172.789878,102.615040,100.929310,29.454839,14.283456,160.902061,1.141428,83.780079,55.698484,170.809881,161.892953,168.796483,161.240830,87.580354,159.440131,-0.000700,-1.577831,32.000000,-235.724903,161.208494,-0.427140,27.599332,0.699634,473247.682682,0.952015,39.863183,21.695699,2.959991,0.037338,0.032871,200.347364,32.000000,218.081557,199.195671,201.556233,182.138894,32.000000,175.246147,68.321886,61.700906,103.486106,33.620253,50.828934,58.480199,31.379220,17.780340,46.043084,59.589819,39.729204
54.820063,84.572672,161.090120,172.789878,102.680731,100.928097,29.481669,14.283171,160.883470,1.141880,83.750631,55.615031,170.805941,161.937364,168.787682,161.194748,87.563431,159.502040,-0.000697,-1.577847,32.000000,-235.724697,161.239046,-0.426604,27.603030,0.695293,473116.280902,0.950806,39.601138,21.692878,2.943756,0.044034,0.007900,200.902287,32.000000,217.524031,199.097416,203.778950,182.113124,32.000000,175.343288,68.322889,61.660010,103.483456,33.620253,50.827665,58.480199,31.624279,17.780340,46.045970,59.580977,39.831258
54.536064,84.580673,161.056068,172.795204,102.691491,100.926508,29.689178,14.282315,160.829987,1.141685,83.814596,55.596956,170.823275,161.861143,168.802819,161.252075,87.511314,159.518324,-0.000697,-1.577861,32.000000,-235.728012,161.157426,-0.426418,27.567284,0.693244,473088.163271,0.954723,39.515897,21.720974,2.938067,0.049539,0.014844,201.250439,32.000000,217.271892,199.630141,204.635696,181.374871,32.000000,176.187182,68.287785,61.688746,103.533276,33.620253,50.839198,58.480199,31.648217,17.780340,46.048000,59.581971,39.832139
55.449531,84.571845,160.996853,172.801650,102.711684,100.918895,30.065116,14.285312,160.823014,1.141746,83.879668,55.733152,170.846623,161.787307,168.703459,161.184176,87.534287,159.452270,-0.000696,-1.577884,32.000000,-235.720753,161.143291,-0.426134,27.579033,0.693222,473109.813981,0.953619,39.504568,21.764468,2.938525,0.047861,0.029286,200.778568,32.000000,217.729555,200.023583,201.978454,181.145094,32.000000,175.955905,68.260643,61.667257,103.506732,33.620253,50.792709,58.480199,31.236177,17.780340,46.044773,59.589848,39.752022
54.971692,84.585364,161.122751,172.805013,102.680299,100.915882,29.920989,14.285312,160.837560,1.141681,83.805587,55.744035,170.796050,161.903290,168.738960,161.246434,87.566909,159.454555,-0.000694,-1.577898,32.000000,-235.722720,161.273002,-0.425705,27.546461,0.697817,473363.701588,0.952328,39.786275,21.823573,2.953203,0.047700,0.019889,200.243009,32.000000,218.118158,199.917966,199.975218,181.650245,32.000000,176.281702,68.291053,61.698326,103.532389,33.620253,50.842038,58.480199,31.683686,17.780340,46.044298,59.579266,39.802278
54.817235,84.585364,161.086561,172.805013,102.678351,100.915445,29.815746,14.285882,160.840092,1.141472,83.667908,55.690352,170.765602,161.921316,168.775606,161.222232,87.559761,159.523851,-0.000694,-1.577919,32.000000,-235.725100,161.240778,-0.425742,27.514439,0.684978,472789.566533,0.923465,38.900924,21.772252,2.903484,0.052818,0.020790,200.214903,32.000000,218.204488,199.241982,200.408532,181.943560,32.000000,175.388396,68.334795,61.680812,103.512991,33.620253,50.824087,58.480199,31.606453,17.780340,46.048059,59.591756,39.841090
55.382770,84.547289,161.023952,172.803051,102.655657,100.916731,29.698463,14.279461,160.848216,1.141157,83.650362,55.480233,170.831348,161.862530,168.813897,161.124216,87.571031,159.501431,-0.000692,-1.577896,32.000000,-235.730866,161.312346,-0.425754,27.471192,0.692677,472982.034787,0.936711,39.371569,21.740611,2.931013,0.045224,0.034713,200.791024,32.000000,217.612961,199.051090,202.921064,182.149315,32.000000,175.324477,68.334221,61.698673,103.516874,33.620253,50.837261,58.480199,31.693635,17.780340,46.035679,59.587193,39.877480
54.535177,84.527148,161.063631,172.797166,102.685848,100.915479,29.611831,14.281887,160.845249,1.140984,83.731174,55.566802,170.811908,161.866424,168.809709,161.270878,87.528073,159.598700,-0.000691,-1.577914,32.000000,-235.728932,161.264519,-0.425868,27.444074,0.695418,473076.804550,0.942898,39.519979,21.777498,2.938612,0.048640,0.020040,201.101035,32.000000,217.309983,199.439738,204.835850,181.678450,32.000000,175.577596,68.349927,61.667986,103.539756,33.620253,50.811325,58.480199,31.773664,17.780340,46.028878,59.596870,39.837348
54.710691,84.538184,161.034317,172.802491,102.654027,100.915464,29.695024,14.276178,160.750958,1.141230,83.895913,55.567104,170.803051,161.915037,168.759786,161.274949,87.521717,159.480519,-0.000691,-1.578540,32.000000,-235.730542,161.109194,-0.425896,27.425900,0.688609,472711.891975,0.936019,38.940054,21.756608,2.907474,0.050458,0.018059,201.156186,32.000000,217.447853,199.856328,203.375331,181.246262,32.000000,176.126472,68.343777,61.672263,103.530319,33.620253,50.826310,58.480199,31.747228,17.780340,46.028353,59.576552,39.825462
54.809735,84.538184,161.062127,172.802491,102.643878,100.912940,29.819237,14.275465,160.796497,1.141472,83.927804,55.585720,170.780851,161.838796,168.729695,161.186064,87.532559,159.520616,-0.000691,-1.579128,32.000000,-235.731256,161.169829,-0.425821,27.432141,0.700822,473211.075675,0.954603,39.733607,21.841296,2.953390,0.047858,0.013312,200.458710,32.000000,218.035105,200.120551,200.744979,181.221640,32.000000,176.476541,68.341848,61.690016,103.545760,33.620253,50.813092,58.480199,31.608810,17.780340,46.031287,59.590399,39.815558
54.421821,84.587019,160.982663,172.806695,102.595414,100.904061,29.829465,14.283171,160.790474,1.141845,83.955577,55.645407,170.740391,161.764287,168.790634,161.185621,87.596989,159.410625,-0.000689,-1.579705,32.000000,-235.728139,161.121571,-0.425936,27.414255,0.698800,473142.982762,0.948630,39.575360,21.796946,2.943379,0.048027,0.033221,200.111143,32.000000,218.353216,199.354057,199.649857,181.819446,32.000000,175.630097,68.353618,61.684698,103.539579,33.620253,50.817469,58.480199,31.540423,17.780340,46.046061,59.587478,39.743878
54.707193,84.616817,160.968926,172.815664,102.564825,100.895029,29.540302,14.280745,160.783962,1.142034,83.864072,55.617315,170.764132,161.793996,168.783460,161.111485,87.590185,159.450968,-0.000688,-1.581490,32.000000,-235.726959,161.172825,-0.426035,27.434947,0.697400,473058.415025,0.942796,39.480014,21.803312,2.938568,0.046022,0.021357,200.461165,32.000000,218.057655,198.979895,201.905701,182.259690,32.000000,175.256148,68.347704,61.690471,103.542078,33.620253,50.776834,58.480199,31.684510,17.780340,46.054920,59.589504,39.791787
54.541689,84.645235,160.871789,172.826314,102.603223,100.891066,29.542687,14.274466,160.765752,1.142090,83.894006,55.553696,170.801446,161.776299,168.789894,161.150514,87.532813,159.413837,-0.000689,-1.581518,32.000000,-235.739958,161.179435,-0.425862,27.436731,0.702828,473161.115048,0.949818,39.903031,21.691674,2.958054,0.051637,0.018982,200.979642,32.000000,217.453436,199.199727,204.152335,182.105075,32.000000,175.091237,68.353209,61.672971,103.512870,33.620253,50.803561,58.480199,31.593275,17.780340,46.054494,59.592032,39.737935
54.543305,84.645235,160.948346,172.826314,102.567256,100.884660,29.557639,14.274181,160.684402,1.142165,83.913221,55.514426,170.831495,161.744367,168.754342,161.150554,87.528098,159.363110,-0.000688,-1.581553,32.000000,-235.734343,161.107849,-0.425840,27.434134,0.698356,473021.009250,0.953655,39.657362,21.715796,2.942372,0.037397,0.028642,201.181052,32.000000,217.378571,199.688836,204.315203,181.296705,32.000000,176.161602,68.357668,61.666569,103.521015,33.620253,50.767408,58.480199,31.793908,17.780340,46.062976,59.589002,39.673592
55.374989,84.651029,160.961073,172.838086,102.556871,100.878250,29.535911,14.281744,160.746390,1.142102,83.994203,55.598335,170.835294,161.755356,168.759270,161.137256,87.557278,159.377040,-0.000687,-1.581547,32.000000,-235.727107,161.125855,-0.425699,27.485538,0.700181,473237.540244,0.956757,39.845407,21.757229,2.949520,0.042639,0.010817,200.582505,32.000000,217.768885,200.174756,201.717731,181.071819,32.000000,176.097514,68.336966,61.686352,103.506559,33.620253,50.813220,58.480199,31.750714,17.780340,46.064395,59.590124,39.701105
54.605542,84.643028,161.029441,172.846214,102.602494,100.874448,29.654359,14.280031,160.822801,1.141778,83.958040,55.639668,170.797345,161.757558,168.753692,161.122831,87.590517,159.384306,-0.000687,-1.581541,32.000000,-235.730623,161.139479,-0.425817,27.535157,0.700492,473214.657628,0.956182,39.843846,21.740162,2.950836,0.044786,0.011941,200.304622,32.000000,218.362540,199.744871,199.552408,181.686119,32.000000,176.124415,68.356944,61.700203,103.484511,33.620253,50.788550,58.480199,31.753838,17.780340,46.061506,59.590330,39.761266
54.544113,84.632268,160.936949,172.843411,102.551119,100.870635,29.859369,14.278890,160.732913,1.141747,83.806580,55.550485,170.754882,161.829824,168.789488,161.190630,87.590664,159.505594,-0.000686,-1.583280,32.000000,-235.730125,161.196748,-0.425859,27.550395,0.688025,472697.838290,0.941195,39.051221,21.716963,2.906747,0.044403,0.019553,200.274325,32.000000,218.217077,199.247169,200.700180,182.009244,32.000000,175.451894,68.363151,61.677544,103.452314,33.620253,50.785859,58.480199,31.737950,17.780340,46.061109,59.589386,39.849380
54.913093,84.632268,160.998655,172.843411,102.488800,100.866812,29.741082,14.281459,160.699688,1.142092,83.769724,55.691938,170.845074,161.816243,168.833999,161.171033,87.572817,159.389487,-0.000686,-1.585025,32.000000,-235.724606,161.089185,-0.425704,27.600644,0.697334,473010.692714,0.951779,39.781571,21.686846,2.948958,0.050581,0.019799,200.844754,32.000000,217.628860,199.021557,203.192640,182.234233,32.000000,175.327281,68.355789,61.707421,103.443964,33.620253,50.775043,58.480199,31.577211,17.780340,46.057340,59.594303,39.839255
54.531602,84.601090,160.988787,172.833882,102.424038,100.865545,29.688568,14.283885,160.784160,1.141836,83.817493,55.671948,170.834690,161.874621,168.845604,161.127336,87.515031,159.409217,-0.000685,-1.586761,32.000000,-235.724803,161.209575,-0.425387,27.608931,0.697361,473012.537203,0.946343,39.830097,21.738761,2.950583,0.056051,0.018397,201.087973,32.000000,217.357103,199.471293,204.761544,181.723789,32.000000,175.844423,68.372878,61.664299,103.445494,33.620253,50.793357,58.480199,31.620385,17.780340,46.047171,59.591382,39.774105
54.617359,84.592537,161.074668,172.830799,102.444934,100.856675,29.576789,14.283456,160.713781,1.141970,83.869725,55.575194,170.830198,161.826886,168.782520,161.183462,87.573498,159.497591,-0.000685,-1.587318,32.000000,-235.726706,161.084983,-0.425433,27.602506,0.691350,472832.557629,0.943122,39.474741,21.706770,2.931881,0.048394,0.017190,201.057147,32.000000,217.505014,200.038665,203.028192,181.296838,32.000000,175.893894,68.364118,61.685643,103.448626,33.620253,50.798381,58.480199,31.765938,17.780340,46.044053,59.595680,39.789952
54.901013,84.580949,161.076925,172.831359,102.486015,100.849051,29.557629,14.282886,160.808984,1.142191,83.893125,55.792127,170.792909,161.857799,168.736932,161.163660,87.566884,159.389445,-0.000684,-1.587313,32.000000,-235.727113,161.253608,-0.425303,27.637072,0.696174,473098.360294,0.951904,39.811001,21.773027,2.952211,0.054918,0.024096,200.512113,32.000000,218.126227,200.060593,200.385183,181.360798,32.000000,176.688891,68.380260,61.724544,103.450114,33.620253,50.792409,58.480199,31.487142,17.780340,46.043601,59.592415,39.735881
55.078259,84.580949,161.155036,172.831359,102.486751,100.841402,29.531981,14.283171,160.922205,1.142412,83.734119,55.801509,170.793532,161.948946,168.790542,161.229299,87.596057,159.454700,-0.000685,-1.586153,32.000000,-235.723549,161.258135,-0.425460,27.625060,0.695447,472889.374804,0.953765,39.719679,21.752493,2.949148,0.051197,0.023443,200.296520,32.000000,218.271391,199.434363,199.564863,181.745944,32.000000,175.628063,68.399248,61.716026,103.421276,33.620253,50.821214,58.480199,31.471403,17.780340,46.039516,59.583515,39.859578
54.734892,84.575983,161.081856,172.830238,102.478039,100.841432,29.697021,14.280317,160.818673,1.142509,83.612158,55.630695,170.844785,161.962894,168.833709,161.253500,87.572975,159.476659,-0.000684,-1.586141,32.000000,-235.726404,161.321687,-0.425463,27.586718,0.690704,472699.497883,0.948917,39.435027,21.712686,2.933952,0.055587,0.031534,200.693179,32.000000,217.888462,198.915198,202.265054,182.287906,32.000000,175.283439,68.402029,61.719667,103.404188,33.620253,50.824290,58.480199,31.793724,17.780340,46.037496,59.584449,39.798683
55.168067,84.534874,161.187053,172.820428,102.483601,100.841410,29.639095,14.277320,160.803092,1.142080,83.695965,55.620713,170.850753,161.824012,168.854243,161.248547,87.548867,159.463867,-0.000685,-1.586129,32.000000,-235.732187,161.140684,-0.425621,27.564635,0.688903,472514.841896,0.946340,39.264945,21.711525,2.925928,0.043879,0.015990,201.206786,32.000000,217.323841,199.216705,204.431648,182.135582,32.000000,175.504891,68.444862,61.689928,103.406061,33.620253,50.833759,58.480199,31.409332,17.780340,46.024170,59.590537,39.778287
55.019653,84.529080,161.079015,172.818186,102.482059,100.837699,29.685565,14.282886,160.872234,1.142039,83.739978,55.644309,170.854308,161.875253,168.804077,161.254113,87.522267,159.504530,-0.000685,-1.586721,32.000000,-235.728588,161.202376,-0.425828,27.518845,0.694159,472734.673927,0.947501,39.589849,21.744033,2.942946,0.046578,0.012464,201.225085,32.000000,217.341567,199.803833,203.973447,181.475214,32.000000,175.924625,68.418901,61.679262,103.419460,33.620253,50.765656,58.480199,31.601452,17.780340,46.023653,59.589081,39.738302
54.634703,84.529080,161.069719,172.818186,102.449179,100.833947,29.915959,14.281459,160.868519,1.141720,83.849628,55.847716,170.787287,161.809555,168.752938,161.239647,87.575703,159.419197,-0.000685,-1.587324,32.000000,-235.726573,161.193933,-0.425896,27.503109,0.689252,472497.837119,0.941141,39.132849,21.762650,2.921746,0.035232,0.030565,200.573209,32.000000,217.806755,200.023733,201.261491,181.292705,32.000000,176.585693,68.419295,61.675050,103.399681,33.620253,50.787471,58.480199,31.733671,17.780340,46.021321,59.589160,39.831038
54.998420,84.548393,161.182162,172.828276,102.401488,100.836132,29.761650,14.280174,160.913161,1.141580,83.683042,55.865599,170.769553,161.954595,168.786283,161.299317,87.565584,159.493167,-0.000684,-1.589054,32.000000,-235.727858,161.153817,-0.425618,27.497444,0.691915,472602.689147,0.942382,39.269266,21.806701,2.927663,0.045267,0.014540,200.247987,32.000000,218.193544,199.595197,199.266750,181.563055,32.000000,175.709475,68.426097,61.704537,103.406511,33.620253,50.784195,58.480199,31.595531,17.780340,46.026843,59.587714,39.848573
55.462958,84.551428,161.140098,172.831079,102.413659,100.843385,29.580822,14.287167,160.921461,1.141543,83.588237,55.749464,170.834124,162.009710,168.861454,161.338253,87.567695,159.523176,-0.000684,-1.589645,32.000000,-235.724471,161.376995,-0.425471,27.399909,0.697429,472683.987679,0.942267,39.639494,21.716639,2.948121,0.042480,0.018173,200.409250,32.000000,218.269889,199.099627,200.977200,182.221078,32.000000,175.438961,68.462041,61.702636,103.356673,33.620253,50.810094,58.480199,31.204664,17.780340,46.027291,59.580574,39.866695
54.870323,84.488522,161.190842,172.796325,102.388272,100.848485,29.641678,14.281601,160.865884,1.141887,83.625390,55.648548,170.852928,161.865323,168.785530,161.240768,87.561038,159.536220,-0.000684,-1.589632,32.000000,-235.727578,161.297845,-0.425489,27.417533,0.693178,472548.945832,0.940398,39.308948,21.758508,2.930669,0.041533,0.023704,200.978354,32.000000,217.494225,199.070386,203.577596,182.302602,32.000000,175.213707,68.467245,61.672680,103.366106,33.620253,50.811422,58.480199,31.543037,17.780340,46.026792,59.595700,39.781662
54.556657,84.488522,161.095106,172.796325,102.363629,100.843456,29.564940,14.273895,160.850332,1.141964,83.714866,55.648476,170.824452,161.924989,168.834223,161.337368,87.538551,159.483949,-0.000684,-1.590808,32.000000,-235.733973,161.286712,-0.425176,27.407777,0.689303,472338.993428,0.937587,38.867705,21.769275,2.905364,0.042327,0.024605,201.220402,32.000000,217.291703,199.459233,204.629026,181.704162,32.000000,175.932876,68.439600,61.683785,103.362781,33.620253,50.799485,58.480199,31.740912,17.780340,46.006578,59.588462,39.865961
54.881336,84.510318,161.144555,172.795484,102.328042,100.838443,29.550873,14.281173,160.815607,1.142029,83.862778,55.557642,170.889848,161.947111,168.756495,161.287278,87.541333,159.426257,-0.000686,-1.592550,32.000000,-235.727350,161.275880,-0.425148,27.433977,0.696944,472603.990903,0.946583,39.372092,21.781528,2.937669,0.048146,0.014684,200.876810,32.000000,217.572802,199.920538,202.690992,181.393777,32.000000,176.273961,68.436561,61.715923,103.367511,33.620253,50.807056,58.480199,31.621526,17.780340,46.012833,59.588019,39.862953
54.993078,84.559705,161.103534,172.795764,102.349276,100.838407,29.214566,14.280602,160.857203,1.141949,83.846109,55.690757,170.787356,161.806088,168.744425,161.168710,87.548601,159.413933,-0.000686,-1.594307,32.000000,-235.727429,161.153919,-0.425107,27.445910,0.701009,472789.112007,0.954935,39.674241,21.781585,2.952804,0.046606,0.016671,200.214737,32.000000,218.175908,199.870112,200.010344,181.409200,32.000000,176.229458,68.453461,61.725836,103.367464,33.620253,50.798245,58.480199,31.475108,17.780340,46.027731,59.597775,39.810349
54.647002,84.575431,161.070365,172.799128,102.314046,100.840939,28.984165,14.275465,160.811533,1.141615,83.833305,55.667264,170.792452,161.870769,168.785356,161.179708,87.578034,159.460380,-0.000686,-1.594390,32.000000,-235.732239,161.178966,-0.424956,27.500591,0.696155,472616.370776,0.949240,39.383304,21.754041,2.936236,0.056620,0.028468,200.233363,32.000000,218.167456,199.321803,199.956463,181.918565,32.000000,175.581931,68.452501,61.718582,103.343270,33.620253,50.778910,58.480199,31.789963,17.780340,46.027242,59.587163,39.859725
54.912385,84.575431,161.016226,172.799128,102.273621,100.840920,29.155475,14.279603,160.838716,1.141272,83.738091,55.625595,170.828867,161.895951,168.790888,161.172927,87.595162,159.533569,-0.000686,-1.594977,32.000000,-235.728428,161.120451,-0.425327,27.496448,0.694271,472608.726588,0.958158,39.325387,21.741482,2.929524,0.048591,0.024072,200.676735,32.000000,217.691034,199.054659,202.733790,182.204871,32.000000,175.257318,68.473214,61.732757,103.354508,33.620253,50.765543,58.480199,31.535677,17.780340,46.031682,59.586967,39.833753
54.776650,84.590330,161.160854,172.808377,102.228504,100.838718,28.143758,14.283456,160.813478,1.141125,83.765407,55.643418,170.870730,161.927862,168.846657,161.155267,87.576619,159.441600,-0.000686,-1.596706,32.000000,-235.727526,161.228889,-0.425314,27.504106,0.697467,472767.855995,0.972499,39.673987,21.731986,2.947469,0.053025,0.041254,201.165262,32.000000,217.324993,199.206635,204.673511,181.989430,32.000000,175.778845,68.457611,61.688951,103.368636,33.620253,50.795062,58.480199,31.488333,17.780340,46.035874,59.593428,39.785110
54.431033,84.579570,161.042761,172.808657,102.179707,100.833050,29.859147,14.275893,160.833535,1.141312,83.892415,55.504280,170.867470,161.935795,168.768017,161.219740,87.560482,159.424405,-0.000687,-1.598466,32.000000,-235.733614,161.156062,-0.425481,27.505836,0.693772,472595.610765,0.961698,39.418585,21.746266,2.932239,0.051531,0.021827,201.246808,32.000000,217.316947,199.896969,203.706960,181.513177,32.000000,176.209499,68.443577,61.722577,103.363164,33.620253,50.775488,58.480199,31.825672,17.780340,46.032054,59.593271,39.840723
55.043307,84.588399,161.061730,172.812581,102.216632,100.833078,29.591698,14.277035,160.762437,1.141553,83.927639,55.595250,170.846664,161.804152,168.755369,161.092617,87.586452,159.456563,-0.000687,-1.599611,32.000000,-235.732308,161.239436,-0.425337,27.553909,0.696001,472710.845441,0.998973,39.563995,21.725340,2.942145,0.044808,0.015403,200.457477,32.000000,217.937083,199.922053,200.854024,181.333394,32.000000,176.468826,68.409947,61.712563,103.355934,33.620253,50.785272,58.480199,31.736407,17.780340,46.031587,59.595002,39.858404
55.235416,84.588399,160.956941,172.812581,102.230279,100.835676,29.719611,14.280317,160.869666,1.141554,83.925544,55.995854,170.794493,161.758007,168.760908,161.130288,87.588415,159.547179,-0.000686,-1.600791,32.000000,-235.727879,161.234886,-0.425705,27.593248,0.700095,472884.057114,0.948014,39.886674,21.734096,2.958657,0.045848,0.022777,200.177045,32.000000,218.061888,199.520458,199.509583,181.569251,32.000000,175.593410,68.425680,61.723393,103.352672,33.620253,50.743091,58.480199,31.327605,17.780340,46.033887,59.582816,39.808441
54.920158,84.623439,161.141529,172.823792,102.234974,100.836560,29.525789,14.287738,160.900458,1.141627,83.615140,55.828330,170.843095,161.959385,168.796195,161.321711,87.580028,159.630017,-0.000686,-1.602539,32.000000,-235.719802,161.338081,-0.425283,27.616720,0.690726,472523.048815,0.945023,39.305900,21.721930,2.926091,0.040916,0.013026,200.480364,32.000000,218.158698,199.034778,201.533189,182.215250,32.000000,175.027507,68.416355,61.721955,103.310486,33.620253,50.816535,58.480199,31.458112,17.780340,46.044400,59.576060,39.797729
54.795351,84.598607,161.154452,172.820989,102.281497,100.836570,29.526092,14.277177,160.918826,1.141738,83.582673,55.825566,170.879727,161.901518,168.846348,161.293223,87.543014,159.548773,-0.000687,-1.604286,32.000000,-235.729215,161.399800,-0.425387,27.627997,0.686774,472431.208206,0.937414,39.121938,21.758852,2.914017,0.037984,0.024493,201.021309,32.000000,217.354602,199.144257,203.942224,182.198638,32.000000,175.446031,68.401145,61.703271,103.296482,33.620253,50.809035,58.480199,31.579010,17.780340,46.036217,59.595700,39.727077
55.001096,84.516664,161.184667,172.798567,102.307070,100.845429,29.737714,14.275180,160.909964,1.141931,83.651564,55.796279,170.860936,161.947643,168.848406,161.336860,87.504358,159.543674,-0.000687,-1.606038,32.000000,-235.735803,161.245249,-0.425277,27.636652,0.691213,472665.147767,0.949560,39.459124,21.802775,2.934105,0.044664,0.015517,201.273562,32.000000,217.267787,199.684326,204.437396,181.509582,32.000000,175.974734,68.410506,61.712288,103.282064,33.620253,50.829137,58.480199,31.510236,17.780340,46.035771,59.587970,39.849527
55.028807,84.516664,161.161381,172.798567,102.375397,100.856857,30.020201,14.284598,160.952887,1.141881,83.693796,55.710996,170.820459,162.004042,168.773504,161.322809,87.559700,159.620347,-0.000687,-1.607753,32.000000,-235.726056,161.315526,-0.425157,27.616694,0.692606,472768.162794,0.951849,39.554275,21.804937,2.941024,0.042433,0.019451,200.876878,32.000000,217.665069,199.902644,201.985412,181.157717,32.000000,176.589700,68.401052,61.685157,103.244185,33.620253,50.807155,58.480199,31.427655,17.780340,46.009642,59.590310,39.837715
54.637150,84.495972,161.167689,172.783152,102.365443,100.866985,29.683183,14.281316,160.971015,1.141885,83.728637,55.752709,170.802194,161.938445,168.784299,161.267211,87.608852,159.609719,-0.000688,-1.609490,32.000000,-235.727372,161.243227,-0.425025,27.592094,0.689670,472667.279915,0.941119,39.274653,21.841407,2.930572,0.040326,0.013158,200.319877,32.000000,218.148106,199.893679,199.625853,181.375303,32.000000,175.686713,68.381483,61.713624,103.229781,33.620253,50.828947,58.480199,31.323884,17.780340,46.002627,59.587085,39.774032
54.742118,84.486867,161.193997,172.772221,102.382917,100.871993,29.558413,14.285740,160.853842,1.141766,83.662870,55.755834,170.806911,161.982509,168.854324,161.294778,87.616896,159.635038,-0.000687,-1.611245,32.000000,-235.722456,161.319441,-0.425326,27.551155,0.689788,472601.231933,0.931857,39.248070,21.818956,2.928673,0.047832,0.026907,200.278869,32.000000,218.328154,199.080556,200.269373,182.319928,32.000000,175.391296,68.385920,61.722706,103.207332,33.620253,50.819807,58.480199,31.590720,17.780340,45.999220,59.584832,39.804112
54.789388,84.509215,161.101826,172.780629,102.365595,100.874636,29.564772,14.278034,160.855452,1.141458,83.706843,55.629061,170.831402,161.839244,168.807980,161.257084,87.576030,159.595500,-0.000686,-1.611204,32.000000,-235.731145,161.289709,-0.425004,27.493746,0.695712,472732.605429,0.949844,39.604026,21.765244,2.949782,0.048958,0.025386,200.810685,32.000000,217.462091,199.133462,203.014353,182.066125,32.000000,175.133601,68.397890,61.700828,103.197528,33.620253,50.839980,58.480199,31.678141,17.780340,45.998650,59.587989,39.819886
55.067450,84.509215,161.175685,172.780629,102.338988,100.874684,29.682390,14.280460,160.805087,1.141333,83.798533,55.630025,170.860859,161.855536,168.837881,161.301558,87.562681,159.537690,-0.000686,-1.612334,32.000000,-235.728228,161.235682,-0.424959,27.496789,0.695461,472673.962956,0.951889,39.493774,21.768060,2.944607,0.044130,0.021872,201.153936,32.000000,217.275832,199.338700,204.475125,181.820420,32.000000,175.722980,68.385060,61.663588,103.199188,33.620253,50.814149,58.480199,31.390683,17.780340,46.005084,59.594874,39.864127
54.435777,84.557222,161.057767,172.793522,102.339416,100.875955,29.765270,14.278604,160.827911,1.141357,83.906511,55.545489,170.854473,161.852213,168.734838,161.227014,87.535190,159.455684,-0.000686,-1.612333,32.000000,-235.727624,161.212942,-0.425049,27.453883,0.695961,472768.919291,0.950867,39.470621,21.791967,2.940384,0.044132,0.020326,201.227181,32.000000,217.352766,199.921746,203.178624,181.280370,32.000000,176.316306,68.356309,61.663942,103.206123,33.620253,50.823624,58.480199,31.605367,17.780340,46.019568,59.591107,39.829351
54.520018,84.585088,161.093027,172.807816,102.352200,100.882342,29.799733,14.283742,160.803466,1.141465,83.912396,55.594972,170.792072,161.786390,168.731615,161.240790,87.568323,159.497550,-0.000686,-1.612313,32.000000,-235.724782,161.271759,-0.424870,27.430410,0.692444,472647.258796,0.941891,39.203570,21.780516,2.926878,0.046732,0.019875,200.483697,32.000000,218.023819,200.113433,200.422796,181.270431,32.000000,176.070374,68.339829,61.699296,103.210324,33.620253,50.782967,58.480199,31.746379,17.780340,46.027789,59.582964,39.881221
54.651034,84.606609,160.984023,172.818466,102.339850,100.882375,29.921360,14.277891,160.800067,1.141677,83.921224,55.654746,170.803843,161.751013,168.754235,161.154916,87.597497,159.390980,-0.000686,-1.614080,32.000000,-235.725387,161.187592,-0.424874,27.441216,0.701677,473102.047050,0.951267,39.859737,21.772814,2.958675,0.047208,0.022621,200.200718,32.000000,218.312345,199.262462,199.457875,181.890688,32.000000,175.584649,68.358796,61.704166,103.227809,33.620253,50.780487,58.480199,31.472993,17.780340,46.027328,59.594549,39.845712
55.152548,84.606609,161.032519,172.818466,102.336984,100.882375,29.624615,14.279175,160.754445,1.141575,83.802449,55.687381,170.827467,161.840549,168.774932,161.172010,87.591807,159.565463,-0.000686,-1.614649,32.000000,-235.728037,161.282529,-0.425006,27.430148,0.701370,473060.837640,0.948693,39.806188,21.757650,2.954750,0.045962,0.000152,200.566191,32.000000,217.933992,199.033303,201.881200,182.176552,32.000000,174.949608,68.354000,61.693465,103.229007,33.620253,50.761605,58.480199,31.350778,17.780340,46.033612,59.594284,39.843657
54.984601,84.624266,161.136473,172.818466,102.389642,100.882356,29.515142,14.278747,160.792098,1.141602,83.718268,55.749329,170.843101,161.868016,168.808514,161.175004,87.533019,159.572544,-0.000686,-1.614661,32.000000,-235.730596,161.322401,-0.424977,27.428496,0.698914,472962.559976,0.942422,39.701276,21.682731,2.945672,0.054811,0.023035,201.152496,32.000000,217.370844,199.063214,203.943494,182.364553,32.000000,175.252347,68.375619,61.680893,103.222362,33.620253,50.800251,58.480199,31.604703,17.780340,46.038703,59.595149,39.792007
54.899511,84.594469,161.134798,172.806415,102.492496,100.884875,29.494575,14.281744,160.843472,1.141785,83.800674,55.605969,170.851854,161.874112,168.818408,161.249222,87.523776,159.516611,-0.000687,-1.614654,32.000000,-235.726124,161.250508,-0.424819,27.394061,0.692624,472711.863386,0.942438,39.219442,21.763305,2.919766,0.050577,0.017244,201.171774,32.000000,217.264402,199.808461,204.143045,181.429058,32.000000,175.872668,68.356294,61.687396,103.240838,33.620253,50.796854,58.480199,31.490475,17.780340,46.028968,59.579463,39.839255
54.754795,84.580122,161.012419,172.792401,102.506073,100.889946,29.553838,14.278747,160.869240,1.141624,83.903851,55.596962,170.894602,161.902925,168.756037,161.213630,87.599993,159.572217,-0.000687,-1.615234,32.000000,-235.727482,161.213574,-0.424619,27.431407,0.695378,472936.650724,0.949123,39.398082,21.825131,2.930575,0.048827,0.027290,200.578556,32.000000,217.835380,199.888304,201.463519,181.178150,32.000000,176.257682,68.356230,61.683978,103.235853,33.620253,50.799191,58.480199,31.556705,17.780340,46.028518,59.587429,39.844611
54.562080,84.580122,161.127199,172.792401,102.475551,100.892507,29.745226,14.289022,160.834243,1.141119,83.896423,55.656618,170.790294,161.797706,168.765655,161.217223,87.562062,159.407171,-0.000687,-1.616968,32.000000,-235.716715,161.242449,-0.424587,27.439249,0.697364,472970.677612,0.951343,39.449990,21.810376,2.935086,0.041483,0.012497,200.204274,32.000000,218.135869,199.736284,199.818551,181.460328,32.000000,175.977831,68.358215,61.645328,103.262082,33.620253,50.785452,58.480199,31.714551,17.780340,46.023570,59.599506,39.796409
55.276753,84.599711,160.988021,172.790439,102.444672,100.892486,29.849478,14.277463,160.824808,1.141800,83.830884,55.594541,170.782618,161.937039,168.804976,161.250808,87.604870,159.510044,-0.000685,-1.618723,32.000000,-235.731552,161.232848,-0.424274,27.425296,0.697876,472906.017862,0.952183,39.574823,21.758017,2.940609,0.043127,0.016521,200.377182,32.000000,218.248232,199.188927,200.826322,182.151932,32.000000,175.296343,68.362946,61.700387,103.251030,33.620253,50.776994,58.480199,31.533850,17.780340,46.029236,59.587183,39.820473
54.799168,84.604677,161.146195,172.802211,102.423872,100.889922,29.735506,14.285026,160.828449,1.141778,83.787843,55.609414,170.816133,161.790774,168.782973,161.194810,87.576757,159.465044,-0.000684,-1.620505,32.000000,-235.721039,161.242043,-0.424307,27.431302,0.700769,473090.613627,0.949719,39.760606,21.725118,2.953099,0.065461,0.020082,200.901123,32.000000,217.452141,199.125526,203.224326,182.283841,32.000000,175.415764,68.355061,61.646758,103.225800,33.620253,50.794092,58.480199,31.545984,17.780340,46.030344,59.588501,39.851508
54.666417,84.618748,161.079757,172.801930,102.415602,100.886075,29.698473,14.282029,160.778055,1.141709,83.870438,55.622986,170.830509,161.858900,168.810817,161.153188,87.578277,159.431195,-0.000684,-1.622271,32.000000,-235.726002,161.194504,-0.423911,27.461095,0.690963,472658.485425,0.933126,39.093729,21.726463,2.912400,0.048975,0.013909,201.146469,32.000000,217.273305,199.501446,204.520929,181.732330,32.000000,175.736662,68.365297,61.663363,103.249660,33.620253,50.741243,58.480199,31.664756,17.780340,46.029905,59.587970,39.681589
54.760698,84.618748,161.136778,172.801930,102.444276,100.882254,29.502555,14.279175,160.763924,1.141849,83.908068,55.774285,170.838916,161.844301,168.753945,161.148541,87.542034,159.515021,-0.000684,-1.624027,32.000000,-235.731479,161.279266,-0.423348,27.474103,0.697866,472957.957760,0.945587,39.556673,21.735264,2.940669,0.042192,0.020362,200.980253,32.000000,217.485399,199.903881,202.925932,181.236023,32.000000,176.139519,68.352237,61.663190,103.261574,33.620253,50.790360,58.480199,31.576918,17.780340,46.033876,59.595179,39.745565
55.434204,84.622059,161.235084,172.802771,102.470365,100.879674,29.634646,14.281459,160.868519,1.141881,83.812293,55.656039,170.811313,161.890302,168.746425,161.196947,87.597612,159.581295,-0.000683,-1.624605,32.000000,-235.727884,161.324297,-0.423215,27.459443,0.698635,473025.725681,0.949267,39.698586,21.719214,2.946594,0.042575,0.053430,200.430840,32.000000,217.980390,200.103011,200.256979,181.264250,32.000000,175.988589,68.330553,61.650552,103.264665,33.620253,50.781497,58.480199,31.463401,17.780340,46.034489,59.591559,39.813430
54.812872,84.597780,161.188860,172.806975,102.474094,100.879666,29.632936,14.280602,160.849522,1.141805,83.784020,55.704077,170.797533,161.863835,168.794553,161.219071,87.561138,159.528365,-0.000683,-1.625179,32.000000,-235.727429,161.266335,-0.423220,27.456820,0.697231,473028.727681,0.953743,39.607769,21.791436,2.942563,0.046829,0.026582,200.311040,32.000000,218.186182,199.292621,199.744652,181.963329,32.000000,175.670324,68.354244,61.654736,103.264769,33.620253,50.807464,58.480199,31.518581,17.780340,46.026477,59.586898,39.660973
55.005987,84.573776,161.099207,172.800809,102.472890,100.871464,29.764080,14.281316,160.811664,1.141755,83.752644,55.597257,170.834321,161.855414,168.802698,161.199901,87.621944,159.487779,-0.000682,-1.625735,32.000000,-235.725568,161.288585,-0.423293,27.455666,0.688959,472560.616594,0.936913,38.965754,21.764293,2.908585,0.048471,0.032857,200.700597,32.000000,217.733817,199.173937,202.265585,182.051251,32.000000,175.387039,68.332968,61.648377,103.232262,33.620253,50.743499,58.480199,31.646687,17.780340,46.026030,59.590910,39.811596
54.762096,84.573776,161.082941,172.800809,102.552971,100.860049,29.599544,14.276607,160.859091,1.141690,83.814441,55.617400,170.837536,161.756254,168.852561,161.205133,87.597733,159.415488,-0.000681,-1.627498,32.000000,-235.731753,161.246023,-0.422983,27.450526,0.697128,472924.876892,0.948490,39.536593,21.778058,2.940712,0.044803,0.013016,201.192028,32.000000,217.355619,199.142027,204.047957,182.175380,32.000000,175.610538,68.344459,61.653254,103.256397,33.620253,50.769341,58.480199,31.549233,17.780340,46.018060,59.586770,39.845271
54.753777,84.593641,161.097530,172.801089,102.568522,100.854993,29.741029,14.280745,160.850972,1.141699,83.912347,55.660037,170.865511,161.938527,168.778740,161.195581,87.575183,159.468598,-0.000682,-1.628666,32.000000,-235.725648,161.157488,-0.422746,27.463822,0.694085,472634.703577,0.940568,39.327072,21.699835,2.928758,0.045548,0.010838,201.302244,32.000000,217.233005,199.809557,204.006949,181.361247,32.000000,176.109409,68.337456,61.661701,103.281365,33.620253,50.755693,58.480199,31.246975,17.780340,46.023805,59.582561,39.784817
54.495476,84.616541,161.032220,172.816785,102.586388,100.854956,29.633545,14.281459,160.840572,1.141562,83.930587,55.647268,170.822897,161.728644,168.724826,161.284955,87.595911,159.440745,-0.000681,-1.628687,32.000000,-235.727065,161.243044,-0.422925,27.481236,0.697360,472755.827428,0.950278,39.561450,21.693016,2.941504,0.043689,0.026699,200.604977,32.000000,217.790610,200.103711,201.144126,181.304037,32.000000,175.817392,68.333513,61.643897,103.239031,33.620253,50.746619,58.480199,31.711940,17.780340,46.030514,59.588629,39.704039
55.146107,84.618197,161.107280,172.829117,102.587473,100.849915,29.546712,14.285454,160.861892,1.141922,83.902066,55.662472,170.797642,161.833125,168.745408,161.240057,87.606331,159.428253,-0.000679,-1.628657,32.000000,-235.719955,161.258134,-0.422853,27.448349,0.697198,472807.236364,0.945912,39.589323,21.738365,2.942218,0.049706,0.023372,200.282855,32.000000,218.206146,199.635553,199.248019,181.637988,32.000000,176.023797,68.341893,61.642704,103.233295,33.620253,50.752621,58.480199,31.608421,17.780340,46.030088,59.588186,39.778727
54.798222,84.618197,161.012917,172.829117,102.550630,100.842359,29.569588,14.281459,160.851031,1.142221,83.823817,55.693075,170.792899,161.783781,168.803714,161.215689,87.596159,159.566277,-0.000678,-1.628645,32.000000,-235.724442,161.187896,-0.422460,27.445464,0.700026,472933.039288,0.954296,39.861351,21.705681,2.954965,0.040263,0.021138,200.475181,32.000000,218.041122,199.135339,201.100816,182.005410,32.000000,175.193730,68.359046,61.643232,103.208122,33.620253,50.739666,58.480199,31.518572,17.780340,46.030181,59.585855,39.807487
54.477301,84.623439,161.088877,172.825754,102.625852,100.843682,29.665851,14.285740,160.840767,1.142484,83.847329,55.705153,170.823262,161.851681,168.780046,161.207258,87.573805,159.455147,-0.000678,-1.630970,32.000000,-235.720161,161.371652,-0.421974,27.456899,0.692359,472548.572565,0.944766,39.237196,21.689899,2.921462,0.044653,0.017323,201.138504,32.000000,217.447019,199.015880,203.350644,182.400817,32.000000,175.549809,68.376744,61.639698,103.214512,33.620253,50.776671,58.480199,31.491279,17.780340,46.031398,59.593477,39.816805
54.810537,84.629233,161.043790,172.823792,102.644454,100.847550,29.829204,14.278890,160.754323,1.142564,83.857827,55.757106,170.866268,161.854129,168.831737,161.236427,87.572137,159.325213,-0.000678,-1.630963,32.000000,-235.730453,161.262012,-0.421989,27.446434,0.696678,472717.642974,0.950494,39.571104,21.759302,2.938287,0.041540,0.016373,201.287226,32.000000,217.184690,199.619506,204.532008,181.550549,32.000000,176.063705,68.400247,61.614776,103.244425,33.620253,50.749542,58.480199,31.516264,17.780340,46.032791,59.579610,39.830818
55.020218,84.620128,161.063581,172.818466,102.694662,100.854423,29.737460,14.279746,160.880536,1.142447,83.879507,55.601535,170.858566,161.908817,168.739315,161.259122,87.537377,159.514776,-0.000675,-1.630947,32.000000,-235.731564,161.271352,-0.422186,27.442658,0.701058,472941.872449,0.953512,39.885811,21.733969,2.956991,0.041687,0.010099,201.038733,32.000000,217.564481,199.863167,202.265349,181.333946,32.000000,176.135314,68.396219,61.619097,103.231837,33.620253,50.800595,58.480199,31.253621,17.780340,46.032379,59.590969,39.770804
54.871688,84.620128,161.147791,172.818466,102.663646,100.856974,29.687206,14.281459,160.869173,1.142240,83.892689,55.695999,170.814053,161.800256,168.755515,161.158321,87.563601,159.432746,-0.000675,-1.630932,32.000000,-235.728048,161.264744,-0.421907,27.484436,0.696668,472793.065850,0.942065,39.570292,21.679849,2.938190,0.044808,0.020257,200.391838,32.000000,218.117065,199.841480,200.144397,181.538192,32.000000,176.186859,68.364379,61.625976,103.240431,33.620253,50.783437,58.480199,31.454708,17.780340,46.029114,59.587635,39.816952
54.936117,84.615989,161.131492,172.818466,102.673793,100.860793,29.614549,14.279175,161.003687,1.142121,83.754402,56.014855,170.804298,161.924070,168.807677,161.288865,87.607042,159.563994,-0.000675,-1.632072,32.000000,-235.730660,161.346161,-0.421798,27.492146,0.694044,472771.988283,0.941093,39.359773,21.795987,2.927353,0.050587,0.016019,200.337463,32.000000,218.129300,199.184386,199.873120,182.123379,32.000000,175.279096,68.415844,61.648102,103.245576,33.620253,50.799335,58.480199,31.311088,17.780340,46.027396,59.589504,39.725609
55.007714,84.614886,161.303897,172.822671,102.695198,100.867174,29.631794,14.276749,161.087229,1.141969,83.475249,55.891250,170.845571,162.108261,168.828900,161.314308,87.597926,159.683345,-0.000676,-1.632050,32.000000,-235.732430,161.459088,-0.422086,27.489760,0.695352,472811.180512,0.945490,39.502385,21.734556,2.936811,0.040542,0.019835,200.839243,32.000000,217.547142,199.012837,202.715962,182.252631,32.000000,175.699387,68.430760,61.637993,103.248200,33.620253,50.836475,58.480199,31.349695,17.780340,46.026624,59.585619,39.819666
55.013733,84.523286,161.284851,172.808937,102.718358,100.874844,29.501981,14.278604,161.033352,1.141849,83.565473,55.740252,170.891488,161.986466,168.864481,161.387548,87.576174,159.696790,-0.000675,-1.632073,32.000000,-235.727133,161.422601,-0.421756,27.488291,0.694240,472707.248044,0.946625,39.436348,21.747439,2.933070,0.043230,0.023331,201.315431,32.000000,217.071912,199.321893,204.503146,181.863395,32.000000,175.716549,68.427169,61.610483,103.259575,33.620253,50.833510,58.480199,31.099371,17.780340,46.026196,59.580338,39.858331
54.789790,84.523286,161.304033,172.808937,102.710685,100.879959,29.829747,14.282172,161.004886,1.141841,83.627725,55.666337,170.857366,161.993622,168.801173,161.367158,87.573540,159.705418,-0.000676,-1.632090,32.000000,-235.728810,161.292868,-0.421835,27.453358,0.694074,472717.645090,0.944790,39.366524,21.807744,2.932387,0.042300,0.027007,201.357600,32.000000,217.297682,199.825948,203.466783,181.494387,32.000000,176.260249,68.422732,61.622356,103.274559,33.620253,50.833883,58.480199,31.461868,17.780340,45.997059,59.590478,39.838081
54.720223,84.495144,161.191846,172.791280,102.662830,100.874913,29.711804,14.281744,160.911298,1.141608,83.786703,55.607431,170.838203,162.031529,168.740543,161.389221,87.614226,159.629247,-0.000675,-1.632107,32.000000,-235.724976,161.336819,-0.422084,27.435210,0.693841,472671.585282,0.948693,39.269151,21.835261,2.931720,0.046367,0.016766,200.612604,32.000000,217.772871,200.036781,200.946935,181.576508,32.000000,176.301297,68.408397,61.629278,103.277795,33.620253,50.817806,58.480199,31.601538,17.780340,45.987719,59.596034,39.755690
55.235576,84.529356,161.201734,172.803332,102.608226,100.864812,29.712302,14.279461,160.972919,1.141344,83.901064,55.550406,170.801505,161.948987,168.792565,161.235042,87.612236,159.588928,-0.000674,-1.632096,32.000000,-235.728243,161.246593,-0.421998,27.453568,0.697853,472818.816154,0.942495,39.484305,21.841594,2.944053,0.047134,0.018447,200.314199,32.000000,218.119495,199.466277,199.282468,181.926489,32.000000,175.860416,68.420625,61.639510,103.330951,33.620253,50.802355,58.480199,31.184870,17.780340,45.997856,59.583751,39.842337
54.583499,84.579294,161.120130,172.814262,102.595007,100.854701,29.603992,14.277035,160.871287,1.141079,83.820346,55.540346,170.822267,161.883268,168.841733,161.314268,87.622755,159.621926,-0.000674,-1.633836,32.000000,-235.733456,161.298499,-0.422121,27.427342,0.698723,472715.259298,0.947434,39.523138,21.768246,2.945745,0.058370,0.019829,200.601011,32.000000,217.718323,199.111772,201.549224,182.167118,32.000000,175.406525,68.428014,61.651570,103.292966,33.620253,50.755955,58.480199,31.490632,17.780340,45.997333,59.584321,39.856350
54.427964,84.579294,161.142583,172.814262,102.537173,100.849619,29.529923,14.274038,160.937914,1.141267,83.808863,55.550019,170.829205,161.880108,168.809510,161.260748,87.610430,159.565549,-0.000674,-1.634436,32.000000,-235.735797,161.178681,-0.421998,27.416642,0.691348,472444.288323,0.937777,39.062742,21.752943,2.918440,0.047005,0.027990,201.248578,32.000000,217.198608,199.093448,203.830248,182.214433,32.000000,175.139405,68.403336,61.599868,103.290839,33.620253,50.782912,58.480199,31.686899,17.780340,46.012462,59.585039,39.831919
54.727005,84.606884,161.112795,172.823231,102.548616,100.845782,29.725366,14.280888,160.868602,1.141372,83.897620,55.560280,170.862307,161.813225,168.787842,161.200125,87.564075,159.431849,-0.000674,-1.634449,32.000000,-235.722391,161.182267,-0.422090,27.421834,0.700496,472787.258198,0.953483,39.739106,21.756578,2.951810,0.048509,0.027504,201.461718,32.000000,217.018885,199.659907,204.564653,181.580939,32.000000,176.047577,68.416195,61.613251,103.328757,33.620253,50.730563,58.480199,31.398498,17.780340,46.020632,59.592887,39.733680
55.235559,84.625922,161.192897,172.834442,102.510771,100.839427,29.693777,14.280460,160.818979,1.141400,84.002701,55.554167,170.887188,161.842160,168.712782,161.132875,87.598316,159.448724,-0.000675,-1.635601,32.000000,-235.725769,161.260482,-0.422073,27.406230,0.702943,472868.332207,0.958799,39.889364,21.744720,2.960658,0.049250,0.033238,200.947842,32.000000,217.454678,200.043349,201.995292,181.264741,32.000000,176.273196,68.377467,61.600612,103.332848,33.620253,50.797172,58.480199,31.186958,17.780340,46.026148,59.586141,39.838668
54.545101,84.647443,161.098252,172.845653,102.471672,100.838134,29.891490,14.279746,160.874325,1.141151,84.043273,55.528275,170.847142,161.852212,168.749505,161.096469,87.645909,159.444909,-0.000676,-1.637914,32.000000,-235.731236,161.265642,-0.422050,27.439222,0.698647,472816.094972,0.946859,39.628346,21.733698,2.943936,0.043851,0.008942,200.486558,32.000000,217.946584,199.912138,199.694696,181.562508,32.000000,176.489058,68.421291,61.650659,103.374820,33.620253,50.746976,58.480199,31.641116,17.780340,46.025732,59.592582,39.724802
54.704127,84.647443,161.135347,172.845653,102.433715,100.834317,29.722648,14.286596,160.788996,1.141152,83.932132,55.512709,170.797102,161.868034,168.762778,161.217241,87.602744,159.477388,-0.000676,-1.640228,32.000000,-235.726353,161.257807,-0.421519,27.417192,0.692511,472477.908168,0.938348,39.159324,21.706702,2.918281,0.043206,0.016534,200.405351,32.000000,218.020472,199.278239,200.150249,182.167519,32.000000,175.310919,68.408224,61.612759,103.363556,33.620253,50.773391,58.480199,31.531389,17.780340,46.032062,59.590369,39.829718
54.913657,84.659031,161.025056,172.854622,102.484721,100.828559,29.527620,14.275893,160.813269,1.141097,83.818881,55.560321,170.865060,161.840692,168.757766,161.204257,87.597714,159.470439,-0.000677,-1.640233,32.000000,-235.735253,161.282673,-0.421690,27.441425,0.700634,472772.568889,0.945038,39.844320,21.657471,2.953487,0.052377,0.023741,200.941151,32.000000,217.322305,198.980521,202.892663,182.417204,32.000000,175.369855,68.420101,61.626409,103.341042,33.620253,50.738232,58.480199,31.395931,17.780340,46.035298,59.589750,39.777407
55.247100,84.664825,161.020248,172.852660,102.494208,100.824761,29.490842,14.278462,160.840517,1.141195,83.895309,55.622829,170.883748,161.883880,168.793291,161.255556,87.563789,159.569483,-0.000677,-1.640907,32.000000,-235.724817,161.258810,-0.421368,27.530751,0.699160,472754.414561,0.947363,39.690942,21.714575,2.945579,0.049257,0.027957,201.346023,32.000000,216.939954,199.514512,204.643276,181.689604,32.000000,175.554347,68.404389,61.595481,103.387178,33.620253,50.774488,58.480199,31.614921,17.780340,46.036733,59.586731,39.816071
