OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Wednesday, June 12, 2019
5:01:45 PM
40-100
1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
54.559168,85.235981,185.970689,185.809100,109.203797,98.152905,29.895545,14.280602,186.000253,1.265947,84.036971,55.404380,183.574019,187.187937,181.232704,186.400222,96.501547,184.831984,-0.000686,-1.770217,32.000000,-235.728905,186.231585,-0.363561,30.793691,0.687602,444673.786375,0.927448,40.391523,23.086480,3.405223,0.034806,0.010571,220.025540,32.000000,237.568411,212.703782,216.726427,197.801449,32.000000,189.893688,68.214856,63.293351,112.054407,60.686358,53.114599,53.480199,11.648551,19.780340,47.958164,59.618182,43.032643
54.614468,85.235981,185.804657,185.809100,109.189681,98.156269,29.626220,14.274894,185.962348,1.265852,84.025470,55.376255,183.594043,187.192180,181.248357,186.518704,96.484095,184.876554,-0.000686,-1.770805,32.000000,-235.731499,186.282820,-0.363612,30.798149,0.688113,444661.927872,0.930901,40.416936,23.121244,3.406271,0.028958,0.000000,220.702738,32.000000,236.932098,212.734158,219.190537,197.940048,32.000000,190.053765,68.247061,63.283083,112.060191,60.686358,53.099326,53.480199,11.636268,19.780340,47.914959,59.619549,43.236751
54.644181,85.256952,185.963558,185.801235,109.243364,98.156260,29.629214,14.272611,186.156843,1.265884,84.039935,55.493038,183.631649,187.198379,181.243290,186.524732,96.495638,184.923733,-0.000686,-1.770813,32.000000,-235.738699,186.323936,-0.363398,30.749002,0.690066,444716.893245,0.920811,40.419275,23.102988,3.408606,0.037228,0.001868,220.795138,32.000000,236.761640,213.350387,220.041547,197.200866,32.000000,190.908062,68.218893,63.271061,112.076679,60.686358,53.147297,53.480199,11.632670,19.780340,47.971701,59.627545,43.126627
54.609389,85.239568,185.817224,185.788033,109.274570,98.156267,29.789010,14.277748,186.154136,1.265770,84.047119,55.309423,183.666322,187.312811,181.150842,186.453759,96.477020,184.879735,-0.000686,-1.771994,32.000000,-235.728153,186.455848,-0.363388,30.722198,0.688812,444735.363623,0.928190,40.365912,23.137561,3.402114,0.039011,0.000000,220.291835,32.000000,237.098193,213.728386,217.767091,196.849100,32.000000,190.970818,68.197391,63.296697,112.082900,60.686358,53.101117,53.480199,11.656900,19.780340,47.928627,59.625942,43.092364
54.598692,85.199558,185.884950,185.782415,109.277175,98.160065,29.539370,14.273182,186.105604,1.265774,84.125552,55.411741,183.524909,187.303677,181.169083,186.423930,96.502984,184.937200,-0.000686,-1.772572,32.000000,-235.734031,186.364971,-0.363401,30.682178,0.690081,444725.561946,0.927595,40.358227,23.144141,3.403172,0.035294,0.007399,219.893293,32.000000,237.681873,213.696680,215.268213,197.075248,32.000000,190.616921,68.179704,63.317387,112.085483,60.686358,53.163015,53.480199,11.669543,19.780340,47.930698,59.633121,43.082533
54.642318,85.199558,185.802707,185.782415,109.239255,98.161370,29.630714,14.271469,186.075290,1.265742,84.071268,55.387937,183.511200,187.278637,181.193320,186.549341,96.536800,184.941364,-0.000687,-1.773153,32.000000,-235.734104,186.331116,-0.363384,30.652831,0.690618,444756.208651,0.923219,40.374399,23.145858,3.402661,0.039935,0.000000,219.780787,32.000000,237.829886,212.886626,215.767860,197.733687,32.000000,189.913933,68.184996,63.292595,112.060191,60.686358,53.099109,53.480199,11.645936,19.780340,47.828287,59.626257,43.288181
54.615402,85.220253,186.010364,185.781292,109.203217,98.157520,29.766943,14.275893,186.043758,1.265926,83.957888,55.372381,183.579840,187.266422,181.243334,186.503079,96.569894,184.873472,-0.000688,-1.773126,32.000000,-235.731811,186.330482,-0.363401,30.658023,0.691815,444680.268237,0.931165,40.344708,23.141966,3.404568,0.029278,0.000000,220.320968,32.000000,237.081533,212.627650,218.449490,197.875335,32.000000,189.704072,68.180687,63.286169,112.048824,60.686358,53.187834,53.480199,11.664392,19.780340,47.883994,59.621742,43.112173
54.609908,85.215838,185.930961,185.774550,109.210599,98.156271,29.523644,14.271612,186.048302,1.265958,84.066168,55.418943,183.574882,187.273071,181.226195,186.477447,96.439602,184.872456,-0.000689,-1.774275,32.000000,-235.738387,186.282148,-0.363391,30.652936,0.691706,444598.605223,0.927501,40.302630,23.109750,3.400345,0.051547,0.012621,220.749142,32.000000,236.780283,212.982967,220.036599,197.600047,32.000000,190.519671,68.170922,63.269655,112.055609,60.686358,53.140425,53.480199,11.685009,19.780340,47.874395,59.625126,43.161329
54.627743,85.231014,185.959053,185.781853,109.156471,98.157484,29.447082,14.272040,186.214293,1.266204,84.080353,55.401178,183.573645,187.331082,181.225692,186.574522,96.520472,184.806282,-0.000689,-1.773689,32.000000,-235.735336,186.356976,-0.363393,30.662796,0.692561,444560.022429,0.923761,40.349282,23.050580,3.405822,0.037971,0.000000,220.704665,32.000000,236.997204,213.610705,218.727444,196.887716,32.000000,191.076856,68.157048,63.270339,112.052841,60.686358,53.156191,53.480199,11.701040,19.780340,47.876260,59.624221,43.214961
54.594008,85.231014,185.871152,185.781853,109.177187,98.160241,29.561913,14.266760,186.039038,1.266638,84.111448,55.382578,183.554059,187.261041,181.214904,186.504213,96.542491,184.811775,-0.000690,-1.771946,32.000000,-235.741436,186.334565,-0.363352,30.693245,0.692485,444795.631154,0.931454,40.350168,23.180482,3.404711,0.035127,0.000000,219.921492,32.000000,237.470961,213.734207,216.339775,196.772521,32.000000,190.966529,68.169832,63.312058,112.047591,60.686358,53.120905,53.480199,11.709669,19.780340,47.917757,59.627388,43.254066
54.581493,85.203697,185.954313,185.777640,109.271344,98.164047,29.203491,14.273324,186.199887,1.266528,84.083953,55.399538,183.461720,187.115735,181.204185,186.510941,96.477778,184.993334,-0.000688,-1.770189,32.000000,-235.736838,186.294629,-0.363336,30.700929,0.692162,444658.465470,0.933590,40.348140,23.074186,3.404114,0.054446,0.008301,219.732462,32.000000,237.783324,213.053643,214.871402,197.404420,32.000000,189.692406,68.151922,63.251380,112.030646,60.686358,53.177170,53.480199,11.731412,19.780340,47.848497,59.625263,43.172114
54.567304,85.218321,185.933376,185.770056,109.247491,98.165284,29.175749,14.272183,186.112941,1.266243,84.037603,55.308406,183.549062,187.295011,181.238655,186.536690,96.527119,184.927712,-0.000688,-1.769590,32.000000,-235.734702,186.466925,-0.363394,30.723064,0.691634,444648.183780,0.930615,40.380684,23.054279,3.404607,0.043516,0.009741,220.068106,32.000000,237.497755,212.716900,217.518651,197.924377,32.000000,189.693864,68.165014,63.316832,112.050673,60.686358,53.140265,53.480199,11.748534,19.780340,47.888363,59.623168,43.205937
54.619162,85.256124,185.906176,185.764438,109.222839,98.165319,29.141165,14.273752,186.223196,1.266254,84.143526,55.415560,183.574305,187.318113,181.241103,186.452533,96.534507,184.907734,-0.000689,-1.769608,32.000000,-235.732312,186.371252,-0.363197,30.745723,0.691844,444760.505330,0.942245,40.365443,23.188729,3.406911,0.044280,0.006083,220.587552,32.000000,236.941020,212.766910,219.753838,197.813137,32.000000,189.992855,68.191061,63.292003,112.069406,60.686358,53.175026,53.480199,11.749730,19.780340,47.890251,59.631695,43.153259
54.634290,85.256124,185.906471,185.764438,109.190890,98.167836,29.447502,14.272325,186.162442,1.266463,84.174303,55.352407,183.526786,187.207228,181.221115,186.539604,96.474941,185.017637,-0.000689,-1.769619,32.000000,-235.737837,186.328220,-0.363197,30.741658,0.691491,444699.743767,0.943454,40.393762,23.114188,3.407414,0.032880,0.010308,220.824512,32.000000,236.797591,213.445062,219.895711,197.221718,32.000000,190.660479,68.179747,63.283969,112.082042,60.686358,53.130262,53.480199,11.726014,19.780340,47.990855,59.624949,43.132276
54.620425,85.292823,185.887038,185.763034,109.182909,98.171611,29.417299,14.277605,186.074889,1.266430,84.292216,55.489424,183.569156,187.188692,181.152604,186.541461,96.523623,184.925952,-0.000690,-1.770764,32.000000,-235.732557,186.386526,-0.363058,30.748634,0.690338,444706.105074,0.943685,40.381527,23.099127,3.403680,0.029213,0.011240,220.074270,32.000000,237.442322,213.688520,217.033309,196.757032,32.000000,191.206658,68.181497,63.294094,112.085206,60.686358,53.144621,53.480199,11.784533,19.780340,48.088799,59.623503,43.225012
54.671240,85.297790,186.012045,185.768933,109.187827,98.175412,29.190064,14.275608,186.116366,1.266279,84.220455,55.375507,183.483712,187.276088,181.200790,186.534248,96.524789,184.978314,-0.000690,-1.770797,32.000000,-235.732260,186.357933,-0.362844,30.762508,0.690272,444822.047261,0.933611,40.366938,23.200897,3.402743,0.036105,0.011827,219.700711,32.000000,237.724798,213.528905,214.986962,197.124788,32.000000,190.591838,68.193420,63.311525,112.087933,60.686358,53.164769,53.480199,11.720503,19.780340,48.104272,59.618674,43.228094
54.645311,85.295583,185.897952,185.761630,109.180274,98.180492,29.707735,14.271184,185.998353,1.266385,84.220776,55.457337,183.480865,187.299232,181.234072,186.532758,96.591086,184.874313,-0.000691,-1.769059,32.000000,-235.736028,186.352531,-0.362897,30.771818,0.690316,444801.694543,0.934947,40.417008,23.117009,3.403251,0.053460,0.000000,219.780408,32.000000,237.869034,212.792268,216.409322,197.889296,32.000000,189.723989,68.216398,63.319998,112.106835,60.686358,53.157110,53.480199,11.748293,19.780340,48.106847,59.622264,43.055240
54.667636,85.295583,185.973901,185.761630,109.271837,98.185563,29.653948,14.273610,186.130548,1.266138,84.081627,55.378057,183.561566,187.338525,181.222431,186.428596,96.585704,184.848172,-0.000693,-1.768482,32.000000,-235.738028,186.354304,-0.362897,30.785902,0.689808,444796.241041,0.941320,40.372980,23.135951,3.402375,0.051307,0.000000,220.453477,32.000000,237.010018,212.743468,218.891570,197.774135,32.000000,189.832898,68.224062,63.300938,112.090866,60.686358,53.151839,53.480199,11.735309,19.780340,48.103656,59.625096,43.124132
54.585045,85.309656,185.899744,185.751237,109.244322,98.188197,29.398732,14.273467,186.128117,1.266050,84.176966,55.515824,183.607568,187.295480,181.238688,186.512550,96.489253,184.995925,-0.000694,-1.768492,32.000000,-235.736859,186.258387,-0.362851,30.794950,0.689596,444704.958420,0.925438,40.395769,23.029710,3.401901,0.035580,0.000000,220.685238,32.000000,236.769633,213.126477,220.262892,197.086714,32.000000,190.407342,68.254868,63.308086,112.124191,60.686358,53.161824,53.480199,11.766609,19.780340,48.142920,59.624467,43.242253
54.682444,85.307172,185.922392,185.752079,109.224625,98.190794,29.576890,14.276321,186.107600,1.265941,84.323451,55.454353,183.591273,187.290667,181.240417,186.636171,96.501130,184.975599,-0.000694,-1.768476,32.000000,-235.733186,186.351142,-0.362830,30.792642,0.689279,444725.001370,0.926752,40.374247,23.025049,3.401901,0.036091,0.006052,220.411401,32.000000,237.078776,213.598320,218.267349,196.876598,32.000000,190.896903,68.248086,63.323849,112.105808,60.686358,53.130829,53.480199,11.747189,19.780340,48.139126,59.621870,43.088402
54.680755,85.314622,185.917826,185.757416,109.249196,98.195885,30.169610,14.279746,186.161200,1.266116,84.245252,55.444782,183.551091,187.277779,181.184641,186.468632,96.448423,185.008734,-0.000694,-1.769048,32.000000,-235.726810,186.291914,-0.362821,30.794530,0.689888,444983.010381,0.936394,40.467975,23.178249,3.405690,0.039301,0.000000,219.903402,32.000000,237.626677,213.733431,215.688427,196.902911,32.000000,190.945279,68.245484,63.335452,112.125187,60.686358,53.167452,53.480199,11.742980,19.780340,48.141781,59.623021,43.224132
54.652863,85.314622,185.883488,185.757416,109.262160,98.203523,29.263165,14.278604,186.091088,1.266282,84.239879,55.459235,183.515069,187.150541,181.214160,186.561855,96.550109,184.957151,-0.000696,-1.770788,32.000000,-235.728608,186.396988,-0.362669,30.784957,0.688848,444915.897245,0.928969,40.371564,23.158568,3.400038,0.045216,0.006637,219.675403,32.000000,237.707733,213.044512,215.562290,197.554954,32.000000,190.042559,68.265880,63.329618,112.113615,60.686358,53.116210,53.480199,11.777563,19.780340,48.163892,59.630112,43.231028
54.721542,85.298066,185.856137,185.767247,109.233151,98.211149,29.615087,14.273752,186.148342,1.266290,84.094485,55.534627,183.555682,187.281736,181.254142,186.488063,96.574733,184.909366,-0.000695,-1.770903,32.000000,-235.739033,186.509774,-0.362538,30.790544,0.688864,445048.805666,0.910812,40.380641,23.223997,3.400060,0.040230,0.000000,220.202443,32.000000,237.176303,212.736582,218.012689,197.861913,32.000000,189.579355,68.283106,63.343600,112.083640,60.686358,53.138870,53.480199,11.777831,19.780340,48.123425,59.620415,43.163017
54.697711,85.312691,186.100370,185.768090,109.213442,98.218754,29.835201,14.274181,186.111016,1.266122,84.066905,55.490060,183.578959,187.247745,181.233233,186.537221,96.454014,184.987171,-0.000694,-1.770952,32.000000,-235.735818,186.399417,-0.362492,30.802948,0.689362,444907.721035,0.939620,40.407528,23.102504,3.401167,0.041240,0.001048,220.758685,32.000000,236.911028,212.960201,219.735875,197.621632,32.000000,190.053025,68.289465,63.316537,112.099439,60.686358,53.191003,53.480199,11.754610,19.780340,48.164108,59.628381,43.120317
54.703737,85.285373,185.881747,185.771741,109.183926,98.225219,29.335049,14.270470,186.118256,1.266208,84.130058,55.530045,183.612907,187.234573,181.192786,186.550298,96.486536,184.995867,-0.000695,-1.769377,32.000000,-235.737725,186.434375,-0.362493,30.827155,0.689189,445130.102790,0.920920,40.362371,23.210126,3.402343,0.025594,0.000000,220.689240,32.000000,236.892643,213.543441,219.136950,196.988768,32.000000,191.011146,68.328677,63.329215,112.131407,60.686358,53.144535,53.480199,11.765883,19.780340,48.166811,59.626355,43.188255
54.681983,85.255020,186.060436,185.762753,109.097385,98.230216,29.924600,14.273467,186.130732,1.266281,84.147379,55.499905,183.611499,187.328758,181.188424,186.630547,96.504537,185.021227,-0.000696,-1.768818,32.000000,-235.738171,186.474083,-0.362459,30.843756,0.689189,445130.102790,0.920920,40.362371,23.210126,3.402343,0.051050,0.011831,219.919235,32.000000,237.394867,213.735686,216.569097,196.892846,32.000000,190.887665,68.302139,63.334724,112.112321,60.686358,53.169148,53.480199,11.778672,19.780340,48.098177,59.624791,43.127213
54.692859,85.255020,186.027339,185.762753,109.091661,98.237903,29.690346,14.274181,186.178352,1.266472,84.139611,55.561045,183.493846,187.397658,181.200625,186.497781,96.489583,184.929710,-0.000697,-1.767058,32.000000,-235.735162,186.483770,-0.362608,30.849395,0.687903,445059.921638,0.936509,40.329249,23.180943,3.397972,0.031596,0.000000,219.777453,32.000000,237.714817,213.372631,215.112661,197.318960,32.000000,190.399795,68.326291,63.338525,112.125306,60.686358,53.165460,53.480199,11.774058,19.780340,48.021381,59.625932,43.161696
54.684203,85.247846,186.030354,185.754327,109.063122,98.246852,29.732877,14.273752,186.209631,1.266590,83.956120,55.518221,183.477568,187.205556,181.236666,186.551950,96.482848,185.046815,-0.000696,-1.766514,32.000000,-235.734935,186.483342,-0.362619,30.864842,0.688313,445021.968500,0.918435,40.319857,23.172680,3.402591,0.018676,0.000441,219.873691,32.000000,237.565957,212.893303,216.965979,197.666385,32.000000,189.777395,68.292089,63.323359,112.100097,60.686358,53.184941,53.480199,11.764954,19.780340,48.004871,59.615360,43.178351
54.738520,85.233221,185.948745,185.754607,109.110209,98.258321,29.364210,14.280174,186.236973,1.266533,83.943108,55.540561,183.582187,187.307081,181.262649,186.582982,96.453032,184.981411,-0.000696,-1.766499,32.000000,-235.730316,186.506732,-0.362450,30.872579,0.688017,445077.846999,0.925553,40.309375,23.152491,3.401309,0.045230,0.004630,220.587728,32.000000,237.011933,212.854692,219.210291,197.859254,32.000000,189.523269,68.296441,63.324391,112.128136,60.686358,53.138744,53.480199,11.756053,19.780340,47.968908,59.622627,43.206524
54.729780,85.217493,186.015716,185.747023,109.118848,98.270967,29.596604,14.271041,186.241242,1.266643,84.022398,55.494068,183.561034,187.453733,181.233697,186.593243,96.476619,184.981909,-0.000695,-1.766499,32.000000,-235.737155,186.465946,-0.362564,30.896602,0.687829,445128.068056,0.924456,40.310542,23.204192,3.401903,0.035328,0.000000,220.757683,32.000000,236.941358,213.328168,219.892345,197.110031,32.000000,190.583572,68.271278,63.323338,112.118891,60.686358,53.216748,53.480199,11.753342,19.780340,47.970924,59.629059,43.238585
54.681439,85.217493,186.010386,185.747023,109.145735,98.281218,29.739680,14.271612,186.184282,1.266809,84.096459,55.488303,183.562772,187.400472,181.162428,186.570671,96.476112,185.056101,-0.000695,-1.764887,32.000000,-235.736420,186.523297,-0.362668,30.884223,0.686810,445187.028536,0.935128,40.243593,23.208898,3.397036,0.036673,0.000000,220.392830,32.000000,237.175374,213.595540,217.477722,196.864330,32.000000,191.089509,68.200476,63.322805,112.107319,60.686358,53.161209,53.480199,11.796000,19.780340,47.931868,59.627928,43.247609
54.720329,85.231290,186.007485,185.749271,109.214202,98.286281,29.466392,14.273752,186.289715,1.266922,84.101022,55.489469,183.492870,187.360690,181.240946,186.635069,96.530129,185.071301,-0.000696,-1.763157,32.000000,-235.734771,186.528211,-0.362686,30.905597,0.686648,445184.085041,0.928030,40.236282,23.185501,3.398803,0.044767,0.000000,219.765267,32.000000,237.704863,213.480631,215.213706,197.035843,32.000000,190.894450,68.232466,63.328214,112.127591,60.686358,53.205626,53.480199,11.791658,19.780340,47.969736,59.626443,43.206377
54.733382,85.237636,186.033326,185.741406,109.298194,98.293921,29.769408,14.277463,186.263680,1.266900,84.037030,55.545160,183.508786,187.418558,181.249528,186.713913,96.504825,185.029794,-0.000695,-1.763155,32.000000,-235.731388,186.469921,-0.362391,30.905938,0.687554,445258.966491,0.924551,40.282853,23.214493,3.401710,0.045532,0.000000,219.881391,32.000000,237.726407,212.916360,215.842185,197.706457,32.000000,189.973538,68.234244,63.358860,112.124469,60.686358,53.168904,53.480199,11.773992,19.780340,47.988272,59.631341,43.124132
54.710639,85.228531,186.067809,185.734103,109.372012,98.301582,29.851003,14.274323,186.191407,1.266824,83.983251,55.459502,183.596061,187.486215,181.275822,186.635966,96.541964,185.078728,-0.000694,-1.763191,32.000000,-235.731414,186.593719,-0.362416,30.901506,0.686665,445177.646962,0.932483,40.259181,23.166310,3.399239,0.031193,0.000000,220.430797,32.000000,237.033208,212.744926,218.566532,197.579539,32.000000,189.782088,68.224809,63.366519,112.129338,60.686358,53.196727,53.480199,11.791111,19.780340,47.990326,59.624634,43.019584
54.743250,85.228531,186.090965,185.734103,109.461020,98.309240,29.587351,14.270185,186.232377,1.266912,83.986346,55.674004,183.534511,187.484524,181.257621,186.686588,96.403410,184.958199,-0.000694,-1.762018,32.000000,-235.738666,186.615196,-0.362401,30.908430,0.686646,445260.201915,0.922838,40.252957,23.175681,3.398901,0.049315,0.001739,220.784742,32.000000,236.736027,213.019482,220.097101,197.604746,32.000000,189.870741,68.203036,63.293591,112.107838,60.686358,53.190509,53.480199,11.773262,19.780340,47.968602,59.624703,43.127360
54.747938,85.234325,186.046916,185.724834,109.490939,98.316836,29.597008,14.272611,186.284488,1.267001,84.095196,55.475008,183.556457,187.373414,181.232058,186.606221,96.456753,185.056774,-0.000694,-1.762036,32.000000,-235.732143,186.531311,-0.362405,30.884407,0.687165,445226.654603,0.920783,40.265757,23.157327,3.400944,0.028666,0.005674,220.708091,32.000000,237.061488,213.408825,218.628049,197.026926,32.000000,190.783180,68.191673,63.340299,112.113996,60.686358,53.200762,53.480199,11.769486,19.780340,47.985693,59.626345,43.183633
54.738978,85.222736,186.143962,185.727642,109.453437,98.324468,29.856786,14.272896,186.274804,1.266937,84.142248,55.512329,183.530885,187.495881,181.181712,186.686692,96.510708,185.021963,-0.000693,-1.761440,32.000000,-235.733988,186.603223,-0.362405,30.872054,0.686742,445501.470606,0.928458,40.234349,23.249606,3.399341,0.027260,0.000000,219.952114,32.000000,237.581608,213.536723,216.028420,197.032815,32.000000,190.986391,68.176065,63.350950,112.122738,60.686358,53.209778,53.480199,11.780418,19.780340,47.957521,59.619598,43.245922
54.712735,85.235981,186.053922,185.717531,109.462170,98.332216,29.697728,14.269043,186.228457,1.267005,84.149306,55.457795,183.502508,187.439827,181.220373,186.681861,96.500415,185.027577,-0.000693,-1.760887,32.000000,-235.739316,186.485975,-0.362117,30.840819,0.687148,445442.049145,0.928154,40.235629,23.234110,3.398245,0.046456,0.002802,219.728995,32.000000,237.709711,212.828378,215.266552,197.389583,32.000000,190.338550,68.181822,63.322445,112.105501,60.686358,53.197902,53.480199,11.816203,19.780340,47.959447,59.622736,43.261329
54.727177,85.235981,186.104250,185.717531,109.490266,98.339826,29.772892,14.272896,186.205833,1.267235,84.028877,55.513141,183.519249,187.462766,181.283985,186.635843,96.479833,185.173613,-0.000692,-1.760857,32.000000,-235.735955,186.536491,-0.362033,30.825818,0.687859,445364.959986,0.920287,40.232667,23.166791,3.400574,0.062423,0.002436,220.258372,32.000000,237.337936,212.645070,217.660479,197.820377,32.000000,189.562378,68.195344,63.347756,112.064702,60.686358,53.199258,53.480199,11.793183,19.780340,47.995959,59.617307,43.258174
54.699308,85.263574,186.101549,185.721744,109.535246,98.350027,29.732150,14.272040,186.262343,1.267073,84.081822,55.491980,183.575962,187.538743,181.259357,186.631075,96.540438,185.018821,-0.000691,-1.760854,32.000000,-235.733861,186.589804,-0.362058,30.791907,0.688672,445450.602401,0.925802,40.271187,23.179239,3.400560,0.030317,0.000000,220.724814,32.000000,236.806792,212.874252,219.599853,197.489838,32.000000,190.126904,68.226201,63.346170,112.101340,60.686358,53.151880,53.480199,11.787715,19.780340,48.069976,59.619372,43.164557
54.701433,85.270473,186.082560,185.737192,109.513392,98.360156,29.539043,14.270756,186.314503,1.266880,84.149048,55.576950,183.569228,187.362260,181.222738,186.665809,96.523092,185.019495,-0.000690,-1.760292,32.000000,-235.739079,186.537614,-0.362161,30.786951,0.689044,445518.426954,0.923271,40.257277,23.255870,3.400582,0.038370,0.007404,220.710540,32.000000,236.850852,213.355086,219.452574,197.026172,32.000000,190.517486,68.183241,63.338093,112.125815,60.686358,53.192966,53.480199,11.815878,19.780340,48.090229,59.628528,43.234623
54.738897,85.278475,186.098513,185.725957,109.490182,98.364016,29.468055,14.276749,186.211320,1.266781,84.271338,55.504811,183.539825,187.424533,181.177770,186.613293,96.560826,185.060749,-0.000691,-1.760285,32.000000,-235.734397,186.467902,-0.362138,30.767648,0.690248,445498.828028,0.925207,40.311716,23.135855,3.402265,0.037057,0.002072,220.181949,32.000000,237.439727,213.512238,216.941428,196.968003,32.000000,190.818556,68.180352,63.349826,112.120591,60.686358,53.190083,53.480199,11.843193,19.780340,48.092567,59.623159,43.095445
54.746034,85.278475,186.080086,185.725957,109.453606,98.367891,29.759702,14.269757,186.213807,1.266642,84.238323,55.520560,183.463276,187.410036,181.172189,186.614124,96.490628,185.078079,-0.000690,-1.762031,32.000000,-235.741062,186.497783,-0.362056,30.764344,0.690362,445585.137275,0.931328,40.316567,23.153459,3.401786,0.058686,0.012324,219.757369,32.000000,237.772849,213.154694,215.098514,197.389942,32.000000,190.463185,68.177385,63.310453,112.138198,60.686358,53.194709,53.480199,11.794204,19.780340,48.115802,59.622401,43.190823
54.718565,85.293927,186.179199,185.734103,109.376284,98.370428,29.655138,14.282315,186.252679,1.266425,84.199528,55.501930,183.509953,187.407260,181.203500,186.658463,96.586082,185.041665,-0.000691,-1.763754,32.000000,-235.719980,186.476241,-0.361980,30.721726,0.690435,445522.868919,0.932931,40.288483,23.131564,3.399749,0.050432,0.000000,219.860017,32.000000,237.637550,212.742861,216.592197,197.654427,32.000000,189.962460,68.186913,63.343877,112.140278,60.686358,53.186296,53.480199,11.811988,19.780340,48.158516,59.619707,43.215254
54.722799,85.305241,186.096798,185.736069,109.369375,98.375537,29.931778,14.271469,186.275011,1.266507,84.129722,55.503267,183.544296,187.489234,181.216915,186.656092,96.557012,185.110644,-0.000691,-1.764913,32.000000,-235.739841,186.468332,-0.361798,30.711761,0.692032,445534.571676,0.927516,40.323518,23.098981,3.402487,0.033417,0.002080,220.504611,32.000000,237.001108,212.580303,219.071390,197.958780,32.000000,189.387238,68.180001,63.303883,112.137803,60.686358,53.225508,53.480199,11.824012,19.780340,48.160210,59.618939,43.239245
54.766861,85.309380,186.044359,185.725395,109.386027,98.380624,28.825529,14.271897,186.168714,1.266511,84.262287,55.584589,183.524525,187.386892,181.155792,186.547976,96.541379,185.031738,-0.000692,-1.765502,32.000000,-235.734167,186.544629,-0.361676,30.705230,0.692007,445626.152319,0.918939,40.330752,23.154528,3.400718,0.052331,0.014949,220.418891,32.000000,237.150439,213.542894,217.943963,196.746939,32.000000,190.690531,68.171785,63.297711,112.139046,60.686358,53.181251,53.480199,11.799320,19.780340,48.221054,59.619057,43.206670
54.719590,85.324004,186.014599,185.726519,109.384498,98.388114,29.645909,14.277177,186.219920,1.266476,84.248405,55.452610,183.512699,187.378306,181.185604,186.611277,96.579494,185.095458,-0.000692,-1.766664,32.000000,-235.729543,186.580257,-0.361756,30.686505,0.692007,445626.152319,0.918939,40.330752,23.154528,3.400718,0.032335,0.000000,219.857391,32.000000,237.795053,212.849260,215.712362,197.570542,32.000000,190.215097,68.172968,63.307266,112.097021,60.686358,53.211934,53.480199,11.824162,19.780340,48.205773,59.628174,43.147389
54.797752,85.344976,186.040352,185.721744,109.421511,98.391899,29.554249,14.274038,186.201908,1.266433,84.129118,55.582994,183.551005,187.329492,181.211473,186.628510,96.553595,185.116315,-0.000691,-1.767843,32.000000,-235.733830,186.582502,-0.361747,30.696733,0.691502,445658.252587,0.953429,40.292467,23.139871,3.397024,0.040215,0.000000,220.257069,32.000000,237.180877,212.830459,218.258048,197.815092,32.000000,189.814178,68.201725,63.316114,112.068792,60.686358,53.184543,53.480199,11.846202,19.780340,48.246638,59.626591,43.221270
54.790650,85.344976,186.022388,185.721744,109.422539,98.398217,29.557646,14.276607,186.153484,1.266293,84.097829,55.511654,183.550536,187.410035,181.234602,186.561813,96.460171,185.050322,-0.000690,-1.767853,32.000000,-235.735031,186.478854,-0.361767,30.726578,0.692482,445666.400926,0.928020,40.352607,23.126217,3.399415,0.046093,0.000000,220.564861,32.000000,236.867511,212.949466,220.051010,197.431355,32.000000,189.697220,68.191631,63.249493,112.076620,60.686358,53.177126,53.480199,11.783389,19.780340,48.304203,59.623768,43.201975
54.748279,85.312139,186.122887,185.722306,109.441726,98.404547,29.805518,14.270756,186.143221,1.266178,84.143664,55.517011,183.527906,187.390318,181.142956,186.656845,96.422793,184.989949,-0.000689,-1.767189,32.000000,-235.738587,186.562251,-0.361785,30.762298,0.691458,445717.075567,0.929537,40.298334,23.160120,3.395036,0.022558,0.000000,220.732855,32.000000,236.880887,213.563674,218.929746,196.897756,32.000000,190.375877,68.157310,63.277713,112.061236,60.686358,53.190284,53.480199,11.811142,19.780340,48.221531,59.619559,43.130148
54.778292,85.289788,186.057365,185.724272,109.417922,98.408376,29.761014,14.277035,186.196896,1.266063,84.212253,55.556102,183.603107,187.495126,181.170422,186.562078,96.537565,185.058423,-0.000688,-1.767684,32.000000,-235.731981,186.571467,-0.361838,30.779712,0.690861,445923.795092,0.929621,40.305169,23.228215,3.395148,0.040467,0.002762,219.811733,32.000000,237.545605,213.563711,216.512895,196.770249,32.000000,190.905792,68.179134,63.312213,112.077555,60.686358,53.186287,53.480199,11.801098,19.780340,48.165992,59.626217,43.143574
54.791615,85.274336,186.066395,185.726800,109.416434,98.416004,29.594326,14.270328,186.256055,1.266212,84.121612,55.529090,183.473550,187.493312,181.206089,186.660003,96.515568,185.038820,-0.000686,-1.769421,32.000000,-235.739179,186.582218,-0.361836,30.774860,0.690859,446002.893283,0.922652,40.313115,23.242414,3.399612,0.040561,0.003453,219.621321,32.000000,237.719926,213.022218,214.941231,197.610062,32.000000,190.183231,68.145337,63.280310,112.072937,60.686358,53.214819,53.480199,11.819608,19.780340,48.168497,59.634360,43.211806
54.745680,85.274336,185.995946,185.726800,109.427235,98.423540,29.979619,14.278319,186.217303,1.266479,84.004376,55.534158,183.560771,187.513864,181.231958,186.579334,96.555288,185.073256,-0.000687,-1.770014,32.000000,-235.731516,186.564104,-0.361661,30.811105,0.689897,445760.301018,0.923466,40.261872,23.153931,3.396553,0.027747,0.005853,220.004740,32.000000,237.503093,212.732741,217.461996,197.673946,32.000000,190.098388,68.199461,63.327220,112.082717,60.686358,53.168318,53.480199,11.821203,19.780340,48.130650,59.625027,43.227287
54.781430,85.255020,186.136640,185.733260,109.473044,98.431200,29.595502,14.282172,186.247633,1.266500,84.032489,55.553443,183.539592,187.458339,181.243542,186.611056,96.473762,185.145670,-0.000688,-1.770015,32.000000,-235.720287,186.621310,-0.361414,30.851598,0.689893,445808.915776,0.928459,40.233599,23.168402,3.395892,0.030451,0.002207,220.611756,32.000000,236.759400,212.906852,219.507962,197.938976,32.000000,189.843525,68.201712,63.275529,112.079301,60.686358,53.223770,53.480199,11.873240,19.780340,48.082637,59.628804,43.234623
54.750597,85.252261,186.073256,185.746181,109.483072,98.436350,29.537041,14.271041,186.285860,1.266521,84.074018,55.564728,183.515510,187.373801,181.166665,186.639040,96.487228,184.998396,-0.000688,-1.768849,32.000000,-235.736827,186.584889,-0.361148,30.890176,0.689471,445793.394727,0.917433,40.277814,23.141902,3.397454,0.035746,0.004651,220.621887,32.000000,236.672167,213.449627,219.988195,196.933897,32.000000,190.337668,68.175730,63.267380,112.078695,60.686358,53.200229,53.480199,11.816628,19.780340,48.077652,59.619825,43.223325
54.700395,85.251985,186.006598,185.740001,109.416244,98.441025,29.781268,14.270898,186.221323,1.266509,84.193798,55.496199,183.552097,187.357509,181.144348,186.558223,96.501942,185.102728,-0.000687,-1.768807,32.000000,-235.734347,186.519646,-0.361308,30.878558,0.688592,445938.056432,0.928709,40.224084,23.251218,3.397805,0.023827,0.000000,220.305341,32.000000,237.172076,213.760429,217.269184,196.860189,32.000000,190.343569,68.188405,63.302716,112.109770,60.686358,53.193817,53.480199,11.826684,19.780340,48.079832,59.621792,43.240493
54.735795,85.251985,185.985511,185.740001,109.331131,98.444800,29.662682,14.279318,186.196238,1.266565,84.232551,55.530771,183.545294,187.434442,181.181778,186.587504,96.533579,185.045851,-0.000686,-1.768713,32.000000,-235.731664,186.502939,-0.361278,30.926604,0.687933,445947.593976,0.931160,40.251005,23.181223,3.398561,0.033745,0.000000,219.731285,32.000000,237.589127,213.501074,215.248776,196.965031,32.000000,190.728240,68.207742,63.301672,112.128610,60.686358,53.165671,53.480199,11.842097,19.780340,48.081292,59.621762,43.193464
54.738265,85.277371,186.014990,185.726800,109.360636,98.448607,29.546784,14.264905,186.238374,1.266565,84.092508,55.459505,183.516569,187.406979,181.239264,186.617421,96.503170,185.106039,-0.000686,-1.767523,32.000000,-235.743291,186.521974,-0.361136,30.939665,0.688628,445969.462475,0.924490,40.299079,23.206559,3.400462,0.055634,0.010152,219.756005,32.000000,237.728100,212.709225,216.145085,197.947820,32.000000,189.736868,68.198551,63.290335,112.097530,60.686358,53.206825,53.480199,11.835443,19.780340,48.149690,59.622244,43.261622
54.741670,85.293375,186.084205,185.705453,109.452599,98.452410,29.903479,14.273752,186.280563,1.266609,83.993554,55.581247,183.499867,187.446005,181.202606,186.636862,96.511958,185.152595,-0.000686,-1.767494,32.000000,-235.732312,186.580585,-0.361127,30.913806,0.687094,445906.793930,0.927568,40.264981,23.153091,3.397877,0.034142,0.005490,220.350864,32.000000,236.898599,212.632963,218.930977,197.925370,32.000000,189.973165,68.168023,63.298527,112.105379,60.686358,53.203140,53.480199,11.837125,19.780340,48.193788,59.617051,43.250397
54.743959,85.277647,186.040929,185.694217,109.468701,98.456236,29.439106,14.277320,186.257000,1.266639,84.045580,55.532509,183.542218,187.444679,181.234375,186.579639,96.428819,185.052831,-0.000686,-1.767492,32.000000,-235.731203,186.570121,-0.361091,30.932610,0.686936,446013.780559,0.931254,40.287990,23.206602,3.398262,0.044755,0.004570,220.706160,32.000000,236.595786,213.191602,220.378160,197.286084,32.000000,190.293604,68.177652,63.294828,112.113432,60.686358,53.235071,53.480199,11.809889,19.780340,48.196324,59.625460,43.175489
54.708089,85.277647,186.104381,185.694217,109.468708,98.458755,29.396980,14.271184,186.336832,1.266735,84.078982,55.546353,183.527444,187.294175,181.161300,186.580348,96.454335,185.026127,-0.000685,-1.767491,32.000000,-235.733242,186.619948,-0.361052,30.897467,0.687739,446034.154121,0.920155,40.300714,23.215680,3.399315,0.057489,0.014665,220.630159,32.000000,236.810428,213.688003,218.454003,196.704176,32.000000,190.720614,68.131837,63.279280,112.125066,60.686358,53.214402,53.480199,11.856687,19.780340,48.157788,59.625775,43.219436
54.735924,85.256124,186.033344,185.690847,109.498039,98.458719,28.370709,14.274038,186.225280,1.266419,84.068465,55.526628,183.467051,187.386260,181.183349,186.590536,96.531604,185.107663,-0.000685,-1.769232,32.000000,-235.733174,186.641239,-0.361052,30.887527,0.687157,446184.340472,0.934628,40.282781,23.260530,3.398383,0.033739,0.000000,219.978083,32.000000,237.584558,213.682578,215.729145,196.846933,32.000000,190.505678,68.149217,63.318092,112.155539,60.686358,53.229157,53.480199,11.843684,19.780340,48.104045,59.625421,43.117529
54.798147,85.233221,186.149130,185.687757,109.467980,98.458654,29.370698,14.272040,186.289147,1.266303,84.047901,55.634763,183.440120,187.415582,181.196541,186.656500,96.530100,185.005598,-0.000687,-1.770996,32.000000,-235.737139,186.615257,-0.361241,30.883253,0.688583,446166.922940,0.936659,40.317328,23.224763,3.401771,0.048249,0.000405,219.664457,32.000000,237.732542,212.814078,215.184356,197.446633,32.000000,190.110829,68.146629,63.325527,112.126771,60.686358,53.228599,53.480199,11.810651,19.780340,48.046584,59.626020,43.231248
54.756004,85.233773,186.083089,185.684386,109.473344,98.459886,29.629635,14.275465,186.296331,1.266396,83.946252,55.594005,183.499563,187.398453,181.245813,186.641997,96.523746,185.053915,-0.000687,-1.772149,32.000000,-235.730928,186.540855,-0.361262,30.881548,0.688215,445980.092757,0.969953,40.268996,23.178790,3.398743,0.032212,0.000000,220.129204,32.000000,237.158995,212.523631,217.768604,197.803711,32.000000,189.696285,68.156452,63.322441,112.128436,60.686358,53.208965,53.480199,11.832667,19.780340,48.048600,59.625971,43.156414
54.748296,85.233773,186.147707,185.684386,109.500512,98.462445,29.832839,14.269757,186.321022,1.266448,83.981537,55.552235,183.504712,187.313955,181.277154,186.575661,96.541067,185.079222,-0.000687,-1.772119,32.000000,-235.732046,186.521931,-0.361301,30.883200,0.687869,445917.746127,0.935718,40.186200,23.141116,3.396997,0.037846,0.007491,220.611503,32.000000,236.650372,212.796677,219.734282,197.682099,32.000000,189.991424,68.170175,63.295254,112.151394,60.686358,53.231474,53.480199,11.841138,19.780340,48.052057,59.617513,43.207624
54.782105,85.233221,186.053769,185.686353,109.467842,98.467525,29.752892,14.267045,186.216326,1.266378,84.081577,55.504204,183.506475,187.342237,181.179732,186.596255,96.539390,184.975791,-0.000686,-1.772112,32.000000,-235.739839,186.475167,-0.361435,30.876853,0.688221,445959.109819,0.928331,40.227312,23.166019,3.398405,0.019669,0.000000,220.758045,32.000000,236.683316,213.443094,219.357386,196.808085,32.000000,190.560166,68.131830,63.273836,112.135113,60.686358,53.204094,53.480199,11.814913,19.780340,48.052639,59.623945,43.223251
54.751071,85.229082,186.014715,185.682139,109.410850,98.467443,29.494651,14.274466,186.295005,1.266515,84.095445,55.411401,183.505042,187.366460,181.136994,186.553153,96.513730,185.083442,-0.000686,-1.772103,32.000000,-235.734877,186.555356,-0.361383,30.858364,0.688491,445942.883442,0.922173,40.234733,23.158413,3.400064,0.039292,0.004928,219.896750,32.000000,237.284832,213.606246,216.631737,196.874832,32.000000,190.443830,68.120229,63.321561,112.151019,60.686358,53.239368,53.480199,11.809948,19.780340,48.043858,59.618133,43.247463
54.746250,85.231842,186.064090,185.673432,109.370979,98.467390,29.812644,14.264334,186.231756,1.266580,84.162970,55.495320,183.447565,187.314567,181.177087,186.623043,96.577949,185.055843,-0.000686,-1.772079,32.000000,-235.745009,186.519771,-0.361266,30.875175,0.687981,445948.163888,0.924076,40.201637,23.120381,3.396251,0.041612,0.000000,219.633094,32.000000,237.709927,213.047111,214.950706,197.248879,32.000000,190.307704,68.126353,63.351142,112.202280,60.686358,53.208182,53.480199,11.840065,19.780340,48.053028,59.630131,43.128607
54.769258,85.244811,186.086558,185.668938,109.325925,98.467421,29.760154,14.270328,186.247556,1.266630,83.996955,55.502288,183.452733,187.280758,181.207344,186.624962,96.543094,185.069346,-0.000685,-1.772078,32.000000,-235.740819,186.556602,-0.361142,30.858128,0.688632,446009.185469,0.932731,40.227369,23.187369,3.397463,0.048518,0.006818,219.907783,32.000000,237.556396,212.589751,216.793460,197.806804,32.000000,189.804366,68.118889,63.353673,112.171974,60.686358,53.233646,53.480199,11.820755,19.780340,48.055032,59.625116,43.254286
54.778684,85.244811,186.010594,185.668938,109.246125,98.467482,29.625021,14.266903,186.298229,1.266610,84.024979,55.589016,183.469050,187.410118,181.210059,186.607847,96.486022,185.095467,-0.000685,-1.773217,32.000000,-235.743588,186.596251,-0.361079,30.849605,0.688474,445894.167432,0.922877,40.234771,23.112556,3.398664,0.048577,0.000000,220.440746,32.000000,236.854820,212.571435,219.017317,197.645554,32.000000,190.074552,68.120703,63.324548,112.181917,60.686358,53.189050,53.480199,11.826667,19.780340,48.090903,59.627348,43.129781
54.805361,85.259435,186.045880,185.684667,109.314038,98.468684,29.663196,14.274894,186.279580,1.266646,84.137650,55.524560,183.510572,187.423656,181.242469,186.586503,96.526260,185.135944,-0.000686,-1.773293,32.000000,-235.734121,186.449078,-0.360938,30.860016,0.688673,445964.673185,0.924111,40.225591,23.152594,3.397646,0.030417,0.006190,220.655697,32.000000,236.686600,213.163543,220.194009,197.141021,32.000000,190.139204,68.146443,63.339980,112.232935,60.686358,53.252180,53.480199,11.850218,19.780340,48.131167,59.630741,43.244675
54.783225,85.270473,186.167763,185.688319,109.295071,98.472399,29.797385,14.270756,186.269885,1.266733,84.165954,55.589295,183.520071,187.447249,181.115186,186.583505,96.521772,185.035167,-0.000686,-1.774442,32.000000,-235.736948,186.516893,-0.360989,30.858154,0.688512,446067.269160,0.928153,40.216519,23.219693,3.395675,0.025035,0.001122,220.297968,32.000000,236.969141,213.639364,217.657687,196.479246,32.000000,190.768530,68.113935,63.344509,112.228128,60.686358,53.243438,53.480199,11.825685,19.780340,48.162169,59.619107,43.229634
54.794759,85.266058,186.085981,185.690847,109.256435,98.474926,29.628403,14.267045,186.240024,1.266949,84.199451,55.612062,183.483375,187.377473,181.169846,186.545895,96.553017,185.058065,-0.000686,-1.773890,32.000000,-235.740331,186.457545,-0.360677,30.860226,0.688104,446001.614042,0.926512,40.205473,23.194989,3.394666,0.031816,0.000000,219.719289,32.000000,237.548687,213.546448,215.449219,196.842484,32.000000,190.342573,68.117770,63.331218,112.243417,60.686358,53.233797,53.480199,11.818716,19.780340,48.164507,59.628332,43.222444
54.797808,85.266058,186.160175,185.690847,109.237202,98.472453,29.549262,14.271897,186.341795,1.267087,84.072609,55.648265,183.423494,187.478732,181.170654,186.624739,96.534510,185.082832,-0.000686,-1.775641,32.000000,-235.736462,186.524887,-0.360546,30.886269,0.688829,446051.866280,0.922805,40.237810,23.160797,3.398262,0.058194,0.000000,219.748491,32.000000,237.680879,212.788903,215.298659,197.590704,32.000000,189.652889,68.132405,63.343845,112.234718,60.686358,53.244506,53.480199,11.813703,19.780340,48.155316,59.620484,43.225379
54.799584,85.249777,186.046594,185.687757,109.204093,98.469906,29.531078,14.275608,186.197758,1.267334,83.911441,55.527548,183.487586,187.410341,181.175174,186.695108,96.568049,185.215666,-0.000686,-1.775640,32.000000,-235.733571,186.584398,-0.360519,30.888078,0.687997,446015.691048,0.930275,40.219362,23.166355,3.397219,0.021516,0.000000,220.238533,32.000000,237.119274,212.413550,218.340938,197.846485,32.000000,189.518085,68.110472,63.336007,112.194526,60.686358,53.203327,53.480199,11.819004,19.780340,48.114429,59.636298,43.242033
54.797929,85.223840,186.149518,185.690847,109.278968,98.473288,28.775745,14.272183,186.302528,1.267205,84.004435,55.616225,183.509615,187.391256,181.220492,186.582324,96.528794,185.084913,-0.000686,-1.775058,32.000000,-235.734866,186.581626,-0.360622,30.888629,0.687997,446015.691048,0.930275,40.219362,23.166355,3.397219,0.047748,0.007851,220.570755,32.000000,236.697410,212.848256,220.202834,197.355983,32.000000,190.285724,68.132470,63.335964,112.216445,60.686358,53.243823,53.480199,11.810748,19.780340,48.049005,59.619087,43.189062
54.769402,85.228255,186.191110,185.692813,109.287637,98.477066,29.675929,14.273324,186.266406,1.267071,84.112515,55.594138,183.490484,187.430080,181.148580,186.701136,96.518204,185.097155,-0.000687,-1.773323,32.000000,-235.735199,186.540999,-0.360719,30.900168,0.687547,445920.972442,0.930754,40.201374,23.183787,3.395037,0.059108,0.014743,220.642878,32.000000,236.801324,213.447080,219.064927,196.832116,32.000000,190.681905,68.079231,63.323410,112.195358,60.686358,53.201456,53.480199,11.835153,19.780340,48.050940,59.620965,43.183926
54.805972,85.228255,186.136416,185.692813,109.226677,98.477040,30.026571,14.269899,186.294851,1.267037,84.152608,55.460926,183.541118,187.454386,181.148459,186.704394,96.498866,185.084425,-0.000686,-1.771603,32.000000,-235.738952,186.584726,-0.360802,30.887370,0.687842,445975.592187,0.955189,40.177027,23.172870,3.397017,0.039818,0.002526,219.938429,32.000000,237.398813,213.752597,216.112732,196.650914,32.000000,190.625036,68.100721,63.370953,112.210360,60.686358,53.239436,53.480199,11.810618,19.780340,48.064404,59.623404,43.143354
54.829782,85.224943,186.282102,185.681297,109.140439,98.478305,29.526635,14.267188,186.310772,1.267011,83.925049,55.523189,183.506471,187.414156,181.211808,186.635024,96.522817,185.115178,-0.000685,-1.771020,32.000000,-235.740516,186.619705,-0.361048,30.905309,0.688092,446033.881989,0.926785,40.208896,23.188159,3.399546,0.027306,0.004331,219.874170,32.000000,237.452807,212.584647,217.230642,197.776581,32.000000,189.192266,68.099803,63.365011,112.151647,60.686358,53.227029,53.480199,11.814285,19.780340,48.057740,59.624113,43.244821
54.765395,85.199558,186.095621,185.670342,109.198257,98.483405,29.516536,14.269186,186.347909,1.267110,83.937357,55.564172,183.526483,187.374883,181.249572,186.665869,96.547103,185.171862,-0.000684,-1.771018,32.000000,-235.742124,186.604081,-0.361047,30.907013,0.687770,446050.125031,0.915297,40.173704,23.202612,3.396280,0.021030,0.000000,220.515775,32.000000,236.954354,212.629321,219.639515,197.695134,32.000000,189.904359,68.125344,63.361838,112.154559,60.686358,53.232107,53.480199,11.842115,19.780340,48.058388,59.628784,43.237925
54.750414,85.202869,186.177618,185.663320,109.284173,98.488601,29.548735,14.278890,186.308745,1.266947,84.024222,55.488921,183.525551,187.422269,181.172308,186.581046,96.490500,185.110556,-0.000684,-1.769258,32.000000,-235.729961,186.570059,-0.360968,30.899906,0.687533,445993.766734,0.930359,40.147492,23.190463,3.397462,0.048008,0.000385,220.684562,32.000000,236.738187,213.389487,219.840800,196.855792,32.000000,190.361443,68.107239,63.357851,112.157451,60.686358,53.252997,53.480199,11.853077,19.780340,48.058388,59.631243,43.168006
54.811355,85.206180,186.092299,185.663039,109.274841,98.494982,29.864882,14.273610,186.258193,1.266862,84.127715,55.506058,183.488773,187.431344,181.102980,186.605754,96.539731,185.057773,-0.000682,-1.767514,32.000000,-235.736717,186.523826,-0.361114,30.898228,0.687688,445974.360705,0.931858,40.184056,23.187928,3.398051,0.020411,0.000000,219.987767,32.000000,237.221543,213.684880,217.149964,196.580344,32.000000,190.660056,68.118052,63.354505,112.174204,60.686358,53.229353,53.480199,11.826051,19.780340,48.058388,59.621024,43.197793
54.824768,85.206180,186.217515,185.663039,109.231548,98.494977,29.637965,14.274894,186.302461,1.266910,84.076930,55.602693,183.453484,187.402450,181.144670,186.674674,96.554893,185.006494,-0.000682,-1.766323,32.000000,-235.734449,186.591679,-0.361008,30.904994,0.688318,446115.676088,0.931177,40.201789,23.221005,3.400479,0.041292,0.000000,219.642600,32.000000,237.719031,213.622906,215.056888,196.942247,32.000000,190.127093,68.108093,63.380875,112.190295,60.686358,53.270784,53.480199,11.802828,19.780340,48.058388,59.620936,43.122665
54.812374,85.218045,186.235349,185.663882,109.264764,98.498797,29.446549,14.269614,186.343107,1.266907,83.923913,55.524966,183.386618,187.483464,181.181991,186.712257,96.551058,185.073203,-0.000682,-1.765260,32.000000,-235.741532,186.624415,-0.361043,30.895028,0.687414,446022.372209,0.920272,40.146453,23.151515,3.395141,0.044760,0.005237,219.659505,32.000000,237.820775,212.845438,216.058706,197.443922,32.000000,189.679885,68.137705,63.377616,112.198784,60.686358,53.228024,53.480199,11.782755,19.780340,48.090526,59.628735,43.146142
54.818787,85.170033,186.183164,185.662197,109.265380,98.499983,29.988248,14.276321,186.331346,1.266916,83.894343,55.562698,183.453541,187.454935,181.195985,186.590374,96.491133,185.092969,-0.000683,-1.764695,32.000000,-235.730891,186.588211,-0.360910,30.920913,0.687481,445985.844024,0.927071,40.133550,23.116666,3.396595,0.055415,0.007042,220.160153,32.000000,237.018087,212.620927,218.570069,197.643056,32.000000,189.417374,68.102751,63.329078,112.190105,60.686358,53.260146,53.480199,11.806668,19.780340,47.967310,59.615566,43.140933
54.716663,85.159548,186.265271,185.664725,109.296713,98.503781,29.676614,14.272611,186.312109,1.266680,83.997188,55.526501,183.510061,187.347477,181.205083,186.718839,96.548958,185.085178,-0.000683,-1.762935,32.000000,-235.737552,186.589233,-0.360688,30.929070,0.687957,446033.759557,0.933390,40.157337,23.146110,3.397688,0.038133,0.002150,220.657626,32.000000,236.830695,213.089921,220.105168,197.164432,32.000000,190.068438,68.105942,63.344835,112.231915,60.686358,53.204486,53.480199,11.805257,19.780340,47.968780,59.619598,43.279011
54.760393,85.159548,186.014858,185.664725,109.303768,98.507619,29.594775,14.274609,186.295965,1.266444,84.087931,55.591524,183.538316,187.382100,181.156713,186.613272,96.527191,185.100398,-0.000681,-1.764080,32.000000,-235.736537,186.528088,-0.360901,30.920258,0.687062,446086.134623,0.916316,40.103156,23.213622,3.396339,0.052575,0.007997,220.393882,32.000000,237.031630,213.678037,218.164893,196.687880,32.000000,190.814943,68.089236,63.379059,112.239782,60.686358,53.209150,53.480199,11.838182,19.780340,47.942409,59.628519,43.243134
54.785412,85.184381,186.231244,185.676241,109.320400,98.509976,29.821969,14.271041,186.241568,1.266248,84.110221,55.529641,183.486985,187.479834,181.158347,186.615082,96.581101,185.056673,-0.000681,-1.764067,32.000000,-235.736335,186.458441,-0.361093,30.925031,0.688369,446036.598449,0.927832,40.190971,23.152807,3.404178,0.025367,0.000000,219.632322,32.000000,237.564890,213.765963,215.880273,196.593977,32.000000,190.530508,68.135576,63.418969,112.248877,60.686358,53.204916,53.480199,11.841991,19.780340,48.021798,59.631046,43.113274
