OSU 80 Ton Compressor Load Stand
54.734755,85.181346,185.964513,185.938310,108.621236,98.439531,29.348584,14.274181,186.277232,0.954531,84.453053,55.536192,183.677818,187.252965,181.278891,186.498270,96.499884,184.919426,-0.000701,-1.767514,32.000000,-235.736802,186.451628,-0.361032,30.877876,0.688177,445696.389766,0.917569,40.117153,23.160250,3.398463,0.052324,0.005732,220.770073,32.000000,236.865506,213.626749,219.953202,197.210262,32.000000,190.474631,67.970842,63.389238,112.175769,60.686358,53.220308,53.480199,12.062336,19.780340,48.144895,59.626099,43.168739
54.753705,85.172516,186.015014,185.939995,108.678100,98.439490,29.710766,14.272183,186.264938,0.954762,84.514073,55.554661,183.706208,187.352105,181.228083,186.480137,96.488069,184.939792,-0.000701,-1.765723,32.000000,-235.735029,186.526967,-0.360818,30.858653,0.688350,445790.479172,0.919190,40.138543,23.183126,3.398927,0.034838,0.000000,220.133591,32.000000,237.519283,213.962826,217.055563,196.732083,32.000000,191.176104,67.975919,63.404799,112.194607,60.686358,53.226961,53.480199,12.064521,19.780340,48.146776,59.613107,43.115621
54.767150,85.172516,185.896128,185.939995,108.720897,98.442043,27.918564,14.263335,186.276520,0.955009,84.497870,55.483275,183.610484,187.229558,181.295445,186.475038,96.533130,184.935515,-0.000702,-1.763963,32.000000,-235.742730,186.489893,-0.361153,30.853984,0.687961,445853.548296,0.937303,40.195343,23.138241,3.397558,0.051914,0.004039,219.814217,32.000000,237.861225,213.674948,215.196817,197.141473,32.000000,190.779637,67.996587,63.400487,112.224661,60.686358,53.198766,53.480199,12.043136,19.780340,48.120987,59.620729,43.165291
54.747569,85.139957,186.060998,185.932692,108.795166,98.447076,29.476920,14.275750,186.187277,0.955195,84.400367,55.528828,183.570298,187.233981,181.286126,186.526405,96.570671,184.936830,-0.000700,-1.763904,32.000000,-235.732445,186.453687,-0.360913,30.851598,0.688304,445854.405537,0.925508,40.168267,23.157878,3.397305,0.028553,0.000000,219.740970,32.000000,237.882124,213.262683,216.527643,197.444977,32.000000,190.060169,67.962781,63.388662,112.201849,60.686358,53.188759,53.480199,12.085459,19.780340,48.020859,59.620552,43.189796
54.732852,85.148786,185.949454,185.928478,108.831565,98.447041,29.511996,14.273752,186.117126,0.955297,84.366804,55.458281,183.617204,187.330511,181.313982,186.487737,96.508777,185.007637,-0.000700,-1.763907,32.000000,-235.732640,186.463600,-0.360770,30.818422,0.687898,445773.981598,0.984682,40.155325,23.111174,3.394300,0.038777,0.013272,220.480093,32.000000,237.176456,213.086365,219.187403,197.892566,32.000000,189.636941,67.972993,63.382618,112.233942,60.686358,53.214945,53.480199,12.071371,19.780340,48.049919,59.627692,43.223912
54.684714,85.166998,185.922818,185.930445,108.768720,98.446067,29.473044,14.273182,186.121621,0.955024,84.490194,55.448452,183.685831,187.192425,181.291351,186.446421,96.453891,184.905857,-0.000700,-1.763305,32.000000,-235.736817,186.467108,-0.360415,30.806201,0.688665,445695.010133,0.932961,40.141615,23.074139,3.398525,0.024727,0.010152,220.748258,32.000000,236.981015,213.583095,220.219878,197.039544,32.000000,190.438105,67.971587,63.365731,112.199373,60.686358,53.221595,53.480199,12.103111,19.780340,48.051462,59.628548,43.131395
54.777124,85.166998,185.869340,185.930445,108.713546,98.442502,29.374470,14.272325,186.194802,0.955096,84.580928,55.526702,183.712015,187.244421,181.235381,186.409710,96.507402,184.909572,-0.000699,-1.762716,32.000000,-235.738001,186.451894,-0.360324,30.780735,0.689260,445831.658356,0.932145,40.164618,23.163222,3.397401,0.055250,0.005323,220.530125,32.000000,237.351308,213.839443,218.315691,196.879716,32.000000,190.898576,67.971258,63.382965,112.230614,60.686358,53.186196,53.480199,12.053089,19.780340,48.110074,59.624260,43.203956
54.809868,85.187968,185.940808,185.929321,108.682559,98.442502,29.625220,14.273467,186.254291,0.954966,84.474628,55.491458,183.667908,187.323701,181.269323,186.448663,96.493551,185.002128,-0.000700,-1.761009,32.000000,-235.737187,186.445204,-0.360314,30.755820,0.690060,445978.724732,0.934304,40.229203,23.179023,3.399905,0.051548,0.003684,219.942983,32.000000,237.954950,213.909126,215.910989,197.144823,32.000000,190.889328,67.959633,63.405570,112.218581,60.686358,53.222837,53.480199,12.047888,19.780340,48.177448,59.626168,43.195152
54.796839,85.147683,185.939287,185.928478,108.648308,98.442468,29.639474,14.270470,186.129533,0.954930,84.322412,55.515751,183.646757,187.183351,181.312641,186.521940,96.530674,184.952771,-0.000699,-1.760427,32.000000,-235.740184,186.461949,-0.360607,30.743179,0.689330,445811.169911,0.935684,40.140207,23.126937,3.393193,0.042845,0.009687,219.884329,32.000000,237.990869,213.221518,215.819667,197.539780,32.000000,190.305496,67.963577,63.383188,112.208802,60.686358,53.209329,53.480199,12.039242,19.780340,48.053435,59.621103,43.125159
54.773946,85.092497,186.000003,185.925108,108.683018,98.443742,29.732914,14.270328,186.211273,0.954924,84.213822,55.613071,183.673373,187.358733,181.312780,186.474207,96.525847,185.020047,-0.000701,-1.762142,32.000000,-235.736721,186.523481,-0.360638,30.710108,0.689749,445848.123452,0.927208,40.129670,23.176333,3.392470,0.049730,0.000000,220.224330,32.000000,237.318729,213.054995,218.243007,197.741324,32.000000,189.853973,67.941689,63.419731,112.168861,60.686358,53.268234,53.480199,12.037166,19.780340,48.054967,59.618880,42.986642
54.721415,85.092497,186.006989,185.925108,108.731420,98.450047,29.565812,14.274609,186.253798,0.954975,84.226873,55.546691,183.761909,187.291891,181.357679,186.599418,96.423332,184.975356,-0.000701,-1.761869,32.000000,-235.732767,186.526293,-0.360406,30.694268,0.690110,445732.656560,0.926911,40.101920,23.120257,3.393248,0.061408,0.004561,220.743295,32.000000,236.999400,213.223727,220.360612,197.602663,32.000000,190.055130,67.965721,63.398309,112.191880,60.686358,53.230287,53.480199,12.090998,19.780340,47.883567,59.625607,43.243868
54.750101,85.069871,185.967861,185.920332,108.716590,98.454005,29.780113,14.272611,186.219930,0.954833,84.307510,55.574907,183.715445,187.375045,181.294129,186.548364,96.437420,184.980867,-0.000700,-1.763060,32.000000,-235.733782,186.466211,-0.360434,30.682964,0.691223,445689.671547,0.924306,40.068764,23.150917,3.395775,0.041371,0.000000,220.845413,32.000000,237.072588,213.918469,219.437508,196.827679,32.000000,190.853196,67.965570,63.403594,112.202562,60.686358,53.222409,53.480199,12.057596,19.780340,47.813702,59.623886,43.197719
54.786286,85.054419,186.020818,185.917804,108.681222,98.460353,29.632529,14.283028,186.258786,0.954528,84.356550,55.565507,183.659995,187.370455,181.263970,186.539876,96.528767,185.105227,-0.000701,-1.764256,32.000000,-235.725659,186.542708,-0.360611,30.675175,0.692279,445938.965341,0.930561,40.119342,23.236272,3.399163,0.041241,0.010053,220.027198,32.000000,237.574206,214.042114,216.770527,196.748998,32.000000,191.048091,67.948187,63.407445,112.212860,60.686358,53.234156,53.480199,12.054941,19.780340,47.766113,59.618143,43.239539
54.769244,85.058834,186.010588,185.906850,108.668486,98.466184,29.616939,14.272183,186.296481,0.954601,84.381500,55.590885,183.663400,187.265485,181.310155,186.640508,96.501644,184.926243,-0.000701,-1.764256,32.000000,-235.734866,186.478836,-0.360629,30.698280,0.692058,445885.732467,0.923323,40.069092,23.224301,3.396667,0.049883,0.000000,219.724028,32.000000,237.837655,213.528452,215.359762,197.387311,32.000000,190.347960,67.981570,63.415081,112.216650,60.686358,53.271930,53.480199,12.047173,19.780340,47.766678,59.618241,43.116355
54.705407,85.058834,186.031216,185.906850,108.696058,98.470043,29.734770,14.277320,186.264355,0.954559,84.189893,55.621038,183.663907,187.373555,181.352695,186.578335,96.529447,185.116006,-0.000700,-1.764282,32.000000,-235.731203,186.518563,-0.360738,30.708561,0.691978,445704.738101,0.927280,40.018810,23.180693,3.395390,0.050659,0.000000,220.112888,32.000000,237.695279,213.186880,217.506170,197.666976,32.000000,190.022266,67.998781,63.438658,112.203246,60.686358,53.238116,53.480199,12.107885,19.780340,47.781077,59.626552,43.253259
54.777259,85.061593,185.980358,185.903479,108.750301,98.473792,29.598927,14.273182,186.249266,0.954732,84.245196,55.524797,183.696209,187.320968,181.343789,186.580064,96.455207,185.129824,-0.000699,-1.764293,32.000000,-235.734358,186.537919,-0.360588,30.713255,0.691675,445794.521350,0.928147,40.039626,23.139099,3.396260,0.024495,0.000000,220.625949,32.000000,237.004168,213.346409,219.461040,197.686753,32.000000,189.956620,67.985822,63.425211,112.203831,60.686358,53.285075,53.480199,12.093744,19.780340,47.790324,59.624083,43.132349
54.735816,85.064904,186.039039,185.907130,108.798631,98.477573,29.595101,14.274323,186.224911,0.954541,84.301790,55.470060,183.657732,187.203028,181.309634,186.590006,96.399550,184.953196,-0.000700,-1.764265,32.000000,-235.729775,186.557987,-0.360411,30.723536,0.692306,445797.732414,0.925680,40.101100,23.184150,3.400600,0.042544,0.004447,220.801610,32.000000,236.952310,213.766105,220.183647,197.049797,32.000000,190.427951,67.986805,63.410725,112.205680,60.686358,53.243004,53.480199,12.091668,19.780340,47.801316,59.627594,43.235577
54.703511,85.074838,185.971003,185.903760,108.781202,98.476307,29.803919,14.271326,186.252150,0.954905,84.449859,55.481520,183.743295,187.243912,181.283341,186.541864,96.479009,185.011415,-0.000698,-1.764234,32.000000,-235.742606,186.556295,-0.360304,30.727339,0.691207,445918.536676,0.928642,40.034673,23.263692,3.395211,0.039980,0.000000,220.373681,32.000000,237.459550,213.993874,217.742025,196.847914,32.000000,190.888887,67.989587,63.436942,112.183329,60.686358,53.257891,53.480199,12.111122,19.780340,47.801989,59.630220,43.216502
54.731153,85.074838,185.990729,185.903760,108.754509,98.475031,29.647341,14.272611,186.252944,0.955059,84.449475,55.531374,183.686300,187.324639,181.268960,186.574767,96.536160,185.073751,-0.000698,-1.764206,32.000000,-235.737060,186.499169,-0.360310,30.758889,0.691693,446064.306726,0.929571,40.077881,23.251543,3.398854,0.034206,0.000000,219.958616,32.000000,237.806920,213.914123,215.743392,196.989680,32.000000,190.952882,68.002897,63.440288,112.164763,60.686358,53.228462,53.480199,12.099436,19.780340,47.833790,59.622519,43.135431
54.740170,85.099671,185.971945,185.913591,108.819756,98.481365,29.554370,14.275465,186.282766,0.954699,84.362484,55.501740,183.619626,187.326677,181.311248,186.471522,96.533856,184.997270,-0.000699,-1.764222,32.000000,-235.731583,186.498597,-0.360291,30.782807,0.691791,445940.995874,0.923661,40.118929,23.194441,3.399617,0.043892,0.009215,219.931297,32.000000,237.843878,213.208592,216.177615,197.639243,32.000000,190.079167,68.006927,63.435140,112.133232,60.686358,53.240595,53.480199,12.079676,19.780340,47.912300,59.627437,43.272701
54.774424,85.093877,185.980777,185.926231,108.872238,98.487606,29.801184,14.267331,186.198143,0.954557,84.292150,55.467941,183.652292,187.317727,181.303442,186.471047,96.508270,185.126748,-0.000698,-1.764234,32.000000,-235.741521,186.449673,-0.360224,30.764685,0.690805,445813.389433,0.928017,40.092305,23.161218,3.398261,0.030119,0.000000,220.463629,32.000000,237.057610,213.272733,218.948087,197.774712,32.000000,189.891625,67.990218,63.447614,112.117177,60.686358,53.226563,53.480199,12.073554,19.780340,47.895216,59.621674,43.254946
54.738136,85.084771,185.889330,185.923703,108.826860,98.487554,29.602852,14.270185,186.227147,0.954533,84.365100,55.509942,183.672555,187.313730,181.313804,186.573155,96.456791,185.037208,-0.000698,-1.766007,32.000000,-235.739158,186.488096,-0.360201,30.814304,0.690189,445872.036223,0.930886,40.108454,23.134163,3.397358,0.042737,0.000000,220.816290,32.000000,236.826548,213.666495,220.570088,197.155055,32.000000,190.219133,68.011474,63.440130,112.100587,60.686358,53.259373,53.480199,12.113092,19.780340,47.896190,59.619923,43.202195
54.747882,85.084771,185.985034,185.923703,108.766363,98.487462,29.512025,14.272325,186.251025,0.954526,84.416787,55.459291,183.748266,187.307714,181.240759,186.626145,96.471913,185.032655,-0.000698,-1.766576,32.000000,-235.733739,186.521236,-0.359957,30.809138,0.690247,445924.658493,0.922593,40.069685,23.209449,3.395394,0.043873,0.000000,220.874846,32.000000,237.057149,214.124254,219.022453,196.888365,32.000000,190.562699,67.995626,63.427122,112.083020,60.686358,53.225191,53.480199,12.099517,19.780340,47.868630,59.621113,43.141593
54.730461,85.083667,185.857180,185.925108,108.768590,98.486233,29.801948,14.274181,186.234085,0.954433,84.449901,55.463583,183.657503,187.333876,181.271796,186.529724,96.515663,185.047896,-0.000698,-1.767154,32.000000,-235.733523,186.501718,-0.359800,30.837908,0.689274,446027.842047,0.929424,40.095514,23.226560,3.395975,0.045464,0.000000,220.145547,32.000000,237.795805,214.037350,216.377260,196.939290,32.000000,190.954823,68.020652,63.474449,112.094387,60.686358,53.233400,53.480199,12.098596,19.780340,47.866054,59.623513,43.153626
54.737835,85.088082,186.005272,185.925669,108.783274,98.482435,29.637526,14.273752,186.267978,0.954443,84.395169,55.504738,183.602443,187.233614,181.304344,186.482847,96.557462,184.981845,-0.000698,-1.768912,32.000000,-235.735099,186.427705,-0.359433,30.863609,0.689564,445993.638107,0.932103,40.086129,23.209691,3.397118,0.037011,0.002449,219.869937,32.000000,237.748318,213.402888,215.545025,197.478581,32.000000,190.653980,68.017855,63.446964,112.110166,60.686358,53.230651,53.480199,12.111466,19.780340,47.880726,59.630613,43.168079
54.742131,85.099671,185.999955,185.913591,108.811644,98.483624,29.616796,14.271755,186.209431,0.954388,84.329531,55.567228,183.666037,187.319541,181.330128,186.532188,96.545388,184.974787,-0.000696,-1.767834,32.000000,-235.733655,186.478244,-0.359375,30.887632,0.688728,445914.306520,0.923340,40.101801,23.171792,3.395864,0.053153,0.015893,220.334524,32.000000,237.401732,213.112139,218.047424,197.943737,32.000000,189.828208,68.006597,63.465754,112.071402,60.686358,53.230456,53.480199,12.120968,19.780340,47.881640,59.619952,43.265438
54.764040,85.099671,186.106133,185.913591,108.848571,98.489949,29.790303,14.281173,186.265102,0.954156,84.324501,55.533926,183.708363,187.406934,181.367405,186.500373,96.531542,184.986164,-0.000696,-1.767852,32.000000,-235.722761,186.535142,-0.359561,30.895212,0.688500,445819.074539,0.928301,40.099115,23.104633,3.398112,0.029539,0.000000,220.856064,32.000000,236.864092,213.435551,220.028672,197.757898,32.000000,190.180728,67.999985,63.424815,112.087058,60.686358,53.261468,53.480199,12.106754,19.780340,47.918869,59.630731,43.280771
54.716167,85.105190,185.960824,185.909658,108.860438,98.489981,29.607912,14.274181,186.251736,0.954260,84.415935,55.473491,183.698555,187.303697,181.363470,186.555312,96.537853,184.980641,-0.000696,-1.767864,32.000000,-235.733359,186.447549,-0.359416,30.910239,0.687921,445859.133255,0.928909,40.106565,23.113998,3.397748,0.035205,0.005806,220.936712,32.000000,236.971096,213.961362,219.742329,196.837433,32.000000,190.653633,67.978909,63.432061,112.098008,60.686358,53.216561,53.480199,12.094769,19.780340,47.937177,59.620798,43.191483
54.723929,85.096636,186.037954,185.914153,108.889065,98.489983,29.549789,14.270042,186.238772,0.954363,84.505203,55.490307,183.641881,187.249805,181.251707,186.498043,96.528344,184.953486,-0.000695,-1.767883,32.000000,-235.736187,186.498232,-0.359283,30.895920,0.687859,445902.142437,0.923156,40.085473,23.132213,3.398327,0.041623,0.000000,220.133272,32.000000,237.512475,214.060742,217.198543,196.955773,32.000000,190.731353,67.957646,63.433265,112.052669,60.686358,53.244760,53.480199,12.124484,19.780340,47.911523,59.621900,43.238879
54.744924,85.110156,186.053615,185.925108,108.860874,98.492529,29.947416,14.273039,186.241932,0.954342,84.474911,55.481933,183.611187,187.273519,181.288038,186.488490,96.567055,184.963175,-0.000694,-1.767895,32.000000,-235.734009,186.528966,-0.359387,30.871582,0.687666,445923.445221,0.929740,40.137090,23.123779,3.398645,0.041050,0.005289,219.899792,32.000000,237.887590,213.623457,215.346309,197.278117,32.000000,190.494661,67.976585,63.437670,112.072927,60.686358,53.225158,53.480199,12.114895,19.780340,47.912525,59.624673,43.295445
54.745903,85.110156,185.967121,185.925108,108.798669,98.492511,29.554571,14.277035,186.134137,0.954303,84.429688,55.583554,183.623709,187.224825,181.314973,186.392091,96.571626,184.968967,-0.000692,-1.767925,32.000000,-235.727227,186.469656,-0.359298,30.853539,0.688117,445925.968420,0.931406,40.121060,23.122861,3.399572,0.039940,0.003579,220.044477,32.000000,237.781565,213.165025,216.925142,197.637555,32.000000,190.281465,67.974111,63.423473,112.049340,60.686358,53.217355,53.480199,12.122629,19.780340,47.955896,59.628755,43.261549
54.761184,85.112088,185.908291,185.920332,108.849797,98.493806,29.568356,14.273039,186.185056,0.954211,84.431840,55.510685,183.667451,187.199133,181.334127,186.447257,96.490081,184.933139,-0.000691,-1.768516,32.000000,-235.735321,186.492418,-0.359460,30.854483,0.688495,445870.883651,0.918709,40.114363,23.087871,3.398555,0.035898,0.000684,220.662130,32.000000,237.062059,213.108590,219.273639,197.901660,32.000000,189.924783,67.994055,63.430561,112.072403,60.686358,53.271507,53.480199,12.130278,19.780340,47.963085,59.619097,43.205717
54.760725,85.147407,185.969912,185.925950,108.899625,98.497618,29.958935,14.280317,186.173375,0.954215,84.423459,55.563445,183.727135,187.217830,181.332767,186.443941,96.488195,184.807539,-0.000689,-1.770278,32.000000,-235.727223,186.463638,-0.359649,30.849421,0.688619,445861.723671,0.930903,40.113420,23.085524,3.396914,0.048610,0.000000,220.876080,32.000000,236.824785,213.658969,220.501751,197.269107,32.000000,190.599255,67.978378,63.402253,112.072131,60.686358,53.217974,53.480199,12.118150,19.780340,48.074680,59.628882,43.257147
54.723700,85.142164,186.097338,185.933534,108.885161,98.500474,29.588750,14.270042,186.167023,0.954121,84.538803,55.455870,183.727231,187.173299,181.290092,186.457950,96.507402,184.939773,-0.000687,-1.770882,32.000000,-235.739957,186.383531,-0.359653,30.840189,0.688245,446014.781946,0.930203,40.100640,23.153310,3.394892,0.043926,0.005230,220.609483,32.000000,237.173239,214.101268,218.206071,196.850491,32.000000,190.887093,67.997203,63.424526,112.087453,60.686358,53.221809,53.480199,12.114223,19.780340,48.076209,59.626306,43.257587
54.713215,85.142164,185.901136,185.933534,108.810826,98.500724,29.546597,14.273752,186.179395,0.953829,84.557220,55.482322,183.707508,187.231493,181.235655,186.459542,96.570352,184.904469,-0.000686,-1.771496,32.000000,-235.733296,186.531637,-0.359835,30.836754,0.688649,446079.305845,0.918199,40.136400,23.106948,3.396045,0.036970,0.000000,219.994929,32.000000,237.723535,214.016942,215.938231,196.957812,32.000000,190.848499,67.996938,63.430533,112.079728,60.686358,53.195095,53.480199,12.151945,19.780340,48.061310,59.624830,43.132056
54.710155,85.128919,186.113446,185.947017,108.737095,98.500791,29.653360,14.273610,186.053406,0.953492,84.436017,55.497449,183.630849,187.215690,181.302959,186.535347,96.517163,184.955094,-0.000684,-1.772092,32.000000,-235.735405,186.427073,-0.359379,30.788550,0.689701,446071.504710,0.930386,40.166808,23.138538,3.400672,0.038349,0.000000,219.926493,32.000000,237.859508,213.236010,215.873788,197.679025,32.000000,190.003685,68.005894,63.400227,112.062244,60.686358,53.182282,53.480199,12.174088,19.780340,48.021326,59.622195,43.250911
54.766300,85.130023,185.902850,185.961062,108.705466,98.498264,29.512679,14.271041,186.108204,0.953142,84.366594,55.502839,183.665124,187.212143,181.359078,186.536853,96.515005,184.875966,-0.000684,-1.772734,32.000000,-235.734368,186.483404,-0.359357,30.764501,0.689304,445959.494256,0.931910,40.176908,23.062029,3.397737,0.048656,0.002778,220.455351,32.000000,237.249261,213.173919,218.581007,197.881114,32.000000,190.156743,67.985600,63.421642,112.066846,60.686358,53.198357,53.480199,12.120822,19.780340,48.026114,59.622490,43.253259
54.718595,85.123677,186.064373,185.970051,108.721272,98.498282,29.678631,14.277035,186.127109,0.953221,84.382200,55.490802,183.722254,187.202966,181.392024,186.422242,96.488258,185.020388,-0.000684,-1.772146,32.000000,-235.736734,186.541772,-0.359190,30.738459,0.691044,446045.444734,0.928582,40.166612,23.134660,3.401808,0.050182,0.000597,220.734885,32.000000,236.832558,213.488246,220.272589,197.503419,32.000000,190.292655,68.003636,63.381227,112.086036,60.686358,53.171154,53.480199,12.141139,19.780340,48.027463,59.624998,42.972555
54.720069,85.123677,186.025774,185.970051,108.720691,98.498297,29.588272,14.271755,186.125424,0.953146,84.472413,55.415836,183.662899,187.170117,181.283474,186.551419,96.496179,184.929080,-0.000682,-1.771556,32.000000,-235.734474,186.431418,-0.359059,30.695527,0.690245,446007.631949,0.931946,40.113651,23.106427,3.394475,0.027744,0.000000,220.835465,32.000000,236.973043,214.009515,219.327573,196.977522,32.000000,190.867223,67.997641,63.376035,112.070488,60.686358,53.237066,53.480199,12.158098,19.780340,48.008925,59.623375,43.202488
54.752894,85.132231,185.963703,185.959939,108.745478,98.500293,29.627437,14.276321,186.150257,0.952999,84.586703,55.440058,183.666805,187.263098,181.252731,186.502366,96.532451,184.949317,-0.000683,-1.771541,32.000000,-235.732202,186.400252,-0.359213,30.681889,0.691893,446077.516437,0.927600,40.153239,23.188637,3.400386,0.051882,0.003230,220.059296,32.000000,237.567787,214.233454,216.714009,196.861539,32.000000,191.093279,68.012040,63.405989,112.066199,60.686358,53.245779,53.480199,12.173315,19.780340,48.036983,59.626630,43.248783
54.704726,85.157064,185.909039,185.957410,108.751582,98.497754,29.727516,14.266903,186.068436,0.952781,84.573122,55.520305,183.604467,187.254006,181.325177,186.468012,96.495223,184.821712,-0.000682,-1.771526,32.000000,-235.741129,186.383655,-0.358778,30.699434,0.692722,446060.407997,0.930406,40.151818,23.145654,3.399590,0.038452,0.000000,219.781377,32.000000,237.915104,213.512988,215.069397,197.382156,32.000000,190.316819,67.971896,63.376915,112.046213,60.686358,53.201464,53.480199,12.167206,19.780340,48.116002,59.626522,43.271747
54.702943,85.166722,185.902747,185.950107,108.801898,98.497777,29.918681,14.271184,186.148062,0.952932,84.399873,55.480566,183.670831,187.148993,181.356319,186.423725,96.549662,184.953158,-0.000681,-1.772723,32.000000,-235.732586,186.344373,-0.358487,30.657210,0.692469,445994.953059,0.928608,40.128764,23.117154,3.396418,0.026883,0.000000,220.154272,32.000000,237.712488,213.074081,217.717755,197.938562,32.000000,190.033621,68.022001,63.390493,112.033679,60.686358,53.196857,53.480199,12.174958,19.780340,48.148371,59.622077,43.135431
54.758212,85.159548,185.816100,185.948703,108.775257,98.497805,29.407335,14.273182,186.211839,0.953270,84.389297,55.431720,183.722292,187.251313,181.346345,186.488144,96.485650,184.948626,-0.000681,-1.772749,32.000000,-235.729113,186.497782,-0.358129,30.662875,0.692515,446110.128930,0.926401,40.199986,23.105365,3.398409,0.038685,0.000000,220.721549,32.000000,237.054233,213.292207,219.794271,197.712765,32.000000,190.330496,68.002015,63.381688,112.036802,60.686358,53.199600,53.480199,12.135523,19.780340,48.150101,59.626453,43.251204
54.766024,85.159548,185.971310,185.948703,108.779786,98.495289,29.610879,14.275322,186.177206,0.953551,84.456736,55.472521,183.683137,187.267156,181.313722,186.488329,96.489862,184.805809,-0.000681,-1.773627,32.000000,-235.734349,186.433354,-0.357980,30.673234,0.693494,446023.316150,0.920536,40.211362,23.101417,3.398405,0.049128,0.000000,220.729187,32.000000,236.891087,213.987155,220.315562,196.955911,32.000000,190.755242,68.030929,63.350538,112.078121,60.686358,53.214062,53.480199,12.146580,19.780340,48.129349,59.621683,43.285320
54.742125,85.143268,185.885190,185.952073,108.788374,98.496381,29.725213,14.270470,186.169085,0.953277,84.579644,55.560584,183.746928,187.244850,181.299889,186.508086,96.492448,184.932856,-0.000681,-1.774174,32.000000,-235.739692,186.546629,-0.357755,30.709820,0.692419,446104.311584,0.935498,40.150960,23.163688,3.393392,0.038162,0.000000,220.257787,32.000000,237.387014,214.192226,217.726071,196.741542,32.000000,190.787050,68.012413,63.382107,112.065238,60.686358,53.178007,53.480199,12.176869,19.780340,48.080045,59.621939,43.231615
54.731851,85.152097,185.962232,185.964433,108.744209,98.492570,29.030463,14.267473,186.203679,0.953255,84.553958,55.549952,183.642820,187.174482,181.316805,186.498571,96.481016,184.919085,-0.000681,-1.773536,32.000000,-235.738427,186.459116,-0.357529,30.728834,0.692545,446078.688892,0.928899,40.143440,23.104614,3.395742,0.038205,0.010489,219.847144,32.000000,237.877051,214.046163,215.607214,197.054328,32.000000,190.684677,68.019018,63.377038,112.079312,60.686358,53.213180,53.480199,12.165782,19.780340,48.109139,59.623050,43.200948
54.768087,85.149338,185.953300,185.964152,108.706704,98.490587,29.461952,14.274894,186.137062,0.953231,84.434265,55.475342,183.627166,187.200988,181.332081,186.408530,96.489674,184.877207,-0.000680,-1.773547,32.000000,-235.733302,186.546810,-0.357410,30.815380,0.691727,446072.102946,0.925739,40.150169,23.150835,3.395652,0.037189,0.000000,219.879020,32.000000,237.893126,213.297910,216.365996,197.768651,32.000000,190.100522,68.007552,63.349614,112.053414,60.686358,53.183050,53.480199,12.138774,19.780340,48.110717,59.616933,43.266758
54.751632,85.149338,185.961876,185.964152,108.659179,98.490603,29.532991,14.272896,186.186057,0.952983,84.366116,55.581527,183.664922,187.259021,181.351501,186.447929,96.454983,184.898716,-0.000680,-1.773531,32.000000,-235.736283,186.417875,-0.357328,30.820022,0.691643,446093.194550,0.948071,40.168892,23.156978,3.397697,0.034181,0.004924,220.529668,32.000000,237.209889,213.191041,219.218137,198.064723,32.000000,190.000918,68.039857,63.342786,112.044626,60.686358,53.211118,53.480199,12.157452,19.780340,48.103648,59.624417,43.286494
54.777006,85.146027,185.824421,185.969770,108.614251,98.491653,29.835639,14.272896,186.138987,0.952678,84.423686,55.443780,183.709264,187.263915,181.365727,186.489651,96.450197,184.929242,-0.000680,-1.773521,32.000000,-235.734972,186.424891,-0.357339,30.877719,0.689218,446044.515995,0.933489,40.131245,23.132235,3.395286,0.039468,0.000000,220.842124,32.000000,236.882526,213.685991,220.495518,197.284902,32.000000,190.784697,68.009739,63.322955,112.052973,60.686358,53.196209,53.480199,12.149325,19.780340,48.094832,59.628401,43.262283
54.788459,85.140232,185.980863,185.968085,108.585398,98.495210,29.946740,14.270613,186.184101,0.952509,84.386372,55.533437,183.681451,187.259837,181.279216,186.631441,96.498034,184.848113,-0.000681,-1.774713,32.000000,-235.738402,186.390955,-0.357389,30.885062,0.689338,446119.047403,0.931548,40.147085,23.175187,3.396463,0.032876,0.000000,220.625751,32.000000,237.084332,214.268618,218.896462,196.831116,32.000000,191.000960,68.001987,63.336072,112.087341,60.686358,53.215235,53.480199,12.137624,19.780340,48.078229,59.622244,43.006084
54.765493,85.101327,185.886241,185.960219,108.592635,98.500342,29.458897,14.269186,186.141324,0.952044,84.407071,55.570182,183.710615,187.329044,181.287073,186.496046,96.514969,184.935489,-0.000681,-1.774714,32.000000,-235.741960,186.533923,-0.357078,30.838406,0.687335,446114.949124,0.921636,40.119350,23.191699,3.392380,0.026370,0.005112,219.975823,32.000000,237.729035,214.213287,216.272845,196.805085,32.000000,190.834498,68.033310,63.363388,112.102011,60.686358,53.209128,53.480199,12.144259,19.780340,48.079684,59.623916,43.210485
54.739811,85.101327,186.004954,185.960219,108.659069,98.502914,29.743289,14.275893,186.123515,0.951920,84.319545,55.508016,183.626038,187.233308,181.287442,186.517421,96.570070,184.959990,-0.000682,-1.774713,32.000000,-235.728860,186.626126,-0.356705,30.859938,0.687524,446026.216897,0.918028,40.102534,23.112696,3.394526,0.042040,0.005086,219.868990,32.000000,237.817322,213.442891,215.551359,197.539126,32.000000,190.110716,68.018753,63.332856,112.090525,60.686358,53.221836,53.480199,12.170564,19.780340,47.959221,59.627535,43.263677
54.765214,85.081460,186.028072,185.947017,108.705662,98.502940,29.944817,14.275037,186.253736,0.951950,84.194336,55.613556,183.633368,187.213366,181.341986,186.511512,96.544720,184.922731,-0.000683,-1.774700,32.000000,-235.732011,186.563269,-0.356556,30.792668,0.688511,445981.153409,0.933616,40.085730,23.129326,3.394222,0.025781,0.000000,220.290508,32.000000,237.359167,213.093764,218.274115,197.739959,32.000000,190.163397,68.025380,63.349558,112.103967,60.686358,53.188929,53.480199,12.146294,19.780340,47.898086,59.626984,43.147830
54.773151,85.066560,185.941267,185.940838,108.749782,98.503080,29.749980,14.275893,186.225827,0.952239,84.238977,55.507041,183.690796,187.412257,181.399564,186.454511,96.476794,184.981211,-0.000684,-1.775862,32.000000,-235.731483,186.463456,-0.356706,30.749500,0.688719,445903.599077,0.925186,40.110455,23.083633,3.397983,0.033313,0.001146,220.814054,32.000000,236.895560,213.326926,220.073049,197.822757,32.000000,190.202533,68.034185,63.306550,112.121436,60.686358,53.200041,53.480199,12.152015,19.780340,47.852342,59.622146,43.168813
54.745574,85.049728,186.045224,185.933815,108.762119,98.503112,29.543208,14.279033,186.277508,0.952043,84.357003,55.572395,183.683651,187.278534,181.335991,186.563424,96.506688,184.934072,-0.000684,-1.775838,32.000000,-235.730966,186.546544,-0.356724,30.710344,0.689961,445911.187416,0.918451,40.066131,23.094674,3.396829,0.034425,0.009356,220.887096,32.000000,236.957135,213.959296,219.776241,197.011558,32.000000,190.957710,68.011547,63.288384,112.139351,60.686358,53.182953,53.480199,12.164068,19.780340,47.853033,59.629728,43.159715
54.746784,85.049728,185.887521,185.933815,108.803832,98.505696,29.845513,14.271326,186.199033,0.951965,84.381716,55.573298,183.671206,187.260388,181.267099,186.559955,96.540080,184.915755,-0.000684,-1.777034,32.000000,-235.738836,186.551074,-0.356661,30.674152,0.690538,446017.098763,0.924288,40.043592,23.185058,3.394752,0.039181,0.000000,220.170001,32.000000,237.388916,214.232452,217.287354,196.834722,32.000000,191.153621,68.025753,63.304343,112.159916,60.686358,53.182911,53.480199,12.168500,19.780340,47.800979,59.624447,43.263090
54.823631,85.066836,186.043562,185.931006,108.893644,98.508246,29.514931,14.279461,186.168269,0.951952,84.396643,55.532701,183.615697,187.313871,181.304727,186.562385,96.502199,185.035546,-0.000684,-1.777602,32.000000,-235.726604,186.531635,-0.356723,30.659177,0.692038,445953.619600,0.931230,40.053309,23.137062,3.398361,0.031605,0.000000,219.872302,32.000000,237.821059,213.786451,215.239535,197.224111,32.000000,190.510859,68.019535,63.297673,112.154317,60.686358,53.200370,53.480199,12.179911,19.780340,47.855045,59.626729,43.226406
54.751744,85.069871,185.985840,185.931849,108.935830,98.508291,29.552230,14.271041,186.285370,0.951918,84.255990,55.630840,183.691311,187.303983,181.356575,186.556736,96.525471,184.903064,-0.000684,-1.776974,32.000000,-235.735679,186.424994,-0.357101,30.699749,0.692375,445901.302000,0.921799,40.052142,23.096635,3.395405,0.046463,0.015049,220.133578,32.000000,237.773263,213.197735,217.261488,197.855158,32.000000,190.125484,68.032687,63.318846,112.099679,60.686358,53.214432,53.480199,12.169372,19.780340,47.865228,59.625322,43.110046
54.718111,85.056902,186.026595,185.935220,108.954752,98.512088,29.784276,14.271469,186.199993,0.951845,84.214681,55.651086,183.682016,187.307021,181.333614,186.527502,96.515032,184.981194,-0.000683,-1.778660,32.000000,-235.733448,186.509938,-0.356913,30.701768,0.692312,445966.320550,0.930765,39.995300,23.180515,3.393492,0.032172,0.003054,220.721559,32.000000,237.066606,213.209930,219.526185,197.789828,32.000000,190.158407,68.024255,63.266865,112.125011,60.686358,53.225718,53.480199,12.181883,19.780340,47.865953,59.627820,43.262576
54.777940,85.056902,185.915015,185.935220,108.946189,98.513339,29.657953,14.276321,186.281170,0.952038,84.276313,55.619714,183.656935,187.403061,181.319896,186.580107,96.456332,184.956173,-0.000685,-1.779271,32.000000,-235.732366,186.453279,-0.356972,30.712600,0.692097,445964.106227,0.930926,40.067510,23.106369,3.396893,0.052866,0.005297,220.850395,32.000000,236.871162,213.763538,220.416020,197.192503,32.000000,190.609163,68.002541,63.260504,112.142453,60.686358,53.186864,53.480199,12.165077,19.780340,47.826039,59.628332,43.255093
54.754484,85.056351,186.070808,185.934658,108.929357,98.517166,29.615632,14.272896,186.307001,0.951696,84.375508,55.407069,183.732412,187.285121,181.264316,186.541478,96.489659,184.932180,-0.000684,-1.779272,32.000000,-235.734972,186.457523,-0.357155,30.769720,0.692588,446003.566041,0.924298,40.086930,23.146815,3.399726,0.040101,0.010883,220.482045,32.000000,237.273017,214.167584,218.153053,196.887670,32.000000,190.977448,67.991418,63.276508,112.136059,60.686358,53.211755,53.480199,12.179019,19.780340,47.824902,59.620729,43.250397
54.709231,85.062145,185.945019,185.925388,108.914841,98.518515,29.752967,14.267473,186.202371,0.951579,84.425764,55.507718,183.636456,187.286713,181.270972,186.523832,96.511808,185.001195,-0.000685,-1.779248,32.000000,-235.743837,186.530253,-0.356840,30.769117,0.691283,446086.207483,0.927143,40.029327,23.195906,3.393976,0.027033,0.000000,219.965905,32.000000,237.717870,214.180429,215.999987,197.019523,32.000000,190.806062,67.996847,63.294515,112.132125,60.686358,53.202820,53.480199,12.200400,19.780340,47.843604,59.623778,43.160082
54.763008,85.073734,186.031096,185.921456,108.915405,98.517253,29.554169,14.272896,186.190960,0.951339,84.393802,55.431435,183.692852,187.338627,181.344478,186.534144,96.529150,184.958135,-0.000685,-1.779865,32.000000,-235.733824,186.458665,-0.356553,30.794950,0.690786,446052.972925,0.928935,40.051352,23.153365,3.398275,0.057221,0.000000,219.962025,32.000000,237.964801,213.382905,216.240041,197.650051,32.000000,189.865171,68.037342,63.288393,112.139284,60.686358,53.215044,53.480199,12.199488,19.780340,47.844249,59.621103,43.062944
54.760501,85.073734,185.869986,185.921456,108.946240,98.520791,29.675553,14.274323,186.203664,0.951664,84.326849,55.581493,183.661519,187.256533,181.326336,186.568167,96.556403,184.951564,-0.000686,-1.780430,32.000000,-235.733708,186.362523,-0.356362,30.799644,0.690983,446050.688187,0.925506,40.100727,23.157717,3.398787,0.032953,0.016349,220.593397,32.000000,237.379375,213.079647,218.882112,197.980140,32.000000,190.101459,68.005646,63.294998,112.108729,60.686358,53.173052,53.480199,12.181270,19.780340,47.881209,59.625558,43.184587
54.703772,85.094980,185.962460,185.914715,108.981347,98.521895,29.798855,14.270898,186.199749,0.951965,84.387210,55.493113,183.675411,187.311018,181.383401,186.474452,96.483980,184.947812,-0.000686,-1.779267,32.000000,-235.736969,186.446225,-0.356266,30.856712,0.690031,445997.106274,0.930750,40.060529,23.123841,3.397021,0.034832,0.000000,220.938880,32.000000,236.981079,213.533753,220.658418,197.606949,32.000000,190.588746,68.010960,63.258515,112.145504,60.686358,53.226749,53.480199,12.193030,19.780340,47.948479,59.625647,43.256633
54.718069,85.101878,185.896310,185.916962,109.003447,98.523010,29.582018,14.271755,186.142912,0.951970,84.474034,55.588995,183.702279,187.313342,181.277240,186.550278,96.516699,184.800772,-0.000687,-1.779271,32.000000,-235.734638,186.480855,-0.356073,30.886610,0.689482,445963.228932,0.927022,40.062943,23.094064,3.394235,0.047428,0.000000,220.910891,32.000000,237.052664,213.986554,219.245221,196.890625,32.000000,191.165254,68.013068,63.249341,112.127836,60.686358,53.182366,53.480199,12.211268,19.780340,47.971033,59.624565,43.135871
54.751634,85.117882,185.939100,185.925388,109.021466,98.526803,29.651905,14.270898,186.136499,0.951910,84.532828,55.483691,183.641909,187.295684,181.286763,186.494987,96.544115,184.898677,-0.000689,-1.777508,32.000000,-235.740412,186.425177,-0.355814,30.879135,0.689222,446162.619450,0.924287,40.138821,23.165048,3.399445,0.033117,0.000884,220.224475,32.000000,237.645264,214.249856,216.708596,196.834955,32.000000,190.929928,68.002599,63.266001,112.130661,60.686358,53.215744,53.480199,12.192721,19.780340,47.972089,59.629276,43.245775
54.699898,85.117882,185.911193,185.925388,109.020034,98.528152,29.886608,14.274466,186.197433,0.952147,84.554338,55.515523,183.622032,187.228292,181.343525,186.457484,96.566686,184.942728,-0.000690,-1.777810,32.000000,-235.729632,186.547035,-0.355809,30.884354,0.688198,446105.404145,0.930823,40.131948,23.075842,3.397348,0.041729,0.014591,220.047937,32.000000,237.881654,213.601288,215.412108,197.165538,32.000000,190.380652,68.045416,63.274763,112.135448,60.686358,53.185268,53.480199,12.229825,19.780340,48.023296,59.617238,43.247022
54.703440,85.142440,185.910638,185.931287,109.035513,98.528123,29.581778,14.274894,186.204562,0.952077,84.422261,55.486550,183.645466,187.243728,181.319090,186.582428,96.583561,184.852884,-0.000691,-1.778977,32.000000,-235.736252,186.493621,-0.356100,30.857525,0.688152,446074.359471,0.928082,40.115627,23.086041,3.396047,0.039806,0.008072,220.264718,32.000000,237.569690,213.232009,217.908578,198.014413,32.000000,189.521959,68.051125,63.270465,112.064634,60.686358,53.215904,53.480199,12.237792,19.780340,48.101389,59.620906,43.275269
54.706589,85.167274,185.934213,185.946736,109.016313,98.530701,29.857005,14.272896,186.213841,0.952031,84.471709,55.487963,183.671689,187.172401,181.324735,186.442062,96.542150,184.962216,-0.000691,-1.778979,32.000000,-235.736775,186.366643,-0.355843,30.827732,0.688575,446067.428663,0.921754,40.165457,23.080388,3.398748,0.044902,0.003881,220.892483,32.000000,237.061954,213.200885,219.996162,197.879770,32.000000,190.131990,68.047095,63.246753,112.061891,60.686358,53.193554,53.480199,12.231874,19.780340,48.180515,59.622746,43.212246
54.741196,85.182726,185.922972,185.956849,108.983900,98.530781,29.635073,14.275180,186.207136,0.951885,84.520524,55.521272,183.672152,187.237488,181.302339,186.460317,96.546780,184.926628,-0.000693,-1.779596,32.000000,-235.735639,186.397316,-0.355924,30.785429,0.689176,446063.606208,0.931242,40.186600,23.029003,3.398518,0.046387,0.002228,221.104327,32.000000,236.895777,213.883133,220.078608,197.150772,32.000000,190.967282,68.058432,63.264429,112.070002,60.686358,53.203924,53.480199,12.250147,19.780340,48.182250,59.620710,43.107771
54.755985,85.182726,185.852126,185.956849,108.982776,98.533319,29.623741,14.268758,186.161162,0.952050,84.524212,55.537104,183.722377,187.332368,181.221804,186.504744,96.466758,184.870907,-0.000693,-1.779018,32.000000,-235.740749,186.527785,-0.356208,30.752358,0.689939,446185.360156,0.922680,40.208400,23.112409,3.398754,0.042178,0.003340,220.387402,32.000000,237.345110,214.102258,217.345223,196.876204,32.000000,191.429782,68.001696,63.228283,112.029304,60.686358,53.165956,53.480199,12.206061,19.780340,48.232407,59.620523,43.233449
54.681640,85.162859,185.909753,185.954321,108.981363,98.534690,29.796847,14.267616,186.150704,0.952124,84.479975,55.462866,183.635595,187.219647,181.312510,186.447864,96.528633,184.951386,-0.000693,-1.779041,32.000000,-235.736973,186.395300,-0.355989,30.691986,0.690468,446177.525787,0.928986,40.190522,23.094112,3.396400,0.040812,0.000000,220.089384,32.000000,237.725279,213.918511,215.470798,197.307273,32.000000,190.442495,68.024155,63.265092,112.067983,60.686358,53.214154,53.480199,12.238528,19.780340,48.172115,59.622923,43.223692
54.749615,85.131127,185.943482,185.949265,108.999653,98.538544,29.669275,14.271469,186.132167,0.951976,84.417353,55.548750,183.703700,187.284836,181.330284,186.412765,96.523973,184.955076,-0.000694,-1.780225,32.000000,-235.734760,186.321490,-0.356053,30.690308,0.690833,446330.481990,0.929092,40.176282,23.152730,3.394188,0.036048,0.000000,220.103416,32.000000,237.737334,213.398121,216.703761,197.451231,32.000000,190.270830,68.032976,63.263924,112.023454,60.686358,53.193112,53.480199,12.221704,19.780340,48.074587,59.622146,43.225379
54.740469,85.141612,186.103068,185.936343,109.008882,98.534786,29.440154,14.271469,186.120236,0.951934,84.414769,55.630781,183.699827,187.231494,181.324926,186.574277,96.437318,184.906920,-0.000694,-1.781405,32.000000,-235.739021,186.393769,-0.356022,30.664973,0.693235,446236.272606,0.925030,40.228026,23.121765,3.399857,0.047177,0.003693,220.669909,32.000000,237.134136,213.234429,219.216410,197.993997,32.000000,189.631973,68.054381,63.238185,112.007879,60.686358,53.226622,53.480199,12.232841,19.780340,48.075947,59.624545,43.136825
54.724949,85.141612,186.133267,185.936343,109.026289,98.533487,29.793540,14.268472,186.206149,0.951699,84.449145,55.610566,183.722042,187.240895,181.340933,186.556775,96.505257,184.910453,-0.000694,-1.781421,32.000000,-235.738740,186.463215,-0.356303,30.666389,0.692531,446184.889916,0.927716,40.130816,23.127844,3.396252,0.049459,0.008071,221.049117,32.000000,236.891154,213.718775,220.602130,197.236802,32.000000,190.733389,68.047067,63.233757,112.004658,60.686358,53.260474,53.480199,12.237367,19.780340,48.110165,59.624093,43.255753
54.771431,85.150166,185.868442,185.929321,108.975303,98.534592,29.527096,14.267616,186.133380,0.951294,84.458095,55.466115,183.752714,187.285061,181.289835,186.481600,96.533054,184.925104,-0.000693,-1.779687,32.000000,-235.740907,186.424832,-0.356544,30.669694,0.693694,446348.045741,0.935095,40.150109,23.196004,3.399735,0.046354,0.000000,220.723977,32.000000,237.268548,214.063187,218.585627,196.958982,32.000000,191.088961,68.060548,63.251081,112.027635,60.686358,53.209780,53.480199,12.234215,19.780340,48.138409,59.617877,43.232936
54.779731,85.118986,185.871013,185.922580,108.898935,98.535736,29.707984,14.273752,186.221562,0.951134,84.462867,55.607886,183.715747,187.305226,181.260141,186.487411,96.519689,184.972541,-0.000692,-1.779101,32.000000,-235.736246,186.495090,-0.356565,30.679109,0.693930,446223.177990,0.924276,40.165054,23.129421,3.401251,0.049196,0.010335,220.107457,32.000000,237.741115,214.194837,216.252998,196.884095,32.000000,191.222243,68.067812,63.273863,112.033877,60.686358,53.167992,53.480199,12.213440,19.780340,48.042475,59.622293,43.254066
54.755802,85.096912,185.952185,185.923703,108.947456,98.539549,30.117517,14.276607,186.158224,0.951397,84.321309,55.538293,183.620195,187.227170,181.312924,186.531824,96.497796,184.970498,-0.000691,-1.779714,32.000000,-235.734867,186.654087,-0.356284,30.714619,0.692508,446161.870136,0.931785,40.128854,23.107252,3.393529,0.039205,0.008797,219.995518,32.000000,237.817230,213.473589,215.985072,197.665760,32.000000,189.956687,68.052489,63.227079,112.015913,60.686358,53.192991,53.480199,12.218478,19.780340,48.043709,59.624299,43.100288
54.786320,85.096912,185.994576,185.923703,109.011471,98.543357,28.926970,14.273752,186.199335,0.951287,84.277872,55.655318,183.709027,187.285814,181.352585,186.592369,96.546796,184.932710,-0.000692,-1.780320,32.000000,-235.732968,186.558558,-0.356373,30.723248,0.692151,446147.892907,0.925899,40.089686,23.138833,3.393062,0.043213,0.010442,220.463544,32.000000,237.324768,213.359840,218.366807,197.661521,32.000000,190.035420,68.104712,63.277094,112.024533,60.686358,53.209502,53.480199,12.209691,19.780340,47.975771,59.619589,43.149150
54.787111,85.096360,186.021284,185.930725,109.066897,98.547123,28.985960,14.272183,186.120786,0.951227,84.275293,55.418214,183.735717,187.325026,181.338422,186.571894,96.479058,184.948933,-0.000691,-1.780328,32.000000,-235.734538,186.452241,-0.356089,30.769038,0.691878,446191.016900,0.913730,40.090645,23.159943,3.396027,0.033877,0.000000,220.912116,32.000000,237.004770,213.466977,220.190929,197.570454,32.000000,190.085953,68.151948,63.238857,112.027157,60.686358,53.189218,53.480199,12.194456,19.780340,47.975049,59.630515,43.251645
54.721085,85.064904,186.104091,185.929883,109.124048,98.550923,29.236932,14.271755,186.215642,0.951187,84.322567,55.628630,183.672198,187.245319,181.293167,186.522246,96.472088,184.894799,-0.000690,-1.781432,32.000000,-235.739228,186.405475,-0.356387,30.806279,0.691471,446099.012892,0.950796,40.061270,23.096432,3.394909,0.037048,0.000907,221.009475,32.000000,237.039241,213.999350,219.513018,197.002081,32.000000,191.091016,68.155798,63.277029,112.032567,60.686358,53.247955,53.480199,12.247644,19.780340,47.877695,59.622844,43.261182
54.770598,85.054695,186.003105,185.926231,109.117625,98.551323,29.967692,14.276749,186.224395,0.951263,84.441144,55.555329,183.749399,187.318174,181.306421,186.551036,96.484435,185.035610,-0.000689,-1.780869,32.000000,-235.729971,186.515218,-0.356400,30.843415,0.690543,446242.409081,0.948881,40.059957,23.170399,3.395348,0.038172,0.007512,220.275258,32.000000,237.762195,214.152645,216.978610,196.850336,32.000000,191.287652,68.206925,63.292902,112.048264,60.686358,53.201647,53.480199,12.212888,19.780340,47.878368,59.622096,43.254506
54.767987,85.054695,186.143162,185.926231,109.069590,98.553881,30.073726,14.276892,186.205253,0.951281,84.360182,55.552548,183.645773,187.417987,181.319765,186.459421,96.509845,184.959356,-0.000689,-1.780281,32.000000,-235.730976,186.519277,-0.356327,30.854483,0.690726,446267.143207,0.941935,40.092068,23.156578,3.400958,0.036377,0.000871,219.912539,32.000000,237.893121,213.668482,215.572839,197.303095,32.000000,190.641855,68.191619,63.282107,112.073639,60.686358,53.259702,53.480199,12.224712,19.780340,47.847049,59.628597,43.153993
54.729732,85.052763,185.954194,185.937467,109.049925,98.555169,29.669484,14.272468,186.225508,0.951258,84.260786,55.477302,183.642082,187.372292,181.356991,186.507966,96.576499,184.951341,-0.000688,-1.780875,32.000000,-235.734580,186.495600,-0.356501,30.909767,0.688973,446208.078243,0.918043,40.034184,23.198303,3.396039,0.036809,0.000218,220.232127,32.000000,237.743398,213.218816,217.594002,197.777778,32.000000,189.731972,68.190356,63.296731,112.053735,60.686358,53.172889,53.480199,12.253569,19.780340,47.841571,59.625991,43.234403
54.680959,85.055247,185.978283,185.946456,108.975356,98.556447,29.660944,14.274181,186.256639,0.951260,84.243873,55.501755,183.686438,187.425553,181.332149,186.562972,96.493726,185.111723,-0.000687,-1.782636,32.000000,-235.736638,186.569918,-0.356470,30.889416,0.689205,446171.944116,0.914877,40.036697,23.143616,3.398759,0.050577,0.006525,220.798073,32.000000,237.143349,213.312944,219.559188,197.868121,32.000000,189.871983,68.195605,63.254327,112.050674,60.686358,53.204763,53.480199,12.282744,19.780340,47.849883,59.623267,43.257881
54.700191,85.040347,186.300968,185.948984,108.910902,98.556426,30.172651,14.276464,186.240781,0.951413,84.248883,55.475775,183.755194,187.264220,181.359795,186.571286,96.475364,185.111232,-0.000686,-1.782042,32.000000,-235.735174,186.586886,-0.356397,30.886924,0.687854,446070.826183,0.928056,40.071599,23.073884,3.397681,0.038876,0.012242,221.007036,32.000000,237.044091,213.700413,220.159968,197.031808,32.000000,190.690163,68.174390,63.251811,112.061101,60.686358,53.257740,53.480199,12.285334,19.780340,47.850456,59.619146,43.120537
54.617966,85.040347,186.241898,185.948984,108.874395,98.561528,29.766392,14.275180,186.124273,0.951169,84.350517,55.478064,183.721409,187.313179,181.283886,186.594774,96.507891,185.045304,-0.000686,-1.781422,32.000000,-235.736950,186.434190,-0.356313,30.860043,0.688984,446264.573921,0.929242,40.121070,23.218228,3.401153,0.020229,0.012509,220.408485,32.000000,237.522510,214.063819,217.604478,197.092596,32.000000,190.866397,68.156559,63.278631,112.038890,60.686358,53.295676,53.480199,12.334213,19.780340,47.804338,59.624063,43.287961
54.646061,85.015790,186.045125,185.944489,108.907198,98.564106,29.628908,14.270328,186.234154,0.951097,84.409514,55.530715,183.653876,187.411260,181.324203,186.472577,96.527856,184.907411,-0.000686,-1.781392,32.000000,-235.741310,186.675708,-0.356410,30.789521,0.689769,446268.914036,0.913099,40.087639,23.236400,3.405856,0.048621,0.009165,220.061638,32.000000,238.045016,213.884362,215.689377,196.997255,32.000000,191.143511,68.167099,63.266227,112.047838,60.686358,53.234557,53.480199,12.339628,19.780340,47.727887,59.625499,43.213273
