OSU 80 Ton Compressor Load Stand
54.597144,85.040899,186.377856,185.955163,108.852987,98.561531,29.975602,14.271469,186.297892,0.951163,84.360988,55.611776,183.658199,187.418437,181.285768,186.589760,96.538405,184.958178,-0.000686,-1.780285,32.000000,-235.732465,186.552359,-0.356592,30.784905,0.691209,446275.001738,0.927126,40.166903,23.178569,3.409902,0.049505,0.000000,219.995495,32.000000,237.934190,213.359529,216.282089,197.636877,32.000000,190.126142,68.160760,63.269890,112.045948,60.686358,53.344914,53.480199,12.361083,19.780340,47.806561,59.623385,43.282826
54.669888,85.082288,186.250171,185.959377,108.812661,98.565289,29.577036,14.276321,186.209095,0.951476,84.287649,55.661460,183.758814,187.278269,181.321762,186.609606,96.502995,185.057056,-0.000686,-1.781495,32.000000,-235.735153,186.601427,-0.356593,30.731404,0.691822,446199.721305,0.930876,40.115253,23.105653,3.404548,0.032377,0.000000,220.519821,32.000000,237.289481,213.185957,219.039915,197.635901,32.000000,189.879079,68.161851,63.271405,112.069278,60.686358,53.217825,53.480199,12.334202,19.780340,47.806985,59.625155,43.136531
54.670908,85.082288,186.242487,185.959377,108.766965,98.566580,29.742883,14.272325,186.286981,0.951444,84.426234,55.550581,183.748030,187.337077,181.361092,186.560302,96.475662,185.019433,-0.000687,-1.780370,32.000000,-235.731281,186.636426,-0.356852,30.725214,0.693564,446228.729228,0.921039,40.187543,23.114602,3.413692,0.058463,0.017783,220.892392,32.000000,237.122301,213.635914,220.318313,197.477074,32.000000,190.122463,68.161299,63.245753,112.092243,60.686358,53.300624,53.480199,12.332932,19.780340,47.937107,59.627742,43.217088
54.684316,85.100223,186.005869,185.956849,108.770964,98.566513,29.784846,14.277177,186.217142,0.951350,84.438661,55.586621,183.722158,187.346007,181.309340,186.508926,96.495247,184.966498,-0.000687,-1.779783,32.000000,-235.728723,186.502267,-0.356810,30.710607,0.693609,446327.068003,0.932228,40.158781,23.187975,3.406815,0.050409,0.002455,220.794436,32.000000,237.305345,214.005519,218.994021,196.753266,32.000000,190.991741,68.126216,63.263169,112.064034,60.686358,53.255806,53.480199,12.347415,19.780340,47.994101,59.625135,43.205717
54.623173,85.115399,185.967178,185.961624,108.780083,98.566529,29.714547,14.273895,186.180028,0.951158,84.514344,55.494485,183.657572,187.376329,181.261172,186.503688,96.514893,184.968439,-0.000687,-1.781527,32.000000,-235.736431,186.587743,-0.356587,30.675621,0.693720,446383.631118,0.927024,40.157798,23.200865,3.406610,0.041553,0.016037,220.097517,32.000000,237.899112,214.082629,216.379233,197.110238,32.000000,190.856737,68.148407,63.249936,112.053289,60.686358,53.209261,53.480199,12.375240,19.780340,48.042592,59.617032,43.250471
54.605308,85.120642,186.246239,185.960500,108.781746,98.563965,29.742616,14.271897,186.156293,0.951310,84.488893,55.653950,183.660882,187.269441,181.334915,186.605508,96.577722,184.978195,-0.000687,-1.783293,32.000000,-235.737610,186.495355,-0.356977,30.688865,0.693189,446361.419190,0.925510,40.162809,23.160955,3.401448,0.053088,0.019240,219.947688,32.000000,238.139234,213.341863,215.425494,197.588461,32.000000,190.344629,68.157972,63.256629,112.068385,60.686358,53.274004,53.480199,12.374511,19.780340,48.043790,59.625214,43.211439
54.652431,85.120642,186.208933,185.960500,108.735525,98.566462,29.748954,14.282172,186.203668,0.951131,84.433111,55.626052,183.699569,187.226373,181.354532,186.578624,96.540830,184.905053,-0.000687,-1.785045,32.000000,-235.725860,186.569915,-0.357362,30.700300,0.694633,446377.476322,0.928865,40.236933,23.142054,3.404547,0.032265,0.007699,220.297032,32.000000,237.664201,213.158017,218.086332,197.729576,32.000000,190.179995,68.175524,63.263408,112.041608,60.686358,53.291001,53.480199,12.377779,19.780340,48.061415,59.631410,43.241667
54.676661,85.149614,186.138029,185.966118,108.786011,98.566615,29.698540,14.270898,186.195336,0.950893,84.455991,55.498960,183.700571,187.281166,181.365123,186.541110,96.513665,184.951730,-0.000687,-1.783869,32.000000,-235.741395,186.566962,-0.357481,30.709846,0.695394,446264.194455,0.928306,40.259409,23.082973,3.410772,0.039453,0.005097,220.771231,32.000000,237.141435,213.349666,220.126986,197.575676,32.000000,189.991027,68.160023,63.222300,112.021626,60.686358,53.250702,53.480199,12.395523,19.780340,48.153356,59.627358,43.255826
54.667736,85.157616,185.910462,185.980444,108.777670,98.569306,29.607210,14.269186,186.215851,0.950434,84.484563,55.557675,183.692348,187.266730,181.342867,186.383427,96.539226,184.879987,-0.000688,-1.783873,32.000000,-235.745566,186.357385,-0.357158,30.754116,0.694471,446318.095482,0.927261,40.213963,23.091774,3.407148,0.024956,0.004662,220.892388,32.000000,237.173518,213.894696,219.876483,196.908555,32.000000,190.610414,68.152803,63.241808,112.002455,60.686358,53.200064,53.480199,12.367394,19.780340,48.179928,59.618330,43.235504
54.588202,85.161203,185.994440,185.985781,108.730214,98.569719,29.714310,14.268330,186.136055,0.950453,84.625773,55.510361,183.740360,187.175338,181.249056,186.455586,96.571661,185.003521,-0.000687,-1.783876,32.000000,-235.738555,186.334340,-0.357058,30.795841,0.693795,446394.956656,0.928454,40.219579,23.136867,3.404342,0.040286,0.003323,220.299750,32.000000,237.676570,214.179809,217.181674,196.817964,32.000000,190.975316,68.182149,63.278019,111.993209,60.686358,53.310414,53.480199,12.389680,19.780340,48.181563,59.621329,42.993391
54.669651,85.161203,185.869255,185.985781,108.675385,98.569720,29.678617,14.277035,186.094258,0.950437,84.602750,55.500873,183.632986,187.263812,181.316900,186.393558,96.567299,184.911996,-0.000687,-1.785068,32.000000,-235.728866,186.484830,-0.357308,30.838721,0.692241,446373.208996,0.931527,40.236183,23.083750,3.400735,0.048169,0.020517,219.789977,32.000000,238.052336,213.706415,215.324765,197.195200,32.000000,190.607491,68.170505,63.261288,112.004346,60.686358,53.184242,53.480199,12.386116,19.780340,48.194439,59.630613,43.249590
54.684609,85.175552,186.202994,185.984377,108.688283,98.574781,29.618058,14.269471,186.124122,0.950766,84.526965,55.497533,183.721836,187.173380,181.344781,186.417938,96.568464,184.852359,-0.000686,-1.786376,32.000000,-235.739052,186.379860,-0.357262,30.893350,0.692532,446364.086028,0.929654,40.316477,23.098757,3.407228,0.051823,0.006927,220.135665,32.000000,238.037106,213.266224,217.057067,197.971413,32.000000,189.898509,68.190308,63.272005,111.948928,60.686358,53.184882,53.480199,12.390903,19.780340,48.241024,59.620828,43.145262
54.692751,85.182726,186.064821,185.989714,108.657263,98.582404,29.759909,14.269614,186.102854,0.950780,84.452856,55.621616,183.751538,187.108762,181.356497,186.421015,96.551185,184.797163,-0.000685,-1.785367,32.000000,-235.737270,186.358140,-0.357207,30.889835,0.690198,446325.967998,0.929263,40.237925,23.067973,3.399862,0.038392,0.000000,220.645006,32.000000,237.238534,213.262173,219.498004,197.754567,32.000000,190.216857,68.187721,63.249325,111.937082,60.686358,53.248319,53.480199,12.386200,19.780340,48.265277,59.626886,43.212320
54.699967,85.176103,185.994334,185.984377,108.690428,98.584941,29.584994,14.272896,186.104665,0.950815,84.442281,55.512654,183.777998,187.216608,181.362752,186.421526,96.562006,184.914387,-0.000685,-1.785383,32.000000,-235.732021,186.387527,-0.357370,30.889914,0.689881,446356.391607,0.930966,40.237857,23.043897,3.405035,0.038629,0.000000,220.780893,32.000000,237.035231,213.749725,220.423996,197.165409,32.000000,190.355301,68.170656,63.233414,111.946930,60.686358,53.199377,53.480199,12.397459,19.780340,48.267172,59.625450,43.241373
54.696697,85.176103,185.894525,185.984377,108.748823,98.587444,29.550754,14.272183,185.987748,0.950830,84.572988,55.601606,183.742757,187.079031,181.285013,186.523163,96.476180,184.770185,-0.000685,-1.785378,32.000000,-235.737652,186.349940,-0.357571,30.891094,0.689505,446427.069408,0.926466,40.237185,23.039968,3.402001,0.052160,0.000000,220.516387,32.000000,237.451568,214.041205,218.272095,196.767335,32.000000,191.044606,68.142443,63.266524,111.925836,60.686358,53.190362,53.480199,12.393801,19.780340,48.248316,59.624240,43.121491
54.717001,85.157892,185.884061,185.982972,108.819004,98.590026,29.866891,14.274751,186.033464,0.950528,84.573882,55.533027,183.734934,187.253862,181.324363,186.370739,96.530579,184.946768,-0.000684,-1.785941,32.000000,-235.738362,186.360830,-0.357231,30.831456,0.689209,446407.540955,0.931819,40.223609,23.074184,3.400264,0.041354,0.000000,220.088969,32.000000,237.941839,214.105467,216.086270,197.153765,32.000000,190.887361,68.169359,63.288160,111.939764,60.686358,53.195705,53.480199,12.371163,19.780340,48.193137,59.622854,43.247096
54.661710,85.133610,185.867551,185.977916,108.831565,98.592514,29.558096,14.265618,185.974809,0.950454,84.333444,55.615021,183.689902,187.229884,181.326772,186.303749,96.567377,184.928983,-0.000684,-1.787674,32.000000,-235.742413,186.305033,-0.357075,30.831666,0.688935,446580.236939,0.932983,40.226761,23.104607,3.398643,0.030232,0.000000,219.801442,32.000000,237.963324,213.265732,216.143520,197.481480,32.000000,190.454431,68.165838,63.238607,111.894458,60.686358,53.182495,53.480199,12.417448,19.780340,48.118852,59.625106,43.134550
54.714289,85.098015,185.799647,185.956568,108.817399,98.596315,29.769869,14.276892,186.107353,0.950642,84.284140,55.625483,183.708301,187.149481,181.343746,186.312415,96.494281,184.967192,-0.000684,-1.788250,32.000000,-235.732943,186.462824,-0.357069,30.782990,0.689974,446457.572655,0.922718,40.188989,23.118047,3.397190,0.047003,0.010137,220.409258,32.000000,237.276097,213.212767,218.786485,197.959335,32.000000,189.776631,68.175002,63.229838,111.894185,60.686358,53.140696,53.480199,12.424992,19.780340,48.120238,59.627840,43.234697
54.724514,85.098015,186.242296,185.956568,108.793661,98.602651,29.615152,14.273610,185.981003,0.951026,84.364725,55.586627,183.747569,187.154844,181.373902,186.482868,96.504297,184.833807,-0.000684,-1.786488,32.000000,-235.733766,186.442410,-0.357441,30.761747,0.690563,446397.877925,0.933352,40.217987,23.074417,3.400325,0.047872,0.011990,220.760456,32.000000,236.959451,213.585804,220.404814,197.305295,32.000000,190.462799,68.206103,63.228915,111.942009,60.686358,53.304137,53.480199,12.392165,19.780340,48.010083,59.618635,43.266832
54.623217,85.111812,186.090736,185.954040,108.880920,98.609010,29.632408,14.266760,186.091011,0.950717,84.380778,55.605442,183.742650,187.147342,181.301866,186.341072,96.448220,184.876582,-0.000683,-1.786436,32.000000,-235.741600,186.421365,-0.357420,30.704417,0.690775,446478.574268,0.925699,40.131724,23.162188,3.395816,0.045262,0.006750,220.835395,32.000000,236.997615,214.122960,219.312613,196.953907,32.000000,190.450639,68.150224,63.231684,111.901907,60.686358,53.171795,53.480199,12.443010,19.780340,48.054285,59.628292,43.147683
54.716368,85.090841,185.945665,185.950107,108.974092,98.612852,29.839156,14.277463,186.087822,0.950396,84.507638,55.606074,183.692337,187.124604,181.293080,186.352101,96.470815,185.051995,-0.000683,-1.786640,32.000000,-235.729913,186.384589,-0.357122,30.652122,0.692529,446481.011018,0.930405,40.121877,23.100938,3.403270,0.026964,0.013035,220.096607,32.000000,237.734571,214.191739,216.777355,196.859512,32.000000,190.867300,68.149463,63.255599,111.930055,60.686358,53.202871,53.480199,12.412765,19.780340,47.989876,59.622283,43.151425
54.794394,85.087254,186.112041,185.951231,109.020262,98.613181,29.712287,14.275893,186.047354,0.950407,84.398540,55.469356,183.633627,187.284203,181.339665,186.373837,96.514544,184.794627,-0.000684,-1.786621,32.000000,-235.729844,186.441430,-0.357439,30.659964,0.694654,446689.168541,0.931832,40.233303,23.173447,3.406807,0.033892,0.000000,219.827678,32.000000,238.129994,213.393660,215.394272,197.600681,32.000000,190.283091,68.172479,63.255744,111.931909,60.686358,53.267487,53.480199,12.385134,19.780340,47.990818,59.629512,43.228607
54.790779,85.087254,186.268191,185.951231,109.043042,98.613170,29.621862,14.278604,186.113806,0.950111,84.244938,55.513164,183.690644,187.266850,181.395356,186.441251,96.561166,184.882223,-0.000686,-1.786630,32.000000,-235.728116,186.385241,-0.357735,30.661197,0.694251,446588.661791,0.923650,40.122549,23.218214,3.398355,0.044358,0.016181,220.123155,32.000000,237.759104,213.152837,218.002713,197.647711,32.000000,190.394038,68.185807,63.284627,111.935028,60.686358,53.314378,53.480199,12.366967,19.780340,47.980520,59.621398,43.260375
54.770189,85.058006,185.851217,185.950950,109.012586,98.613161,29.805753,14.278176,186.123511,0.950139,84.303499,55.606950,183.765460,187.274252,181.370089,186.494442,96.516723,184.912484,-0.000687,-1.787200,32.000000,-235.731003,186.298176,-0.357887,30.700116,0.693635,446456.654755,0.926151,40.043844,23.075636,3.396553,0.045011,0.000000,220.817698,32.000000,237.121505,213.336851,219.895282,197.870938,32.000000,189.859828,68.164377,63.257215,111.965301,60.686358,53.227692,53.480199,12.432179,19.780340,47.889873,59.621998,43.074242
54.771541,85.073182,186.016245,185.952354,109.026467,98.613113,28.991620,14.267759,186.115054,0.950451,84.398256,55.527821,183.741579,187.291566,181.363472,186.548075,96.471614,184.962956,-0.000687,-1.788937,32.000000,-235.743059,186.364443,-0.357745,30.726762,0.694135,446372.343291,0.929045,40.047323,23.062669,3.399627,0.039356,0.002962,220.904466,32.000000,237.104271,214.016271,220.232396,196.909533,32.000000,190.844891,68.153171,63.236741,111.944290,60.686358,53.230095,53.480199,12.382554,19.780340,47.937925,59.629876,43.209972
54.754986,85.090289,186.235641,185.955725,109.003960,98.613034,29.136245,14.272611,186.161746,0.950438,84.439557,55.649791,183.786318,187.323008,181.299566,186.576233,96.514241,184.949688,-0.000687,-1.790142,32.000000,-235.734765,186.448590,-0.357485,30.750260,0.692164,446429.847673,0.923625,40.037890,23.118736,3.393291,0.043239,0.003393,220.267101,32.000000,237.574628,214.138093,217.600394,196.684021,32.000000,190.693772,68.160936,63.265466,111.949808,60.686358,53.269187,53.480199,12.371644,19.780340,47.938684,59.631784,43.225452
54.743531,85.090289,185.963299,185.955725,109.011232,98.612933,29.131290,14.267188,186.084084,0.950353,84.421159,55.486641,183.706679,187.283165,181.347650,186.498611,96.558731,184.966956,-0.000687,-1.791348,32.000000,-235.742483,186.613505,-0.357153,30.779319,0.692082,446534.029249,0.949571,40.051764,23.183229,3.396221,0.032881,0.002399,219.816579,32.000000,237.983631,213.872181,215.588586,197.179979,32.000000,190.409803,68.143227,63.294082,111.988407,60.686358,53.217686,53.480199,12.395927,19.780340,47.993052,59.621319,43.235137
54.716885,85.073734,186.032507,185.959658,109.026109,98.611821,29.389977,14.273324,186.239929,0.950283,84.340469,55.657002,183.685117,187.278535,181.371749,186.556412,96.532915,184.973255,-0.000686,-1.793045,32.000000,-235.736838,186.517830,-0.357479,30.837121,0.692456,446484.293492,0.945207,40.084809,23.135506,3.401254,0.053866,0.000399,220.073948,32.000000,238.113504,213.255785,216.586113,197.689996,32.000000,189.951110,68.170408,63.290051,111.968563,60.686358,53.219819,53.480199,12.450199,19.780340,47.942167,59.625735,43.180258
54.738500,85.059110,186.088534,185.960500,109.044758,98.610677,29.134239,14.268615,186.215607,0.950264,84.337996,55.586343,183.716823,187.304983,181.367776,186.521714,96.533678,184.966261,-0.000686,-1.793558,32.000000,-235.737450,186.553095,-0.357599,30.830276,0.691105,446406.712781,0.945582,40.095837,23.097647,3.396991,0.051421,0.005020,220.562264,32.000000,237.315387,213.171926,219.316333,197.981828,32.000000,190.129483,68.147629,63.285544,111.954282,60.686358,53.257086,53.480199,12.412151,19.780340,47.897206,59.623404,43.241080
54.733523,85.072630,186.006148,185.968085,109.083480,98.614528,29.323097,14.274751,186.211611,0.950251,84.353050,55.585657,183.754633,187.395945,181.362920,186.534044,96.457297,184.951339,-0.000686,-1.791799,32.000000,-235.734100,186.542915,-0.357870,30.848398,0.690305,446443.313522,0.937708,40.104943,23.125882,3.399910,0.037631,0.005576,220.852316,32.000000,237.061115,213.654770,220.705752,197.204185,32.000000,190.638821,68.140904,63.288400,111.975308,60.686358,53.290091,53.480199,12.406093,19.780340,47.897819,59.628853,43.218336
54.699732,85.072630,186.305829,185.968085,109.108040,98.615844,29.451888,14.271612,186.248350,0.949910,84.455693,55.612893,183.746024,187.347619,181.292345,186.465061,96.407148,185.012679,-0.000686,-1.791221,32.000000,-235.740026,186.560660,-0.357919,30.868146,0.690336,446405.996084,0.945488,40.069502,23.122434,3.399591,0.032705,0.000000,220.774527,32.000000,237.404603,214.159708,218.748068,197.042446,32.000000,190.750557,68.107463,63.273169,111.972288,60.686358,53.333094,53.480199,12.440038,19.780340,47.940800,59.631459,43.143501
54.777118,85.083943,185.980430,185.973422,109.069581,98.616391,29.914302,14.271041,186.167368,0.949927,84.524383,55.557581,183.756624,187.459280,181.290438,186.472313,96.459283,185.008191,-0.000686,-1.790669,32.000000,-235.737810,186.498252,-0.357696,30.869825,0.689791,446587.574134,0.939559,40.087815,23.193084,3.398395,0.056062,0.002802,220.123785,32.000000,237.959099,214.140254,216.372102,196.740002,32.000000,190.924339,68.102401,63.311160,111.993478,60.686358,53.255076,53.480199,12.417146,19.780340,47.976966,59.628991,43.232936
54.749353,85.114571,186.385758,185.992523,109.070812,98.618955,29.546889,14.269043,186.284026,0.949941,84.493535,55.496618,183.624340,187.202152,181.342152,186.580652,96.485775,184.966199,-0.000684,-1.788956,32.000000,-235.743578,186.502780,-0.357647,30.894845,0.690682,446706.771377,0.936092,40.120363,23.266788,3.405973,0.054811,0.000000,219.999834,32.000000,238.120714,213.410681,215.584970,197.617216,32.000000,189.825519,68.097102,63.310850,111.979177,60.686358,53.365148,53.480199,12.408032,19.780340,48.073602,59.627771,43.133009
54.704952,85.144371,186.031893,186.015837,109.079831,98.620216,29.449779,14.273324,186.328185,0.949969,84.454367,55.594138,183.701811,187.284244,181.404340,186.585096,96.553894,184.973418,-0.000684,-1.787780,32.000000,-235.737822,186.475082,-0.357612,30.866048,0.688741,446583.960681,0.920235,40.057158,23.212928,3.395221,0.049508,0.000000,220.428894,32.000000,237.664636,213.052445,218.310356,197.882146,32.000000,189.965096,68.102373,63.334554,111.966642,60.686358,53.304696,53.480199,12.424729,19.780340,48.074790,59.627643,43.177030
54.715143,85.144371,186.070626,186.015837,109.079849,98.621494,29.616762,14.272468,186.218643,0.949924,84.457093,55.573465,183.763046,187.351575,181.386840,186.533064,96.476135,185.049285,-0.000684,-1.787752,32.000000,-235.739825,186.450894,-0.357305,30.867858,0.689825,446599.722119,0.932286,40.114512,23.170313,3.404346,0.047371,0.000000,220.882137,32.000000,237.176670,213.373800,220.565282,197.727235,32.000000,190.167401,68.095109,63.318883,111.998970,60.686358,53.258149,53.480199,12.442555,19.780340,48.169362,59.624801,43.239906
54.721517,85.147959,185.978125,186.022017,109.101967,98.621505,29.851342,14.273039,186.183912,0.950015,84.585925,55.587843,183.767782,187.365359,181.324487,186.489305,96.466902,184.884004,-0.000683,-1.788312,32.000000,-235.732042,186.439228,-0.357141,30.845592,0.689990,446539.929683,0.936267,40.187075,23.104967,3.400641,0.037501,0.000000,221.021609,32.000000,237.059443,214.097248,219.795639,196.842412,32.000000,190.864721,68.062620,63.299175,111.979609,60.686358,53.291333,53.480199,12.423089,19.780340,48.182088,59.626266,43.244748
54.680396,85.165342,186.007031,186.024264,109.096440,98.621537,29.428105,14.270470,186.107142,0.949983,84.668653,55.607203,183.750868,187.405856,181.243001,186.452511,96.485112,184.941671,-0.000683,-1.790057,32.000000,-235.738217,186.549402,-0.356761,30.815799,0.689951,446687.666168,0.930811,40.177258,23.211853,3.400715,0.028865,0.000000,220.223175,32.000000,237.734792,214.251720,217.133123,196.924417,32.000000,190.644275,68.036002,63.353966,111.965867,60.686358,53.237288,53.480199,12.471647,19.780340,48.237977,59.620838,43.263970
54.735077,85.192383,186.012039,186.030163,109.086633,98.621546,29.722043,14.272896,186.130161,0.949974,84.654415,55.544654,183.708653,187.249070,181.345205,186.624108,96.536950,184.979520,-0.000682,-1.790068,32.000000,-235.732513,186.432559,-0.356450,30.779843,0.690093,446703.833344,0.923388,40.174705,23.157616,3.398629,0.039735,0.002212,219.920860,32.000000,238.079234,213.756422,215.504452,197.124617,32.000000,190.419526,68.070602,63.354883,111.961454,60.686358,53.233395,53.480199,12.443252,19.780340,48.239692,59.624870,43.235944
54.729012,85.192383,186.222714,186.030163,109.066705,98.621509,29.940253,14.268044,186.223699,0.949672,84.523821,55.605752,183.702230,187.321051,181.354988,186.628220,96.520282,184.892068,-0.000681,-1.788926,32.000000,-235.737365,186.466213,-0.356165,30.775673,0.691381,446715.417193,0.937475,40.231709,23.161555,3.401713,0.026211,0.010836,220.191285,32.000000,237.891084,213.127145,217.425248,197.793403,32.000000,189.620064,68.059594,63.342559,111.905905,60.686358,53.311915,53.480199,12.445512,19.780340,48.326145,59.629158,43.237191
54.743599,85.202869,186.071486,186.030444,109.097117,98.624031,29.582012,14.272468,186.213250,0.949713,84.579076,55.545363,183.754888,187.221563,181.366493,186.512855,96.585222,184.917713,-0.000681,-1.787739,32.000000,-235.741956,186.554663,-0.355817,30.743809,0.691590,446623.602266,0.927256,40.206071,23.124253,3.398406,0.036347,0.000000,220.779722,32.000000,237.277677,213.221541,219.567652,197.831006,32.000000,190.097140,68.112498,63.361884,111.926640,60.686358,53.325171,53.480199,12.430316,19.780340,48.360961,59.627850,43.287374
54.772540,85.199282,186.010170,186.033534,109.067198,98.624038,29.682932,14.273610,186.300033,0.949683,84.556094,55.716414,183.780196,187.361362,181.381915,186.566476,96.519347,184.970113,-0.000679,-1.788902,32.000000,-235.733111,186.376983,-0.355695,30.770822,0.692402,446656.682267,0.920608,40.211912,23.107334,3.402632,0.050724,0.017317,220.891886,32.000000,237.157158,213.785305,220.395309,197.092171,32.000000,190.860124,68.054619,63.338391,111.929116,60.686358,53.242133,53.480199,12.424180,19.780340,48.351850,59.623218,43.273655
54.731274,85.163687,186.146265,186.030444,109.038799,98.627784,29.846242,14.275322,186.332962,0.949640,84.545415,55.605882,183.799842,187.306307,181.314603,186.628979,96.566674,184.955011,-0.000680,-1.790082,32.000000,-235.735496,186.579218,-0.355821,30.741422,0.692517,446551.810964,0.931535,40.208350,23.052246,3.398963,0.039788,0.011639,220.380407,32.000000,237.448117,214.232710,218.067110,196.764488,32.000000,190.925208,68.065611,63.353210,111.911963,60.686358,53.224139,53.480199,12.420220,19.780340,48.353917,59.628391,43.181946
54.782328,85.163687,186.082262,186.030444,109.075533,98.631548,29.699150,14.273039,186.186200,0.949620,84.559292,55.520106,183.767815,187.390154,181.342217,186.531679,96.545054,184.956156,-0.000680,-1.790063,32.000000,-235.734665,186.530760,-0.355934,30.741239,0.691365,446656.128135,0.927825,40.176903,23.138242,3.396048,0.038557,0.000000,219.945480,32.000000,238.080596,214.108919,215.977894,196.967627,32.000000,190.612089,68.085531,63.383279,111.937778,60.686358,53.267863,53.480199,12.419605,19.780340,48.244442,59.625775,43.259935
54.763027,85.140784,186.033500,186.016399,109.096435,98.635351,29.837286,14.279603,186.197994,0.949643,84.433866,55.667179,183.706193,187.508134,181.342739,186.616148,96.541177,184.937581,-0.000680,-1.789460,32.000000,-235.733510,186.608136,-0.355939,30.720625,0.692906,446560.536943,0.923461,40.181037,23.085118,3.401095,0.038083,0.000062,219.926026,32.000000,238.099661,213.401359,216.402387,197.589969,32.000000,190.011269,68.084871,63.352085,111.895595,60.686358,53.216287,53.480199,12.415907,19.780340,48.174451,59.620474,43.237118
54.841013,85.146303,186.041472,186.012466,109.116685,98.636602,29.814875,14.271469,186.287759,0.949328,84.355698,55.694131,183.755035,187.435239,181.397241,186.589434,96.566946,184.893371,-0.000680,-1.787687,32.000000,-235.733940,186.570633,-0.355588,30.688078,0.692119,446590.312258,0.927128,40.131886,23.107177,3.396757,0.051613,0.004283,220.481013,32.000000,237.432460,213.178244,218.911794,197.890218,32.000000,189.798795,68.061926,63.361215,111.888891,60.686358,53.255231,53.480199,12.381843,19.780340,48.193167,59.627919,43.268592
54.777002,85.131955,186.338469,186.018084,109.169515,98.635395,29.558755,14.272040,186.233578,0.949059,84.380559,55.684956,183.739224,187.380347,181.403877,186.536222,96.421447,184.977848,-0.000681,-1.786497,32.000000,-235.736156,186.631409,-0.355376,30.689311,0.692653,446595.599409,0.923174,40.127562,23.103921,3.397064,0.048588,0.000000,220.862598,32.000000,237.104542,213.547987,220.718823,197.777515,32.000000,190.154051,68.086048,63.358705,111.891804,60.686358,53.356167,53.480199,12.405190,19.780340,48.194685,59.630771,43.233816
54.768710,85.131955,186.425731,186.018084,109.209245,98.636651,29.769591,14.270042,186.315097,0.949018,84.491810,55.662491,183.816915,187.290424,181.355320,186.579532,96.479235,184.952017,-0.000682,-1.786477,32.000000,-235.741924,186.547669,-0.355468,30.700798,0.692492,446516.602541,0.922462,40.058051,23.061171,3.392378,0.041780,0.014747,220.792730,32.000000,237.266216,214.080491,219.149554,196.863913,32.000000,191.286325,68.099479,63.391869,111.911434,60.686358,53.389400,53.480199,12.426255,19.780340,48.151240,59.615222,43.190823
54.784527,85.133058,186.394551,186.007129,109.210358,98.640389,29.817838,14.268615,186.315631,0.949014,84.525815,55.557266,183.755898,187.449513,181.318100,186.628302,96.560886,184.978830,-0.000681,-1.784712,32.000000,-235.741711,186.549831,-0.355709,30.709898,0.694116,446802.719847,0.931595,40.105281,23.239115,3.401765,0.047856,0.016971,219.877953,32.000000,237.789096,214.380455,216.727883,196.645991,32.000000,190.975600,68.087024,63.404437,111.890843,60.686358,53.230199,53.480199,12.410177,19.780340,48.156063,59.621910,43.248710
54.855231,85.125332,186.044216,185.992523,109.186399,98.644170,29.586660,14.271755,186.360774,0.949000,84.413863,55.522233,183.685044,187.377614,181.402645,186.566902,96.541026,184.985234,-0.000682,-1.784112,32.000000,-235.737425,186.551339,-0.356073,30.728991,0.694232,446703.872478,0.925161,40.113262,23.171407,3.403873,0.051702,0.005740,219.832244,32.000000,238.049653,213.609166,215.516838,197.279599,32.000000,190.028237,68.136642,63.420041,111.904940,60.686358,53.263824,53.480199,12.373390,19.780340,48.133286,59.612871,43.246802
54.785661,85.094428,186.108217,185.977916,109.221056,98.649229,29.681506,14.270470,186.305719,0.948948,84.288479,55.623609,183.759131,187.436524,181.424206,186.629016,96.581466,184.992439,-0.000682,-1.784120,32.000000,-235.739201,186.572245,-0.356197,30.706069,0.693768,446560.315976,0.923411,40.099143,23.100052,3.402321,0.047001,0.000000,220.118335,32.000000,237.781634,213.225263,217.925756,197.761804,32.000000,189.767448,68.097750,63.408951,111.848181,60.686358,53.361525,53.480199,12.384644,19.780340,48.134586,59.627712,43.233083
54.758858,85.094428,186.029363,185.977916,109.270455,98.654347,29.881598,14.271041,186.321162,0.948908,84.298482,55.584708,183.751118,187.347701,181.426125,186.587050,96.504096,185.072997,-0.000681,-1.782977,32.000000,-235.734532,186.638732,-0.356312,30.708351,0.691424,446565.893285,0.929339,40.023410,23.122371,3.391549,0.041568,0.006885,220.622216,32.000000,237.154927,213.264238,220.135687,197.606338,32.000000,190.013858,68.085360,63.377253,111.830255,60.686358,53.261454,53.480199,12.431215,19.780340,48.039045,59.623267,43.201461
54.782485,85.089186,186.106794,185.969770,109.292113,98.660452,29.605378,14.276178,186.262559,0.948458,84.427264,55.569865,183.720072,187.437501,181.404584,186.671069,96.504447,184.973661,-0.000682,-1.784149,32.000000,-235.726608,186.585132,-0.356016,30.725582,0.692954,446511.273641,0.927628,40.059422,23.084698,3.397024,0.048801,0.005445,220.718246,32.000000,237.113075,213.915375,220.191133,197.127552,32.000000,190.515679,68.093083,63.398820,111.836534,60.686358,53.279971,53.480199,12.446606,19.780340,48.023614,59.620297,43.237778
54.810915,85.101602,186.310363,185.971174,109.234576,98.664247,29.617327,14.270613,186.331194,0.948390,84.530414,55.602960,183.731180,187.457220,181.325392,186.619706,96.534072,185.049879,-0.000681,-1.782993,32.000000,-235.738566,186.533066,-0.355812,30.689259,0.693019,446695.964988,0.921955,40.085220,23.192995,3.397247,0.047337,0.011173,220.085652,32.000000,237.567145,214.145489,217.667347,196.917558,32.000000,190.934432,68.076534,63.396398,111.782190,60.686358,53.357639,53.480199,12.402013,19.780340,48.063363,59.630082,43.233523
54.743861,85.108501,186.136525,185.976511,109.188315,98.668034,29.838366,14.272468,186.191349,0.948829,84.539051,55.612287,183.669093,187.373434,181.360844,186.597441,96.551100,185.090912,-0.000683,-1.782855,32.000000,-235.735891,186.602143,-0.355796,30.692406,0.692617,446701.778239,0.930165,40.057236,23.154506,3.397195,0.058630,0.008005,219.805195,32.000000,237.907206,214.045796,215.632579,197.110629,32.000000,190.646663,68.093650,63.394371,111.812385,60.686358,53.277388,53.480199,12.438697,19.780340,48.064417,59.624063,43.262136
54.806510,85.108501,186.391701,185.976511,109.204852,98.671873,29.655688,14.272896,186.369107,0.949002,84.427096,55.623274,183.704508,187.345152,181.395615,186.687996,96.606868,185.030288,-0.000684,-1.782745,32.000000,-235.738742,186.587071,-0.355809,30.724847,0.693769,446664.572954,0.929329,40.042298,23.154145,3.399147,0.026400,0.005116,219.886961,32.000000,238.041956,213.390780,216.929571,197.717221,32.000000,189.698766,68.083382,63.410812,111.788103,60.686358,53.386998,53.480199,12.409055,19.780340,48.087087,59.627073,43.179671
54.833612,85.109328,186.070970,185.994770,109.215756,98.675789,29.607315,14.273182,186.289962,0.949104,84.416137,55.732880,183.730793,187.337933,181.403904,186.616734,96.552537,185.060283,-0.000682,-1.782733,32.000000,-235.734194,186.581972,-0.355875,30.712206,0.694011,446695.913175,0.923726,40.113730,23.152867,3.400135,0.043128,0.007400,220.492467,32.000000,237.337119,213.247825,219.419972,197.857650,32.000000,189.891057,68.065283,63.368355,111.756432,60.686358,53.415955,53.480199,12.398102,19.780340,48.090804,59.625617,43.154726
54.793513,85.121745,186.433947,186.017803,109.214205,98.677131,29.780205,14.274323,186.366285,0.949248,84.400484,55.718427,183.747860,187.370395,181.395577,186.702787,96.533372,185.123783,-0.000680,-1.782722,32.000000,-235.736003,186.597145,-0.355820,30.723090,0.693337,446572.782193,0.928296,40.053434,23.073827,3.400904,0.044064,0.000000,220.715718,32.000000,237.114164,213.760068,220.566670,197.123957,32.000000,190.588810,68.041333,63.371874,111.786249,60.686358,53.406556,53.480199,12.414620,19.780340,48.130762,59.624201,43.129635
54.797181,85.100223,186.160549,186.020331,109.138905,98.680969,29.646452,14.271041,186.295993,0.949215,84.448203,55.639449,183.768274,187.494515,181.279628,186.711403,96.602887,185.063203,-0.000681,-1.782134,32.000000,-235.739285,186.590437,-0.356033,30.731115,0.692332,446679.460780,0.929351,40.028194,23.139672,3.393374,0.029852,0.005543,220.407462,32.000000,237.251682,214.173740,218.610201,196.759835,32.000000,190.862440,68.009523,63.365817,111.758867,60.686358,53.299329,53.480199,12.417041,19.780340,48.132024,59.613127,43.274829
54.837715,85.100223,186.049854,186.020331,109.115374,98.684801,29.524727,14.267188,186.444137,0.949254,84.492274,55.764734,183.722793,187.412035,181.341686,186.736071,96.605217,185.044495,-0.000681,-1.780395,32.000000,-235.739369,186.559336,-0.356206,30.715537,0.693724,446760.599967,0.924732,40.079183,23.183209,3.402482,0.035411,0.001095,219.821405,32.000000,237.893768,214.272910,216.426649,196.960469,32.000000,190.792712,68.047085,63.406933,111.775006,60.686358,53.283758,53.480199,12.380082,19.780340,48.065844,59.622509,43.265438
54.802137,85.089186,186.065598,186.007972,109.108870,98.688897,29.731279,14.269899,186.296649,0.949278,84.404109,55.656825,183.702727,187.379185,181.393092,186.679132,96.547432,185.087853,-0.000683,-1.779202,32.000000,-235.736165,186.711990,-0.356160,30.705283,0.692647,446616.191717,0.928824,40.054131,23.090444,3.397265,0.021297,0.008306,219.723604,32.000000,237.909256,213.582204,216.221692,197.431668,32.000000,190.104173,68.027300,63.363618,111.748247,60.686358,53.322250,53.480199,12.413770,19.780340,48.032335,59.622077,43.179744
54.814644,85.078976,186.121065,185.984096,109.102721,98.692747,29.722470,14.266474,186.325585,0.949339,84.269041,55.618476,183.714374,187.480650,181.370113,186.641971,96.578661,185.068268,-0.000684,-1.779192,32.000000,-235.741885,186.598270,-0.355967,30.711131,0.692196,446607.091210,0.931939,40.015141,23.080932,3.392735,0.043872,0.013665,220.132229,32.000000,237.354262,213.336583,218.666280,197.738152,32.000000,189.573544,68.038394,63.377283,111.737811,60.686358,53.310161,53.480199,12.391640,19.780340,48.001339,59.623414,43.261256
54.841754,85.080908,186.068621,185.968085,109.084653,98.697501,29.503895,14.275750,186.351858,0.949397,84.325597,55.656829,183.766467,187.473777,181.406123,186.690035,96.570850,185.011921,-0.000684,-1.779909,32.000000,-235.729987,186.589762,-0.356149,30.710764,0.692910,446739.937499,0.926132,40.038325,23.155361,3.395225,0.048762,0.000000,220.637490,32.000000,237.092167,213.502424,220.467494,197.671037,32.000000,189.972240,68.039506,63.340760,111.748725,60.686358,53.316166,53.480199,12.382648,19.780340,48.002158,59.621172,43.144822
54.791966,85.080908,186.050451,185.968085,109.042610,98.700022,29.626337,14.270613,186.360613,0.949443,84.394829,55.722352,183.785955,187.424106,181.336442,186.798168,96.525744,185.034861,-0.000685,-1.781669,32.000000,-235.738566,186.665877,-0.355795,30.715642,0.692806,446678.830610,0.926189,40.016085,23.116614,3.395462,0.132871,0.000000,220.790452,32.000000,237.129720,214.126677,219.677492,196.985293,32.000000,191.053315,68.038674,63.360835,111.772417,60.686358,53.287375,53.480199,12.403387,19.780340,48.009030,59.616766,43.208064
54.832409,85.072354,186.153920,185.950950,109.051379,98.701280,29.707460,14.272896,186.317461,0.949440,84.356962,55.670218,183.724607,187.434545,181.317695,186.691256,96.577454,185.076648,-0.000686,-1.783412,32.000000,-235.735136,186.626881,-0.356010,30.700142,0.692365,446701.579649,0.932598,39.991943,23.102794,3.392828,0.030966,0.000000,219.977003,32.000000,237.622211,214.310427,217.051058,196.933893,32.000000,191.113051,68.063693,63.376375,111.767880,60.686358,53.305805,53.480199,12.394556,19.780340,47.983094,59.620356,43.265438
54.822057,85.049452,186.118814,185.939152,109.143583,98.707063,29.520882,14.269757,186.388685,0.949427,84.366322,55.674876,183.687081,187.574468,181.401738,186.625043,96.620541,185.023394,-0.000685,-1.785174,32.000000,-235.736636,186.670568,-0.355976,30.716376,0.692818,446825.808882,0.929686,40.039834,23.156707,3.395579,0.048313,0.000578,219.681484,32.000000,237.970415,213.828269,215.692338,197.302506,32.000000,190.330601,68.081554,63.374262,111.777021,60.686358,53.310402,53.480199,12.385799,19.780340,47.912237,59.621585,43.250104
54.803359,85.048073,186.152171,185.931287,109.164806,98.707530,29.719381,14.274466,186.268528,0.949390,84.259785,55.676174,183.690733,187.440030,181.392864,186.749216,96.613320,185.099113,-0.000686,-1.786316,32.000000,-235.738483,186.604630,-0.356152,30.705571,0.692985,446701.308733,0.926396,39.992377,23.121037,3.394962,0.019852,0.004868,219.990588,32.000000,237.723280,213.441067,217.859287,197.721738,32.000000,189.655036,68.069881,63.360432,111.728377,60.686358,53.299033,53.480199,12.431116,19.780340,47.912750,59.623188,43.240786
54.797565,85.048073,186.105139,185.931287,109.233462,98.713102,29.764618,14.271326,186.349559,0.949241,84.311069,55.630638,183.735017,187.457934,181.414406,186.644867,96.528263,185.092055,-0.000686,-1.787461,32.000000,-235.737853,186.539327,-0.356101,30.687711,0.692639,446621.471862,0.932445,39.979431,23.057508,3.394962,0.042389,0.001293,220.516548,32.000000,237.129925,213.509436,219.994619,197.793607,32.000000,189.679889,68.082953,63.351829,111.717921,60.686358,53.307086,53.480199,12.402538,19.780340,47.908940,59.622618,43.246876
54.841360,85.075389,186.588699,185.939152,109.240775,98.720713,29.576634,14.266046,186.383994,0.949127,84.409750,55.647125,183.745179,187.431447,181.395839,186.694347,96.567115,185.045802,-0.000688,-1.788655,32.000000,-235.739363,186.717437,-0.356317,30.719969,0.693213,446647.009181,0.926562,39.996037,23.093793,3.396729,0.034790,0.008825,220.815654,32.000000,237.092814,213.981326,220.557833,197.128741,32.000000,190.210199,68.064919,63.351259,111.733182,60.686358,53.431050,53.480199,12.388370,19.780340,47.994945,59.625401,43.140199
54.810007,85.088358,186.099771,185.946175,109.262679,98.725843,29.741108,14.275180,186.402607,0.948870,84.437897,55.635953,183.769447,187.595877,181.296660,186.640571,96.547595,185.117783,-0.000690,-1.788649,32.000000,-235.733016,186.731465,-0.356382,30.703971,0.693576,446835.205831,0.925313,40.001612,23.176143,3.396230,0.039856,0.014677,220.266710,32.000000,237.492495,214.232166,217.881819,196.879853,32.000000,191.074796,68.044124,63.344567,111.744054,60.686358,53.312928,53.480199,12.390024,19.780340,48.036276,59.616353,43.134477
54.858905,85.060213,186.137191,185.944770,109.334799,98.729742,29.675683,14.274609,186.393047,0.948868,84.462077,55.558712,183.688026,187.676706,181.351807,186.646682,96.603791,185.205199,-0.000689,-1.788064,32.000000,-235.734898,186.679010,-0.356458,30.706830,0.693908,446807.558934,0.930518,39.986803,23.119536,3.402335,0.029575,0.007895,219.718651,32.000000,237.912234,214.144327,215.838531,197.108208,32.000000,190.879175,68.064740,63.374500,111.774396,60.686358,53.341069,53.480199,12.383675,19.780340,48.037192,59.624270,43.204689
54.813358,85.060213,186.213956,185.944770,109.344143,98.733588,29.520063,14.269614,186.459638,0.948855,84.299830,55.682205,183.673608,187.517394,181.334401,186.804666,96.585495,185.085609,-0.000690,-1.787464,32.000000,-235.741696,186.720516,-0.356831,30.729306,0.693205,446902.521074,0.926026,40.029927,23.166684,3.395361,0.048783,0.000000,219.882999,32.000000,237.934481,213.503051,216.610229,197.803470,32.000000,189.851110,68.045938,63.352247,111.716836,60.686358,53.356522,53.480199,12.379442,19.780340,47.949914,59.626945,43.119803
54.785717,85.056902,186.225605,185.955725,109.345440,98.738662,29.757530,14.275608,186.426243,0.948802,84.311301,55.654899,183.729539,187.636761,181.387162,186.776597,96.586023,185.103193,-0.000691,-1.787443,32.000000,-235.735047,186.743967,-0.357132,30.719130,0.692647,446752.108905,0.927140,39.954759,23.144029,3.393017,0.040936,0.015431,220.472621,32.000000,237.179597,213.454845,219.319560,197.592284,32.000000,189.767129,68.069272,63.334306,111.750590,60.686358,53.337431,53.480199,12.395478,19.780340,47.940174,59.623837,43.237044
54.749665,85.070975,186.237927,185.962186,109.308901,98.746325,29.668780,14.270470,186.407867,0.948741,84.377087,55.567731,183.760407,187.520534,181.418112,186.714417,96.574910,185.089730,-0.000692,-1.787441,32.000000,-235.743135,186.678624,-0.357242,30.732715,0.692951,446827.253238,0.932907,39.998558,23.116436,3.397237,0.020168,0.016247,220.790526,32.000000,236.949999,213.820663,220.605560,197.310406,32.000000,190.127618,68.061764,63.343067,111.771708,60.686358,53.365376,53.480199,12.424149,19.780340,47.984764,59.625696,43.206157
54.771805,85.098015,186.298805,185.966680,109.311973,98.753984,29.650572,14.270613,186.408991,0.948779,84.483331,55.503548,183.783724,187.504201,181.339735,186.772091,96.588692,185.088404,-0.000695,-1.785713,32.000000,-235.733485,186.711399,-0.357462,30.731535,0.693580,446860.342451,0.926011,40.021842,23.122656,3.399163,0.022765,0.010480,220.634057,32.000000,237.240219,214.202486,218.945348,196.914027,32.000000,190.693024,68.046964,63.321910,111.765481,60.686358,53.360127,53.480199,12.394384,19.780340,47.985501,59.620061,43.122811
54.771605,85.098015,186.412102,185.966680,109.338534,98.759140,29.564136,14.274609,186.443222,0.948889,84.515201,55.649352,183.710336,187.633315,181.333989,186.732409,96.542699,185.118191,-0.000695,-1.785133,32.000000,-235.732603,186.701689,-0.357680,30.720468,0.693821,446953.665861,0.929550,40.070615,23.128603,3.401627,0.037246,0.000000,219.993599,32.000000,237.813453,214.176667,216.474513,197.083641,32.000000,190.778836,68.024261,63.342578,111.773266,60.686358,53.427747,53.480199,12.413768,19.780340,48.070973,59.625893,43.253259
54.769155,85.101878,186.231272,185.975669,109.319665,98.761655,29.720622,14.269471,186.337898,0.948846,84.501028,55.688722,183.639891,187.522308,181.342627,186.785129,96.580521,185.099832,-0.000696,-1.785732,32.000000,-235.736102,186.736852,-0.357425,30.717714,0.693871,446985.516705,0.929846,40.076344,23.114311,3.401363,0.036098,0.004118,219.729035,32.000000,237.847628,213.598420,215.920641,197.445939,32.000000,190.216883,68.032758,63.321427,111.756653,60.686358,53.504023,53.480199,12.396325,19.780340,48.084082,59.625765,43.234036
54.779455,85.135818,186.101863,185.991680,109.338529,98.761671,29.510809,14.270756,186.398837,0.948872,84.436509,55.700890,183.747519,187.512826,181.385649,186.747787,96.580814,185.142089,-0.000697,-1.784200,32.000000,-235.735309,186.669283,-0.357103,30.714226,0.694513,447096.036554,0.932617,40.076536,23.171736,3.403444,0.045010,0.000000,220.180057,32.000000,237.320561,213.365574,218.392126,197.744310,32.000000,189.505124,68.067981,63.343464,111.740720,60.686358,53.330647,53.480199,12.408610,19.780340,48.191257,59.621693,43.258614
54.829680,85.160651,186.104930,186.004601,109.353078,98.761670,29.630205,14.276036,186.402156,0.948858,84.534712,55.670759,183.767641,187.499673,181.421310,186.786478,96.572538,185.232255,-0.000697,-1.785962,32.000000,-235.731340,186.646337,-0.357368,30.693848,0.694074,447041.671240,0.927784,40.082757,23.126869,3.400295,0.031219,0.020102,220.683463,32.000000,236.918740,213.582589,220.385602,197.746889,32.000000,189.876766,68.112782,63.320345,111.788762,60.686358,53.372855,53.480199,12.381074,19.780340,48.192666,59.623080,43.263603
54.772224,85.160651,186.194981,186.004601,109.287517,98.761648,29.859933,14.273752,186.372578,0.948818,84.594654,55.684557,183.776947,187.498042,181.329253,186.760726,96.569314,185.126803,-0.000698,-1.787702,32.000000,-235.736410,186.727428,-0.357648,30.709898,0.693691,447080.036774,0.934266,40.106782,23.142793,3.397293,0.029249,0.005134,220.743593,32.000000,237.060049,214.162279,219.817621,196.896454,32.000000,190.721027,68.121644,63.334696,111.790735,60.686358,53.365985,53.480199,12.408870,19.780340,48.271895,59.619313,43.208945
54.793295,85.179139,186.100778,186.017522,109.248834,98.764205,29.679293,14.274466,186.328183,0.948806,84.645881,55.616884,183.751253,187.442314,181.296113,186.744653,96.573933,184.999046,-0.000698,-1.787699,32.000000,-235.733238,186.622088,-0.357224,30.702109,0.693599,447101.833824,0.929630,40.083297,23.185663,3.394237,0.042580,0.007854,220.051503,32.000000,237.504150,214.220079,217.255743,196.964592,32.000000,190.711356,68.112129,63.334746,111.778265,60.686358,53.378152,53.480199,12.404198,19.780340,48.331430,59.625775,43.140640
54.766647,85.205352,186.091127,186.033253,109.183182,98.764243,29.527814,14.270470,186.336118,0.948799,84.744807,55.558147,183.699806,187.541251,181.327117,186.616304,96.588123,185.059204,-0.000698,-1.788858,32.000000,-235.737234,186.696572,-0.357094,30.706830,0.694208,447138.159032,0.923531,40.138577,23.148426,3.399442,0.031954,0.000000,219.779566,32.000000,237.848297,213.876886,215.614012,197.253770,32.000000,190.609772,68.163732,63.369915,111.823474,60.686358,53.335459,53.480199,12.410101,19.780340,48.415251,59.618104,43.213714
54.761982,85.226047,186.119256,186.039713,109.159480,98.761703,29.778194,14.275608,186.433107,0.948819,84.590177,55.611203,183.721057,187.380326,181.342157,186.637413,96.549983,184.986965,-0.000698,-1.789453,32.000000,-235.728654,186.601530,-0.356842,30.695448,0.693887,447151.431356,0.928829,40.136785,23.094768,3.396415,0.041734,0.001902,219.921357,32.000000,237.666828,213.287476,217.487937,197.810354,32.000000,189.814891,68.134952,63.336369,111.767372,60.686358,53.391063,53.480199,12.410313,19.780340,48.417381,59.624329,43.120317
54.765795,85.226047,186.072955,186.039713,109.150712,98.761746,29.720912,14.277748,186.357615,0.948854,84.556454,55.594176,183.770931,187.462561,181.363039,186.669542,96.605798,185.071869,-0.000698,-1.787711,32.000000,-235.728644,186.658818,-0.356662,30.711446,0.694122,447173.701215,0.934149,40.188645,23.103672,3.397892,0.026900,0.000000,220.534601,32.000000,236.884566,213.395206,219.750339,197.649453,32.000000,189.777896,68.163911,63.337472,111.795755,60.686358,53.329894,53.480199,12.416803,19.780340,48.484362,59.615330,43.265364
54.801896,85.230738,186.432109,186.034938,109.139419,98.759141,29.650513,14.277035,186.284172,0.948871,84.647501,55.640082,183.788757,187.561844,181.375384,186.658724,96.576347,185.185587,-0.000698,-1.788282,32.000000,-235.728538,186.688452,-0.356663,30.721805,0.694540,447262.911807,0.926403,40.213831,23.114080,3.398695,0.035672,0.010598,220.813145,32.000000,236.802813,213.947622,220.773053,197.255818,32.000000,190.035377,68.185319,63.349803,111.791716,60.686358,53.365053,53.480199,12.404461,19.780340,48.501390,59.622323,43.226480
54.749569,85.220253,186.575444,186.029601,109.108032,98.756757,29.907999,14.273324,186.391763,0.948873,84.676230,55.620616,183.763558,187.470698,181.308821,186.768773,96.575516,185.071689,-0.000699,-1.788827,32.000000,-235.735527,186.668752,-0.356642,30.702162,0.693990,447156.815735,0.928119,40.210161,23.090859,3.397613,0.039320,0.000079,220.296398,32.000000,237.155572,214.205278,218.237330,196.782416,32.000000,190.906699,68.127294,63.335359,111.771118,60.686358,53.503694,53.480199,12.428575,19.780340,48.470998,59.633613,43.260228
54.880312,85.207836,186.114412,186.016118,109.116731,98.753013,29.697141,14.277035,186.303458,0.948853,84.653234,55.751352,183.730446,187.494799,181.312858,186.629062,96.561927,185.028876,-0.000701,-1.789993,32.000000,-235.730997,186.706889,-0.356522,30.719130,0.694415,447188.444199,0.929641,40.180110,23.163949,3.401928,0.024920,0.003130,219.802671,32.000000,237.723658,214.042476,216.195573,197.255832,32.000000,190.695163,68.157630,63.377579,111.813142,60.686358,53.380985,53.480199,12.442205,19.780340,48.473283,59.633426,43.223545
54.826481,85.207836,186.688093,186.016118,109.137774,98.751733,29.498150,14.271755,186.336912,0.948528,84.531830,55.744935,183.754619,187.535684,181.358112,186.628997,96.580537,185.102931,-0.000700,-1.788850,32.000000,-235.737261,186.725267,-0.356630,30.718212,0.695896,447192.700294,0.922551,40.219987,23.121072,3.407797,0.049664,0.000000,219.828047,32.000000,237.786357,213.400181,216.381212,197.950752,32.000000,190.215540,68.165424,63.371616,111.782781,60.686358,53.548542,53.480199,12.377439,19.780340,48.436657,59.630840,43.237778
54.836499,85.187417,186.497748,186.014152,109.104997,98.755532,29.799474,14.276036,186.400521,0.948530,84.363139,55.645256,183.715795,187.519738,181.404719,186.768550,96.605312,185.148839,-0.000699,-1.788868,32.000000,-235.735274,186.717964,-0.356711,30.726998,0.692473,447113.171393,0.926629,40.081805,23.118226,3.391278,0.041042,0.004056,220.375795,32.000000,237.125558,213.308400,219.095111,197.816681,32.000000,190.084542,68.161437,63.381409,111.786969,60.686358,53.379415,53.480199,12.350270,19.780340,48.374898,59.625745,43.266905
54.824130,85.154305,186.227000,185.999545,109.089931,98.759288,29.700402,14.271469,186.407068,0.948177,84.432179,55.719309,183.843072,187.441111,181.439800,186.669293,96.531858,185.009109,-0.000699,-1.788887,32.000000,-235.737382,186.560354,-0.356251,30.716560,0.694894,447102.536591,0.933865,40.133559,23.128041,3.405072,0.044675,0.011311,220.669900,32.000000,236.682485,213.748347,220.628680,197.418993,32.000000,190.251906,68.153601,63.361398,111.821553,60.686358,53.400215,53.480199,12.373639,19.780340,48.273311,59.621654,43.259788
