OSU 80 Ton Compressor Load Stand
54.894742,85.138025,186.126336,185.979882,109.091300,98.760458,29.561249,14.273467,186.287469,0.947580,84.506310,55.675175,183.801024,187.466600,181.377361,186.656134,96.540306,185.107908,-0.000700,-1.788894,32.000000,-235.730795,186.681131,-0.356018,30.733607,0.693977,447042.146842,0.924227,40.103505,23.120885,3.400978,0.040327,0.009653,220.735728,32.000000,236.985924,214.220181,219.161444,196.891663,32.000000,190.614622,68.122677,63.352464,111.806915,60.686358,53.407032,53.480199,12.371217,19.780340,48.274912,59.620405,43.233449
54.895692,85.138025,186.170720,185.979882,109.136709,98.761725,29.610148,14.273467,186.375888,0.947608,84.520467,55.712048,183.709487,187.511786,181.334980,186.819113,96.547125,185.182999,-0.000699,-1.788903,32.000000,-235.732598,186.645563,-0.356037,30.721700,0.693497,447159.388986,0.927498,40.082289,23.140706,3.396807,0.043227,0.004699,219.998227,32.000000,237.657693,214.381675,216.628411,196.913234,32.000000,190.733882,68.136006,63.391381,111.820741,60.686358,53.384857,53.480199,12.322055,19.780340,48.225497,59.625804,43.270720
54.884425,85.131127,186.429977,185.970613,109.136715,98.763030,29.790468,14.273182,186.474156,0.947289,84.432795,55.748799,183.701359,187.558807,181.390614,186.710935,96.578735,185.142720,-0.000697,-1.788867,32.000000,-235.738456,186.680520,-0.356062,30.734971,0.691932,447090.735883,0.930534,39.998128,23.170184,3.390604,0.032357,0.007893,219.679376,32.000000,237.787318,213.549395,215.697693,197.453589,32.000000,190.426726,68.180043,63.396356,111.816220,60.686358,53.415327,53.480199,12.322823,19.780340,48.205336,59.628125,43.258174
54.882691,85.092773,186.207930,185.973983,109.147925,98.766800,29.612449,14.274038,186.430067,0.947250,84.254339,55.736173,183.722800,187.586579,181.404370,186.762152,96.586592,185.162349,-0.000697,-1.788880,32.000000,-235.736289,186.747292,-0.356019,30.724585,0.692332,447083.817518,0.928991,39.997215,23.192180,3.391354,0.034523,0.000000,220.063062,32.000000,237.482164,213.324593,218.285360,198.038563,32.000000,189.783676,68.146904,63.402341,111.780824,60.686358,53.399776,53.480199,12.325410,19.780340,48.086773,59.636347,43.150838
54.888247,85.067388,186.193659,185.980725,109.193847,98.770606,29.700068,14.267759,186.428854,0.947225,84.236127,55.666705,183.791922,187.549632,181.405470,186.828072,96.498104,185.175985,-0.000697,-1.788258,32.000000,-235.742240,186.711481,-0.355862,30.721858,0.692962,447026.983563,0.923571,40.001144,23.145113,3.396774,0.049142,0.013149,220.636844,32.000000,236.896159,213.541299,220.297925,197.791064,32.000000,190.263841,68.147314,63.351311,111.801813,60.686358,53.436007,53.480199,12.290443,19.780340,48.087736,59.630299,43.174315
54.898240,85.067388,186.427532,185.980725,109.230125,98.774448,29.727226,14.278604,186.456207,0.947209,84.360683,55.730993,183.751228,187.587067,181.391581,186.885204,96.528446,185.156468,-0.000697,-1.787511,32.000000,-235.732542,186.710416,-0.355954,30.750129,0.692494,446981.062918,0.929104,39.964455,23.144788,3.392835,0.036571,0.000437,220.561550,32.000000,236.808361,214.169430,220.407515,196.956763,32.000000,190.708597,68.146618,63.368595,111.817802,60.686358,53.476862,53.480199,12.307583,19.780340,48.009150,59.626925,43.236898
54.961217,85.059662,186.561211,185.983815,109.298807,98.775750,29.585808,14.271755,186.552977,0.947146,84.389063,55.630579,183.771781,187.613659,181.347669,186.803384,96.540537,185.207732,-0.000696,-1.786328,32.000000,-235.738736,186.845351,-0.355977,30.750234,0.692424,447129.452898,0.926239,39.933733,23.238509,3.392232,0.039652,0.006705,220.091372,32.000000,237.361333,214.255850,217.596503,196.860664,32.000000,190.700017,68.101245,63.376916,111.776677,60.686358,53.563276,53.480199,12.307362,19.780340,47.985665,59.619175,43.277690
54.927783,85.071802,186.318754,185.989994,109.309011,98.779521,29.635503,14.272611,186.446454,0.947117,84.460342,55.713466,183.723999,187.647629,181.344738,186.885729,96.592413,185.196345,-0.000695,-1.786325,32.000000,-235.735913,186.784534,-0.355978,30.771530,0.692413,447083.548408,0.925245,39.924130,23.200678,3.395874,0.053675,0.001970,219.790129,32.000000,237.779828,214.034291,215.646821,197.158164,32.000000,190.629799,68.105425,63.371501,111.818198,60.686358,53.451348,53.480199,12.273467,19.780340,48.024245,59.631538,43.151645
54.939100,85.089186,186.606844,186.009095,109.253845,98.780804,29.830006,14.271897,186.515529,0.947053,84.369064,55.527249,183.659901,187.639412,181.389972,186.838567,96.556483,185.283944,-0.000696,-1.786334,32.000000,-235.736790,186.786431,-0.355977,30.774598,0.692056,447022.878039,0.928503,39.855922,23.208256,3.394416,0.035215,0.001054,219.810672,32.000000,237.716855,213.512205,216.976022,197.755752,32.000000,189.992102,68.107376,63.371371,111.795128,60.686358,53.460914,53.480199,12.265940,19.780340,48.024990,59.624939,43.215915
54.902818,85.089186,186.344498,186.009095,109.217793,98.779506,29.615886,14.271184,186.596534,0.947090,84.433968,55.710577,183.756128,187.724666,181.374004,186.899622,96.592371,185.278334,-0.000696,-1.786334,32.000000,-235.736028,186.934029,-0.355952,30.781391,0.691282,446976.107881,0.927623,39.900166,23.152011,3.392068,0.022432,0.000000,220.409904,32.000000,236.986608,213.348548,219.487390,197.978632,32.000000,189.933207,68.094770,63.363713,111.805101,60.686358,53.470169,53.480199,12.270222,19.780340,48.080208,59.631154,43.133523
54.953214,85.110708,186.320730,186.010219,109.196204,98.781091,29.617111,14.270898,186.596739,0.947443,84.463798,55.669520,183.719181,187.706437,181.391155,186.864949,96.619982,185.107462,-0.000696,-1.786614,32.000000,-235.731560,186.871580,-0.356014,30.786767,0.692004,447067.502139,0.921419,39.906681,23.221543,3.396613,0.033964,0.000491,220.680949,32.000000,236.779296,213.938321,220.999326,197.197340,32.000000,190.569078,68.084172,63.373131,111.841354,60.686358,53.450705,53.480199,12.229584,19.780340,48.148502,59.633524,43.255240
54.980842,85.129747,186.343787,186.013309,109.208795,98.781083,29.750881,14.274038,186.425327,0.947459,84.516627,55.657715,183.750923,187.615126,181.328598,186.858961,96.611299,185.136230,-0.000696,-1.784857,32.000000,-235.734486,186.686108,-0.356082,30.803735,0.691473,447013.631569,0.928736,39.941530,23.183502,3.394079,0.020379,0.005469,220.511353,32.000000,237.041883,214.442517,218.850509,196.822779,32.000000,190.739021,68.077238,63.379541,111.867628,60.686358,53.473470,53.480199,12.209800,19.780340,48.209180,59.618192,43.276663
54.924692,85.126160,186.248278,186.025107,109.200178,98.782367,29.642852,14.277748,186.459110,0.947730,84.520420,55.721365,183.721114,187.474959,181.314931,186.785257,96.570010,185.266615,-0.000694,-1.784852,32.000000,-235.727661,186.786245,-0.355890,30.823667,0.690722,446966.127731,0.927834,39.914651,23.090337,3.390534,0.043877,0.000806,219.873209,32.000000,237.702823,214.444872,216.351521,196.936360,32.000000,190.735946,68.089687,63.371148,111.879640,60.686358,53.592386,53.480199,12.244419,19.780340,48.210526,59.623670,43.198233
54.921379,85.126160,186.354020,186.025107,109.154507,98.786156,29.680714,14.272468,186.552873,0.947682,84.508141,55.605465,183.661607,187.587293,181.375460,186.814528,96.615343,185.113765,-0.000694,-1.784866,32.000000,-235.734744,186.842476,-0.355790,30.844097,0.690118,446992.787967,0.923200,39.907170,23.110059,3.389249,0.041013,0.010179,219.780158,32.000000,238.049086,213.503687,215.974733,197.698098,32.000000,189.976821,68.107225,63.400495,111.879517,60.686358,53.484481,53.480199,12.232544,19.780340,48.200632,59.617789,43.207991
54.906115,85.135818,186.197431,186.040556,109.111868,98.786130,29.797510,14.275465,186.583981,0.947681,84.424140,55.704950,183.696788,187.542983,181.390456,186.826000,96.567726,185.190057,-0.000694,-1.786032,32.000000,-235.733714,186.737788,-0.355796,30.868356,0.690052,447104.629162,0.927600,39.957491,23.201369,3.390975,0.022377,0.000000,220.283099,32.000000,237.340503,213.327197,218.716462,197.919961,32.000000,190.266785,68.115822,63.406632,111.862362,60.686358,53.405711,53.480199,12.244985,19.780340,48.232170,59.616097,43.246802
54.899809,85.153201,186.289106,186.040275,109.144090,98.788697,29.519375,14.268044,186.411162,0.947755,84.466739,55.687295,183.760617,187.588252,181.446709,186.861931,96.549283,185.174475,-0.000694,-1.786047,32.000000,-235.740479,186.783720,-0.355797,30.883331,0.689985,447035.750199,0.926513,39.960674,23.097395,3.393105,0.035430,0.003943,220.729790,32.000000,236.959789,213.602259,220.588084,197.575847,32.000000,190.504817,68.139354,63.403531,111.913850,60.686358,53.468507,53.480199,12.230780,19.780340,48.287933,59.628361,43.196766
54.904065,85.155685,186.260584,186.017242,109.156181,98.793777,29.626625,14.271612,186.432871,0.947743,84.546007,55.596487,183.791522,187.367684,181.349766,186.854417,96.531053,185.147680,-0.000694,-1.787800,32.000000,-235.737239,186.663450,-0.355904,30.910108,0.689163,447147.178016,0.923182,39.984992,23.174285,3.391197,0.041063,0.000000,220.884805,32.000000,236.935829,214.256421,219.794153,197.017117,32.000000,190.837622,68.147277,63.411917,111.893948,60.686358,53.447504,53.480199,12.243196,19.780340,48.289522,59.623936,43.246215
54.918615,85.155685,186.253833,186.017242,109.191490,98.793795,29.735195,14.265476,186.402873,0.947712,84.638717,55.590350,183.731334,187.517171,181.302687,186.830027,96.576472,185.188556,-0.000691,-1.789237,32.000000,-235.741573,186.703651,-0.356045,30.887501,0.689237,447219.032647,0.932061,40.008435,23.186751,3.393256,0.020936,0.000000,220.022775,32.000000,237.567001,214.408683,217.085192,196.730633,32.000000,191.146521,68.128277,63.412047,111.876105,60.686358,53.461169,53.480199,12.208401,19.780340,48.298893,59.625676,43.230882
54.909577,85.181898,186.302997,186.008534,109.207800,98.793753,29.588831,14.272468,186.475077,0.948162,84.609914,55.629181,183.695260,187.499531,181.374545,186.785844,96.656077,185.249908,-0.000691,-1.788653,32.000000,-235.736055,186.729243,-0.355616,30.917006,0.688547,447277.197550,0.928662,40.006830,23.194699,3.392473,0.027926,0.000000,219.723985,32.000000,237.847827,213.749694,215.642123,197.486094,32.000000,190.024416,68.171898,63.413676,111.902959,60.686358,53.426814,53.480199,12.242614,19.780340,48.382561,59.623031,43.131616
54.927592,85.175276,186.298981,186.008815,109.204036,98.793773,29.638117,14.276321,186.540219,0.948333,84.466671,55.598435,183.705207,187.388706,181.396316,186.718638,96.642949,185.184547,-0.000689,-1.788065,32.000000,-235.732366,186.678438,-0.355446,30.933423,0.688852,447184.341169,0.925004,39.992853,23.164963,3.391452,0.034796,0.003788,220.020371,32.000000,237.808413,213.230400,217.785697,197.944174,32.000000,189.828648,68.166514,63.419971,111.868687,60.686358,53.477138,53.480199,12.198596,19.780340,48.363741,59.620877,43.241740
54.920170,85.155960,186.129972,186.020893,109.208776,98.793791,29.850134,14.275750,186.436682,0.948372,84.428680,55.527041,183.730002,187.501508,181.345596,186.866541,96.613671,185.329587,-0.000689,-1.789700,32.000000,-235.733921,186.801215,-0.355394,30.930643,0.688504,447073.778424,0.929806,40.027748,23.108893,3.392905,0.040326,0.006579,220.702766,32.000000,237.157394,213.288959,219.826295,197.987560,32.000000,190.195944,68.218256,63.380002,111.854137,60.686358,53.432418,53.480199,12.167419,19.780340,48.365559,59.624388,43.150691
54.883544,85.155960,186.240265,186.020893,109.147399,98.796332,29.633526,14.274038,186.330370,0.948349,84.491807,55.692314,183.708326,187.629808,181.364418,186.644482,96.563719,185.147330,-0.000688,-1.789013,32.000000,-235.738747,186.629165,-0.355112,30.945854,0.687898,447079.009891,0.927913,40.003822,23.096950,3.391719,0.036597,0.022938,220.859259,32.000000,236.970210,213.893530,220.458788,197.085399,32.000000,190.887291,68.190001,63.411808,111.873059,60.686358,53.460257,53.480199,12.212793,19.780340,48.306851,59.625539,43.139392
54.834919,85.148234,186.208676,186.024264,109.156577,98.796321,29.680702,14.272325,186.441920,0.948367,84.664122,55.524266,183.751988,187.476714,181.320448,186.702908,96.644751,185.087994,-0.000686,-1.787868,32.000000,-235.738001,186.717353,-0.355224,30.970900,0.687498,447115.980833,0.921415,39.991635,23.181858,3.389100,0.038318,0.000000,220.392538,32.000000,237.364240,214.274915,217.991486,197.089664,32.000000,190.920808,68.172844,63.424665,111.857404,60.686358,53.448176,53.480199,12.186653,19.780340,48.284285,59.617100,43.150398
54.977140,85.177207,186.172055,186.027354,109.153197,98.796303,29.773288,14.276892,186.364604,0.948411,84.612175,55.590721,183.711249,187.539680,181.352233,186.837043,96.677632,185.220378,-0.000686,-1.789038,32.000000,-235.734910,186.570835,-0.355059,30.948057,0.687954,447238.923788,0.928848,40.026823,23.161898,3.393372,0.034205,0.005882,219.983066,32.000000,237.819656,214.167250,215.925019,197.114769,32.000000,190.867870,68.189980,63.429770,111.840290,60.686358,53.439495,53.480199,12.147484,19.780340,48.376412,59.625735,43.236678
54.890746,85.174172,186.243255,186.040837,109.170810,98.797519,29.697068,14.274323,186.416133,0.948320,84.549757,55.661087,183.653808,187.464356,181.405247,186.688608,96.614836,185.290615,-0.000684,-1.787415,32.000000,-235.733872,186.677909,-0.355178,30.962350,0.687863,447101.220801,0.928249,40.065842,23.058096,3.395805,0.045118,0.000000,219.936030,32.000000,237.837322,213.446120,216.526311,197.691279,32.000000,190.103410,68.220249,63.433029,111.772202,60.686358,53.423954,53.480199,12.154708,19.780340,48.378250,59.623424,43.256707
54.914772,85.174172,186.186245,186.040837,109.157678,98.801351,29.395218,14.271041,186.316096,0.948140,84.456417,55.651145,183.719840,187.515885,181.387391,186.657946,96.588918,185.186286,-0.000684,-1.785685,32.000000,-235.735188,186.560089,-0.355063,30.951073,0.686607,447000.868785,0.922822,39.958184,23.076011,3.386354,0.045377,0.011118,220.554900,32.000000,237.162622,213.270658,219.222882,197.902216,32.000000,189.728958,68.196368,63.416120,111.767285,60.686358,53.453589,53.480199,12.161022,19.780340,48.370577,59.626276,43.223985
54.960421,85.181070,186.226890,186.048702,109.130354,98.801336,29.853381,14.276892,186.378660,0.948330,84.477671,55.551574,183.747012,187.439194,181.413898,186.706986,96.586290,185.131412,-0.000683,-1.786829,32.000000,-235.732451,186.629246,-0.355269,30.964947,0.687548,447169.671812,0.926781,40.038114,23.165748,3.392981,0.044935,0.000000,220.916931,32.000000,236.961581,213.604087,220.796281,197.672473,32.000000,190.489139,68.219611,63.411059,111.779339,60.686358,53.409689,53.480199,12.085438,19.780340,48.393977,59.621152,43.185834
54.767942,85.180242,186.175643,186.058253,109.087722,98.801353,29.663064,14.264619,186.360667,0.948412,84.565102,55.586245,183.766303,187.529038,181.331484,186.705796,96.592664,185.110651,-0.000682,-1.786842,32.000000,-235.744232,186.545020,-0.354997,30.940242,0.687362,447221.017568,0.935888,40.015033,23.151647,3.390458,0.037990,0.010436,220.728307,32.000000,237.210497,214.238735,219.091557,197.000612,32.000000,191.183777,68.188202,63.423382,111.755539,60.686358,53.454372,53.480199,12.233361,19.780340,48.393267,59.619146,43.235650
54.820154,85.192935,186.182679,186.056287,109.159497,98.801411,29.470640,14.279033,186.467095,0.948581,84.671770,55.627136,183.780701,187.448512,181.337072,186.632689,96.644704,185.074459,-0.000681,-1.786854,32.000000,-235.727852,186.584233,-0.354988,30.941317,0.686642,447209.220920,0.920707,39.978095,23.133220,3.388382,0.033431,0.005940,220.055036,32.000000,237.750995,214.309394,216.712667,197.018952,32.000000,190.853351,68.231097,63.470702,111.765179,60.686358,53.567123,53.480199,12.144920,19.780340,48.395136,59.618497,43.268666
54.825784,85.192935,186.500238,186.056287,109.183167,98.803943,29.823099,14.270042,186.358244,0.948680,84.614301,55.527830,183.717767,187.439358,181.374253,186.674222,96.614575,185.046043,-0.000679,-1.786889,32.000000,-235.740612,186.590417,-0.355259,30.971477,0.689347,447301.359093,0.930158,40.162288,23.118877,3.399354,0.054444,0.009107,219.867078,32.000000,238.039253,213.555587,215.701729,197.633814,32.000000,190.198736,68.229369,63.443873,111.747020,60.686358,53.564237,53.480199,12.201859,19.780340,48.436781,59.623395,43.237411
54.927040,85.203973,186.150278,186.059376,109.232419,98.806531,29.703747,14.267902,186.409384,0.948648,84.543609,55.572309,183.750727,187.378003,181.419466,186.708752,96.609132,185.036394,-0.000679,-1.788047,32.000000,-235.741933,186.625966,-0.355219,30.945408,0.688733,447190.224312,0.935290,40.124743,23.052946,3.396245,0.057390,0.001348,220.293750,32.000000,237.535166,213.253352,218.248299,197.912626,32.000000,189.894507,68.221317,63.459613,111.693000,60.686358,53.435318,53.480199,12.188896,19.780340,48.473331,59.624594,43.251645
54.897482,85.209491,186.168149,186.054039,109.169827,98.804008,29.623899,14.275322,186.382647,0.948626,84.508799,55.532786,183.811161,187.479384,181.419231,186.663368,96.612778,185.084951,-0.000680,-1.788053,32.000000,-235.729267,186.608423,-0.354961,30.947978,0.688983,447255.016261,0.924157,40.119328,23.072169,3.401688,0.051912,0.001535,220.737914,32.000000,237.081102,213.366531,220.338821,197.955843,32.000000,190.169850,68.234774,63.439691,111.716369,60.686358,53.455562,53.480199,12.150065,19.780340,48.492702,59.616756,43.150544
54.920372,85.218045,186.218156,186.059938,109.115103,98.797677,29.882338,14.269757,186.318407,0.948839,84.597395,55.605515,183.744217,187.526998,181.379389,186.625206,96.557957,185.141907,-0.000680,-1.787457,32.000000,-235.737619,186.647400,-0.355147,30.934472,0.687323,447235.643601,0.926058,40.033049,23.073908,3.389046,0.049200,0.002216,220.957690,32.000000,237.124035,214.021751,219.973333,197.187574,32.000000,190.935977,68.218529,63.443427,111.721010,60.686358,53.464044,53.480199,12.038137,19.780340,48.494875,59.630948,43.250544
54.917642,85.218045,186.045568,186.059938,109.126194,98.793878,29.568632,14.279746,186.357979,0.949321,84.718685,55.615017,183.769999,187.492128,181.343670,186.729071,96.608034,185.020487,-0.000680,-1.786862,32.000000,-235.728613,186.645479,-0.355499,30.896339,0.687665,447241.820535,0.929087,40.066962,23.088901,3.391197,0.012223,0.000000,220.148966,32.000000,237.605110,214.353453,217.382701,196.956877,32.000000,191.111683,68.228974,63.491150,111.740982,60.686358,53.414825,53.480199,12.125388,19.780340,48.523853,59.631843,43.199847
54.863932,85.226875,186.116834,186.068084,109.127138,98.791336,29.420787,14.272325,186.333561,0.949612,84.704080,55.662500,183.688096,187.486827,181.412710,186.667216,96.622491,185.164717,-0.000679,-1.785696,32.000000,-235.732756,186.631858,-0.355386,30.863924,0.687819,447315.999824,0.920594,40.053525,23.165580,3.390694,0.050434,0.000000,219.716687,32.000000,238.033173,213.918088,215.642644,197.323915,32.000000,190.571807,68.251952,63.473695,111.761135,60.686358,53.599929,53.480199,12.134903,19.780340,48.553754,59.625381,43.171307
54.960176,85.234601,186.114320,186.081006,109.138759,98.791308,29.791519,14.271041,186.370030,0.949665,84.524339,55.662353,183.745148,187.451287,181.437468,186.798270,96.581144,185.049001,-0.000679,-1.786883,32.000000,-235.737482,186.638079,-0.355273,30.849080,0.688146,447203.879113,0.930375,40.056148,23.068898,3.387720,0.053278,0.000248,220.012312,32.000000,238.013551,213.409044,217.318259,197.979339,32.000000,189.573309,68.229978,63.481287,111.724822,60.686358,53.446972,53.480199,12.080429,19.780340,48.580265,59.623729,43.120610
54.962438,85.207560,186.177204,186.083253,109.153366,98.788764,29.556457,14.275893,186.398254,0.949656,84.461810,55.642677,183.768332,187.478161,181.419422,186.611459,96.589043,185.237009,-0.000680,-1.786875,32.000000,-235.731319,186.608994,-0.355313,30.809715,0.689723,447208.176535,0.936043,40.116588,23.109799,3.392335,0.040805,0.011409,220.489529,32.000000,237.429679,213.390988,219.554894,197.855758,32.000000,190.250387,68.247048,63.480054,111.741296,60.686358,53.606754,53.480199,12.155831,19.780340,48.582699,59.627702,43.246435
54.969812,85.207560,186.506980,186.083253,109.137951,98.786364,29.472554,14.277891,186.397964,0.949703,84.480949,55.622746,183.773613,187.464335,181.422874,186.702118,96.578281,185.101885,-0.000680,-1.785747,32.000000,-235.731616,186.657329,-0.355249,30.790596,0.688911,447241.863935,0.922650,40.031860,23.106735,3.386349,0.048062,0.018782,220.660076,32.000000,237.242501,213.744204,220.500008,197.368665,32.000000,190.364650,68.225993,63.465988,111.775024,60.686358,53.582483,53.480199,12.066614,19.780340,48.500394,59.626581,43.214741
54.889560,85.182450,186.568331,186.064152,109.036964,98.782558,29.700682,14.277891,186.444870,0.949745,84.555887,55.596756,183.850668,187.394843,181.380318,186.740906,96.593970,185.150204,-0.000678,-1.785230,32.000000,-235.732272,186.675276,-0.355251,30.747743,0.689886,447181.949171,0.929861,40.002648,23.170981,3.387353,0.039383,0.015300,220.352947,32.000000,237.553182,214.096537,218.413864,197.025177,32.000000,191.232578,68.218745,63.466226,111.769880,60.686358,53.604749,53.480199,12.071868,19.780340,48.423949,59.624958,43.378130
54.878352,85.176103,186.113642,186.057691,108.991626,98.778746,29.508502,14.271469,186.293643,0.949784,84.557081,55.571654,183.736691,187.547633,181.409080,186.636698,96.597972,185.177573,-0.000677,-1.784711,32.000000,-235.734760,186.656455,-0.355200,30.715983,0.691224,447184.912839,0.932349,39.995569,23.129896,3.392898,0.034326,0.000000,219.889770,32.000000,237.966665,214.263192,216.188359,197.004373,32.000000,191.226274,68.218751,63.490068,111.796763,60.686358,53.460690,53.480199,12.106754,19.780340,48.405998,59.622500,43.269546
54.849160,85.153201,186.190715,186.053478,108.974634,98.777429,29.550876,14.270470,186.328600,0.949784,84.452377,55.620685,183.693467,187.381387,181.391550,186.669435,96.528180,185.100667,-0.000677,-1.783542,32.000000,-235.736086,186.577629,-0.355285,30.710030,0.693268,447150.458774,0.926568,40.047531,23.132750,3.398977,0.026737,0.019792,219.674867,32.000000,238.066763,213.568635,216.024895,197.688078,32.000000,190.170748,68.209791,63.453457,111.806859,60.686358,53.490732,53.480199,12.077017,19.780340,48.407824,59.619235,43.208064
54.852510,85.153201,186.056700,186.053478,108.980495,98.776133,29.698359,14.266903,186.404790,0.949909,84.348666,55.595189,183.794882,187.443070,181.428347,186.712968,96.548699,185.067390,-0.000675,-1.783518,32.000000,-235.744080,186.601472,-0.354938,30.706909,0.692686,447123.973559,0.932759,40.051956,23.139249,3.391385,0.035012,0.000000,220.224971,32.000000,237.474942,213.217666,218.907188,197.963938,32.000000,189.738478,68.222186,63.468850,111.796573,60.686358,53.446089,53.480199,12.110660,19.780340,48.337884,59.624811,43.224352
54.963641,85.129747,186.122933,186.050388,108.991902,98.779931,29.431345,14.273752,186.421609,0.949954,84.339905,55.634364,183.797761,187.481077,181.417592,186.682007,96.568161,185.171041,-0.000676,-1.782338,32.000000,-235.734443,186.601795,-0.354802,30.696890,0.693360,447234.979302,0.931897,40.057116,23.179530,3.394596,0.039351,0.000000,220.666782,32.000000,237.203415,213.615195,220.466065,197.667037,32.000000,190.152488,68.230015,63.435323,111.822833,60.686358,53.483106,53.480199,11.991535,19.780340,48.266057,59.631705,43.121271
54.944488,85.110156,186.144335,186.052354,108.935292,98.781209,29.343002,14.272040,186.350436,0.949653,84.411377,55.632814,183.794147,187.513295,181.382631,186.688770,96.606144,185.097340,-0.000676,-1.782640,32.000000,-235.736320,186.719841,-0.354651,30.708797,0.692970,447188.015055,0.927195,40.053896,23.146239,3.391945,0.038220,0.000000,220.626364,32.000000,237.329174,214.032326,219.594989,197.055539,32.000000,191.056365,68.237987,63.485159,111.832492,60.686358,53.476885,53.480199,12.038232,19.780340,48.206148,59.607629,43.056707
54.864296,85.083943,186.613940,186.063590,108.956272,98.781166,29.779041,14.270756,186.410441,0.949774,84.408562,55.707875,183.818078,187.535174,181.320723,186.739801,96.559900,185.106176,-0.000674,-1.782638,32.000000,-235.736129,186.653294,-0.354421,30.717425,0.692037,447079.100828,0.933530,39.923680,23.166556,3.386292,0.044792,0.000000,219.957907,32.000000,237.908954,214.096249,216.960905,197.188363,32.000000,191.021159,68.223885,63.470141,111.808776,60.686358,53.632627,53.480199,12.044182,19.780340,48.207290,59.625037,43.193831
54.877818,85.083943,186.091305,186.063590,108.955472,98.781145,28.877808,14.271755,186.383165,0.949633,84.373358,55.624081,183.728476,187.516761,181.376510,186.801265,96.582471,185.201202,-0.000675,-1.782533,32.000000,-235.734474,186.691819,-0.354225,30.742235,0.692038,446997.145191,0.936664,39.922478,23.100289,3.387862,0.049188,0.007928,219.792368,32.000000,238.064359,213.609142,215.827723,197.551599,32.000000,190.595534,68.253121,63.474035,111.789431,60.686358,53.468071,53.480199,12.066048,19.780340,48.126290,59.628145,43.217896
55.032514,85.062973,186.274802,186.056848,108.955539,98.779823,29.072933,14.280174,186.435876,0.949740,84.279483,55.622268,183.729560,187.540515,181.428106,186.790127,96.605925,185.141060,-0.000675,-1.782532,32.000000,-235.725891,186.789323,-0.354147,30.793297,0.694211,447093.974034,0.924358,39.973307,23.149924,3.401373,0.039861,0.028000,219.977278,32.000000,237.801122,213.399498,217.854974,197.825904,32.000000,190.113939,68.228151,63.473595,111.744842,60.686358,53.522818,53.480199,12.085006,19.780340,48.061520,59.624201,43.243061
54.913557,85.066008,186.082172,186.054320,108.978293,98.778534,28.982352,14.270613,186.433506,0.949752,84.291454,55.569011,183.808715,187.520024,181.437792,186.755468,96.542178,185.176064,-0.000674,-1.782512,32.000000,-235.739222,186.728204,-0.354115,30.810318,0.691881,447045.071983,0.952950,39.960309,23.163817,3.391011,0.048283,0.001621,220.577967,32.000000,237.360100,213.424540,220.041935,197.959112,32.000000,189.758485,68.241571,63.468273,111.745849,60.686358,53.466656,53.480199,12.034290,19.780340,48.071663,59.613816,43.209972
54.883189,85.066008,186.780372,186.052354,108.978783,98.777296,29.717473,14.270470,186.471118,0.949741,84.303094,55.504055,183.743476,187.481220,181.404822,186.747013,96.528792,185.226036,-0.000673,-1.781922,32.000000,-235.733136,186.667856,-0.353858,30.858259,0.689394,446882.368293,0.943596,39.790824,23.117288,3.384814,0.051311,0.000000,220.764684,32.000000,237.164894,213.973229,220.471131,197.085283,32.000000,190.504586,68.223928,63.434638,111.750489,60.686358,53.506065,53.480199,12.008703,19.780340,48.072348,59.629109,43.256780
54.924333,85.066008,186.542216,186.052354,108.959133,98.770906,29.859413,14.275750,186.400726,0.949707,84.342778,55.593803,183.776879,187.453386,181.358311,186.795319,96.624116,185.219400,-0.000673,-1.780167,32.000000,-235.734412,186.722247,-0.353660,30.876958,0.689847,447066.178128,0.948773,39.908035,23.194464,3.388638,0.039040,0.000000,220.074197,32.000000,237.744068,214.160992,217.883278,196.794494,32.000000,191.083596,68.208894,63.457574,111.725542,60.686358,53.626172,53.480199,12.020125,19.780340,48.073033,59.617454,43.242180
54.897804,85.046693,186.242109,186.042803,108.960274,98.767034,29.367245,14.274038,186.463081,0.949678,84.460690,55.595339,183.778946,187.521981,181.393934,186.714725,96.618505,185.104398,-0.000674,-1.779178,32.000000,-235.735141,186.701934,-0.353535,30.896366,0.691261,447103.596190,0.925849,39.937213,23.227022,3.403235,0.042270,0.013614,219.729540,32.000000,238.051985,213.915096,216.064143,197.484313,32.000000,190.538784,68.279008,63.478325,111.761963,60.686358,53.532756,53.480199,12.038671,19.780340,48.013259,59.621752,43.209825
54.775122,85.063525,186.128209,186.036904,108.989208,98.763182,29.451703,14.271897,186.452442,0.949342,84.389685,55.589300,183.729827,187.555891,181.409202,186.648697,96.576557,185.234156,-0.000674,-1.780505,32.000000,-235.739085,186.691635,-0.353422,30.935888,0.689578,446872.242451,0.920637,39.897685,23.129153,3.396349,0.039814,0.000000,219.867254,32.000000,238.071474,213.371146,217.083122,197.737615,32.000000,190.326637,68.270865,63.475989,111.750777,60.686358,53.494830,53.480199,12.098232,19.780340,48.066370,59.630033,43.172261
54.739036,85.092221,186.198157,186.044770,109.010038,98.759333,29.723409,14.273610,186.428985,0.948883,84.352265,55.534809,183.734081,187.540312,181.420841,186.741678,96.587675,185.128456,-0.000675,-1.781654,32.000000,-235.734422,186.670016,-0.353473,30.914881,0.688486,446852.798771,0.936477,39.903855,23.090637,3.392524,0.047289,0.006657,220.438493,32.000000,237.341165,213.453915,219.336447,197.841143,32.000000,189.710954,68.261539,63.465773,111.752611,60.686358,53.530749,53.480199,12.125980,19.780340,48.067029,59.624978,43.146729
54.627406,85.092221,186.081974,186.044770,108.994124,98.758034,29.796286,14.277177,186.359986,0.948670,84.453819,55.560793,183.785038,187.574222,181.453131,186.741171,96.498231,185.197810,-0.000676,-1.781653,32.000000,-235.731510,186.661510,-0.353495,30.919077,0.688729,447005.671342,0.936071,40.038660,23.182372,3.398043,0.052328,0.000000,220.690332,32.000000,237.119319,213.795752,220.712455,197.243356,32.000000,190.362093,68.243902,63.449708,111.775826,60.686358,53.480510,53.480199,12.199267,19.780340,48.157612,59.627643,43.259935
54.869868,85.111260,186.125680,186.045331,108.989455,98.756783,29.407382,14.277605,186.426933,0.949003,84.476378,55.571455,183.756143,187.456546,181.362590,186.671192,96.516613,185.130493,-0.000676,-1.781004,32.000000,-235.730754,186.667975,-0.353839,30.869484,0.689876,447022.305512,0.928209,40.102096,23.130701,3.401561,0.036331,0.000000,220.475280,32.000000,237.516085,214.134921,218.740844,197.057244,32.000000,190.606119,68.210810,63.437336,111.785593,60.686358,53.525022,53.480199,12.149142,19.780340,48.218165,59.607069,43.196619
54.790663,85.134714,186.611846,186.044489,108.999197,98.755570,29.642558,14.279603,186.416183,0.949019,84.591373,55.563706,183.765665,187.506177,181.339324,186.607836,96.602665,185.117962,-0.000678,-1.782676,32.000000,-235.730723,186.771458,-0.353718,30.845854,0.690758,447247.397300,0.927986,40.209673,23.246756,3.406385,0.053211,0.004812,219.933802,32.000000,238.078560,214.305075,216.487681,197.089407,32.000000,191.013707,68.237795,63.470329,111.812455,60.686358,53.661223,53.480199,12.103490,19.780340,48.292653,59.629856,43.232716
54.730665,85.166170,186.475262,186.048983,109.051336,98.755600,29.737017,14.273467,186.322281,0.949002,84.527586,55.617022,183.719544,187.412115,181.378247,186.671617,96.557012,185.065629,-0.000677,-1.782703,32.000000,-235.737351,186.640668,-0.353713,30.793664,0.689105,447098.022005,0.935768,39.995268,23.202544,3.392129,0.046996,0.007491,219.729591,32.000000,238.184169,213.474757,215.978378,197.685099,32.000000,190.270841,68.222646,63.491058,111.824529,60.686358,53.516177,53.480199,12.158197,19.780340,48.294050,59.638668,43.206744
54.703405,85.166170,185.981027,186.048983,109.112715,98.755593,29.468501,14.274466,186.350737,0.948943,84.457634,55.529818,183.772994,187.451612,181.412299,186.669356,96.564379,185.055364,-0.000678,-1.783770,32.000000,-235.735533,186.584072,-0.353765,30.751650,0.692114,447003.459506,0.929847,40.094893,23.111683,3.405906,0.036006,0.000000,220.237422,32.000000,237.687450,213.343621,218.609836,197.886877,32.000000,189.760685,68.212402,63.486610,111.809223,60.686358,53.456695,53.480199,12.159928,19.780340,48.394020,59.632344,43.265364
54.887599,85.157616,185.960352,186.048702,109.115083,98.752995,29.546721,14.274323,186.261685,0.949224,84.508906,55.586528,183.765374,187.433525,181.444105,186.625698,96.542884,185.179121,-0.000678,-1.784920,32.000000,-235.730594,186.625208,-0.353871,30.701690,0.693645,447162.785473,0.928071,40.184107,23.137249,3.407144,0.029691,0.000000,220.636240,32.000000,237.225043,213.604680,220.448849,197.436673,32.000000,190.445521,68.208358,63.460380,111.844264,60.686358,53.678579,53.480199,12.186739,19.780340,48.368968,59.626266,43.183266
54.888795,85.175000,186.106708,186.034095,109.139717,98.752956,29.874264,14.272896,186.288042,0.949162,84.566040,55.706929,183.802681,187.342542,181.398931,186.687833,96.504282,185.247561,-0.000678,-1.783783,32.000000,-235.730054,186.565860,-0.353503,30.702739,0.693406,447163.401170,0.937035,40.210364,23.125942,3.399807,0.042916,0.009796,220.775742,32.000000,237.188263,214.194955,219.776069,197.035725,32.000000,190.429145,68.191503,63.473957,111.854966,60.686358,53.501739,53.480199,12.047833,19.780340,48.424957,59.624624,43.249957
54.741103,85.181622,186.476234,186.030163,109.126634,98.752172,29.573535,14.271612,186.386945,0.948909,84.657086,55.646842,183.790757,187.375677,181.376652,186.692742,96.581443,185.061978,-0.000680,-1.784938,32.000000,-235.735928,186.620213,-0.353915,30.712154,0.692211,447081.934007,0.931097,40.024582,23.194931,3.388021,0.047852,0.003100,219.987298,32.000000,237.992096,214.223301,217.025892,196.982397,32.000000,190.892585,68.174690,63.482977,111.850927,60.686358,53.534395,53.480199,12.067264,19.780340,48.426772,59.622067,43.155680
54.694438,85.181622,186.133810,186.030163,109.078869,98.748809,29.629887,14.270613,186.344760,0.948950,84.596076,55.693925,183.679267,187.453305,181.389110,186.564131,96.567107,185.055103,-0.000679,-1.783786,32.000000,-235.737255,186.634388,-0.354257,30.697703,0.692654,447177.844891,0.920905,40.040817,23.259788,3.390614,0.057578,0.001404,219.709681,32.000000,238.272041,213.723789,215.619120,197.472523,32.000000,190.515956,68.162129,63.482890,111.853049,60.686358,53.517322,53.480199,12.163926,19.780340,48.449340,59.619441,43.143794
54.683223,85.178587,186.526566,186.027354,109.042010,98.748777,29.721734,14.274609,186.341401,0.948631,84.458271,55.528498,183.654978,187.412278,181.395359,186.692642,96.573862,185.020737,-0.000679,-1.782031,32.000000,-235.737029,186.532493,-0.354383,30.718501,0.695368,447115.160095,0.933010,40.189506,23.111418,3.406512,0.041289,0.009238,219.948901,32.000000,238.086632,213.262364,217.505376,197.667983,32.000000,190.310269,68.137572,63.487468,111.823296,60.686358,53.507079,53.480199,12.091375,19.780340,48.441723,59.620670,43.281065
54.823685,85.160927,186.080492,186.023983,108.996393,98.746183,29.613994,14.274466,186.311839,0.948679,84.441514,55.714834,183.747713,187.391908,181.386581,186.628286,96.539922,185.098950,-0.000680,-1.781339,32.000000,-235.734549,186.712804,-0.354276,30.742891,0.695181,447152.588448,0.932069,40.234456,23.123115,3.403158,0.039332,0.004580,220.599102,32.000000,237.317405,213.401741,219.778206,197.813293,32.000000,189.875632,68.106046,63.453676,111.815240,60.686358,53.503154,53.480199,12.088857,19.780340,48.388359,59.620513,43.146289
54.879043,85.175000,186.434316,186.030444,108.957099,98.743629,29.676208,14.274323,186.314965,0.948701,84.523804,55.450243,183.766661,187.308570,181.407055,186.643463,96.520668,185.057017,-0.000680,-1.783051,32.000000,-235.736495,186.635487,-0.354251,30.796392,0.696052,447141.099330,0.929389,40.242228,23.103166,3.411038,0.045005,0.000000,220.795926,32.000000,237.219269,214.045142,220.602428,196.838196,32.000000,190.731868,68.093791,63.452644,111.863561,60.686358,53.649268,53.480199,12.069479,19.780340,48.390028,59.627260,43.238805
54.689635,85.175000,186.600043,186.030444,108.990480,98.743540,29.747650,14.271612,186.321733,0.948701,84.674049,55.638071,183.798073,187.373720,181.340482,186.604082,96.570936,185.132335,-0.000679,-1.783648,32.000000,-235.736584,186.676829,-0.354291,30.812364,0.692379,447095.306328,0.930105,40.089340,23.167130,3.394162,0.036197,0.000000,220.248563,32.000000,237.637776,214.389986,218.165385,196.799220,32.000000,190.653574,68.103951,63.486279,111.871057,60.686358,53.686373,53.480199,12.165419,19.780340,48.435795,59.621398,43.008358
54.642713,85.187968,186.001540,186.035219,108.995324,98.740976,29.677624,14.274323,186.353046,0.948657,84.649770,55.542670,183.682222,187.375452,181.324603,186.608260,96.575383,185.100929,-0.000679,-1.783086,32.000000,-235.732561,186.563045,-0.354027,30.854692,0.691605,447107.388141,0.927143,40.050188,23.170288,3.397186,0.047094,0.000000,219.792148,32.000000,238.170590,214.176060,215.863071,197.085931,32.000000,190.556770,68.064414,63.480396,111.861188,60.686358,53.512306,53.480199,12.194650,19.780340,48.478205,59.613589,43.263016
54.640883,85.202869,186.574810,186.047579,108.951177,98.740926,29.781595,14.273182,186.387371,0.948281,84.593194,55.611539,183.714790,187.224397,181.385278,186.698712,96.573497,184.943566,-0.000680,-1.782508,32.000000,-235.735997,186.444266,-0.353999,30.893087,0.694034,447116.371365,0.928403,40.232461,23.148928,3.411982,0.045174,0.000000,219.833922,32.000000,238.169961,213.346384,216.628247,197.762249,32.000000,190.086031,68.079207,63.461816,111.841926,60.686358,53.679893,53.480199,12.212304,19.780340,48.526745,59.640015,43.117896
54.686744,85.194867,185.969512,186.051230,108.906075,98.737831,29.613082,14.270328,186.259650,0.948244,84.485980,55.614857,183.708387,187.278638,181.457385,186.546733,96.572013,185.024944,-0.000680,-1.782495,32.000000,-235.736065,186.481875,-0.354209,30.910265,0.691824,447138.667812,0.931469,40.290659,23.132429,3.403959,0.036467,0.004346,220.417874,32.000000,237.432321,213.360024,219.038871,197.895520,32.000000,190.156261,68.083610,63.466661,111.862226,60.686358,53.524590,53.480199,12.183639,19.780340,48.528849,59.621605,43.271380
54.681765,85.194867,186.038292,186.051230,108.841981,98.734706,29.624740,14.276036,186.252774,0.948194,84.593536,55.610819,183.811317,187.313709,181.446669,186.574117,96.496189,184.992454,-0.000681,-1.783658,32.000000,-235.730029,186.495741,-0.353945,30.936701,0.692762,447160.145979,0.928284,40.307325,23.073900,3.414564,0.054149,0.010694,220.691728,32.000000,237.238918,213.662868,220.742623,197.407813,32.000000,190.519910,68.094810,63.457433,111.899622,60.686358,53.499212,53.480199,12.202595,19.780340,48.505878,59.621664,43.097353
54.772758,85.219701,186.049215,186.058253,108.822755,98.732076,29.871204,14.275893,186.235307,0.948224,84.644690,55.610677,183.805745,187.317481,181.397947,186.503894,96.547002,185.008309,-0.000682,-1.785406,32.000000,-235.733778,186.505225,-0.353997,30.927050,0.689943,447114.236064,0.932667,40.255115,23.106631,3.400632,0.045331,0.011887,220.687565,32.000000,237.407058,214.241648,219.270464,197.059883,32.000000,190.848843,68.086844,63.461550,111.884708,60.686358,53.478194,53.480199,12.084891,19.780340,48.585634,59.627466,43.160155
54.837983,85.200937,186.012533,186.045331,108.879750,98.729429,29.572836,14.268472,186.175259,0.948169,84.611099,55.547702,183.809574,187.352310,181.358651,186.561664,96.564327,185.067654,-0.000683,-1.787151,32.000000,-235.740379,186.568452,-0.354008,30.909715,0.689601,447245.497499,0.932363,40.259912,23.169980,3.402200,0.037394,0.009861,220.040866,32.000000,237.950344,214.383217,216.788122,196.689501,32.000000,191.026642,68.095334,63.475523,111.889480,60.686358,53.495187,53.480199,12.097262,19.780340,48.529245,59.630633,43.154800
54.773901,85.182726,186.543100,186.038028,108.933920,98.725544,29.534115,14.275037,186.265340,0.948163,84.511521,55.660014,183.696107,187.402103,181.408944,186.519498,96.598988,185.005657,-0.000683,-1.788915,32.000000,-235.731684,186.596064,-0.353688,30.880525,0.688780,447120.342843,0.923030,40.197111,23.125254,3.396747,0.041720,0.000000,219.798798,32.000000,238.326358,213.513609,215.487564,197.676571,32.000000,189.906873,68.115468,63.467333,111.880444,60.686358,53.621882,53.480199,12.138293,19.780340,48.531329,59.615546,43.142107
54.878983,85.182726,186.529475,186.038028,108.941218,98.719199,29.919564,14.270756,186.282142,0.948142,84.407559,55.536016,183.730190,187.390481,181.413622,186.556939,96.520282,185.002518,-0.000683,-1.790670,32.000000,-235.737276,186.485566,-0.353582,30.866756,0.688217,447016.313078,0.931068,40.115598,23.130711,3.392038,0.037722,0.000401,220.189149,32.000000,237.944290,213.163568,218.158189,197.932336,32.000000,190.105229,68.093298,63.464694,111.865555,60.686358,53.675461,53.480199,12.071490,19.780340,48.476345,59.623985,43.203589
54.748431,85.164238,186.111892,186.040837,108.942313,98.717906,29.655959,14.273039,186.264813,0.948123,84.398347,55.657041,183.758136,187.463561,181.468922,186.589048,96.562227,184.929548,-0.000683,-1.789519,32.000000,-235.736140,186.470555,-0.353724,30.822644,0.691203,446944.548943,0.933397,40.159036,23.072252,3.405693,0.031334,0.007079,220.652993,32.000000,237.310575,213.421269,220.160437,197.839991,32.000000,190.278743,68.114091,63.450057,111.902843,60.686358,53.666349,53.480199,12.179278,19.780340,48.420372,59.622500,43.256707
54.810309,85.156236,186.449557,186.048140,108.924826,98.714064,29.748067,14.267188,186.351304,0.948045,84.448749,55.625525,183.757939,187.408936,181.406790,186.651811,96.486758,184.944755,-0.000683,-1.790704,32.000000,-235.743302,186.572715,-0.354077,30.845015,0.690162,447006.092352,0.919393,40.057972,23.149751,3.398924,0.047532,0.006890,220.749570,32.000000,237.164864,214.032608,220.079907,196.976987,32.000000,190.802014,68.090580,63.474089,111.897074,60.686358,53.654441,53.480199,12.116987,19.780340,48.397055,59.624162,43.252818
54.965874,85.133058,186.145191,186.056287,108.948329,98.710269,29.847846,14.264905,186.249978,0.947925,84.536736,55.699587,183.819958,187.331777,181.355422,186.638608,96.545179,185.037967,-0.000683,-1.790692,32.000000,-235.738865,186.565863,-0.353955,30.796680,0.691396,446967.760874,0.929919,40.165067,23.079785,3.399401,0.020882,0.000000,220.105449,32.000000,237.812627,214.247746,217.614823,197.067527,32.000000,190.775417,68.113734,63.470188,111.946207,60.686358,53.663835,53.480199,12.127234,19.780340,48.398676,59.622008,43.215988
55.079250,85.133058,186.552899,186.056287,108.963757,98.706473,29.498035,14.270328,186.279590,0.947939,84.471434,55.595852,183.748861,187.487929,181.382571,186.655928,96.595785,185.134152,-0.000683,-1.791871,32.000000,-235.739507,186.533433,-0.353858,30.787842,0.691147,447048.868719,0.925847,40.097514,23.161094,3.401724,0.036560,0.000000,219.740410,32.000000,238.200493,213.881627,215.740607,197.314518,32.000000,190.758221,68.096948,63.470873,111.949685,60.686358,53.696869,53.480199,11.937745,19.780340,48.327665,59.623021,43.178864
54.959611,85.114019,186.188278,186.060219,108.936057,98.702641,29.550657,14.274181,186.355845,0.947636,84.328484,55.665005,183.714024,187.438277,181.451608,186.706719,96.632853,184.988640,-0.000683,-1.793062,32.000000,-235.736146,186.610218,-0.353833,30.767386,0.689360,446807.552674,0.919821,39.924847,23.138464,3.386559,0.038911,0.002048,219.854414,32.000000,238.171648,213.386420,217.103702,197.958582,32.000000,189.939338,68.107453,63.482690,111.914932,60.686358,53.548071,53.480199,11.997964,19.780340,48.269449,59.624024,43.150398
54.939203,85.073182,186.503687,186.058534,108.927759,98.698817,29.976561,14.272754,186.478304,0.947559,84.255574,55.603314,183.832282,187.497859,181.428980,186.580125,96.532300,184.995538,-0.000682,-1.793097,32.000000,-235.733475,186.641423,-0.353811,30.715406,0.689416,446635.003383,0.928607,39.816104,23.124776,3.386991,0.045094,0.011289,220.475277,32.000000,237.517314,213.253036,219.594345,198.120659,32.000000,190.169143,68.112286,63.480023,111.925633,60.686358,53.680913,53.480199,12.013218,19.780340,48.142945,59.612714,42.983487
54.843034,85.059110,186.282831,186.035219,108.971197,98.701372,29.423651,14.268900,186.405971,0.947577,84.356803,55.525227,183.750865,187.481119,181.454628,186.613757,96.536663,185.111830,-0.000682,-1.791369,32.000000,-235.741426,186.651602,-0.353712,30.713806,0.690132,446586.258271,0.929072,39.911822,23.031852,3.387729,0.048916,0.005353,220.719340,32.000000,237.191898,213.892323,220.892417,197.197878,32.000000,190.788506,68.121256,63.458516,111.945745,60.686358,53.555993,53.480199,12.070937,19.780340,48.143704,59.621762,43.227653
54.954880,85.059110,186.616823,186.035219,108.946902,98.701364,29.499169,14.272040,186.400284,0.947570,84.341791,55.747657,183.819432,187.535643,181.393607,186.756406,96.592562,185.174389,-0.000683,-1.789607,32.000000,-235.739270,186.616725,-0.353813,30.705676,0.692416,446716.353198,0.916115,39.890578,23.135053,3.394729,0.041716,0.014502,220.490151,32.000000,237.521506,214.352988,218.611259,196.920434,32.000000,190.934037,68.113971,63.453699,111.951263,60.686358,53.727072,53.480199,11.990553,19.780340,48.100366,59.626335,43.262209
54.841829,85.039795,186.271478,186.023421,108.987389,98.705124,29.809216,14.273039,186.428741,0.947739,84.411664,55.617731,183.756825,187.548061,181.401985,186.651306,96.571026,185.038429,-0.000683,-1.789631,32.000000,-235.734993,186.640729,-0.353610,30.695920,0.692927,446755.832692,0.935105,39.968914,23.175332,3.396654,0.051510,0.003642,219.774760,32.000000,238.123678,214.284558,216.457917,196.961034,32.000000,190.752356,68.120095,63.489548,111.977159,60.686358,53.565527,53.480199,12.051025,19.780340,48.040520,59.615173,43.255753
54.940055,85.022412,186.695182,186.032691,109.031595,98.711456,29.440106,14.267902,186.357738,0.947614,84.312683,55.611132,183.702753,187.388443,181.436621,186.647961,96.570499,185.238649,-0.000683,-1.789594,32.000000,-235.742589,186.643261,-0.353558,30.685613,0.692788,446590.507125,0.930644,39.861452,23.143439,3.395819,0.054947,0.000518,219.702000,32.000000,238.328822,213.507891,216.135046,197.777518,32.000000,190.036326,68.101775,63.499562,111.970311,60.686358,53.760100,53.480199,11.989934,19.780340,47.986580,59.626630,43.169180
54.851255,85.049176,186.212940,186.039433,109.005040,98.714034,29.538452,14.272040,186.450950,0.947688,84.235846,55.578884,183.793518,187.504160,181.449836,186.736685,96.558576,185.163615,-0.000683,-1.787845,32.000000,-235.740417,186.612809,-0.353522,30.690517,0.693303,446682.850976,0.923023,39.950758,23.112795,3.396522,0.046839,0.004115,220.160023,32.000000,237.633951,213.271106,218.896576,198.006489,32.000000,190.022698,68.105869,63.495316,111.971642,60.686358,53.711836,53.480199,11.937536,19.780340,47.986813,59.624014,43.267712
54.925596,85.049176,186.587904,186.039433,109.006624,98.716595,30.024343,14.277177,186.325664,0.947740,84.243029,55.645098,183.791153,187.442905,181.455944,186.816956,96.531914,185.173813,-0.000682,-1.787265,32.000000,-235.733805,186.618273,-0.353542,30.711000,0.693661,446639.600415,0.932797,39.838990,23.190154,3.398162,0.039934,0.000605,220.549315,32.000000,237.307554,213.565701,220.645691,197.861189,32.000000,190.310689,68.124820,63.475063,112.003573,60.686358,53.731453,53.480199,11.986076,19.780340,48.070916,59.616323,43.145482
54.835400,85.050832,186.624981,186.036624,108.999990,98.720343,29.485831,14.279461,186.366682,0.948025,84.396222,55.553493,183.761504,187.439642,181.383819,186.710206,96.556497,184.995389,-0.000683,-1.787273,32.000000,-235.730702,186.610930,-0.353522,30.703657,0.693207,446755.841547,0.931415,39.951077,23.173291,3.394871,0.049575,0.007227,220.698809,32.000000,237.313187,214.200673,219.763599,196.965597,32.000000,191.123373,68.145764,63.509087,112.049496,60.686358,53.556433,53.480199,11.991154,19.780340,48.076608,59.616923,43.186861
54.904495,85.085599,186.575515,186.022860,109.039230,98.721576,29.156229,14.267616,186.301230,0.947657,84.477733,55.682481,183.801290,187.497941,181.362880,186.615406,96.561006,185.051126,-0.000683,-1.788433,32.000000,-235.743858,186.599575,-0.353275,30.707145,0.693014,446776.751881,0.915015,39.879640,23.203866,3.397103,0.049921,0.017789,219.832836,32.000000,237.827106,214.403123,217.148888,196.865979,32.000000,191.084957,68.107590,63.494956,112.035339,60.686358,53.735356,53.480199,11.988448,19.780340,48.185842,59.619559,43.251938
54.712230,85.126712,186.580149,186.025668,109.027307,98.720328,29.075808,14.270898,186.385904,0.947656,84.498265,55.589926,183.737407,187.411504,181.441503,186.555941,96.605535,185.111379,-0.000682,-1.788290,32.000000,-235.740412,186.610036,-0.353326,30.749159,0.694416,446796.630283,0.933435,39.967978,23.110800,3.403367,0.030899,0.000000,219.678528,32.000000,238.117595,213.731862,215.498873,197.438223,32.000000,190.159397,68.135145,63.528099,112.073581,60.686358,53.553341,53.480199,12.082031,19.780340,48.186730,59.623011,43.131762
