OSU 80 Ton Compressor Load Stand
54.853004,85.126712,186.659571,186.025668,109.007737,98.716526,29.624067,14.267331,186.444443,0.947681,84.368800,55.518459,183.735315,187.341055,181.438300,186.756260,96.587197,185.125442,-0.000684,-1.786850,32.000000,-235.739062,186.497642,-0.353301,30.791619,0.693421,446801.581659,0.942785,39.936330,23.127690,3.398183,0.048802,0.004855,219.951802,32.000000,237.995775,213.416676,217.780413,197.874179,32.000000,189.871869,68.132364,63.502721,112.062276,60.686358,53.772235,53.480199,12.018081,19.780340,48.316452,59.623247,43.266832
54.877010,85.112640,186.189404,186.026792,108.974288,98.716531,28.935462,14.274323,186.378869,0.947667,84.380059,55.611381,183.804384,187.528139,181.430132,186.595059,96.550504,185.113009,-0.000686,-1.786840,32.000000,-235.735184,186.664856,-0.353336,30.827444,0.694878,446871.518695,0.949093,40.162405,23.106287,3.410209,0.042769,0.007982,220.478213,32.000000,237.319664,213.348902,220.159334,197.808369,32.000000,190.105786,68.144359,63.483002,112.095020,60.686358,53.701102,53.480199,12.053256,19.780340,48.273717,59.622726,43.249443
54.716106,85.122297,186.164364,186.033815,108.946858,98.716570,29.043794,14.270185,186.385027,0.947677,84.501885,55.601395,183.788568,187.376371,181.442661,186.717717,96.564878,185.027413,-0.000685,-1.785684,32.000000,-235.738666,186.657618,-0.353366,30.878401,0.692434,446811.543738,0.928891,40.026931,23.130021,3.402905,0.046647,0.002579,220.592708,32.000000,237.169351,214.035394,220.510885,197.203965,32.000000,190.751878,68.143521,63.512686,112.112314,60.686358,53.611364,53.480199,12.100415,19.780340,48.305082,59.634469,43.243281
54.697371,85.125332,186.237380,186.041399,108.957593,98.716603,29.193043,14.269186,186.347419,0.947401,84.613915,55.621350,183.804556,187.345520,181.370947,186.583728,96.592871,185.042085,-0.000686,-1.785687,32.000000,-235.740649,186.550565,-0.353749,30.903342,0.689882,446849.450530,0.950511,39.989783,23.161943,3.392849,0.032584,0.002163,220.195354,32.000000,237.588983,214.299796,218.096529,196.987407,32.000000,190.917716,68.132909,63.496997,112.108590,60.686358,53.564099,53.480199,12.088795,19.780340,48.306351,59.626158,42.994712
54.788549,85.125332,186.068197,186.041399,108.989208,98.714054,29.807878,14.266474,186.304665,0.947394,84.626361,55.605481,183.719770,187.373966,181.398014,186.591936,96.628967,185.047046,-0.000686,-1.784538,32.000000,-235.744999,186.587828,-0.353895,30.892825,0.690615,446921.575914,0.950020,40.154256,23.114714,3.402369,0.052479,0.000000,219.632318,32.000000,237.991785,214.228709,215.946728,196.960639,32.000000,190.795439,68.123100,63.513060,112.131026,60.686358,53.584227,53.480199,12.055881,19.780340,48.317130,59.629964,43.261256
54.790777,85.161479,186.143406,186.046174,108.999005,98.714292,29.385292,14.273324,186.247284,0.947350,84.621222,55.626788,183.716360,187.437583,181.452475,186.532454,96.620243,185.050142,-0.000688,-1.785094,32.000000,-235.735691,186.582767,-0.353894,30.911787,0.690508,446883.117141,0.945523,40.175340,23.092352,3.404869,0.033014,0.000000,219.663057,32.000000,238.035174,213.451530,216.771655,197.746508,32.000000,189.997052,68.127976,63.507928,112.115330,60.686358,53.571947,53.480199,12.066674,19.780340,48.431577,59.613127,43.229928
54.774418,85.200937,186.086391,186.053758,109.017364,98.712976,29.461072,14.270898,186.311704,0.947358,84.556884,55.605357,183.741713,187.358814,181.417433,186.539480,96.566801,185.064040,-0.000690,-1.786838,32.000000,-235.739920,186.601389,-0.353907,30.880866,0.689119,446753.910313,0.924319,40.087545,23.058161,3.396115,0.060559,0.000000,220.356316,32.000000,237.402713,213.300443,219.261421,197.850365,32.000000,190.023768,68.135440,63.510833,112.105109,60.686358,53.587849,53.480199,12.072418,19.780340,48.556627,59.610413,43.149370
54.990536,85.214182,186.089480,186.064994,108.989430,98.710477,29.850001,14.271897,186.340324,0.947340,84.581187,55.619026,183.823593,187.342195,181.472618,186.550910,96.548295,185.121193,-0.000691,-1.788094,32.000000,-235.734495,186.553929,-0.354132,30.866153,0.688961,446816.942273,0.937655,40.121550,23.068075,3.397349,0.039240,0.001724,220.706499,32.000000,237.106639,213.652875,220.737316,197.360992,32.000000,190.499109,68.149450,63.498158,112.160081,60.686358,53.543155,53.480199,12.081490,19.780340,48.558711,59.620897,43.209238
54.849660,85.214182,186.114289,186.064994,109.018042,98.710489,29.351743,14.277035,186.324541,0.947316,84.634561,55.592163,183.812380,187.351248,181.389484,186.604126,96.589643,184.905793,-0.000691,-1.787006,32.000000,-235.730177,186.533451,-0.353923,30.841396,0.689733,446972.280006,0.935624,40.176751,23.126850,3.397323,0.034176,0.008585,220.471553,32.000000,237.299526,214.116964,219.040493,197.083335,32.000000,191.004313,68.092269,63.510077,112.142593,60.686358,53.594729,53.480199,12.025825,19.780340,48.602300,59.628243,43.159422
54.841981,85.206732,186.524026,186.063028,109.052425,98.707965,29.464223,14.270470,186.361778,0.947208,84.691729,55.488136,183.842357,187.353003,181.373459,186.580123,96.591717,185.016925,-0.000693,-1.785837,32.000000,-235.735103,186.418549,-0.354127,30.797100,0.687487,446895.736743,0.919490,39.982303,23.167293,3.384027,0.031070,0.004886,219.816577,32.000000,237.891322,214.252167,216.786951,196.980462,32.000000,191.048458,68.091660,63.546261,112.152146,60.686358,53.563807,53.480199,12.029561,19.780340,48.581201,59.631961,43.182092
54.825347,85.221908,186.510111,186.059938,108.998238,98.710569,29.749916,14.274751,186.288753,0.947230,84.689557,55.652906,183.727113,187.352390,181.430077,186.463800,96.597203,185.084217,-0.000694,-1.785836,32.000000,-235.731477,186.476183,-0.354099,30.798779,0.689805,446891.367847,0.937714,40.117616,23.043245,3.393171,0.040493,0.005388,219.751637,32.000000,237.908509,213.637648,216.002662,197.451232,32.000000,190.267907,68.081500,63.532700,112.165843,60.686358,53.734830,53.480199,12.032266,19.780340,48.630798,59.626060,43.128094
54.845902,85.229910,185.998894,186.058815,109.006071,98.714427,29.809563,14.274751,186.291858,0.947391,84.517057,55.599789,183.769538,187.294317,181.421737,186.533229,96.637071,184.968316,-0.000693,-1.787592,32.000000,-235.731149,186.461499,-0.353965,30.759203,0.692118,446872.357918,0.934236,40.117549,23.083847,3.401118,0.050560,0.007945,220.065725,32.000000,237.667043,213.375787,218.405860,197.841073,32.000000,189.834498,68.090806,63.559202,112.128710,60.686358,53.555042,53.480199,12.066586,19.780340,48.633100,59.631007,43.179818
54.889873,85.229910,186.016682,186.058815,109.048117,98.718254,29.545849,14.274466,186.285689,0.947619,84.510913,55.545412,183.807948,187.401695,181.451402,186.511919,96.520337,184.988762,-0.000694,-1.788185,32.000000,-235.737500,186.493845,-0.353585,30.736177,0.692284,446903.600679,0.925628,40.148722,23.104193,3.401896,0.033881,0.007642,220.701698,32.000000,237.293724,213.439166,220.258680,197.831634,32.000000,190.252782,68.077276,63.507546,112.161072,60.686358,53.568307,53.480199,11.992882,19.780340,48.660477,59.622746,43.215694
54.946877,85.210871,186.037654,186.061905,109.077923,98.719354,29.635350,14.268758,186.291749,0.947594,84.596826,55.550749,183.823023,187.331878,181.427439,186.451450,96.606472,184.927552,-0.000694,-1.787031,32.000000,-235.737635,186.532353,-0.353798,30.710003,0.691401,446843.125691,0.923454,40.136957,23.019830,3.391300,0.033388,0.010254,220.683944,32.000000,237.313303,214.064452,220.197023,197.092875,32.000000,191.169516,68.052322,63.546016,112.165859,60.686358,53.534146,53.480199,11.947660,19.780340,48.603265,59.630043,43.217896
54.890972,85.207008,186.488573,186.067242,109.099120,98.716831,29.618860,14.271041,186.193845,0.947578,84.593481,55.650820,183.814332,187.361567,181.367478,186.455037,96.568551,184.955627,-0.000695,-1.785853,32.000000,-235.738138,186.424504,-0.353805,30.703788,0.691465,447056.918788,0.930920,40.094693,23.144415,3.388907,0.032889,0.014555,219.960935,32.000000,237.680224,214.190335,217.453392,196.916223,32.000000,191.316623,68.024191,63.552440,112.151519,60.686358,53.731616,53.480199,11.972054,19.780340,48.593374,59.613471,43.184733
54.928209,85.183002,186.032630,186.065275,109.089086,98.715498,29.575415,14.265333,186.244686,0.947531,84.583713,55.700990,183.759642,187.341177,181.424350,186.441832,96.602700,184.942410,-0.000694,-1.784101,32.000000,-235.743027,186.571349,-0.353670,30.687921,0.691405,446842.709242,0.927027,40.020897,23.034774,3.385773,0.038529,0.009664,219.735492,32.000000,238.082109,213.988429,215.569572,197.258730,32.000000,190.559578,68.045095,63.575128,112.183111,60.686358,53.536941,53.480199,11.994122,19.780340,48.595521,59.628027,43.172554
54.910418,85.183002,186.001878,186.065275,109.051018,98.719301,29.673318,14.272325,186.177478,0.947513,84.391599,55.739820,183.720108,187.483076,181.487568,186.445239,96.614262,184.980255,-0.000694,-1.783558,32.000000,-235.736034,186.472941,-0.353792,30.679083,0.693584,446928.898190,0.928539,40.070734,23.083476,3.397436,0.034182,0.019809,219.861815,32.000000,238.042849,213.506270,217.223523,197.621561,32.000000,190.040887,68.030738,63.557349,112.147811,60.686358,53.565914,53.480199,11.955735,19.780340,48.522442,59.629364,43.209458
54.700846,85.160375,186.074999,186.060781,109.074620,98.723117,29.678876,14.266760,186.372613,0.947515,84.348807,55.627046,183.822669,187.470169,181.457682,186.497205,96.609988,184.940083,-0.000695,-1.783555,32.000000,-235.738977,186.556134,-0.353739,30.671005,0.692032,446806.523048,0.929150,40.010956,23.044252,3.386832,0.037487,0.000000,220.389542,32.000000,237.394224,213.460078,219.698764,197.883695,32.000000,189.644463,68.041940,63.572374,112.158242,60.686358,53.547901,53.480199,12.061857,19.780340,48.453516,59.622775,43.132643
54.724722,85.142440,185.956036,186.057691,109.071262,98.721876,29.546172,14.268900,186.134011,0.947537,84.455012,55.584354,183.813825,187.332347,181.466142,186.494456,96.575453,185.069224,-0.000696,-1.783574,32.000000,-235.740443,186.412737,-0.353546,30.688262,0.692383,446812.760654,0.926447,40.028044,23.047223,3.387370,0.050894,0.007013,220.620211,32.000000,237.330972,213.844828,220.839515,197.351271,32.000000,190.508333,68.046077,63.573607,112.171750,60.686358,53.554246,53.480199,12.067240,19.780340,48.399100,59.620788,43.230515
54.906848,85.144647,186.041832,186.057972,109.067681,98.719335,29.730103,14.273182,186.318400,0.947550,84.525217,55.642402,183.801793,187.313138,181.356748,186.531822,96.596498,185.010495,-0.000698,-1.782407,32.000000,-235.739440,186.573651,-0.353245,30.705965,0.695311,446922.508876,0.930121,40.207035,23.036071,3.401684,0.040118,0.000000,220.316031,32.000000,237.614230,214.257921,218.518679,196.866401,32.000000,191.083920,68.003768,63.578739,112.159218,60.686358,53.729880,53.480199,12.013443,19.780340,48.400577,59.608161,43.216428
54.870631,85.144647,185.973710,186.057972,109.040669,98.719339,29.643890,14.274894,186.308999,0.947626,84.511019,55.614226,183.762483,187.392173,181.473280,186.527830,96.649176,185.034734,-0.000700,-1.782420,32.000000,-235.734285,186.539468,-0.353236,30.712469,0.694221,446947.678778,0.933803,40.166101,23.120188,3.398026,0.043522,0.000065,219.766663,32.000000,238.120329,214.262535,216.313433,197.057476,32.000000,191.152553,68.043317,63.622678,112.215353,60.686358,53.561064,53.480199,11.975830,19.780340,48.408972,59.626679,43.253699
54.802496,85.137749,186.540788,186.056848,109.018662,98.715567,29.609477,14.274323,186.168689,0.947454,84.463277,55.690163,183.736915,187.451959,181.464973,186.462720,96.577225,184.930995,-0.000701,-1.782129,32.000000,-235.734364,186.484566,-0.353209,30.761249,0.691873,446798.771369,0.924656,39.993118,23.076599,3.388317,0.040929,0.000000,219.647767,32.000000,238.116267,213.632777,216.465369,197.610432,32.000000,190.168980,67.990689,63.594023,112.172701,60.686358,53.577041,53.480199,11.973163,19.780340,48.388880,59.623021,43.213127
54.862970,85.136645,185.990637,186.065837,108.977298,98.711761,29.773662,14.274609,186.244973,0.947580,84.353322,55.521189,183.818954,187.274926,181.494509,186.413460,96.551713,185.050120,-0.000702,-1.781834,32.000000,-235.733751,186.468861,-0.352877,30.765760,0.691952,446720.104032,0.928012,40.027921,23.033227,3.389312,0.033430,0.000000,220.175665,32.000000,237.463201,213.525451,219.073082,197.702014,32.000000,190.138716,68.013199,63.612470,112.182423,60.686358,53.568435,53.480199,11.977916,19.780340,48.386858,59.605181,43.255973
54.822741,85.128643,186.391181,186.059657,108.999103,98.711758,29.716376,14.266474,186.341602,0.947583,84.386395,55.642842,183.791492,187.311162,181.507157,186.413149,96.574497,184.997584,-0.000703,-1.781853,32.000000,-235.742869,186.583096,-0.352917,30.794294,0.693378,446864.796988,0.930297,40.086545,23.065344,3.403874,0.189769,0.001205,220.492320,32.000000,237.171130,213.786311,220.769252,197.199631,32.000000,190.206963,68.004593,63.579987,112.193747,60.686358,53.594949,53.480199,11.946813,19.780340,48.388275,59.607974,43.192951
54.777262,85.128643,186.457702,186.059657,109.033360,98.709197,29.615225,14.269186,186.331075,0.947536,84.448478,55.577330,183.834625,187.399841,181.430592,186.584543,96.533562,185.046003,-0.000704,-1.781881,32.000000,-235.738846,186.462133,-0.352946,30.807092,0.690834,446863.027145,0.924018,40.027283,23.136596,3.390094,0.050630,0.002993,220.571057,32.000000,237.423589,214.169767,219.594658,197.050842,32.000000,190.628914,68.000563,63.588897,112.173677,60.686358,53.731789,53.480199,12.020567,19.780340,48.364617,59.640556,43.255973
54.993331,85.117330,186.057841,186.059376,109.023798,98.706639,29.648576,14.276036,186.224172,0.947237,84.477219,55.694962,183.744986,187.294623,181.365044,186.488064,96.598312,184.918669,-0.000703,-1.782466,32.000000,-235.734783,186.460499,-0.353186,30.816298,0.691891,446831.124071,0.926521,40.057963,23.093642,3.399888,0.033809,0.008843,219.812800,32.000000,237.897791,214.377194,217.020937,196.725903,32.000000,191.156377,67.977357,63.591493,112.162188,60.686358,53.615688,53.480199,11.911209,19.780340,48.330540,59.623247,43.130588
54.879710,85.124229,186.423279,186.056287,109.030949,98.704080,29.738310,14.264762,186.342341,0.946999,84.385412,55.673130,183.691344,187.353983,181.442879,186.530899,96.628634,184.972692,-0.000704,-1.784191,32.000000,-235.743761,186.493115,-0.353385,30.841422,0.692336,446922.160344,0.930502,40.101719,23.153166,3.403925,0.032738,0.000000,219.508788,32.000000,238.083211,213.673137,215.767248,197.367021,32.000000,190.368114,68.012345,63.601577,112.155613,60.686358,53.726866,53.480199,11.938352,19.780340,48.353326,59.613284,43.112540
54.904640,85.102154,186.584167,186.041961,109.044608,98.699031,29.634090,14.270613,186.221364,0.947250,84.272073,55.606696,183.739261,187.330797,181.462901,186.564294,96.580464,184.976257,-0.000705,-1.785949,32.000000,-235.737747,186.485261,-0.353550,30.850077,0.688266,446653.727329,0.925430,39.882769,23.039523,3.383280,0.045230,0.003310,219.914153,32.000000,237.795593,213.320089,218.176397,197.884077,32.000000,189.783465,67.974209,63.590836,112.113004,60.686358,53.746787,53.480199,11.905169,19.780340,48.354614,59.619805,43.244234
54.952651,85.102154,186.411869,186.041961,109.084901,98.693911,29.691058,14.272040,186.224916,0.947259,84.287512,55.650032,183.765615,187.427490,181.450983,186.448702,96.559587,185.000048,-0.000705,-1.787692,32.000000,-235.735828,186.689983,-0.353736,30.852962,0.690181,446657.490305,0.924710,39.998776,23.029947,3.396944,0.035639,0.000000,220.520412,32.000000,237.184854,213.547212,220.193099,197.809404,32.000000,189.951066,68.018577,63.608679,112.124910,60.686358,53.728400,53.480199,11.886672,19.780340,48.286730,59.621477,43.154433
54.920505,85.090565,186.012803,186.023702,109.104694,98.692633,29.763508,14.267759,186.242209,0.947189,84.375368,55.712675,183.789787,187.377860,181.439091,186.570566,96.580443,185.002786,-0.000705,-1.788866,32.000000,-235.740601,186.468048,-0.353955,30.896995,0.690109,446683.075006,0.927406,39.952748,23.079485,3.398331,0.035119,0.006821,220.486192,32.000000,237.178259,213.946774,220.226991,196.969417,32.000000,190.697572,68.008488,63.611915,112.151741,60.686358,53.780349,53.480199,11.909382,19.780340,48.251514,59.646506,43.240933
54.987756,85.080356,186.062700,186.026230,109.081647,98.688864,29.592128,14.275608,186.275881,0.947194,84.416133,55.735955,183.750755,187.388645,181.369354,186.527566,96.610464,185.044589,-0.000705,-1.788851,32.000000,-235.731113,186.508203,-0.354200,30.870507,0.688904,446673.629769,0.924698,39.906637,23.109498,3.392227,0.039869,0.013938,219.975955,32.000000,237.654000,214.250537,217.769936,196.974810,32.000000,190.840017,68.020485,63.623976,112.131423,60.686358,53.614088,53.480199,11.854124,19.780340,48.220532,59.599162,43.246802
54.885314,85.064352,186.075359,186.033815,109.044695,98.686348,29.783421,14.276464,186.246664,0.947250,84.482485,55.559267,183.701348,187.433872,181.450697,186.479366,96.555668,184.995494,-0.000706,-1.788861,32.000000,-235.733863,186.566817,-0.354447,30.904469,0.687058,446630.455045,0.922997,39.925918,23.089692,3.386946,0.041819,0.008257,219.624053,32.000000,238.068409,213.959059,216.051222,197.159176,32.000000,191.123313,68.051943,63.619643,112.131340,60.686358,53.615963,53.480199,11.855770,19.780340,48.221366,59.647106,43.208798
54.846827,85.064352,186.580035,186.033815,109.085724,98.683794,29.745072,14.269186,186.260470,0.947335,84.328797,55.692011,183.717636,187.294624,181.461497,186.574275,96.615866,185.027067,-0.000708,-1.788897,32.000000,-235.737698,186.531802,-0.354134,30.922225,0.686948,446507.806591,0.927047,39.851144,23.075721,3.383711,0.040135,0.012411,219.692303,32.000000,237.849775,213.568033,217.206930,197.773154,32.000000,190.034491,68.019625,63.603878,112.094811,60.686358,53.793071,53.480199,11.923561,19.780340,48.172049,59.660137,43.245041
54.881023,85.059662,186.413895,186.048983,109.163618,98.684905,29.614115,14.272468,186.169122,0.947271,84.264522,55.646562,183.800082,187.373434,181.450888,186.548547,96.591875,185.075404,-0.000708,-1.790032,32.000000,-235.736875,186.432294,-0.354179,30.915642,0.687411,446634.412811,0.922906,39.933514,23.111669,3.390258,0.040554,0.008485,220.304465,32.000000,237.276411,213.397510,219.461293,197.732033,32.000000,189.833278,68.033859,63.580557,112.093373,60.686358,53.602523,53.480199,11.829321,19.780340,48.158034,59.625096,43.139246
54.821525,85.049176,186.458216,186.039433,109.190335,98.686207,29.754567,14.272896,186.349985,0.946902,84.360541,55.556350,183.781521,187.170117,181.432646,186.510838,96.596698,185.025554,-0.000708,-1.790638,32.000000,-235.729726,186.511528,-0.354194,30.928938,0.689004,446530.473209,0.924777,39.970510,23.063592,3.401838,0.054135,0.011089,220.514451,32.000000,237.177543,213.811823,220.656909,197.437998,32.000000,190.297722,68.044056,63.586209,112.112352,60.686358,53.758252,53.480199,11.926968,19.780340,48.125868,59.633357,43.251424
54.831905,85.079804,186.468557,186.032972,109.185686,98.682395,29.628162,14.270328,186.261611,0.946891,84.484937,55.508948,183.746647,187.376350,181.335740,186.474533,96.564942,184.965851,-0.000708,-1.790055,32.000000,-235.739507,186.531802,-0.353738,30.925975,0.688229,446557.105046,0.928237,39.932947,23.106139,3.396691,0.040494,0.009319,220.332603,32.000000,237.424163,214.133137,218.995665,196.840701,32.000000,190.965661,68.007936,63.574984,112.084693,60.686358,53.744510,53.480199,11.893143,19.780340,48.126378,59.609252,43.257147
54.816567,85.079804,186.399087,186.032972,109.139718,98.678631,29.640018,14.271184,186.257401,0.947195,84.574966,55.696120,183.729112,187.396292,181.369774,186.583770,96.638665,184.918714,-0.000708,-1.791794,32.000000,-235.737995,186.575406,-0.353279,30.906489,0.688770,446571.973507,0.924935,39.979666,23.082181,3.401186,0.052996,0.006476,219.750236,32.000000,238.008216,214.223288,216.516042,197.193092,32.000000,190.844709,68.053816,63.596439,112.086773,60.686358,53.743331,53.480199,11.929823,19.780340,48.222865,59.627407,43.244895
54.793611,85.110984,185.915821,186.052916,109.117873,98.676152,29.807712,14.267045,186.185763,0.947166,84.593445,55.537016,183.702097,187.428694,181.433014,186.625266,96.632480,184.943796,-0.000707,-1.793548,32.000000,-235.738364,186.370255,-0.353104,30.896261,0.688776,446647.862896,0.928724,40.000311,23.091012,3.400731,0.036344,0.006556,219.671398,32.000000,238.301449,213.411191,215.923167,197.611559,32.000000,190.537106,68.066514,63.604606,112.096512,60.686358,53.793803,53.480199,11.918043,19.780340,48.321292,59.635629,43.129855
54.745213,85.137749,186.401748,186.064714,109.104262,98.676182,29.510760,14.271755,186.134904,0.947218,84.443828,55.570315,183.747421,187.392948,181.433479,186.528113,96.578829,184.847786,-0.000706,-1.792972,32.000000,-235.739883,186.526539,-0.352748,30.852437,0.689156,446499.421182,0.928599,40.015062,22.999186,3.400415,0.050766,0.007410,220.047291,32.000000,237.580368,213.235031,218.663577,197.798936,32.000000,190.108717,68.069533,63.593007,112.065914,60.686358,53.751371,53.480199,11.968650,19.780340,48.406130,59.634183,43.219143
54.823440,85.159824,186.368174,186.064433,109.085329,98.673657,29.503369,14.273467,186.305610,0.947182,84.488477,55.553022,183.758451,187.237080,181.456336,186.417045,96.566044,185.026125,-0.000705,-1.791819,32.000000,-235.733745,186.456299,-0.352714,30.822592,0.688220,446553.206845,0.923844,40.068326,23.015005,3.393020,0.053223,0.009472,220.523634,32.000000,237.208535,213.536285,220.580512,197.608791,32.000000,190.166231,68.053313,63.561229,112.085381,60.686358,53.779568,53.480199,11.919135,19.780340,48.407559,59.625322,43.224352
54.784552,85.159824,185.890040,186.064433,109.101923,98.673663,29.896050,14.271755,186.224958,0.947121,84.553283,55.585096,183.740764,187.300292,181.381457,186.482805,96.531038,184.997804,-0.000705,-1.791806,32.000000,-235.739228,186.465192,-0.352477,30.796418,0.691319,446713.550685,0.934099,40.141677,23.031775,3.404896,0.030272,0.006438,220.659212,32.000000,237.403698,214.108688,219.634302,197.125066,32.000000,190.413034,68.071570,63.581256,112.088936,60.686358,53.585235,53.480199,11.942704,19.780340,48.478161,59.624427,43.125746
54.831886,85.158720,186.426621,186.067523,109.122014,98.673611,29.505866,14.268472,186.215138,0.947127,84.644951,55.432697,183.728801,187.153948,181.354346,186.487020,96.544445,184.927103,-0.000704,-1.792364,32.000000,-235.739723,186.282271,-0.352099,30.754352,0.690966,446714.999041,0.932908,40.088472,23.113052,3.399425,0.021159,0.000000,219.884766,32.000000,237.935730,214.123211,217.229437,196.886579,32.000000,190.980004,68.060535,63.580197,112.079572,60.686358,53.781044,53.480199,11.847888,19.780340,48.476364,59.627928,43.137045
54.793980,85.190176,185.871887,186.077916,109.082162,98.673586,29.719222,14.271184,186.081379,0.947197,84.691609,55.529134,183.705344,187.138389,181.437375,186.508637,96.579529,184.794162,-0.000704,-1.792942,32.000000,-235.736356,186.438515,-0.351834,30.737488,0.690555,446801.885834,0.921366,40.125885,23.137186,3.393111,0.035203,0.004151,219.625589,32.000000,238.275133,213.536490,215.679094,197.603189,32.000000,190.284154,68.089317,63.612479,112.103780,60.686358,53.582792,53.480199,11.932359,19.780340,48.576365,59.601345,43.244895
54.820917,85.207836,186.300243,186.087467,109.089752,98.672323,29.725121,14.273895,186.144399,0.947249,84.549359,55.677715,183.745950,187.138654,181.447488,186.361082,96.568981,184.889594,-0.000703,-1.793504,32.000000,-235.733153,186.375311,-0.351824,30.705519,0.692576,446747.977002,0.932670,40.079245,23.096628,3.399967,0.029397,0.003375,219.885118,32.000000,238.165899,213.210450,217.783306,197.931213,32.000000,190.239731,68.086585,63.612658,112.077194,60.686358,53.761929,53.480199,11.869485,19.780340,48.578338,59.649014,43.270573
54.912442,85.207836,186.371558,186.087467,109.125484,98.668516,29.451274,14.273039,186.116085,0.947274,84.524250,55.482096,183.755155,187.192934,181.428699,186.512285,96.542031,184.776428,-0.000705,-1.792897,32.000000,-235.734009,186.387507,-0.351612,30.642629,0.691766,446740.791439,0.926743,40.147164,23.010472,3.392195,0.036779,0.004090,220.389926,32.000000,237.465731,213.369054,219.865347,197.843686,32.000000,190.064572,68.085768,63.592604,112.086691,60.686358,53.754878,53.480199,11.854099,19.780340,48.635650,59.626129,43.253552
54.852863,85.197902,186.289382,186.076792,109.184045,98.664789,29.653071,14.270042,186.070758,0.947000,84.579011,55.659080,183.754832,187.125666,181.429481,186.368149,96.554582,184.815874,-0.000705,-1.791125,32.000000,-235.736678,186.385326,-0.351872,30.648923,0.693498,446764.586222,0.926091,40.138909,23.057685,3.398342,0.037329,0.011694,220.642317,32.000000,237.211215,213.971436,220.668633,196.969383,32.000000,190.647841,68.065023,63.564221,112.096260,60.686358,53.782058,53.480199,11.869189,19.780340,48.606712,59.622037,43.188549
54.880255,85.205904,186.360277,186.074264,109.215779,98.661038,29.711045,14.267045,186.136568,0.946995,84.683037,55.575839,183.811962,187.221524,181.375793,186.402148,96.601186,184.846668,-0.000705,-1.790547,32.000000,-235.740823,186.309724,-0.351855,30.644307,0.694008,446746.584051,0.932970,40.050934,23.041156,3.393977,0.048763,0.000000,220.138278,32.000000,237.791534,214.272744,218.064573,197.006442,32.000000,190.547343,68.073083,63.601174,112.125861,60.686358,53.758291,53.480199,11.863882,19.780340,48.633785,59.627742,43.248857
54.869968,85.211975,186.253122,186.076511,109.210518,98.662335,29.475437,14.268330,186.192114,0.946992,84.658805,55.439701,183.721580,187.153805,181.420843,186.378008,96.641883,184.821507,-0.000705,-1.789965,32.000000,-235.740030,186.330913,-0.352193,30.637410,0.694288,446726.565227,0.927660,40.098256,23.043763,3.396165,0.037384,0.008392,219.630219,32.000000,238.202404,214.150913,216.075195,197.011354,32.000000,191.097417,68.088550,63.616725,112.140955,60.686358,53.610368,53.480199,11.904467,19.780340,48.635921,59.632806,43.107258
54.923193,85.211975,186.462078,186.076511,109.233019,98.666255,29.501344,14.275037,186.144887,0.947047,84.511283,55.636135,183.720483,187.132781,181.421217,186.395797,96.569786,184.780874,-0.000707,-1.791723,32.000000,-235.735290,186.338110,-0.352524,30.658574,0.694264,446617.253647,0.925329,40.079928,23.008990,3.395762,0.027442,0.000000,219.675015,32.000000,238.157924,213.388879,216.714896,197.759589,32.000000,190.031433,68.055701,63.572411,112.081940,60.686358,53.795823,53.480199,11.830432,19.780340,48.657079,59.638245,43.127947
54.820096,85.174724,186.354314,186.080725,109.217676,98.666281,30.016905,14.271041,186.194335,0.947104,84.419922,55.575936,183.751059,187.089961,181.434546,186.388216,96.549456,184.795488,-0.000708,-1.792314,32.000000,-235.741744,186.442941,-0.352344,30.680525,0.694235,446559.571602,0.932942,40.095886,22.958625,3.394446,0.031699,0.003299,220.189688,32.000000,237.520296,213.308007,219.352664,197.772716,32.000000,190.279364,68.072402,63.551569,112.048507,60.686358,53.776860,53.480199,11.834626,19.780340,48.542676,59.621044,43.263823
54.842089,85.158168,186.328164,186.077635,109.180621,98.663744,29.447103,14.267759,186.113747,0.947140,84.439835,55.613101,183.759225,187.212613,181.468539,186.406447,96.509287,184.889824,-0.000708,-1.790566,32.000000,-235.742896,186.286779,-0.352162,30.687921,0.693785,446683.769672,0.931177,40.044746,23.015109,3.394961,0.046001,0.016742,220.490510,32.000000,237.235539,213.773973,220.958003,197.342937,32.000000,190.289409,68.067497,63.555419,112.088911,60.686358,53.756965,53.480199,11.873462,19.780340,48.492723,59.622234,43.237118
54.859632,85.138853,186.255185,186.071455,109.125226,98.661254,29.141969,14.273467,186.127790,0.947147,84.500151,55.609388,183.734044,187.124523,181.399421,186.446707,96.571202,184.823869,-0.000707,-1.789395,32.000000,-235.737023,186.416488,-0.352406,30.720258,0.694137,446730.516248,0.916974,40.106587,23.041055,3.399380,0.056332,0.018562,220.503285,32.000000,237.328424,214.334284,219.226253,196.741189,32.000000,190.865980,68.059395,63.576124,112.072258,60.686358,53.585911,53.480199,11.851627,19.780340,48.494364,59.629187,43.240713
54.895662,85.138853,186.413634,186.071455,109.128844,98.661266,29.056982,14.271469,186.080520,0.947162,84.482780,55.577664,183.736929,187.254984,181.393097,186.346759,96.498429,184.911654,-0.000707,-1.790557,32.000000,-235.737874,186.311047,-0.352484,30.730722,0.693576,446762.625389,0.934247,40.068881,23.117467,3.397540,0.032169,0.002487,219.810566,32.000000,238.025956,214.301498,216.735493,197.065794,32.000000,190.676477,68.055171,63.548880,112.063603,60.686358,53.789722,53.480199,11.830193,19.780340,48.435478,59.639219,43.197719
54.936179,85.122573,185.920309,186.051511,109.182485,98.657375,29.501943,14.271041,186.146448,0.947131,84.427982,55.576911,183.715196,187.240853,181.444303,186.403536,96.573955,184.727254,-0.000706,-1.790218,32.000000,-235.736663,186.417162,-0.352510,30.761905,0.692354,446599.120975,0.943632,40.032700,23.030215,3.395123,0.035264,0.007835,219.552983,32.000000,238.278070,213.600710,215.716036,197.567376,32.000000,190.637723,68.090063,63.577688,112.073383,60.686358,53.611349,53.480199,11.749164,19.780340,48.385959,59.635934,43.224499
54.907612,85.112364,186.292605,186.050949,109.180239,98.656034,29.356382,14.272896,186.245385,0.947158,84.257451,55.522887,183.749722,187.178437,181.461224,186.401317,96.587268,184.851702,-0.000706,-1.788693,32.000000,-235.734480,186.377085,-0.352515,30.761039,0.692176,446717.860308,0.945716,39.998072,23.136711,3.395781,0.036108,0.002328,219.910917,32.000000,237.711956,213.159855,218.622261,197.973949,32.000000,189.951527,68.087524,63.574718,112.068673,60.686358,53.745567,53.480199,11.815210,19.780340,48.355309,59.620936,43.085614
54.977886,85.076493,186.257791,186.043646,109.205727,98.655980,29.162853,14.272754,186.071672,0.947148,84.298421,55.652370,183.798156,187.152846,181.485453,186.450231,96.523348,184.943628,-0.000704,-1.788757,32.000000,-235.736917,186.332237,-0.352612,30.795658,0.689412,446512.290075,0.930631,39.942872,22.990332,3.384296,0.041115,0.000000,220.402939,32.000000,237.212268,213.546179,220.467569,197.951028,32.000000,190.204484,68.090321,63.546170,112.043406,60.686358,53.768309,53.480199,11.797877,19.780340,48.356474,59.621015,43.245262
54.850121,85.076493,185.903904,186.043646,109.240286,98.655996,29.420299,14.265333,186.207422,0.946613,84.338832,55.530918,183.776811,187.218669,181.416495,186.439713,96.520024,184.769701,-0.000703,-1.788746,32.000000,-235.744174,186.342111,-0.352809,30.806830,0.690889,446485.082546,0.935739,39.960102,23.024841,3.392838,0.046030,0.000000,220.647335,32.000000,237.105391,214.209579,220.526101,196.978637,32.000000,190.836192,68.075328,63.544894,112.072967,60.686358,53.623056,53.480199,11.829934,19.780340,48.245234,59.642071,43.174756
54.825603,85.066560,186.214277,186.037185,109.209387,98.654803,29.130327,14.271041,186.143996,0.946605,84.387575,55.447610,183.745557,187.218016,181.365617,186.432546,96.534634,184.856214,-0.000704,-1.789286,32.000000,-235.737646,186.292182,-0.352971,30.822172,0.689101,446522.045516,0.940555,39.856753,23.124072,3.387867,0.049909,0.007923,219.870029,32.000000,237.632195,214.440461,217.617550,196.794528,32.000000,190.693804,68.029579,63.539040,112.044613,60.686358,53.618545,53.480199,11.770515,19.780340,48.214935,59.609950,43.272921
54.879831,85.070147,186.404565,186.045331,109.175769,98.651806,29.213208,14.269899,186.137788,0.946895,84.430197,55.622714,183.673289,187.230740,181.455745,186.420811,96.506957,184.818833,-0.000706,-1.789828,32.000000,-235.739280,186.342273,-0.353039,30.824559,0.689300,446595.436723,0.934689,39.979484,23.060578,3.389307,0.023838,0.009640,219.616191,32.000000,238.123818,213.965859,215.676406,197.326267,32.000000,190.299682,68.051400,63.556379,112.084642,60.686358,53.793445,53.480199,11.802023,19.780340,48.226841,59.634262,43.258688
54.930642,85.083115,186.311221,186.056848,109.157176,98.644198,29.395316,14.267045,186.161901,0.946438,84.402370,55.511514,183.741025,187.255617,181.452872,186.367923,96.519152,184.745459,-0.000707,-1.788679,32.000000,-235.740986,186.285902,-0.352754,30.830486,0.690175,446564.199356,0.944419,39.993127,23.079209,3.396484,0.037266,0.005167,219.761249,32.000000,238.151539,213.368752,217.198875,197.837207,32.000000,190.078158,68.057724,63.564828,112.066968,60.686358,53.631956,53.480199,11.831729,19.780340,48.227568,59.630908,43.282019
54.836084,85.083115,186.281233,186.056848,109.099358,98.636590,29.901622,14.268900,186.102794,0.946297,84.386444,55.519379,183.737893,187.184555,181.463741,186.295786,96.554431,184.778003,-0.000707,-1.788672,32.000000,-235.736509,186.430032,-0.352650,30.822618,0.690037,446577.709507,0.940706,39.944577,23.092524,3.396595,0.036245,0.004417,220.307642,32.000000,237.420080,213.354335,219.632054,197.921699,32.000000,190.272556,68.067491,63.577991,112.081874,60.686358,53.755497,53.480199,11.820477,19.780340,48.268935,59.624978,43.201608
54.830951,85.099947,185.788013,186.063590,109.063005,98.628982,29.314076,14.271897,186.058884,0.946253,84.400113,55.580853,183.727052,187.167324,181.479047,186.407000,96.487540,184.860661,-0.000707,-1.788665,32.000000,-235.741707,186.304460,-0.352578,30.851939,0.688980,446508.056942,0.933894,39.908732,23.052131,3.391754,0.040513,0.000000,220.475899,32.000000,237.143551,213.800062,220.891079,197.331998,32.000000,190.439232,68.066458,63.558138,112.086517,60.686358,53.606318,53.480199,11.814929,19.780340,48.322483,59.620297,43.259275
54.874951,85.103258,185.945072,186.065837,108.997935,98.621427,29.684575,14.273182,186.132408,0.946254,84.500236,55.579539,183.754205,187.204333,181.402308,186.345538,96.499271,184.807260,-0.000708,-1.788664,32.000000,-235.737637,186.277354,-0.352394,30.861721,0.690149,446458.939722,0.919734,39.999603,23.029361,3.397056,0.027674,0.000000,220.253144,32.000000,237.438139,214.316637,218.736869,196.747976,32.000000,191.117564,68.062235,63.576052,112.092116,60.686358,53.638381,53.480199,11.795982,19.780340,48.333873,59.609075,43.058908
54.847361,85.114571,185.863948,186.068084,108.989442,98.615134,29.879671,14.268900,186.065857,0.946135,84.541679,55.564862,183.690807,187.129744,181.413215,186.428776,96.526352,184.858807,-0.000707,-1.788677,32.000000,-235.739459,186.373579,-0.352696,30.858941,0.688018,446576.668713,0.938230,40.021370,23.128012,3.388378,0.041494,0.016460,219.710643,32.000000,237.961830,214.292251,216.344882,197.029157,32.000000,190.616969,68.083689,63.595531,112.102126,60.686358,53.615514,53.480199,11.824520,19.780340,48.334944,59.631420,43.128094
54.807193,85.114571,185.894011,186.068084,109.034974,98.611381,29.353704,14.276464,186.138959,0.946048,84.426719,55.518496,183.717516,187.151989,181.439994,186.428353,96.585575,184.798299,-0.000705,-1.788671,32.000000,-235.734190,186.355200,-0.352453,30.878139,0.687713,446499.911174,0.925648,39.982379,23.095764,3.388524,0.039112,0.000000,219.641626,32.000000,238.200965,213.496919,216.036575,197.711568,32.000000,189.991849,68.130948,63.593289,112.074919,60.686358,53.618284,53.480199,11.834972,19.780340,48.371466,59.627437,43.257294
54.891444,85.109328,185.771432,186.072298,108.973855,98.612745,29.478456,14.276464,186.089438,0.946060,84.363735,55.573400,183.776830,187.106313,181.467021,186.365933,96.538317,184.741002,-0.000703,-1.788691,32.000000,-235.732224,186.372332,-0.352580,30.875306,0.687830,446450.497329,0.920074,40.020215,23.088488,3.388749,0.058792,0.020816,220.134265,32.000000,237.676120,213.173409,218.730921,198.182235,32.000000,189.793126,68.145632,63.613488,112.087390,60.686358,53.585491,53.480199,11.762166,19.780340,48.356244,59.623818,43.177764
54.863957,85.105465,185.934389,186.066680,108.936087,98.616665,29.963880,14.270613,186.091922,0.946104,84.429597,55.489579,183.811564,187.163103,181.502583,186.282667,96.516017,184.792448,-0.000702,-1.787483,32.000000,-235.742500,186.262386,-0.352895,30.869825,0.687947,446343.538576,0.937272,40.058847,23.006016,3.391781,0.027667,0.012148,220.465856,32.000000,237.255948,213.575346,220.717548,197.510782,32.000000,190.605987,68.141667,63.614519,112.106600,60.686358,53.631677,53.480199,11.785871,19.780340,48.345300,59.651129,43.256780
54.626341,85.132782,185.782983,186.073983,108.924781,98.612858,29.377827,14.273752,186.051751,0.946601,84.558370,55.469652,183.769844,187.136064,181.450800,186.379519,96.534080,184.819747,-0.000700,-1.785715,32.000000,-235.731001,186.223920,-0.353096,30.836596,0.686631,446384.603650,0.931747,39.972601,23.031254,3.384342,0.042908,0.000000,220.626318,32.000000,237.205764,214.129782,219.685212,197.130860,32.000000,190.775539,68.142305,63.628540,112.100627,60.686358,53.591724,53.480199,11.820294,19.780340,48.346394,59.650922,43.213347
54.809100,85.132782,185.814987,186.073983,108.976025,98.609048,29.427478,14.270470,185.980315,0.946585,84.586145,55.580238,183.718576,187.036374,181.357366,186.269812,96.508964,184.718031,-0.000699,-1.786288,32.000000,-235.735431,186.320980,-0.353137,30.819654,0.687595,446455.130375,0.917180,39.995155,23.073326,3.389008,0.031288,0.000663,219.774666,32.000000,237.862092,214.452759,216.856806,196.752511,32.000000,190.966871,68.112600,63.631287,112.085033,60.686358,53.587309,53.480199,11.825269,19.780340,48.433089,59.627063,43.223471
54.773651,85.160099,186.142622,186.072860,109.043466,98.605260,29.931106,14.270328,186.070717,0.946567,84.610941,55.559629,183.704660,187.092184,181.458072,186.391088,96.554514,184.674303,-0.000697,-1.786296,32.000000,-235.738524,186.237300,-0.353433,30.836780,0.690757,446569.537908,0.939933,40.251261,23.065753,3.400978,0.052711,0.006918,219.428199,32.000000,238.170325,213.670064,215.483993,197.479032,32.000000,190.224605,68.148845,63.664799,112.093821,60.686358,53.571141,53.480199,11.852152,19.780340,48.519974,59.629364,43.198453
54.735235,85.175552,186.196708,186.072860,109.045611,98.601444,29.568131,14.276464,186.051030,0.946559,84.502792,55.555531,183.763816,187.088859,181.439595,186.277924,96.522329,184.808420,-0.000698,-1.786293,32.000000,-235.729273,186.304132,-0.353199,30.841763,0.689011,446498.015825,0.934906,40.075224,23.051777,3.390221,0.040187,0.000000,219.804300,32.000000,237.999945,213.278772,217.763608,197.920243,32.000000,189.691162,68.125091,63.651371,112.059016,60.686358,53.713877,53.480199,11.875028,19.780340,48.569949,59.618458,43.064118
54.750431,85.186037,185.657756,186.069489,109.051318,98.597604,29.385896,14.270613,186.039295,0.946485,84.569264,55.543508,183.754205,187.051524,181.450234,186.264576,96.514324,184.758821,-0.000699,-1.786852,32.000000,-235.739714,186.316881,-0.353351,30.808718,0.690075,446449.294578,0.919849,40.136651,22.989416,3.398397,0.067918,0.000000,220.362567,32.000000,237.361058,213.215673,220.127994,197.993862,32.000000,190.246890,68.099665,63.612011,112.065386,60.686358,53.730113,53.480199,11.844644,19.780340,48.571770,59.628174,43.258908
54.730187,85.186037,185.795137,186.069489,109.070924,98.593858,28.910282,14.269186,185.984751,0.946331,84.622197,55.484253,183.771835,187.023182,181.433257,186.139775,96.568914,184.733234,-0.000698,-1.788597,32.000000,-235.738518,186.224574,-0.353209,30.814068,0.690598,446535.675099,0.931851,40.189086,23.073152,3.401770,0.057005,0.000147,220.596990,32.000000,237.087341,213.953556,220.543387,197.094740,32.000000,190.740305,68.075938,63.643347,112.096112,60.686358,53.581251,53.480199,11.875968,19.780340,48.606449,59.632531,43.247976
54.659263,85.195695,185.783319,186.054601,109.135186,98.590067,29.430158,14.268187,185.972802,0.946428,84.673843,55.560737,183.818664,187.091838,181.403897,186.318215,96.592054,184.680488,-0.000696,-1.788588,32.000000,-235.739189,186.217049,-0.353006,30.807486,0.689489,446537.784040,0.937334,40.184941,23.062095,3.390983,0.045093,0.016086,219.939365,32.000000,237.697259,214.151890,217.788953,196.814321,32.000000,190.938044,68.036578,63.661476,112.081288,60.686358,53.563051,53.480199,11.852952,19.780340,48.638609,59.611377,43.087522
54.608567,85.182726,185.781420,186.063309,109.115674,98.588808,29.441423,14.274894,186.036712,0.946311,84.672034,55.483951,183.734711,187.115510,181.394560,186.331604,96.534336,184.826929,-0.000694,-1.788593,32.000000,-235.732318,186.312678,-0.353100,30.807905,0.690008,446428.563372,0.953102,40.204435,22.997672,3.394747,0.041453,0.000000,219.540346,32.000000,238.157665,214.110268,215.741631,197.254537,32.000000,190.726017,68.015231,63.664684,112.086245,60.686358,53.570457,53.480199,11.963845,19.780340,48.600089,59.631144,43.148710
54.561443,85.191556,186.194451,186.070051,109.171476,98.585065,29.600280,14.269043,186.017132,0.945909,84.518780,55.459420,183.774035,187.179967,181.481914,186.230085,96.528552,184.672529,-0.000696,-1.789186,32.000000,-235.739316,186.223942,-0.353442,30.782571,0.690965,446418.466111,0.937574,40.282430,22.954255,3.398936,0.048220,0.002304,219.626760,32.000000,238.116376,213.413772,216.668308,197.714756,32.000000,190.059046,68.016873,63.658391,112.092029,60.686358,53.546180,53.480199,11.990089,19.780340,48.601984,59.607807,43.271454
54.657460,85.191556,186.199062,186.070051,109.202941,98.583853,29.828116,14.273039,186.079148,0.945755,84.425762,55.472674,183.729353,187.017573,181.453337,186.305954,96.568130,184.738066,-0.000695,-1.790939,32.000000,-235.735812,186.178174,-0.353655,30.774100,0.691536,446534.142554,0.938121,40.318349,23.068257,3.402056,0.053717,0.000000,220.181293,32.000000,237.532649,213.285163,219.250138,198.005129,32.000000,190.035223,67.982135,63.634343,112.056186,60.686358,53.712449,53.480199,11.948991,19.780340,48.631549,59.642513,43.045335
54.572229,85.182726,185.697095,186.072298,109.158763,98.583891,29.526542,14.271469,185.950097,0.945776,84.453114,55.564506,183.781915,187.123504,181.485759,186.341055,96.463734,184.679362,-0.000694,-1.791532,32.000000,-235.736563,186.286900,-0.353605,30.762351,0.693931,446562.913853,0.933947,40.372654,23.014696,3.412565,0.052510,0.005255,220.525308,32.000000,237.320887,213.730018,220.664904,197.274727,32.000000,190.709056,67.977538,63.638921,112.087637,60.686358,53.572850,53.480199,11.922807,19.780340,48.605897,59.665094,43.222298
54.682016,85.173344,185.831205,186.071174,109.089148,98.581311,29.671090,14.268615,185.943811,0.945702,84.508674,55.458992,183.755948,187.204986,181.409586,186.252963,96.529378,184.789308,-0.000695,-1.793318,32.000000,-235.738925,186.308683,-0.353539,30.753198,0.692966,446431.557631,0.925031,40.280030,23.000313,3.406654,0.044115,0.000000,220.347410,32.000000,237.474425,214.385121,218.939449,196.776835,32.000000,191.107488,67.952323,63.639915,112.070296,60.686358,53.587016,53.480199,11.945410,19.780340,48.578459,59.650568,43.241887
54.688540,85.167550,186.241259,186.064152,109.065965,98.578686,29.791863,14.275893,185.994400,0.945969,84.576382,55.553986,183.726799,187.088941,181.395106,186.386549,96.533464,184.721005,-0.000695,-1.793881,32.000000,-235.733286,186.264892,-0.353683,30.724978,0.692701,446662.788189,0.936047,40.353413,23.082142,3.402776,0.045072,0.000000,219.668147,32.000000,238.086732,214.242210,216.483146,196.969988,32.000000,190.689011,67.948049,63.663213,112.116632,60.686358,53.569962,53.480199,11.924345,19.780340,48.580257,59.647273,43.241593
54.735486,85.167550,186.303350,186.064152,109.069981,98.578722,29.586837,14.271469,186.044237,0.945966,84.441130,55.530070,183.770764,187.201152,181.446930,186.163571,96.554828,184.822851,-0.000695,-1.794445,32.000000,-235.736726,186.112320,-0.353438,30.734787,0.691957,446457.181404,0.929407,40.238148,23.058757,3.398397,0.048611,0.004123,219.491525,32.000000,238.224359,213.590979,215.874983,197.521555,32.000000,190.131049,67.945791,63.683101,112.115882,60.686358,53.743242,53.480199,11.925969,19.780340,48.563897,59.627309,43.234770
54.550963,85.134714,185.768299,186.045893,109.033341,98.574872,29.841357,14.276036,186.022817,0.946012,84.341490,55.630312,183.705624,187.144383,181.474890,186.291186,96.531112,184.669074,-0.000692,-1.793279,32.000000,-235.731832,186.229956,-0.353257,30.725346,0.693750,446425.694878,0.925481,40.226068,23.028420,3.405490,0.034419,0.000000,219.951300,32.000000,237.819459,213.254212,218.286238,197.879735,32.000000,189.933049,67.934495,63.671330,112.100874,60.686358,53.525967,53.480199,11.914307,19.780340,48.462853,59.618920,43.101755
54.502649,85.113467,185.921279,186.036624,108.996791,98.571073,29.734931,14.265618,185.946535,0.946120,84.331640,55.443974,183.794784,187.093347,181.501242,186.316135,96.454141,184.792840,-0.000692,-1.793255,32.000000,-235.744872,186.422671,-0.353496,30.741973,0.693151,446361.035593,0.931025,40.180843,23.046197,3.403703,0.043988,0.000000,220.360580,32.000000,237.490155,213.435875,220.342971,197.779284,32.000000,190.130973,67.908490,63.656481,112.138321,60.686358,53.616939,53.480199,12.075288,19.780340,48.397818,59.592169,43.088255
54.530300,85.088082,186.134846,186.038590,108.956780,98.568532,29.604530,14.276321,186.006105,0.946074,84.424136,55.537033,183.726602,187.015472,181.439518,186.282019,96.513008,184.783465,-0.000691,-1.794996,32.000000,-235.728924,186.303826,-0.353777,30.705886,0.693867,446444.802066,0.926372,40.325930,23.010808,3.405408,0.037827,0.000000,220.574229,32.000000,237.499888,214.024641,219.921020,197.102232,32.000000,191.027334,67.900407,63.675533,112.155846,60.686358,53.713407,53.480199,11.990652,19.780340,48.398995,59.625548,43.044382
54.574375,85.088082,185.778502,186.038590,108.920506,98.568488,29.829562,14.272468,186.042294,0.946066,84.509585,55.514500,183.792344,187.086005,181.408105,186.319725,96.519822,184.735863,-0.000692,-1.796738,32.000000,-235.734416,186.292141,-0.353775,30.676696,0.694482,446573.273664,0.930500,40.351347,23.135353,3.411234,0.053340,0.006704,219.694178,32.000000,237.933321,214.319699,217.431108,196.775798,32.000000,191.226979,67.911552,63.687570,112.164916,60.686358,53.564984,53.480199,12.061546,19.780340,48.320624,59.597755,43.214447
54.521161,85.100223,186.103248,186.043927,108.894381,98.565996,29.574406,14.268330,186.042732,0.945950,84.392553,55.530829,183.696989,187.199644,181.421626,186.326670,96.502563,184.719645,-0.000693,-1.797889,32.000000,-235.742161,186.334829,-0.353785,30.662272,0.695550,446402.782134,0.934001,40.299251,23.072883,3.413421,0.052061,0.000000,219.357265,32.000000,238.284683,213.900991,215.593050,197.180884,32.000000,190.419852,67.883130,63.674055,112.143602,60.686358,53.685466,53.480199,11.993618,19.780340,48.359540,59.658495,43.253992
54.592955,85.078149,186.239163,186.041399,108.890573,98.566019,29.499610,14.273182,186.074715,0.946006,84.343916,55.470056,183.688570,187.068122,181.440097,186.262093,96.451042,184.739842,-0.000692,-1.797170,32.000000,-235.733867,186.302481,-0.353774,30.645330,0.694578,446364.939450,0.926140,40.256699,23.047774,3.404134,0.057170,0.009592,219.656446,32.000000,238.386436,213.406319,217.381917,197.907967,32.000000,189.443953,67.891077,63.677025,112.143186,60.686358,53.721554,53.480199,12.068210,19.780340,48.291560,59.605938,43.230955
54.699331,85.087254,186.088187,186.032972,108.854842,98.566084,29.810170,14.272325,186.051468,0.946319,84.334618,55.557241,183.741406,187.131701,181.469844,186.221307,96.485263,184.670587,-0.000691,-1.797255,32.000000,-235.734723,186.281230,-0.353999,30.657735,0.696556,446430.489200,0.935127,40.320217,23.058798,3.413413,0.051063,0.000000,220.266380,32.000000,237.629968,213.390582,219.643175,197.788182,32.000000,190.027322,67.902595,63.668534,112.174053,60.686358,53.691875,53.480199,12.007499,19.780340,48.292371,59.636160,43.015108
54.550720,85.087254,185.844112,186.032972,108.846504,98.566201,29.640986,14.273039,186.033713,0.946389,84.353981,55.516045,183.772483,187.178090,181.476671,186.242556,96.485984,184.788671,-0.000692,-1.798359,32.000000,-235.736468,186.255348,-0.353915,30.655427,0.696454,446460.371335,0.936106,40.228834,23.118083,3.411414,0.034038,0.012637,220.422561,32.000000,237.425386,213.777917,220.847722,197.360740,32.000000,190.389571,67.898651,63.649100,112.207585,60.686358,53.591233,53.480199,12.105701,19.780340,48.321715,59.585747,43.190309
