OSU 80 Ton Compressor Load Stand
54.649688,85.075389,185.797881,186.031286,108.826176,98.566168,29.619404,14.277463,185.964099,0.946794,84.421075,55.585119,183.804782,187.146789,181.401037,186.287072,96.524049,184.789504,-0.000690,-1.798322,32.000000,-235.726635,186.289630,-0.354061,30.652018,0.694432,446348.769539,0.924415,40.135374,23.057240,3.402019,0.056229,0.007357,220.123064,32.000000,237.846865,214.202879,218.379344,196.914427,32.000000,191.104804,67.906490,63.661996,112.206640,60.686358,53.579394,53.480199,12.130503,19.780340,48.285481,59.634695,43.109899
54.564401,85.052212,185.746175,186.021455,108.805625,98.566167,29.786099,14.270756,186.012961,0.946698,84.400698,55.456259,183.719921,187.068143,181.377149,186.249073,96.526745,184.659713,-0.000690,-1.797141,32.000000,-235.735965,186.373966,-0.354147,30.647821,0.695532,446430.540702,0.932449,40.278706,23.101908,3.406813,0.045219,0.000411,219.545379,32.000000,238.288632,214.318338,216.189833,196.934660,32.000000,190.767853,67.929870,63.680896,112.200590,60.686358,53.556077,53.480199,12.115743,19.780340,48.213792,59.662645,43.258614
54.508501,85.050280,186.047678,186.004601,108.827127,98.566971,29.611332,14.271897,185.982886,0.946702,84.358864,55.564285,183.713828,187.077930,181.438877,186.226746,96.510145,184.667058,-0.000689,-1.796536,32.000000,-235.734331,186.248986,-0.353819,30.647061,0.694248,446289.733881,0.931262,40.171355,23.064161,3.399798,0.039148,0.000269,219.538875,32.000000,238.501092,213.607193,216.375919,197.598644,32.000000,189.992947,67.933793,63.653901,112.177946,60.686358,53.680664,53.480199,12.083554,19.780340,48.214334,59.663835,43.146656
54.622195,85.050280,185.836237,186.004601,108.840595,98.570446,29.617644,14.270328,185.945523,0.946700,84.280368,55.480684,183.765535,187.169669,181.453484,186.317748,96.486914,184.640512,-0.000686,-1.798271,32.000000,-235.738360,186.224900,-0.353673,30.620573,0.695172,446299.328516,0.927573,40.230455,23.011577,3.404164,0.045129,0.004899,220.116193,32.000000,237.798014,213.351566,219.162647,197.862985,32.000000,189.894236,67.958592,63.683008,112.142852,60.686358,53.584791,53.480199,12.103166,19.780340,48.208823,59.625332,43.138219
54.617475,85.072906,185.999478,186.003197,108.833789,98.571082,29.694441,14.272754,186.005479,0.946872,84.395879,55.558968,183.789118,187.120058,181.454641,186.315936,96.486956,184.779244,-0.000684,-1.798275,32.000000,-235.736917,186.256042,-0.353563,30.643284,0.696806,446362.398876,0.934092,40.282504,23.031001,3.413186,0.051044,0.013420,220.438013,32.000000,237.423719,213.719657,220.596958,197.609594,32.000000,190.328619,67.983191,63.642931,112.149616,60.686358,53.576855,53.480199,12.080922,19.780340,48.280168,59.631872,43.187962
54.541132,85.100499,186.120540,186.017242,108.769422,98.571127,29.679313,14.276892,185.957972,0.946935,84.526766,55.504954,183.778690,187.043612,181.384829,186.235000,96.436704,184.694416,-0.000683,-1.798284,32.000000,-235.729337,186.256917,-0.353789,30.665314,0.695395,446359.373406,0.931811,40.172758,23.044024,3.402211,0.051525,0.010348,220.338392,32.000000,237.552832,214.176694,219.646427,196.982669,32.000000,190.878244,67.978465,63.653231,112.138584,60.686358,53.677149,53.480199,12.173349,19.780340,48.367199,59.660127,43.211146
54.663883,85.124229,185.690122,186.031006,108.710793,98.571112,29.481985,14.272611,185.983763,0.947141,84.578502,55.466399,183.703368,187.082233,181.378250,186.203991,96.511431,184.649162,-0.000682,-1.798250,32.000000,-235.734110,186.230936,-0.353604,30.660279,0.695489,446396.189687,0.929546,40.199938,23.097313,3.405494,0.042446,0.007692,219.687463,32.000000,238.077211,214.359512,216.989373,196.947770,32.000000,190.965540,67.958564,63.689669,112.139663,60.686358,53.557518,53.480199,12.111855,19.780340,48.368242,59.657521,43.015035
54.595248,85.124229,186.156884,186.031006,108.679206,98.568498,29.763120,14.270328,185.967261,0.947221,84.558077,55.418795,183.673659,187.027912,181.395654,186.263965,96.528961,184.579460,-0.000683,-1.798255,32.000000,-235.742130,186.251495,-0.353315,30.679948,0.696336,446567.055140,0.931499,40.301208,23.114959,3.412480,0.044230,0.007349,219.521340,32.000000,238.171821,213.823368,215.806083,197.272833,32.000000,190.030932,67.983607,63.663417,112.147403,60.686358,53.689500,53.480199,12.151279,19.780340,48.443645,59.600765,43.048197
54.578685,85.147683,185.743969,186.047017,108.706778,98.564666,29.558885,14.273467,185.905516,0.947206,84.449007,55.518423,183.764363,187.017512,181.418392,186.302634,96.534891,184.707968,-0.000684,-1.798257,32.000000,-235.733417,186.225103,-0.353084,30.661774,0.693680,446388.805322,0.935497,40.206509,23.022834,3.396943,0.054844,0.007964,219.799039,32.000000,237.915841,213.499061,217.949161,197.731531,32.000000,189.625398,67.983055,63.676241,112.103402,60.686358,53.640946,53.480199,12.112420,19.780340,48.518349,59.577565,43.250984
54.683254,85.147959,186.070248,186.058815,108.729924,98.558274,29.709605,14.274181,185.954607,0.947118,84.421865,55.510365,183.755348,187.148401,181.420044,186.302532,96.476151,184.808422,-0.000683,-1.798219,32.000000,-235.735818,186.223043,-0.353158,30.639665,0.695487,446380.304101,0.927904,40.272702,22.978500,3.409764,0.047050,0.003856,220.414930,32.000000,237.461974,213.424302,220.196203,198.004971,32.000000,189.829923,67.998645,63.647177,112.140577,60.686358,53.659546,53.480199,12.112858,19.780340,48.520744,59.649506,43.096693
54.654008,85.155960,186.053933,186.061624,108.733431,98.550588,29.729042,14.270898,185.991857,0.946939,84.543664,55.506757,183.795984,187.133699,181.437194,186.320274,96.529933,184.689402,-0.000684,-1.798776,32.000000,-235.739264,186.240155,-0.352905,30.676644,0.694838,446393.040519,0.934640,40.312140,23.021982,3.403233,0.023522,0.004927,220.436881,32.000000,237.410764,214.052195,220.304791,197.077163,32.000000,191.005047,68.022984,63.667461,112.144404,60.686358,53.641257,53.480199,12.194364,19.780340,48.522278,59.652171,43.062503
54.627386,85.155960,186.037309,186.061624,108.699410,98.545473,29.488893,14.268044,185.951412,0.946486,84.610406,55.498705,183.781803,187.013884,181.370253,186.322962,96.504498,184.734214,-0.000685,-1.800527,32.000000,-235.740479,186.208422,-0.352780,30.655951,0.695033,446419.808222,0.927904,40.211569,23.119330,3.402692,0.053834,0.002623,219.861161,32.000000,237.741284,214.280884,217.918256,196.902801,32.000000,191.059511,68.002367,63.664715,112.138385,60.686358,53.649834,53.480199,12.162269,19.780340,48.548888,59.588599,43.127213
54.645533,85.174172,185.752727,186.068927,108.702611,98.540410,29.652692,14.271897,186.026034,0.946595,84.606487,55.510193,183.662019,187.043837,181.432281,186.228702,96.558539,184.731864,-0.000686,-1.801685,32.000000,-235.740396,186.201343,-0.352839,30.661590,0.694459,446308.048982,0.927784,40.247761,23.019803,3.404214,0.047368,0.018794,219.626595,32.000000,238.152950,214.116192,215.801504,197.252196,32.000000,190.606725,68.022433,63.666907,112.160659,60.686358,53.638754,53.480199,12.127415,19.780340,48.607511,59.599663,43.274168
54.679293,85.181346,185.739975,186.065556,108.657074,98.540380,29.748948,14.273039,185.982066,0.946697,84.524626,55.543660,183.720195,187.144975,181.438256,186.366093,96.538382,184.792099,-0.000686,-1.801697,32.000000,-235.733026,186.205911,-0.352899,30.668435,0.695165,446347.847874,0.935787,40.273432,23.062464,3.405569,0.031436,0.000000,219.629763,32.000000,238.118265,213.478718,217.192848,197.509008,32.000000,190.088071,68.001307,63.667411,112.109206,60.686358,53.547077,53.480199,12.143911,19.780340,48.631750,59.654699,43.069473
54.556786,85.196798,186.072026,186.059096,108.675297,98.540355,29.493033,14.271041,185.972877,0.946810,84.522832,55.519733,183.748527,187.080826,181.438643,186.307216,96.492746,184.738680,-0.000685,-1.801107,32.000000,-235.739777,186.297240,-0.353091,30.662613,0.693936,446237.415216,0.930275,40.274144,23.007519,3.399230,0.035556,0.000786,220.172617,32.000000,237.373379,213.439165,219.373426,197.987369,32.000000,189.536408,67.997169,63.648201,112.122483,60.686358,53.658357,53.480199,12.174482,19.780340,48.633631,59.587960,42.986495
54.674349,85.196798,185.690113,186.059096,108.659762,98.542948,29.660339,14.274323,185.953932,0.946854,84.560523,55.441309,183.756832,186.973182,181.484941,186.171477,96.498802,184.766938,-0.000685,-1.799362,32.000000,-235.732561,186.150743,-0.352971,30.687134,0.693352,446266.542903,0.926658,40.248775,23.050826,3.396898,0.051995,0.012826,220.542091,32.000000,237.339397,213.691625,220.784370,197.359265,32.000000,190.382239,68.030686,63.658898,112.141882,60.686358,53.528380,53.480199,12.165336,19.780340,48.683934,59.616087,43.263603
54.673006,85.196246,185.768154,186.071455,108.616380,98.542925,29.719571,14.272325,185.881329,0.947025,84.588045,55.538723,183.805481,187.026321,181.426439,186.323168,96.511656,184.716785,-0.000684,-1.797618,32.000000,-235.734887,186.297546,-0.353017,30.663085,0.696016,446438.044037,0.937018,40.382393,23.075932,3.410612,0.041541,0.012394,220.328529,32.000000,237.565299,214.113906,218.870672,197.004300,32.000000,191.407342,67.990887,63.674497,112.105477,60.686358,53.494101,53.480199,12.145548,19.780340,48.684248,59.658770,43.223251
54.653501,85.182726,185.714861,186.075950,108.551455,98.542955,29.603953,14.267473,185.989086,0.947034,84.537136,55.585688,183.756205,187.128154,181.389566,186.360365,96.500516,184.778535,-0.000684,-1.795843,32.000000,-235.741870,186.268872,-0.353062,30.652044,0.692882,446374.882734,0.929577,40.268991,23.080738,3.396293,0.035630,0.000000,219.733714,32.000000,237.987432,214.164868,216.628788,197.143230,32.000000,190.883341,67.983394,63.662784,112.085826,60.686358,53.533543,53.480199,12.184494,19.780340,48.644008,59.605240,43.166979
54.639865,85.155409,185.791304,186.068365,108.546080,98.545244,29.618706,14.265476,186.092832,0.947050,84.438169,55.644280,183.795434,187.132518,181.460236,186.259439,96.584072,184.792534,-0.000686,-1.794113,32.000000,-235.748129,186.279927,-0.353079,30.671608,0.693677,446349.873012,0.927747,40.269734,23.048606,3.397804,0.033791,0.008616,219.650980,32.000000,238.045058,213.616647,216.163899,197.659433,32.000000,190.237689,68.021530,63.679378,112.105082,60.686358,53.544992,53.480199,12.190529,19.780340,48.645903,59.635196,43.124792
54.717672,85.155409,185.784276,186.068365,108.544344,98.547528,29.707373,14.273324,185.931196,0.947376,84.329231,55.624027,183.763875,187.079521,181.480943,186.329057,96.533021,184.882167,-0.000685,-1.792356,32.000000,-235.735199,186.273581,-0.353089,30.677326,0.693974,446365.278249,0.931702,40.275016,23.083479,3.398041,0.041670,0.009860,220.090418,32.000000,237.605864,213.370277,218.727976,197.729108,32.000000,189.955396,67.986247,63.656455,112.069923,60.686358,53.549080,53.480199,12.164336,19.780340,48.562197,59.604109,43.229488
54.642466,85.112916,185.843969,186.049545,108.563417,98.550023,29.675469,14.272896,186.079169,0.947616,84.331747,55.587538,183.785754,187.149237,181.498455,186.345578,96.465915,184.840276,-0.000685,-1.791177,32.000000,-235.733332,186.349838,-0.352891,30.689468,0.693898,446190.469598,0.931450,40.260846,23.005303,3.400288,0.022758,0.000000,220.430790,32.000000,237.203453,213.579791,220.574291,197.673612,32.000000,190.065147,67.984376,63.635342,112.086617,60.686358,53.508611,53.480199,12.199429,19.780340,48.430797,59.647883,43.037559
54.629961,85.088358,185.880805,186.041961,108.648585,98.549951,29.616503,14.274323,185.989235,0.947328,84.434324,55.622589,183.818205,187.041206,181.450257,186.262094,96.461166,184.703111,-0.000684,-1.791164,32.000000,-235.733872,186.258591,-0.353087,30.725739,0.692825,446255.855775,0.927255,40.185860,23.090792,3.395325,0.031901,0.000115,220.666803,32.000000,237.295784,214.077363,220.087404,197.086728,32.000000,191.012108,67.992387,63.660954,112.121893,60.686358,53.577712,53.480199,12.231305,19.780340,48.355184,59.662980,43.214521
54.686941,85.076493,185.809647,186.043365,108.760729,98.551201,29.701614,14.272754,186.063663,0.947347,84.414305,55.573263,183.765277,187.156598,181.407142,186.424317,96.454158,184.737291,-0.000682,-1.790581,32.000000,-235.738393,186.316411,-0.353110,30.735548,0.693582,446378.689321,0.929569,40.215844,23.141806,3.401090,0.040151,0.000000,219.910258,32.000000,237.759882,214.316311,217.166503,197.099363,32.000000,190.956134,67.973691,63.674354,112.097208,60.686358,53.559727,53.480199,12.201705,19.780340,48.356100,59.603873,43.252085
54.634145,85.076493,185.842828,186.043365,108.818458,98.555012,29.644454,14.271755,186.081296,0.947009,84.387078,55.601665,183.669515,187.128194,181.424311,186.321294,96.469766,184.805670,-0.000681,-1.789978,32.000000,-235.737097,186.338907,-0.352871,30.750496,0.692985,446360.609393,0.931595,40.203346,23.093840,3.402543,0.020099,0.000000,219.520582,32.000000,238.029550,213.727187,215.621083,197.398977,32.000000,190.648429,67.967273,63.657033,112.101872,60.686358,53.564613,53.480199,12.236071,19.780340,48.319837,59.648847,43.071014
54.686222,85.064076,185.898720,186.048702,108.813066,98.555012,29.671950,14.273182,186.029933,0.947000,84.294783,55.622422,183.742170,187.178233,181.437799,186.372755,96.512493,184.811014,-0.000680,-1.788857,32.000000,-235.736653,186.381450,-0.352794,30.793848,0.691847,446333.352942,0.927858,40.136551,23.113986,3.397697,0.042585,0.000016,219.830136,32.000000,237.889665,213.368859,217.691751,198.114284,32.000000,189.652234,67.965021,63.650170,112.097203,60.686358,53.513717,53.480199,12.265535,19.780340,48.281764,59.604355,43.131616
54.659810,85.072906,185.825619,186.043084,108.871981,98.552482,29.775751,14.270898,185.978291,0.946969,84.315514,55.507407,183.751419,186.997489,181.479515,186.210101,96.546355,184.737721,-0.000680,-1.788856,32.000000,-235.741231,186.275397,-0.352672,30.782177,0.692271,446351.687234,0.930660,40.187446,23.124656,3.401588,0.034471,0.000000,220.461019,32.000000,237.240758,213.404099,219.973188,197.809512,32.000000,190.174573,67.973821,63.655670,112.108344,60.686358,53.554785,53.480199,12.235778,19.780340,48.310036,59.584931,43.279157
54.702771,85.071526,186.174929,186.039152,108.958965,98.549898,29.650304,14.271897,186.002172,0.946776,84.367774,55.610579,183.819980,187.219687,181.470102,186.384835,96.482783,184.818382,-0.000680,-1.787102,32.000000,-235.736790,186.304949,-0.352472,30.813308,0.690819,446226.724724,0.928806,40.124829,23.083983,3.399370,0.040598,0.012017,220.682007,32.000000,237.115377,213.841843,220.576796,197.325361,32.000000,190.559375,67.981501,63.654193,112.152633,60.686358,53.674689,53.480199,12.239473,19.780340,48.310792,59.649388,43.039760
54.595111,85.058834,185.924212,186.040837,108.980917,98.547390,29.594775,14.269043,186.101629,0.946692,84.475513,55.631116,183.738481,187.190080,181.409769,186.473412,96.538686,184.839034,-0.000681,-1.785186,32.000000,-235.736694,186.426096,-0.352228,30.855086,0.691172,446176.301268,0.926051,40.159114,23.021954,3.399676,0.040291,0.010367,219.689152,32.000000,237.960710,214.082853,216.310525,197.291729,32.000000,191.089675,67.948370,63.685276,112.189786,60.686358,53.574642,53.480199,12.282291,19.780340,48.307473,59.658957,43.198967
54.574321,85.058834,185.728023,186.040837,109.036458,98.547386,29.712506,14.270185,186.025629,0.946490,84.305696,55.519526,183.750425,187.115205,181.452343,186.329503,96.528962,184.828260,-0.000681,-1.785002,32.000000,-235.738339,186.330974,-0.352231,30.853355,0.691005,446259.694738,0.929147,40.116332,23.116525,3.403391,0.072439,0.000000,219.711885,32.000000,237.868338,213.503918,216.839601,197.739724,32.000000,189.981810,67.921949,63.664156,112.154523,60.686358,53.522573,53.480199,12.311808,19.780340,48.268441,59.651847,43.235650
54.617328,85.064076,186.296595,186.038871,109.079982,98.549911,29.538436,14.274181,186.101700,0.946596,84.305696,55.582487,183.750425,186.945145,181.452343,186.494684,96.528962,184.714395,-0.000680,-1.785027,32.000000,-235.735326,186.428786,-0.352256,30.884590,0.690559,446186.126186,0.932836,40.207440,23.068558,3.405510,0.043702,0.000531,219.711885,32.000000,237.868338,213.503918,216.839601,197.739724,32.000000,189.981810,67.921949,63.664156,112.154523,60.686358,53.711396,53.480199,12.295944,19.780340,48.285240,59.616235,43.224719
54.645010,85.059386,186.170808,186.026511,109.086935,98.549908,29.447108,14.272325,186.116189,0.946547,84.343629,55.548956,183.819702,187.198257,181.465399,186.431223,96.443515,184.863048,-0.000680,-1.784599,32.000000,-235.732920,186.381409,-0.352399,30.882282,0.690247,446215.985715,0.929524,40.227503,23.074141,3.403213,0.045682,0.007424,220.778933,32.000000,237.038012,213.661635,220.723607,197.525681,32.000000,190.212708,67.900907,63.653459,112.162284,60.686358,53.671335,53.480199,12.283378,19.780340,48.271459,59.621565,43.233229
54.503272,85.080356,185.849691,186.027073,109.115846,98.547363,30.005744,14.268044,186.051272,0.946253,84.475082,55.559619,183.837928,187.254169,181.439434,186.315791,96.540269,184.814202,-0.000682,-1.785782,32.000000,-235.741463,186.386918,-0.352174,30.860987,0.690796,446208.534130,0.934237,40.191249,23.030382,3.410943,0.028352,0.000000,220.582684,32.000000,237.297435,214.022503,219.090750,197.156370,32.000000,190.891077,67.902392,63.660804,112.177897,60.686358,53.712199,53.480199,12.291115,19.780340,48.272075,59.601011,43.019950
54.597051,85.080356,185.771344,186.027073,109.151166,98.544830,29.599977,14.277605,186.158242,0.946238,84.547053,55.592897,183.756828,187.253290,181.409731,186.291941,96.523644,184.873552,-0.000682,-1.784631,32.000000,-235.734196,186.392237,-0.352241,30.868645,0.690127,446350.387775,0.936607,40.159862,23.172954,3.406913,0.040862,0.005609,219.867424,32.000000,237.888900,213.990257,216.708437,197.202466,32.000000,191.084656,67.853900,63.663075,112.182119,60.686358,53.535923,53.480199,12.336031,19.780340,48.338405,59.667749,43.153919
54.590643,85.115951,186.247760,186.036904,109.155766,98.539827,29.599473,14.266903,186.076771,0.946210,84.551982,55.474010,183.710053,187.143733,181.428088,186.472086,96.536988,184.833139,-0.000683,-1.784687,32.000000,-235.741457,186.336992,-0.351989,30.817714,0.691349,446261.190820,0.921794,40.317632,23.057433,3.409881,0.061499,0.016644,219.758162,32.000000,237.961134,213.417474,215.985172,197.617568,32.000000,190.649863,67.885014,63.667587,112.186536,60.686358,53.559754,53.480199,12.352251,19.780340,48.450656,59.617159,43.281285
54.667086,85.146579,186.180813,186.048140,109.124427,98.532247,29.866451,14.275322,186.048908,0.946420,84.430069,55.475445,183.771726,187.170422,181.476649,186.291451,96.578442,184.887266,-0.000682,-1.785909,32.000000,-235.734676,186.340190,-0.351721,30.789521,0.689789,446230.447862,0.932660,40.227091,23.096861,3.402589,0.028427,0.000000,220.062613,32.000000,237.595100,213.342101,218.405834,197.902036,32.000000,189.974161,67.899043,63.714296,112.185760,60.686358,53.674411,53.480199,12.310329,19.780340,48.547625,59.597814,43.251058
54.748196,85.144647,185.883121,186.045051,109.146235,98.531779,29.416235,14.274181,186.098758,0.946397,84.417937,55.525634,183.783658,187.206147,181.483451,186.255595,96.482711,184.802219,-0.000683,-1.787093,32.000000,-235.733523,186.351448,-0.351987,30.741448,0.692490,446231.619316,0.932829,40.268868,23.067990,3.411716,0.037901,0.001388,220.564512,32.000000,237.209107,213.338144,220.342639,197.845747,32.000000,189.889306,67.880927,63.661389,112.195272,60.686358,53.729632,53.480199,12.294788,19.780340,48.549146,59.623798,43.211953
54.749465,85.144647,186.145253,186.045051,109.142874,98.531720,29.571965,14.276892,186.087087,0.946702,84.465271,55.592995,183.773172,187.187815,181.437178,186.392437,96.498741,184.859616,-0.000683,-1.785930,32.000000,-235.731468,186.447813,-0.352193,30.731719,0.692004,446117.448271,0.923082,40.225772,23.047331,3.405720,0.038267,0.007134,220.670501,32.000000,237.210916,213.990457,220.124842,197.214657,32.000000,190.617563,67.875304,63.671207,112.202724,60.686358,53.664985,53.480199,12.265948,19.780340,48.544613,59.652879,43.316134
54.695675,85.117330,185.847225,186.045893,109.164995,98.534880,29.848464,14.273324,185.981371,0.946744,84.521282,55.410909,183.785731,187.221604,181.385990,186.364423,96.541497,184.768551,-0.000683,-1.784772,32.000000,-235.736510,186.474593,-0.352431,30.688131,0.691185,446247.258029,0.935690,40.145703,23.110387,3.395237,0.047086,0.000000,219.935211,32.000000,237.742294,214.038227,217.538290,196.988141,32.000000,190.921012,67.862473,63.688831,112.209554,60.686358,53.728582,53.480199,12.329876,19.780340,48.460607,59.623877,43.071968
54.677422,85.098567,185.791620,186.048702,109.210289,98.538701,29.458330,14.267759,186.111622,0.946767,84.573934,55.528633,183.727229,187.220443,181.395537,186.420137,96.549136,184.761843,-0.000683,-1.783993,32.000000,-235.740929,186.285963,-0.352233,30.677168,0.692195,446217.106117,0.930738,40.144480,23.116408,3.399947,0.046924,0.000000,219.592271,32.000000,238.173482,213.814683,215.543683,197.657694,32.000000,190.541877,67.869917,63.694640,112.234067,60.686358,53.549480,53.480199,12.315821,19.780340,48.403157,59.598700,43.075563
54.723746,85.125608,185.764229,186.045893,109.263108,98.542526,29.510003,14.270613,186.062013,0.946526,84.516374,55.515569,183.734248,187.221339,181.463773,186.370675,96.564784,184.771880,-0.000683,-1.782268,32.000000,-235.741844,186.373660,-0.352181,30.644150,0.692880,446143.626521,0.923071,40.168973,23.038662,3.397841,0.042422,0.008775,219.726144,32.000000,238.220412,213.248934,217.373886,197.949167,32.000000,190.215771,67.835842,63.707637,112.213858,60.686358,53.673992,53.480199,12.338681,19.780340,48.404179,59.615202,43.169620
54.682621,85.125608,185.757730,186.045893,109.282375,98.548879,29.876475,14.267188,186.109744,0.946575,84.435651,55.512306,183.763746,187.136188,181.451690,186.295703,96.577146,184.714912,-0.000683,-1.781694,32.000000,-235.739696,186.354572,-0.352356,30.654089,0.693171,446132.437641,0.935629,40.167799,23.028445,3.397959,0.039149,0.008180,220.296061,32.000000,237.238581,213.353895,219.626274,197.836667,32.000000,190.098088,67.856319,63.693516,112.212169,60.686358,53.536478,53.480199,12.322410,19.780340,48.489938,59.627378,43.090016
54.665744,85.139957,186.142456,186.052635,109.252938,98.552702,29.545503,14.270898,186.140095,0.946716,84.515390,55.614616,183.773128,187.176439,181.423125,186.287027,96.494206,184.828810,-0.000683,-1.781701,32.000000,-235.736150,186.265282,-0.352592,30.646772,0.693352,446130.166561,0.933228,40.150209,23.016655,3.394582,0.027151,0.000316,220.543364,32.000000,237.223213,213.776792,220.523154,197.401003,32.000000,190.373802,67.835318,63.683281,112.210130,60.686358,53.689598,53.480199,12.334622,19.780340,48.536154,59.640979,43.198380
54.701868,85.146855,186.087406,186.058534,109.233405,98.556506,29.411849,14.272896,186.100906,0.946652,84.653250,55.520938,183.831121,187.071099,181.420074,186.312168,96.587287,184.765022,-0.000682,-1.780568,32.000000,-235.734808,186.380185,-0.352630,30.630040,0.693647,446157.183409,0.922595,40.189829,22.982396,3.397016,0.030322,0.000000,220.163714,32.000000,237.584771,214.174203,218.609236,197.010658,32.000000,190.948403,67.841028,63.706160,112.239141,60.686358,53.646349,53.480199,12.326070,19.780340,48.559175,59.636937,43.230001
54.639712,85.165342,186.240451,186.058534,109.264587,98.560295,0.000000,14.265618,185.998671,0.946766,84.630953,55.551021,183.724706,187.136249,181.371625,186.283051,96.583244,184.878379,-0.000682,-1.780596,32.000000,-235.743233,186.342560,-0.352622,30.682571,0.695255,446360.331420,0.933313,40.220444,23.109108,3.405102,0.044151,0.005486,219.585426,32.000000,238.033719,214.088283,216.383090,197.018250,32.000000,190.928272,67.820887,63.726471,112.237539,60.686358,53.563349,53.480199,12.335454,19.780340,48.560698,59.582443,43.043281
54.694514,85.165342,186.046043,186.058534,109.268688,98.564136,0.000000,14.275180,186.095671,0.946880,84.459915,55.516074,183.745932,187.090511,181.434567,186.280551,96.579921,184.871779,-0.000681,-1.780600,32.000000,-235.736294,186.361584,-0.352660,30.695238,0.695063,446190.117014,0.936932,40.192530,22.991515,3.401847,0.041351,0.001239,219.521222,32.000000,238.203704,213.494704,216.010071,197.752527,32.000000,190.160331,67.828677,63.708798,112.224782,60.686358,53.631426,53.480199,12.345233,19.780340,48.620154,59.628774,43.091190
54.751262,85.160927,186.283736,186.056006,109.264431,98.570470,28.664653,14.268330,186.125922,0.946639,84.391362,55.554382,183.785738,187.132762,181.474477,186.340686,96.584660,184.917329,-0.000681,-1.780037,32.000000,-235.740030,186.319329,-0.352693,30.751703,0.695158,NaN,Inf,40.270927,23.039115,3.408518,0.043708,0.005617,220.066336,32.000000,237.545938,213.313766,219.179194,197.896182,32.000000,189.911951,67.837105,63.728137,112.200177,60.686358,53.567162,53.480199,12.332220,19.780340,48.608050,59.627191,43.254359
54.737918,85.132506,185.828794,186.063028,109.271201,98.574297,29.222422,14.275180,186.138002,0.946643,84.371485,55.497231,183.758224,187.117753,181.492236,186.311028,96.531127,184.859046,-0.000682,-1.779427,32.000000,-235.733836,186.336132,-0.352631,30.765760,0.693640,NaN,Inf,40.218102,23.039902,3.401549,0.046158,0.000000,220.418007,32.000000,237.135139,213.637554,220.793250,197.607289,32.000000,190.286088,67.812631,63.684730,112.204502,60.686358,53.559747,53.480199,12.322918,19.780340,48.520855,59.623178,43.251791
54.695015,85.110984,185.881721,186.059657,109.287992,98.578078,29.535480,14.267616,186.046268,0.946538,84.415665,55.546521,183.800813,187.118020,181.446828,186.424395,96.480857,184.848871,-0.000682,-1.780021,32.000000,-235.737629,186.450611,-0.352633,30.816534,0.692449,446252.362585,0.960580,40.159030,23.052660,3.402364,0.027049,0.000000,220.479241,32.000000,237.366397,214.079592,219.773085,197.090081,32.000000,190.772524,67.812560,63.707234,112.218759,60.686358,53.658237,53.480199,12.324744,19.780340,48.522230,59.625430,43.267639
54.687400,85.110984,185.802828,186.059657,109.362676,98.579329,29.549038,14.267902,186.082183,0.946691,84.453981,55.609345,183.774550,187.165612,181.396162,186.452224,96.510462,184.746968,-0.000682,-1.780585,32.000000,-235.738655,186.277785,-0.352935,30.859282,0.690868,446339.990216,0.942466,40.143458,23.083805,3.394882,0.035569,0.006660,219.846499,32.000000,238.008815,214.230697,217.026131,197.161745,32.000000,190.945804,67.809053,63.731720,112.182608,60.686358,53.552902,53.480199,12.355972,19.780340,48.456160,59.623208,43.244088
54.752147,85.087806,186.241376,186.048702,109.428595,98.583173,29.331069,14.273182,186.093020,0.946714,84.433106,55.645163,183.753496,187.145444,181.442150,186.514546,96.610020,184.772653,-0.000684,-1.780601,32.000000,-235.731900,186.369050,-0.352862,30.874546,0.690402,446446.780798,0.933260,40.163262,23.130165,3.398513,0.029527,0.012580,219.558556,32.000000,238.125761,213.647122,215.754860,197.510596,32.000000,190.595201,67.813522,63.731611,112.200984,60.686358,53.575986,53.480199,12.335201,19.780340,48.384760,59.647972,43.207771
54.718075,85.081184,185.935987,186.040556,109.507130,98.586966,29.812158,14.270613,186.163017,0.946590,84.337153,55.567549,183.779057,187.280554,181.433493,186.459825,96.579106,184.868029,-0.000682,-1.781774,32.000000,-235.732993,186.515119,-0.352862,30.882623,0.689305,446399.616419,0.932985,40.170600,23.061401,3.397544,0.051539,0.000511,219.845297,32.000000,237.945868,213.312367,217.843444,198.191315,32.000000,189.809224,67.833706,63.757747,112.204605,60.686358,53.598051,53.480199,12.342137,19.780340,48.364965,59.641304,43.252305
54.675968,85.074286,185.949276,186.038871,109.539115,98.588465,29.929790,14.272468,186.078414,0.946507,84.259787,55.449200,183.794475,187.196442,181.452639,186.385080,96.581541,184.847357,-0.000681,-1.781741,32.000000,-235.737531,186.476021,-0.352971,30.886478,0.689506,446164.337414,0.938692,40.085058,22.971716,3.401536,0.040879,0.000509,220.343730,32.000000,237.357661,213.449623,220.258753,197.852764,32.000000,190.216665,67.824941,63.697519,112.181293,60.686358,53.694983,53.480199,12.336852,19.780340,48.365807,59.644461,43.248196
54.693626,85.074286,186.195554,186.038871,109.546426,98.590001,29.417026,14.269899,186.171293,0.946539,84.368518,55.542469,183.814450,187.162716,181.435064,186.376481,96.514501,184.878579,-0.000681,-1.782906,32.000000,-235.732231,186.480305,-0.352887,30.857446,0.688815,446251.417399,0.924190,40.111246,23.039276,3.398073,0.036293,0.004321,220.524304,32.000000,237.207595,214.095148,220.616212,197.247181,32.000000,190.398108,67.811765,63.719813,112.225728,60.686358,53.685420,53.480199,12.367643,19.780340,48.345033,59.628401,43.272114
54.752031,85.052763,186.314644,186.032410,109.508825,98.589993,29.642188,14.266903,186.125966,0.946565,84.440287,55.468000,183.779128,187.262326,181.387480,186.416510,96.589394,184.906434,-0.000682,-1.783678,32.000000,-235.739490,186.363097,-0.352804,30.827837,0.689278,446267.327842,0.921328,40.144918,23.028900,3.400932,0.044314,0.004639,219.928466,32.000000,237.764946,214.289276,217.849578,196.936394,32.000000,190.847056,67.802168,63.732744,112.177544,60.686358,53.692967,53.480199,12.370671,19.780340,48.278435,59.642808,43.149224
54.741079,85.065456,185.890068,186.027073,109.477563,98.590005,30.204739,14.278176,186.140018,0.946807,84.456665,55.513873,183.744177,187.155659,181.407369,186.403826,96.583934,184.800991,-0.000682,-1.782123,32.000000,-235.733789,186.426908,-0.352569,30.824559,0.690481,446391.435770,0.937073,40.127901,23.107934,3.404337,0.037789,0.003264,219.667596,32.000000,238.305828,213.999522,216.045171,197.443237,32.000000,190.718175,67.836260,63.741920,112.208559,60.686358,53.584496,53.480199,12.347955,19.780340,48.318669,59.625322,43.243721
54.755204,85.073182,186.228089,186.018365,109.399039,98.590017,29.594881,14.274894,186.100289,0.946802,84.322073,55.526672,183.715338,187.143731,181.447027,186.413745,96.610397,184.775835,-0.000683,-1.781541,32.000000,-235.730023,186.511894,-0.352567,30.771477,0.690766,446191.317036,0.928826,40.050127,23.043741,3.402881,0.025518,0.004697,219.631547,32.000000,238.246643,213.445814,216.931248,197.709124,32.000000,190.390067,67.835665,63.741740,112.181581,60.686358,53.751594,53.480199,12.365856,19.780340,48.319348,59.625253,43.132496
54.757446,85.073182,186.264872,186.018365,109.402256,98.589990,29.541992,14.270613,186.013962,0.946905,84.237238,55.569173,183.764090,187.244830,181.475629,186.368883,96.537027,184.809588,-0.000683,-1.782131,32.000000,-235.736107,186.313291,-0.352690,30.770061,0.689692,446222.305574,0.911754,40.073366,23.008692,3.395806,0.055112,0.012699,220.151279,32.000000,237.556309,213.251298,219.341850,197.988590,32.000000,189.900088,67.823844,63.716902,112.175896,60.686358,53.716284,53.480199,12.339438,19.780340,48.344237,59.629728,43.195078
54.691079,85.068491,185.852178,186.010219,109.378035,98.589956,29.792426,14.274466,186.125030,0.946626,84.349729,55.502853,183.766024,187.223072,181.501530,186.449010,96.520385,184.788139,-0.000684,-1.783584,32.000000,-235.736188,186.322365,-0.352617,30.745068,0.691761,446174.744140,0.930299,40.067491,22.972562,3.401103,0.044221,0.002800,220.432706,32.000000,237.349144,213.822918,220.886402,197.242954,32.000000,190.545533,67.837264,63.698197,112.197898,60.686358,53.614489,53.480199,12.376866,19.780340,48.330313,59.670808,43.176149
54.702221,85.054143,185.880002,186.000107,109.315692,98.592493,29.534489,14.271184,186.135313,0.946363,84.424205,55.386514,183.795572,187.191895,181.397333,186.337510,96.501810,184.801181,-0.000684,-1.785304,32.000000,-235.738979,186.463968,-0.352582,30.720258,0.691879,446311.620539,0.931923,40.065333,23.058902,3.401635,0.056530,0.006279,220.290986,32.000000,237.471029,214.212779,218.955243,196.923026,32.000000,190.679418,67.799142,63.696258,112.159472,60.686358,53.585145,53.480199,12.383619,19.780340,48.286161,59.622372,43.202415
54.682268,85.061593,185.838711,185.999264,109.278982,98.595074,29.581962,14.271326,186.185958,0.946453,84.460643,55.507186,183.714344,187.225315,181.394785,186.439514,96.568976,184.872660,-0.000682,-1.787062,32.000000,-235.737525,186.403089,-0.352732,30.707984,0.691971,446373.026504,0.925299,40.124562,23.067302,3.398217,0.035342,0.015817,219.502984,32.000000,238.055751,214.225985,216.618006,197.030901,32.000000,190.699848,67.802507,63.693369,112.178829,60.686358,53.620995,53.480199,12.380768,19.780340,48.286723,59.630840,43.003369
54.723283,85.061593,185.818912,185.999264,109.333698,98.597564,29.780233,14.272183,186.061785,0.946554,84.435143,55.586012,183.703996,187.152112,181.390309,186.435970,96.543250,184.919224,-0.000681,-1.788796,32.000000,-235.732735,186.405088,-0.352753,30.666678,0.692468,446394.792915,0.933164,40.099478,23.090888,3.398034,0.050905,0.000000,219.458834,32.000000,238.375209,213.382678,215.733921,197.741683,32.000000,189.875911,67.810353,63.725083,112.178454,60.686358,53.562884,53.480199,12.378899,19.780340,48.310630,59.622618,42.972702
54.726891,85.086426,185.888191,186.002635,109.312911,98.597585,29.592989,14.272611,185.937837,0.946634,84.332645,55.480206,183.750828,187.136554,181.454960,186.380822,96.610836,184.823829,-0.000681,-1.788543,32.000000,-235.736404,186.341884,-0.352784,30.650024,0.692891,446301.625099,0.932078,40.126154,23.051184,3.398519,0.032427,0.000000,219.862343,32.000000,237.818392,213.245959,218.611719,197.921467,32.000000,190.174348,67.836713,63.738612,112.172127,60.686358,53.585872,53.480199,12.385974,19.780340,48.389002,59.642209,43.250177
54.708700,85.104362,185.813410,186.004882,109.274035,98.597581,29.449176,14.266189,186.110543,0.946749,84.426572,55.652465,183.750733,187.157374,181.470348,186.413678,96.596291,184.852015,-0.000681,-1.787942,32.000000,-235.745449,186.335136,-0.352728,30.667727,0.693285,446339.632325,0.925141,40.086639,23.094798,3.395610,0.039134,0.013868,220.376000,32.000000,237.365377,213.489362,220.607182,197.915201,32.000000,190.070055,67.850749,63.685828,112.209238,60.686358,53.559480,53.480199,12.393185,19.780340,48.445977,59.632295,43.256633
54.691391,85.110432,185.787034,186.005444,109.253598,98.597560,29.678128,14.271041,186.106896,0.946747,84.507227,55.558718,183.765708,187.137105,181.388034,186.456178,96.562540,184.882822,-0.000681,-1.788535,32.000000,-235.738302,186.335583,-0.352450,30.671976,0.693876,446240.874830,0.930984,40.107998,22.990565,3.396652,0.053489,0.001689,220.348986,32.000000,237.444864,214.191821,220.101949,197.113558,32.000000,190.873229,67.821930,63.702018,112.202161,60.686358,53.609265,53.480199,12.377094,19.780340,48.447060,59.631872,43.147169
54.692666,85.110432,185.791743,186.005444,109.268370,98.597984,29.572199,14.267759,186.124043,0.946717,84.541779,55.578177,183.765182,187.196137,181.350638,186.472290,96.542947,184.847218,-0.000682,-1.789101,32.000000,-235.740273,186.353022,-0.352388,30.683069,0.693502,446301.760903,0.935910,40.143455,23.015939,3.396414,0.052717,0.000000,219.706458,32.000000,237.953170,214.211497,217.334973,196.885389,32.000000,190.868475,67.804278,63.718979,112.199116,60.686358,53.549875,53.480199,12.410264,19.780340,48.467165,59.614809,43.257954
54.708132,85.108501,185.895553,185.994489,109.220829,98.596708,29.549540,14.263620,186.084112,0.946698,84.604029,55.576475,183.706793,187.131805,181.401962,186.457558,96.595121,184.902009,-0.000680,-1.789664,32.000000,-235.747526,186.319351,-0.352344,30.710082,0.693538,446383.097096,0.929023,40.166202,23.061525,3.397007,0.045049,0.001170,219.322733,32.000000,238.208678,213.807299,215.741801,197.357864,32.000000,190.238999,67.823502,63.708614,112.216788,60.686358,53.602533,53.480199,12.408410,19.780340,48.462264,59.620759,43.200067
54.721619,85.119538,185.809100,185.996455,109.230785,98.600415,29.753597,14.271469,186.128734,0.946658,84.517797,55.479227,183.696402,187.152051,181.448318,186.351485,96.569416,184.847011,-0.000681,-1.790236,32.000000,-235.740988,186.333726,-0.352311,30.698936,0.693292,446420.656115,0.932331,40.164974,23.067439,3.397014,0.045893,0.000000,219.629101,32.000000,238.172227,213.243057,217.512186,197.881860,32.000000,189.751607,67.836706,63.723138,112.192706,60.686358,53.552648,53.480199,12.402511,19.780340,48.497900,59.622411,43.262430
54.727491,85.151546,185.859415,186.017522,109.259909,98.604182,29.672284,14.269899,186.119156,0.946783,84.450979,55.510794,183.781924,187.267769,181.419778,186.308193,96.524780,184.915145,-0.000681,-1.790226,32.000000,-235.736821,186.393831,-0.352294,30.738721,0.692807,446307.032658,0.932743,40.148142,23.036315,3.397951,0.051526,0.000000,220.231930,32.000000,237.456051,213.427568,219.795344,197.829677,32.000000,190.059239,67.843606,63.678231,112.178490,60.686358,53.574528,53.480199,12.374640,19.780340,48.499140,59.598818,43.240419
54.741130,85.151546,185.777033,186.017522,109.185683,98.605937,29.613563,14.275180,186.052360,0.946795,84.568602,55.482612,183.811529,187.122647,181.453149,186.349980,96.531771,184.842232,-0.000682,-1.790234,32.000000,-235.735475,186.380348,-0.352036,30.738721,0.692668,446377.724508,0.926157,40.146187,23.040892,3.395534,0.033163,0.000000,220.461285,32.000000,237.238254,213.957853,220.790340,197.121626,32.000000,190.654802,67.866701,63.688064,112.201576,60.686358,53.538058,53.480199,12.397036,19.780340,48.600681,59.627653,43.218189
54.763193,85.173620,185.795730,186.028477,109.170363,98.605971,29.843895,14.265476,186.011113,0.947026,84.660132,55.642330,183.743297,187.103318,181.347497,186.299858,96.553491,184.883623,-0.000683,-1.790823,32.000000,-235.743212,186.308154,-0.352073,30.748188,0.691940,446518.435656,0.928695,40.172539,23.111701,3.396089,0.035833,0.000000,220.003505,32.000000,237.713121,214.383823,218.416323,196.929222,32.000000,190.847151,67.859392,63.683645,112.182194,60.686358,53.560449,53.480199,12.393255,19.780340,48.671350,59.598896,43.185687
54.730389,85.176103,185.836592,186.035500,109.196529,98.606021,29.621559,14.272896,186.090936,0.947173,84.706900,55.500309,183.777664,187.179742,181.410346,186.315753,96.611212,184.824441,-0.000683,-1.792568,32.000000,-235.733824,186.287837,-0.351997,30.805178,0.691534,446504.678743,0.930300,40.159405,23.076701,3.393738,0.047780,0.005754,219.568517,32.000000,238.267145,214.246321,216.197949,197.056634,32.000000,190.908417,67.865410,63.707670,112.220742,60.686358,53.555520,53.480199,12.406551,19.780340,48.680916,59.627938,43.149150
54.720603,85.177759,185.906073,186.046174,109.200975,98.603498,29.533761,14.273895,186.108933,0.947031,84.591405,55.581389,183.690962,187.229026,181.397150,186.386344,96.550800,184.868046,-0.000683,-1.791624,32.000000,-235.735284,186.357363,-0.351785,30.819340,0.691155,446480.683016,0.922766,40.160237,23.070882,3.392712,0.032581,0.000000,219.395345,32.000000,238.358676,213.406255,216.373699,197.757239,32.000000,189.816245,67.879224,63.690616,112.190622,60.686358,53.541792,53.480199,12.424809,19.780340,48.682743,59.588707,43.264190
54.720391,85.177759,185.829093,186.046174,109.183055,98.603472,29.812957,14.272896,186.064460,0.947097,84.539560,55.524187,183.750798,187.211551,181.417325,186.260341,96.544363,184.809423,-0.000684,-1.793007,32.000000,-235.737594,186.355875,-0.351917,30.829883,0.690400,446392.303558,0.930305,40.194305,22.990424,3.395492,0.037851,0.001975,220.070550,32.000000,237.634836,213.204681,219.145842,197.934804,32.000000,189.944274,67.902405,63.709732,112.177176,60.686358,53.548474,53.480199,12.423334,19.780340,48.689757,59.631685,43.133743
54.759184,85.191556,186.273388,186.070612,109.195239,98.603445,29.659672,14.268187,186.030005,0.947237,84.488947,55.594361,183.774001,187.137839,181.458285,186.380473,96.502945,184.781207,-0.000684,-1.794178,32.000000,-235.743123,186.352308,-0.351829,30.856030,0.690401,446503.094054,0.933232,40.205388,23.067589,3.397369,0.035567,0.000000,220.464613,32.000000,237.307883,213.615442,220.790488,197.563073,32.000000,190.440427,67.911599,63.678420,112.179174,60.686358,53.658956,53.480199,12.381938,19.780340,48.734787,59.592327,43.238292
54.739792,85.187141,185.841455,186.065837,109.213425,98.603467,29.692780,14.271612,185.975900,0.947046,84.544910,55.461664,183.827416,187.189876,181.415990,186.398403,96.564965,184.856295,-0.000684,-1.794164,32.000000,-235.737895,186.359648,-0.351667,30.878663,0.689928,446514.491060,0.924496,40.205591,23.051503,3.395975,0.039567,0.001468,220.413775,32.000000,237.453353,214.283133,219.462097,196.905086,32.000000,191.020163,67.932512,63.701947,112.198217,60.686358,53.556151,53.480199,12.411021,19.780340,48.722970,59.614986,43.212833
54.750608,85.153477,185.905452,186.059938,109.238594,98.606030,29.984421,14.271184,186.046077,0.947313,84.564352,55.581439,183.764866,187.257961,181.391245,186.482560,96.513066,184.845746,-0.000685,-1.792974,32.000000,-235.739962,186.291346,-0.351627,30.881102,0.690268,446587.965416,0.928588,40.182032,23.082078,3.401683,0.040511,0.008105,219.739480,32.000000,238.076971,214.296297,216.948792,197.023093,32.000000,190.465048,67.914992,63.676813,112.174490,60.686358,53.565387,53.480199,12.419012,19.780340,48.724911,59.641264,43.226406
54.752228,85.153477,185.903441,186.059938,109.229477,98.606017,29.557034,14.271755,186.066096,0.947346,84.536682,55.611736,183.716525,187.128194,181.450429,186.408976,96.550758,184.898227,-0.000686,-1.792987,32.000000,-235.740211,186.403518,-0.351786,30.915904,0.688666,446477.512108,0.927901,40.196289,23.048910,3.394997,0.037355,0.006272,219.599762,32.000000,238.418811,213.750496,215.582526,197.491991,32.000000,190.329404,67.948491,63.698357,112.183067,60.686358,53.576201,53.480199,12.405688,19.780340,48.621363,59.623798,43.143648
54.720631,85.150166,185.947208,186.057410,109.246609,98.606017,29.644483,14.268187,186.090477,0.947220,84.330951,55.579092,183.781050,187.147301,181.450607,186.379821,96.580189,184.864950,-0.000686,-1.792948,32.000000,-235.739025,186.393750,-0.351803,30.904837,0.688629,446537.337134,0.918626,40.152210,23.096755,3.395496,0.035088,0.004624,219.791417,32.000000,238.243041,213.166398,218.078985,198.074230,32.000000,189.706968,67.954098,63.687689,112.160982,60.686358,53.565304,53.480199,12.408695,19.780340,48.612590,59.596506,43.130148
54.735110,85.124229,185.968089,186.046174,109.231869,98.608522,29.762064,14.268044,186.174177,0.947433,84.405754,55.529406,183.775725,187.279617,181.485451,186.523425,96.496764,184.832485,-0.000687,-1.792933,32.000000,-235.739332,186.376312,-0.351765,30.920572,0.687828,446466.557283,0.931879,40.150650,23.079225,3.395358,0.048744,0.000000,220.395794,32.000000,237.684132,213.313377,220.207674,198.019935,32.000000,190.282287,67.993412,63.664493,112.176262,60.686358,53.597055,53.480199,12.420285,19.780340,48.533049,59.659557,43.237411
54.780020,85.102706,186.301767,186.033815,109.196410,98.608555,29.505651,14.272468,186.191513,0.947461,84.403850,55.629506,183.736419,187.281757,181.470374,186.489875,96.510564,184.947097,-0.000689,-1.792899,32.000000,-235.736219,186.432947,-0.351767,30.918317,0.688588,446423.253227,0.929707,40.177766,23.037010,3.398119,0.042292,0.000000,220.534345,32.000000,237.515255,213.881409,220.437838,197.177357,32.000000,191.020685,67.963092,63.684604,112.185871,60.686358,53.544376,53.480199,12.401920,19.780340,48.534338,59.613068,43.231689
54.751424,85.102706,185.872932,186.033815,109.154108,98.611105,29.588646,14.275180,186.183928,0.947496,84.446944,55.520947,183.779067,187.223948,181.383363,186.484600,96.560602,184.900999,-0.000690,-1.792862,32.000000,-235.730721,186.531596,-0.351672,30.922408,0.688099,446549.931311,0.925732,40.137886,23.107964,3.397601,0.044956,0.001380,219.812182,32.000000,237.923321,214.387494,217.792690,196.810497,32.000000,191.075574,67.981803,63.685434,112.178902,60.686358,53.563806,53.480199,12.415375,19.780340,48.468183,59.623434,43.099701
54.729496,85.082564,185.909476,186.032129,109.049641,98.614895,29.893503,14.273610,186.126953,0.947530,84.453978,55.510931,183.729319,187.219605,181.405744,186.424033,96.516092,184.898776,-0.000690,-1.791691,32.000000,-235.733602,186.495763,-0.351597,30.916088,0.688584,446473.506528,0.932895,40.073127,23.138188,3.400907,0.028248,0.000000,219.499617,32.000000,238.366499,214.043913,215.539206,197.347006,32.000000,190.298257,68.023273,63.692000,112.192887,60.686358,53.674217,53.480199,12.422888,19.780340,48.406198,59.635059,43.254579
54.776042,85.075665,185.906806,186.027916,108.979175,98.618676,29.367843,14.274751,186.154898,0.947368,84.383636,55.472275,183.685999,187.247500,181.436783,186.453858,96.523480,184.891919,-0.000690,-1.792848,32.000000,-235.735411,186.432457,-0.351339,30.880866,0.687551,446405.896836,0.930831,40.100653,23.070445,3.394851,0.047670,0.000000,219.603750,32.000000,238.477045,213.474152,216.783858,197.826447,32.000000,189.795627,68.005468,63.667413,112.163767,60.686358,53.573951,53.480199,12.406952,19.780340,48.385485,59.622096,43.181872
54.750146,85.092773,186.073460,186.029601,108.879725,98.622456,29.600277,14.275180,186.187523,0.947445,84.340091,55.657557,183.713292,187.314647,181.434653,186.422180,96.513631,184.860515,-0.000691,-1.794017,32.000000,-235.735147,186.452301,-0.351343,30.894399,0.688054,446492.386341,0.921730,40.101626,23.114102,3.396879,0.036890,0.000000,220.084296,32.000000,237.704164,213.117517,219.296769,197.965886,32.000000,189.884165,68.007224,63.654546,112.154085,60.686358,53.665993,53.480199,12.419795,19.780340,48.386270,59.643172,43.153552
54.760833,85.092773,186.191400,186.029601,108.792519,98.626256,29.842914,14.272754,186.179867,0.947655,84.387303,55.523070,183.781450,187.206515,181.413404,186.479404,96.471197,184.925345,-0.000691,-1.795207,32.000000,-235.737573,186.392932,-0.351336,30.883856,0.688283,446461.614761,0.937381,40.049915,23.104079,3.393944,0.051823,0.003737,220.384211,32.000000,237.421610,213.623714,220.866308,197.581268,32.000000,190.497481,68.009871,63.635047,112.173674,60.686358,53.671982,53.480199,12.418324,19.780340,48.440664,59.642995,43.253479
54.806707,85.098567,186.262081,186.029320,108.734648,98.627543,29.500316,14.275322,186.121964,0.947658,84.451690,55.599872,183.793545,187.251986,181.412628,186.399831,96.584224,184.913222,-0.000692,-1.796396,32.000000,-235.729923,186.445917,-0.351394,30.863845,0.688858,446532.806016,0.930574,40.091951,23.101864,3.398593,0.056318,0.000132,220.255693,32.000000,237.681530,214.096124,218.863299,196.897228,32.000000,191.156916,68.007748,63.675140,112.168112,60.686358,53.583188,53.480199,12.415828,19.780340,48.459764,59.626040,43.181212
54.784417,85.087806,186.168365,186.023983,108.754134,98.631368,29.540135,14.273324,186.096595,0.947654,84.448944,55.659113,183.680039,187.246399,181.376244,186.525772,96.548105,184.901266,-0.000692,-1.796397,32.000000,-235.734052,186.382735,-0.351461,30.870323,0.689356,446624.709766,0.922847,40.081662,23.169201,3.400083,0.045684,0.000000,219.600619,32.000000,238.197325,214.313188,216.499706,197.012995,32.000000,191.053771,67.985833,63.691993,112.174922,60.686358,53.666807,53.480199,12.403814,19.780340,48.427139,59.601640,43.188255
54.772652,85.063249,185.978865,186.032129,108.818024,98.635186,29.600390,14.276607,186.170482,0.947706,84.329326,55.581827,183.644230,187.340217,181.416659,186.548285,96.567713,185.050485,-0.000691,-1.797791,32.000000,-235.734540,186.482280,-0.351588,30.865629,0.689480,446400.550119,0.932739,40.043311,23.051518,3.398527,0.053144,0.006876,219.432050,32.000000,238.381111,213.541952,215.833914,197.638504,32.000000,189.897791,67.981932,63.674276,112.147927,60.686358,53.576516,53.480199,12.432472,19.780340,48.428050,59.623031,43.088109
54.825358,85.063249,185.910491,186.032129,108.877259,98.638990,29.637901,14.267616,186.227030,0.947519,84.253937,55.542460,183.722986,187.207739,181.459855,186.413801,96.579757,184.939143,-0.000691,-1.799512,32.000000,-235.742546,186.394158,-0.351506,30.865786,0.689327,446483.854394,0.931906,40.053997,23.083045,3.398199,0.051993,0.007934,220.015357,32.000000,237.932199,213.265465,218.544869,198.121278,32.000000,189.521016,67.972853,63.689816,112.161348,60.686358,53.580545,53.480199,12.378628,19.780340,48.352006,59.629797,43.224205
