OSU 80 Ton Compressor Load Stand
54.813676,85.051936,186.363221,186.025107,108.893480,98.642846,29.782663,14.272325,186.181073,0.947482,84.181084,55.535961,183.783523,187.224194,181.471887,186.512875,96.573001,184.968012,-0.000691,-1.799530,32.000000,-235.734559,186.406536,-0.351669,30.871346,0.688974,446440.894196,0.930207,40.040762,23.120736,3.395469,0.054107,0.004543,220.269256,32.000000,237.419022,213.437761,220.400371,197.528113,32.000000,190.226123,67.955648,63.658309,112.149170,60.686358,53.662647,53.480199,12.379202,19.780340,48.317251,59.613747,43.191263
54.742955,85.042554,185.948435,186.018084,108.893814,98.646694,29.788006,14.272611,186.126771,0.947687,84.300276,55.627212,183.781177,187.252374,181.398384,186.461985,96.505475,184.873618,-0.000691,-1.798685,32.000000,-235.735257,186.440595,-0.351808,30.838301,0.688158,446405.062627,0.928093,39.990052,23.065941,3.390958,0.036873,0.000000,220.366840,32.000000,237.446482,213.937956,219.734352,197.179169,32.000000,190.631927,67.986270,63.652297,112.132622,60.686358,53.594418,53.480199,12.430633,19.780340,48.288456,59.650676,43.268446
54.867937,85.032069,186.019481,186.017803,108.914399,98.650481,29.599765,14.276036,186.201454,0.948036,84.397448,55.571834,183.745543,187.246990,181.354174,186.536958,96.562541,184.873288,-0.000691,-1.798407,32.000000,-235.733307,186.478773,-0.351823,30.864763,0.689561,446427.108195,0.923807,39.989975,23.083782,3.399940,0.045322,0.000000,219.669670,32.000000,238.060078,214.266898,217.082946,196.952184,32.000000,191.157737,67.977572,63.669894,112.141261,60.686358,53.581548,53.480199,12.414340,19.780340,48.288898,59.623149,43.258908
54.815163,85.032069,186.221884,186.017803,108.982147,98.654286,29.528211,14.270042,186.256259,0.948265,84.347831,55.682958,183.674055,187.253068,181.415960,186.587192,96.578847,185.018292,-0.000692,-1.797268,32.000000,-235.740284,186.431500,-0.351812,30.873733,0.689896,446597.242499,0.924955,40.048657,23.115055,3.396756,0.039476,0.000000,219.306184,32.000000,238.387217,213.688883,215.525657,197.356483,32.000000,190.311450,67.984471,63.669302,112.133166,60.686358,53.688640,53.480199,12.380477,19.780340,48.256483,59.597578,43.262430
54.746480,85.012754,185.975100,186.014433,109.021361,98.658074,29.944893,14.271612,186.229064,0.948237,84.197530,55.506984,183.737650,187.284163,181.446908,186.470602,96.618695,185.020352,-0.000693,-1.796119,32.000000,-235.738715,186.473207,-0.351539,30.848897,0.688029,446424.860805,0.928541,39.917932,23.057860,3.390313,0.034754,0.010480,219.493220,32.000000,238.227422,213.310527,217.510903,197.793424,32.000000,189.843916,67.995264,63.670953,112.106294,60.686358,53.679142,53.480199,12.396586,19.780340,48.196357,59.589858,43.197866
54.809432,85.006960,185.940086,186.007410,109.060710,98.659373,29.556792,14.266474,186.181106,0.948035,84.200767,55.549278,183.763370,187.251947,181.446521,186.426676,96.549898,184.991381,-0.000692,-1.796120,32.000000,-235.740902,186.461380,-0.351328,30.878191,0.689104,446442.401153,0.931803,39.968677,23.097243,3.397270,0.043470,0.002668,220.239203,32.000000,237.612284,213.261164,219.794383,198.041785,32.000000,189.635138,67.990251,63.662152,112.101939,60.686358,53.597186,53.480199,12.381236,19.780340,48.178371,59.649978,43.252011
54.779309,85.012754,186.270868,186.006567,109.081231,98.663141,29.417462,14.272183,186.199072,0.948048,84.315861,55.596895,183.729947,187.128622,181.431075,186.396855,96.543884,184.913184,-0.000693,-1.797305,32.000000,-235.734210,186.396277,-0.351304,30.884118,0.689720,446397.271275,0.920084,40.015462,23.058185,3.397024,0.050185,0.000945,220.341736,32.000000,237.393886,213.819878,220.578446,197.122900,32.000000,190.757668,67.965754,63.630838,112.102750,60.686358,53.577586,53.480199,12.414492,19.780340,48.178444,59.624840,43.174902
54.732360,85.012754,186.299675,186.006567,109.120109,98.666985,30.070373,14.268900,186.209846,0.948021,84.431236,55.569247,183.763623,187.312609,181.331746,186.468217,96.558279,185.017640,-0.000692,-1.797283,32.000000,-235.737984,186.374884,-0.351479,30.894504,0.688208,446490.275709,0.930999,39.949081,23.115861,3.392483,0.036918,0.000517,219.843954,32.000000,237.885027,214.102255,218.100430,196.761737,32.000000,190.821605,67.955183,63.650733,112.093962,60.686358,53.717391,53.480199,12.434685,19.780340,48.196673,59.615222,43.267785
54.795609,85.045038,185.977014,186.011624,109.142093,98.671899,29.565343,14.273895,186.182643,0.948041,84.519786,55.564821,183.697918,187.173563,181.402649,186.522268,96.550874,185.042061,-0.000693,-1.797250,32.000000,-235.733153,186.329300,-0.351420,30.914357,0.689478,446541.277411,0.936017,39.983861,23.091843,3.400387,0.033845,0.000000,219.393986,32.000000,238.378265,214.087058,215.866031,197.131081,32.000000,190.795492,67.966126,63.664242,112.113577,60.686358,53.596121,53.480199,12.413094,19.780340,48.297858,59.619766,43.176223
54.740880,85.080632,186.196157,186.025388,109.129811,98.679324,29.398520,14.268044,186.099486,0.948032,84.514368,55.592432,183.661824,187.192997,181.438353,186.389294,96.543079,184.955569,-0.000693,-1.797252,32.000000,-235.741135,186.369133,-0.351666,30.900273,0.689926,446558.686692,0.916584,40.029059,23.117561,3.403830,0.053336,0.000000,219.297667,32.000000,238.488537,213.413204,216.588828,197.578014,32.000000,189.919152,67.980204,63.635329,112.108682,60.686358,53.683646,53.480199,12.431455,19.780340,48.409619,59.601532,43.167492
54.748778,85.120642,186.003340,186.026792,109.094825,98.683147,29.786901,14.274894,186.126766,0.948011,84.368489,55.544053,183.732129,187.252210,181.415197,186.502243,96.545451,185.002576,-0.000694,-1.797262,32.000000,-235.733629,186.524458,-0.351571,30.907695,0.687835,446602.339751,0.931190,40.000457,23.134340,3.394013,0.040381,0.000000,219.894202,32.000000,237.670688,213.308606,218.986279,197.869168,32.000000,189.547525,67.988186,63.627465,112.102709,60.686358,53.688369,53.480199,12.417270,19.780340,48.410456,59.618379,43.199407
54.780047,85.120642,186.222255,186.026792,109.035948,98.686959,29.786270,14.273610,186.232860,0.948002,84.427190,55.648515,183.762724,187.204272,181.439237,186.497536,96.524087,185.043897,-0.000694,-1.797262,32.000000,-235.737536,186.392157,-0.351549,30.902581,0.689592,446725.458571,0.937645,40.088732,23.108927,3.401410,0.045242,0.000759,220.274032,32.000000,237.551626,213.590978,220.878959,197.566220,32.000000,190.063774,68.009901,63.637586,112.133911,60.686358,53.694320,53.480199,12.411327,19.780340,48.536668,59.631479,43.121858
54.762641,85.120917,186.185964,186.029320,109.051191,98.690794,29.517276,14.261908,185.970609,0.948039,84.532596,55.458457,183.734373,187.149831,181.377999,186.368163,96.551930,184.930333,-0.000693,-1.795523,32.000000,-235.744485,186.312418,-0.351530,30.873418,0.688844,446786.618438,0.925400,40.121137,23.124605,3.397397,0.040046,0.012419,220.181198,32.000000,237.804886,214.088485,219.084114,197.013732,32.000000,190.936151,67.982822,63.606603,112.124107,60.686358,53.676384,53.480199,12.388573,19.780340,48.538783,59.611140,43.037118
54.763727,85.112916,186.157025,186.041680,109.023201,98.692029,29.719315,14.274894,186.169587,0.947830,84.533975,55.537231,183.762305,187.222684,181.349597,186.494094,96.601978,184.859414,-0.000693,-1.794926,32.000000,-235.736252,186.350041,-0.351444,30.889809,0.689271,446827.433548,0.924881,40.091037,23.161833,3.399454,0.044583,0.000166,219.426055,32.000000,238.289832,214.143161,216.872407,196.875589,32.000000,190.854968,67.991958,63.612023,112.111215,60.686358,53.673203,53.480199,12.426250,19.780340,48.515017,59.626463,43.176516
54.742241,85.129195,185.949902,186.047579,108.924588,98.693260,29.782940,14.274323,186.174736,0.947813,84.556553,55.565574,183.682006,187.113797,181.397755,186.336086,96.576931,184.795832,-0.000694,-1.794917,32.000000,-235.734364,186.330870,-0.351412,30.876958,0.690053,446800.465416,0.933669,40.108066,23.090383,3.399872,0.037003,0.002899,219.244992,32.000000,238.460482,213.500202,215.907660,197.421849,32.000000,190.192999,67.969340,63.622318,112.085801,60.686358,53.551410,53.480199,12.443142,19.780340,48.516189,59.623945,43.191263
54.749029,85.129195,186.100761,186.047579,108.876493,98.699574,29.525150,14.269899,186.048715,0.947999,84.479506,55.628561,183.760289,187.104806,181.409146,186.403209,96.646442,184.898331,-0.000694,-1.796095,32.000000,-235.740427,186.362831,-0.351353,30.887003,0.689575,446700.251340,0.927295,40.099018,23.013094,3.399276,0.037881,0.011274,219.702278,32.000000,238.196155,213.326581,218.346527,197.763955,32.000000,189.710731,67.946004,63.613076,112.033906,60.686358,53.656471,53.480199,12.434408,19.780340,48.568375,59.640645,42.973215
54.695248,85.138301,185.912912,186.054601,108.904921,98.699590,29.748331,14.270898,186.165100,0.947974,84.489717,55.622575,183.807291,187.222114,181.428254,186.441042,96.580954,184.858356,-0.000694,-1.796389,32.000000,-235.737461,186.385040,-0.351497,30.895841,0.689528,446784.278380,0.925758,40.135985,23.013711,3.396827,0.064961,0.002020,220.092962,32.000000,237.729578,213.437469,220.269452,197.646560,32.000000,189.949784,67.949260,63.604642,112.045063,60.686358,53.588886,53.480199,12.447644,19.780340,48.598217,59.644057,43.180038
54.812232,85.148786,185.867584,186.067803,108.908583,98.702161,29.776192,14.279175,186.008469,0.948026,84.515026,55.466628,183.768588,187.129905,181.382442,186.438562,96.539709,184.956416,-0.000695,-1.796376,32.000000,-235.730332,186.260343,-0.351507,30.865471,0.689723,446680.045518,0.933775,40.129450,22.983581,3.399161,0.043466,0.003924,220.226273,32.000000,237.864953,213.899967,220.238104,197.217624,32.000000,190.304032,67.928770,63.601189,112.048813,60.686358,53.574510,53.480199,12.405128,19.780340,48.632437,59.621123,43.196472
54.743113,85.128919,186.100557,186.064152,108.862649,98.705984,29.522241,14.273752,186.112386,0.948018,84.552991,55.599115,183.821028,187.206372,181.334373,186.297052,96.561727,184.856803,-0.000695,-1.796354,32.000000,-235.735754,186.311046,-0.351387,30.880892,0.689617,446844.008528,0.927782,40.190354,23.033713,3.399069,0.033498,0.004969,219.541801,32.000000,238.318930,214.093058,217.538725,196.928634,32.000000,190.986850,67.923621,63.575107,112.013503,60.686358,53.577265,53.480199,12.431111,19.780340,48.633980,59.615340,43.058248
54.724349,85.128919,186.024867,186.064152,108.850429,98.707244,29.699405,14.268758,186.153154,0.948005,84.586800,55.590059,183.726164,187.060109,181.388939,186.446561,96.573180,184.819160,-0.000695,-1.797530,32.000000,-235.739766,186.407373,-0.351290,30.889599,0.688789,446884.400343,0.924808,40.088215,23.112621,3.390987,0.046166,0.006718,219.099866,32.000000,238.636940,213.779213,215.776298,197.292681,32.000000,190.612010,67.931525,63.601031,112.023577,60.686358,53.628263,53.480199,12.459826,19.780340,48.573268,59.626296,43.245041
54.780898,85.128368,186.006177,186.073983,108.843305,98.709812,29.830279,14.273182,186.075695,0.948187,84.456174,55.548026,183.689608,187.125053,181.436714,186.361510,96.591090,184.732496,-0.000696,-1.798107,32.000000,-235.731408,186.441329,-0.350963,30.878139,0.689979,446871.004763,0.934037,40.134869,23.052342,3.399525,0.049061,0.000000,219.281401,32.000000,238.577235,213.392799,217.283869,197.895350,32.000000,189.839804,67.918457,63.605875,111.943882,60.686358,53.623035,53.480199,12.441856,19.780340,48.572878,59.623581,43.218189
54.765403,85.131955,185.863175,186.077354,108.844925,98.709822,29.661763,14.275750,186.039203,0.948350,84.385048,55.654067,183.786275,187.142303,181.429302,186.371412,96.610572,184.943360,-0.000696,-1.797523,32.000000,-235.736215,186.282860,-0.350856,30.890989,0.689785,446864.861760,0.928823,40.152939,23.026426,3.399307,0.046774,0.000000,219.956468,32.000000,237.933367,213.498691,219.646712,197.865124,32.000000,189.847389,67.919662,63.601651,111.904890,60.686358,53.570997,53.480199,12.442331,19.780340,48.585425,59.638943,43.127874
54.734468,85.112088,185.905243,186.057972,108.875728,98.708518,29.560335,14.275893,186.181045,0.948304,84.367943,55.667855,183.765121,187.178334,181.440903,186.510087,96.561806,184.956235,-0.000697,-1.796002,32.000000,-235.730336,186.301929,-0.350882,30.899303,0.689324,446809.882891,0.923732,40.097944,22.975211,3.395457,0.050768,0.007080,220.162882,32.000000,237.826165,213.875420,220.462490,197.114608,32.000000,190.388621,67.952717,63.578431,111.862079,60.686358,53.550825,53.480199,12.420811,19.780340,48.586794,59.622382,43.270353
54.758873,85.112088,185.881785,186.057972,108.904098,98.707278,29.780403,14.267188,186.206662,0.948299,84.424234,55.576306,183.786447,187.093775,181.350208,186.421033,96.499426,184.858727,-0.000696,-1.795426,32.000000,-235.739532,186.518873,-0.350891,30.868828,0.688789,446789.517100,0.929274,40.116444,23.036745,3.393806,0.026396,0.004436,219.948894,32.000000,238.170772,214.119707,218.488998,197.100652,32.000000,190.735290,67.919856,63.592647,111.837135,60.686358,53.576904,53.480199,12.445139,19.780340,48.525907,59.616196,43.282606
54.761409,85.078425,186.146265,186.045612,108.955871,98.707267,29.641012,14.267331,186.115117,0.948182,84.470352,55.619008,183.731895,187.147913,181.381413,186.574702,96.543618,184.798960,-0.000695,-1.794387,32.000000,-235.740701,186.395341,-0.350806,30.862927,0.689058,446866.860715,0.932979,40.126362,23.090456,3.396493,0.043717,0.003759,219.434225,32.000000,238.624499,214.110097,216.278069,197.036037,32.000000,191.092645,67.923865,63.555282,111.810567,60.686358,53.586479,53.480199,12.420163,19.780340,48.421698,59.615615,43.255973
54.771798,85.078425,186.021870,186.026230,108.999946,98.707329,29.586511,14.273752,186.082640,0.947858,84.355168,55.569551,183.713452,187.219422,181.418223,186.407551,96.516935,184.890104,-0.000696,-1.795570,32.000000,-235.737394,186.410573,-0.350551,30.857079,0.689369,446963.456249,0.925624,40.102863,23.115384,3.394551,0.028041,0.005194,219.255278,32.000000,238.614794,213.511010,216.519966,197.627820,32.000000,190.053405,67.930456,63.579887,111.789075,60.686358,53.624334,53.480199,12.438045,19.780340,48.422511,59.616609,43.179524
54.784706,85.075941,186.151736,186.013590,109.030032,98.707357,29.759514,14.279318,186.074967,0.947872,84.252660,55.618812,183.765641,187.258591,181.437369,186.421755,96.544695,184.895506,-0.000696,-1.796752,32.000000,-235.729697,186.429681,-0.350646,30.832243,0.690212,446834.303805,0.929853,40.066759,23.048226,3.399223,0.026859,0.000000,219.792760,32.000000,238.017627,213.225562,218.962798,197.708735,32.000000,189.616333,67.904638,63.587385,111.726563,60.686358,53.700062,53.480199,12.469793,19.780340,48.423325,59.633819,42.980259
54.777110,85.075941,185.852016,186.013590,109.119508,98.707406,29.722505,14.274181,186.124255,0.947861,84.350732,55.601167,183.802796,187.124421,181.491212,186.480342,96.552762,184.916651,-0.000695,-1.796776,32.000000,-235.734015,186.415080,-0.350539,30.837462,0.689838,446880.973503,0.931374,40.056760,23.109927,3.396308,0.041220,0.000000,220.317912,32.000000,237.803617,213.620090,220.566663,197.763136,32.000000,189.865337,67.924210,63.542666,111.749532,60.686358,53.568918,53.480199,12.438176,19.780340,48.416356,59.627801,43.237558
54.788332,85.061593,186.070823,186.007972,109.219724,98.708759,29.591920,14.273895,186.102886,0.947691,84.385106,55.716050,183.786656,187.246807,181.397979,186.577192,96.497984,184.977744,-0.000697,-1.796173,32.000000,-235.734628,186.481364,-0.350516,30.835915,0.690638,446818.750802,0.925717,40.041853,23.084242,3.397878,0.048146,0.007312,220.275854,32.000000,237.889311,214.007854,219.461285,197.057945,32.000000,190.896582,67.869760,63.538110,111.707135,60.686358,53.650429,53.480199,12.417557,19.780340,48.372232,59.630977,43.156047
54.768521,85.062697,185.891638,185.996736,109.285701,98.710094,29.829824,14.271755,186.164649,0.947691,84.446257,55.630904,183.749342,187.246950,181.350978,186.456729,96.589690,184.828523,-0.000696,-1.795599,32.000000,-235.736113,186.479713,-0.350263,30.844674,0.689696,446808.150246,0.927010,40.049163,23.084297,3.392877,0.041454,0.000000,219.537351,32.000000,238.449215,214.071444,216.969003,197.234381,32.000000,190.770416,67.861239,63.551289,111.699201,60.686358,53.583806,53.480199,12.440890,19.780340,48.376322,59.635629,43.260742
54.762834,85.060213,186.160173,185.993927,109.286160,98.710111,29.649841,14.268330,186.125431,0.947609,84.390073,55.604250,183.649495,187.265221,181.427098,186.528926,96.527860,184.927450,-0.000696,-1.795580,32.000000,-235.738063,186.388345,-0.350177,30.832217,0.690246,446893.730025,0.930873,40.024017,23.162537,3.396176,0.031538,0.000000,219.446277,32.000000,238.758666,213.536235,215.609867,197.529578,32.000000,190.597128,67.868089,63.560683,111.702094,60.686358,53.688597,53.480199,12.449392,19.780340,48.376972,59.618025,43.171454
54.740078,85.060213,185.892977,185.993927,109.191192,98.710617,29.619097,14.274323,186.158229,0.947515,84.267332,55.602447,183.708527,187.272846,181.468953,186.511940,96.593055,184.900959,-0.000696,-1.795583,32.000000,-235.736331,186.419139,-0.349996,30.817451,0.689750,446736.544945,0.923828,40.044186,23.013514,3.394133,0.055017,0.008395,219.632933,32.000000,238.359494,213.320793,218.069045,197.915285,32.000000,189.923880,67.882039,63.559652,111.685496,60.686358,53.582092,53.480199,12.468213,19.780340,48.369840,59.623267,43.250324
54.793060,85.050832,185.944088,185.997860,109.145461,98.710625,29.827171,14.273182,186.157251,0.947427,84.278208,55.556797,183.729505,187.263711,181.469341,186.352057,96.560004,184.769551,-0.000697,-1.795586,32.000000,-235.736161,186.511650,-0.349975,30.797834,0.690914,446854.942927,0.929535,40.047176,23.113346,3.399389,0.036715,0.000000,220.238534,32.000000,237.812473,213.363104,220.081248,197.773029,32.000000,189.850435,67.876653,63.530403,111.714319,60.686358,53.592481,53.480199,12.482707,19.780340,48.341099,59.625430,43.252598
54.766643,85.053867,185.992797,186.003197,109.048207,98.710646,29.671218,14.276892,186.019097,0.947582,84.331391,55.573828,183.758573,187.263017,181.445397,186.439212,96.539590,184.904834,-0.000699,-1.795577,32.000000,-235.731631,186.486318,-0.349849,30.792851,0.690707,446746.272075,0.930926,40.069086,23.037978,3.395921,0.028535,0.000000,220.566426,32.000000,237.770007,213.981325,220.443592,197.256606,32.000000,190.205811,67.879586,63.536697,111.759130,60.686358,53.615552,53.480199,12.453527,19.780340,48.351117,59.629345,43.238879
54.759151,85.041175,186.157539,185.997298,109.019122,98.710659,29.576428,14.270613,186.284451,0.947629,84.401580,55.650554,183.779956,187.235694,181.369139,186.396263,96.513942,184.886801,-0.000698,-1.797232,32.000000,-235.738238,186.482324,-0.349615,30.762088,0.690645,446765.106547,0.923438,40.008705,23.020539,3.393570,0.041982,0.001475,219.809340,32.000000,238.275359,214.137694,217.577163,196.868947,32.000000,191.236966,67.842211,63.512091,111.749337,60.686358,53.561701,53.480199,12.454237,19.780340,48.351675,59.636976,43.022958
54.734049,85.041175,185.818163,185.997298,108.996907,98.710735,29.751334,14.270328,186.153743,0.947651,84.401390,55.592441,183.727604,187.127909,181.394070,186.406408,96.636053,184.860397,-0.000698,-1.798064,32.000000,-235.741146,186.485791,-0.349487,30.789022,0.691236,446824.243774,0.928786,40.037164,23.092929,3.396096,0.034147,0.000000,219.459790,32.000000,238.604911,213.804137,215.812613,197.429473,32.000000,190.523068,67.858278,63.534931,111.753900,60.686358,53.558439,53.480199,12.472694,19.780340,48.312460,59.625804,43.224572
54.750686,85.041726,185.982740,185.989714,108.901223,98.710762,29.739232,14.276178,186.168910,0.947441,84.343861,55.610800,183.661682,187.237508,181.431205,186.583549,96.629214,184.935462,-0.000699,-1.798638,32.000000,-235.730542,186.442694,-0.349487,30.802031,0.692497,446860.487190,0.931873,40.031684,23.111651,3.399569,0.083298,0.000591,219.550262,32.000000,238.591937,213.456514,216.733066,197.815824,32.000000,190.159359,67.865652,63.542343,111.707212,60.686358,53.628586,53.480199,12.456574,19.780340,48.314615,59.626247,43.227066
54.761575,85.037036,186.146192,185.985500,108.806455,98.710763,29.543262,14.277463,186.253057,0.947443,84.230412,55.738298,183.731763,187.312036,181.435107,186.517035,96.566859,184.860677,-0.000698,-1.800370,32.000000,-235.727946,186.463721,-0.349534,30.799251,0.691153,446644.160890,0.926857,40.055852,22.979397,3.394928,0.077694,0.000000,220.104341,32.000000,237.834417,213.257665,219.372764,197.930066,32.000000,189.660460,67.874631,63.527953,111.676746,60.686358,53.663590,53.480199,12.468724,19.780340,48.300381,59.622529,43.255460
54.779127,85.032345,186.095617,185.980163,108.799260,98.708282,29.655400,14.278034,186.087248,0.947357,84.259307,55.580167,183.746515,187.391887,181.462432,186.437583,96.619685,184.952499,-0.000699,-1.798616,32.000000,-235.730490,186.545218,-0.349485,30.821831,0.691163,446649.438049,0.926929,40.040386,23.015070,3.396902,0.024907,0.001901,220.339394,32.000000,237.619231,213.798140,220.766778,197.405230,32.000000,190.237323,67.865113,63.487859,111.723954,60.686358,53.674757,53.480199,12.476103,19.780340,48.300765,59.626266,43.141960
54.722934,85.032345,185.909487,185.980163,108.867301,98.708324,29.726878,14.267473,186.165925,0.947450,84.343667,55.510317,183.715895,187.238917,181.386385,186.444625,96.546551,185.001358,-0.000698,-1.796853,32.000000,-235.744984,186.445900,-0.349327,30.782335,0.691594,446753.695106,0.932865,40.025210,23.048699,3.399212,0.046470,0.027457,220.368298,32.000000,237.976409,214.069168,218.802596,197.260404,32.000000,190.620831,67.860423,63.514089,111.716519,60.686358,53.593096,53.480199,12.482541,19.780340,48.286450,59.615615,43.148710
54.716750,85.011375,186.132066,185.989433,108.881190,98.708348,29.556217,14.274894,186.228751,0.947462,84.475967,55.637292,183.698492,187.200336,181.393270,186.502569,96.598678,184.911651,-0.000699,-1.795656,32.000000,-235.731335,186.471431,-0.349503,30.815537,0.690695,446629.062220,0.928980,40.003626,23.031142,3.397199,0.042983,0.000817,219.698455,32.000000,238.485308,214.233170,216.398055,197.040012,32.000000,191.121481,67.852383,63.526079,111.738110,60.686358,53.599271,53.480199,12.442574,19.780340,48.221145,59.630043,43.231028
54.699836,85.021860,185.965507,185.988590,108.888479,98.708334,29.643278,14.268044,186.222882,0.947471,84.439482,55.616310,183.667990,187.177663,181.440110,186.565800,96.654166,184.788574,-0.000698,-1.795696,32.000000,-235.740151,186.373375,-0.349565,30.804129,0.691681,446798.395837,0.927782,40.057727,23.123038,3.397287,0.049952,0.000000,219.528189,32.000000,238.562228,213.308717,215.906313,197.709171,32.000000,190.028925,67.884020,63.500175,111.745602,60.686358,53.609317,53.480199,12.506418,19.780340,48.254047,59.619825,43.177543
54.765013,85.070699,186.112296,185.994489,108.911485,98.708314,29.652435,14.274181,186.052669,0.947522,84.334086,55.582487,183.677006,187.282491,181.438089,186.458666,96.523358,184.869148,-0.000698,-1.795693,32.000000,-235.732868,186.329096,-0.349538,30.836020,0.691663,446674.904736,0.933207,40.042713,23.036461,3.401738,0.037253,0.013833,219.996420,32.000000,238.069046,213.206445,218.444405,197.897022,32.000000,189.869647,67.831820,63.460246,111.714284,60.686358,53.634386,53.480199,12.492300,19.780340,48.254274,59.637016,43.240493
54.695204,85.070699,185.903303,185.994489,108.898513,98.708319,29.608559,14.270756,186.275605,0.947342,84.457265,55.407528,183.745711,187.196361,181.430659,186.408629,96.541081,184.869477,-0.000697,-1.795678,32.000000,-235.734653,186.359771,-0.349535,30.849657,0.691626,446591.386469,0.930803,40.069494,22.933688,3.399745,0.054329,0.003459,220.528242,32.000000,237.573059,213.427029,220.334178,197.753614,32.000000,190.043332,67.870443,63.472309,111.750309,60.686358,53.587776,53.480199,12.517371,19.780340,48.407544,59.634292,43.249297
54.742064,85.094428,185.960453,185.999545,108.910187,98.708414,29.707991,14.278604,186.075398,0.947351,84.513955,55.619398,183.698086,187.122320,181.390651,186.481669,96.540658,184.753590,-0.000696,-1.795669,32.000000,-235.728444,186.485420,-0.349512,30.849946,0.690666,446866.310858,0.929421,40.055565,23.095455,3.398379,0.034801,0.000000,220.443522,32.000000,237.653029,213.950380,219.608178,197.156180,32.000000,190.371602,67.844852,63.470837,111.721010,60.686358,53.582163,53.480199,12.528814,19.780340,48.482556,59.620956,43.269986
54.738899,85.125884,185.854833,186.007410,108.931404,98.708394,29.730971,14.272325,186.188918,0.947342,84.568291,55.523129,183.718171,187.153723,181.353274,186.448010,96.556808,184.953647,-0.000695,-1.796794,32.000000,-235.738493,186.407188,-0.349644,30.862114,0.690563,446871.716759,0.932091,40.122795,23.077858,3.398896,0.038705,0.000000,219.862949,32.000000,238.341424,213.984678,217.109480,197.245116,32.000000,190.597776,67.812661,63.474861,111.740850,60.686358,53.570560,53.480199,12.496729,19.780340,48.581889,59.628243,43.275709
54.702950,85.131679,185.996023,186.004601,108.989695,98.705887,29.539762,14.275322,186.059531,0.947166,84.591104,55.537496,183.674603,187.113002,181.387016,186.505767,96.542053,184.816420,-0.000695,-1.796214,32.000000,-235.735332,186.414590,-0.349761,30.884328,0.690210,446875.772722,0.928161,40.101388,23.033751,3.397030,0.039884,0.019765,219.587425,32.000000,238.551739,213.596623,215.533265,197.578482,32.000000,190.457397,67.825773,63.465878,111.773421,60.686358,53.544015,53.480199,12.493754,19.780340,48.583195,59.632167,43.263677
54.715477,85.131679,185.929536,186.004601,109.077128,98.705944,29.781832,14.273752,186.095715,0.947385,84.531600,55.613897,183.734851,187.080112,181.415346,186.424664,96.577091,185.009270,-0.000695,-1.794476,32.000000,-235.738049,186.509611,-0.349626,30.890334,0.689704,446890.995000,0.927573,40.135891,23.094460,3.395297,0.054092,0.013961,219.711041,32.000000,238.381540,213.141329,217.617420,198.058987,32.000000,189.950529,67.815308,63.481285,111.732706,60.686358,53.592479,53.480199,12.519858,19.780340,48.602659,59.627525,43.263457
54.695626,85.135542,186.000436,186.008815,109.116774,98.703413,29.704455,14.269899,186.036130,0.947093,84.564725,55.647079,183.710950,187.330247,181.427513,186.405002,96.583841,184.882823,-0.000695,-1.793294,32.000000,-235.736657,186.428747,-0.349692,30.894687,0.690069,446932.487438,0.934234,40.176312,23.056501,3.400110,0.050645,0.001404,220.368545,32.000000,237.794450,213.350434,219.659515,198.080001,32.000000,189.807507,67.847341,63.458285,111.757149,60.686358,53.596982,53.480199,12.554329,19.780340,48.616116,59.637085,43.105937
54.773543,85.156512,185.742959,186.013590,109.071248,98.705914,29.677708,14.270613,186.241140,0.947045,84.570143,55.433375,183.730687,187.256085,181.426655,186.463573,96.541348,184.892678,-0.000695,-1.792109,32.000000,-235.737747,186.314107,-0.349589,30.886374,0.689581,446862.406766,0.926410,40.164243,23.095535,3.398116,0.050325,0.009222,220.537020,32.000000,237.667277,213.820674,220.326903,197.167664,32.000000,190.531182,67.812676,63.447694,111.788553,60.686358,53.529298,53.480199,12.491264,19.780340,48.683092,59.625509,43.238585
54.740398,85.178587,186.063301,186.029039,109.056286,98.708204,29.738754,14.270185,186.172068,0.947135,84.657244,55.621050,183.760484,187.242118,181.359937,186.340585,96.555450,184.951669,-0.000694,-1.790944,32.000000,-235.739650,186.412553,-0.349375,30.871477,0.689930,446852.544383,0.929175,40.187231,23.040224,3.400646,0.050270,0.004439,220.096025,32.000000,237.980374,214.076435,217.903505,196.974250,32.000000,190.592803,67.836404,63.448964,111.779079,60.686358,53.645479,53.480199,12.517636,19.780340,48.684715,59.610619,43.028901
54.731724,85.178587,185.776175,186.029039,109.044873,98.705404,29.765863,14.270756,186.264818,0.947012,84.668006,55.619671,183.692363,187.225234,181.397079,186.372611,96.533150,184.834544,-0.000693,-1.790964,32.000000,-235.736457,186.367766,-0.349395,30.865314,0.688440,446928.259332,0.928644,40.133169,23.086502,3.391107,0.035691,0.005875,219.591297,32.000000,238.484459,213.864055,215.973182,197.362065,32.000000,190.714704,67.869161,63.450528,111.810164,60.686358,53.541928,53.480199,12.518235,19.780340,48.755512,59.623129,43.208504
54.784239,85.196522,185.953070,186.039713,109.033176,98.701557,29.657159,14.267902,186.144616,0.947058,84.564131,55.623964,183.680418,187.229068,181.417547,186.374157,96.591296,184.860420,-0.000693,-1.790928,32.000000,-235.735705,186.349412,-0.349366,30.841737,0.690210,446959.627811,0.927420,40.187152,23.095059,3.399013,0.040177,0.007467,219.540554,32.000000,238.581488,213.251757,216.397111,197.978528,32.000000,190.098738,67.881440,63.462872,111.806023,60.686358,53.542734,53.480199,12.529622,19.780340,48.813507,59.611849,43.293684
54.760761,85.192935,185.908007,186.037747,109.007286,98.700254,29.658406,14.276321,186.002183,0.946825,84.430492,55.491063,183.749605,187.206004,181.429033,186.391052,96.554322,184.916996,-0.000695,-1.790926,32.000000,-235.732038,186.525722,-0.349401,30.845225,0.689555,446992.354198,0.926709,40.195504,23.072367,3.394305,0.028518,0.006693,220.032723,32.000000,237.798059,213.137814,218.993796,197.922568,32.000000,190.038353,67.861537,63.439101,111.785091,60.686358,53.582092,53.480199,12.507274,19.780340,48.804329,59.612665,43.269840
54.724215,85.163135,186.089968,186.041118,108.959027,98.704041,29.764476,14.272754,186.226283,0.946865,84.467504,55.491882,183.761036,187.183840,181.470724,186.382595,96.521881,184.965175,-0.000696,-1.790342,32.000000,-235.735606,186.384774,-0.349316,30.844674,0.689997,446860.274965,0.929139,40.162884,23.024163,3.394280,0.044513,0.000000,220.458942,32.000000,237.654156,213.518747,220.695812,197.693401,32.000000,189.943569,67.896100,63.430355,111.843391,60.686358,53.594177,53.480199,12.537214,19.780340,48.806331,59.624535,43.156340
54.729103,85.163135,185.987401,186.041118,108.875695,98.707925,29.597368,14.266332,186.120655,0.946886,84.524810,55.444850,183.793976,187.139573,181.418959,186.510793,96.526092,185.045434,-0.000695,-1.789510,32.000000,-235.739569,186.401032,-0.349162,30.815537,0.690048,446933.193508,0.929513,40.181894,23.082870,3.394913,0.044632,0.000000,220.448076,32.000000,237.786680,214.123589,219.256950,197.043922,32.000000,190.910612,67.858073,63.436873,111.839620,60.686358,53.609985,53.480199,12.530369,19.780340,48.714947,59.617661,43.211586
54.736657,85.143268,186.043076,186.038309,108.882801,98.709196,29.533648,14.274181,186.220846,0.946901,84.586824,55.681249,183.746290,187.113165,181.379994,186.594753,96.522915,184.815768,-0.000697,-1.791288,32.000000,-235.737949,186.412633,-0.348885,30.843205,0.691033,446993.125029,0.926842,40.187284,23.133814,3.400505,0.027410,0.015604,219.693711,32.000000,238.414129,214.091099,216.641590,197.276489,32.000000,190.688172,67.895641,63.460840,111.877639,60.686358,53.627699,53.480199,12.520767,19.780340,48.654452,59.621811,43.241740
54.733077,85.138301,186.037924,186.033253,108.853467,98.712981,29.832289,14.268044,186.183657,0.946840,84.493788,55.722057,183.658242,187.235573,181.448034,186.532715,96.545571,184.853543,-0.000698,-1.791794,32.000000,-235.745561,186.411718,-0.348581,30.819261,0.691339,447001.620721,0.932022,40.182575,23.160418,3.398327,0.042568,0.011481,219.439872,32.000000,238.676310,213.353640,215.496226,197.772147,32.000000,190.353727,67.912927,63.465672,111.873411,60.686358,53.629805,53.480199,12.528630,19.780340,48.640409,59.628764,43.239392
54.771778,85.124229,185.956943,186.019770,108.818348,98.710443,29.572339,14.271897,186.121808,0.947147,84.364853,55.632346,183.718840,187.240894,181.434317,186.457849,96.556324,184.945057,-0.000699,-1.790044,32.000000,-235.737446,186.424055,-0.348690,30.807512,0.690773,446979.684083,0.933859,40.155434,23.075388,3.398875,0.030491,0.005949,219.860740,32.000000,238.318226,213.107455,218.063089,198.217384,32.000000,189.964213,67.906601,63.459312,111.852336,60.686358,53.629493,53.480199,12.541340,19.780340,48.641844,59.623129,43.135431
54.712540,85.124229,186.071497,186.019770,108.809040,98.707917,29.565221,14.274323,186.282932,0.945640,84.374171,55.544944,183.728902,187.206453,181.417492,186.506072,96.494366,184.995639,-0.000699,-1.789453,32.000000,-235.732069,186.512139,-0.348813,30.768330,0.691353,446950.268001,0.924600,40.153915,23.067246,3.399004,0.060484,0.012485,220.316792,32.000000,237.548403,213.448413,220.057839,197.822495,32.000000,190.241751,67.891361,63.405935,111.844424,60.686358,53.636482,53.480199,12.555218,19.780340,48.599180,59.617690,43.244455
54.727385,85.114847,185.940872,186.019770,108.783852,98.707938,29.798783,14.273039,186.259747,0.939861,84.443168,55.538299,183.757893,187.260958,181.421121,186.600619,96.477593,184.905878,-0.000700,-1.789430,32.000000,-235.734173,186.518524,-0.348972,30.779371,0.690854,446880.858162,0.931955,40.102582,23.091645,3.395123,0.041750,0.000000,220.501267,32.000000,237.616976,213.893197,220.268391,197.232911,32.000000,190.277012,67.912511,63.430544,111.880152,60.686358,53.578452,53.480199,12.532872,19.780340,48.571103,59.624280,43.206303
54.728542,85.114571,186.091287,186.018084,108.746556,98.707948,29.675984,14.275180,186.192099,0.932297,84.511791,55.661456,183.737549,187.317094,181.380815,186.462761,96.546152,185.003351,-0.000699,-1.789455,32.000000,-235.730885,186.531596,-0.348839,30.790255,0.692788,447019.520517,0.933254,40.159622,23.173026,3.400893,0.038087,0.001049,219.829303,32.000000,238.169363,214.231701,217.318724,197.037794,32.000000,190.879606,67.902808,63.440444,111.897717,60.686358,53.641628,53.480199,12.552985,19.780340,48.571431,59.618654,43.269986
54.757176,85.087254,186.116360,186.017242,108.716999,98.705367,29.595324,14.268900,186.171438,0.924706,84.523969,55.583055,183.759339,187.181129,181.393077,186.454690,96.592040,184.906800,-0.000701,-1.788871,32.000000,-235.739623,186.494806,-0.349045,30.765026,0.691942,447029.322139,0.925644,40.135943,23.155327,3.397584,0.043980,0.004225,219.424380,32.000000,238.561103,213.736135,215.678976,197.632482,32.000000,190.625771,67.904580,63.421733,111.896160,60.686358,53.610339,53.480199,12.528100,19.780340,48.572620,59.628460,43.276223
54.785424,85.087254,186.006170,186.017242,108.693848,98.705367,29.770893,14.278462,186.197670,0.916995,84.433862,55.600088,183.674804,187.328695,181.423715,186.510374,96.593070,184.868695,-0.000700,-1.787124,32.000000,-235.726783,186.567183,-0.348885,30.752227,0.692141,446900.695277,0.929453,40.134553,23.124202,3.400260,0.045425,0.004733,219.582728,32.000000,238.591838,213.231174,217.016777,198.193956,32.000000,190.101124,67.922093,63.429723,111.886492,60.686358,53.614964,53.480199,12.519055,19.780340,48.488207,59.618753,43.262356
54.735432,85.073734,185.981649,186.019489,108.737580,98.706384,29.684608,14.269186,186.114684,0.909348,84.394760,55.714752,183.768798,187.341931,181.460073,186.405918,96.554642,184.984625,-0.000700,-1.785982,32.000000,-235.740977,186.576508,-0.348887,30.765367,0.692374,446750.270410,0.931369,40.079664,23.041235,3.398940,0.038610,0.000000,220.349474,32.000000,237.932190,213.151570,219.556834,198.268618,32.000000,190.182553,67.970603,63.449638,111.913977,60.686358,53.612833,53.480199,12.535940,19.780340,48.446791,59.628105,43.121784
54.787498,85.064352,185.945124,186.022579,108.785269,98.709958,29.620858,14.270898,186.081420,0.901880,84.367164,55.637357,183.784723,187.261101,181.449128,186.521879,96.550170,184.741313,-0.000701,-1.785970,32.000000,-235.737297,186.556357,-0.349062,30.769536,0.691980,446731.962513,0.925357,40.052475,23.025568,3.395176,0.043139,0.012444,220.450157,32.000000,237.631647,213.799713,220.725288,197.276071,32.000000,190.750967,67.970316,63.407111,111.926590,60.686358,53.596187,53.480199,12.516943,19.780340,48.418222,59.616451,43.248123
54.810510,85.009719,186.040374,186.020893,108.855035,98.712461,29.640620,14.277748,186.213300,0.891381,84.435866,55.566237,183.792869,187.231737,181.414531,186.351897,96.531094,185.015714,-0.000701,-1.785956,32.000000,-235.728644,186.514096,-0.349032,30.736334,0.692198,446820.616031,0.928948,40.087079,23.108520,3.397829,0.037152,0.000000,220.356759,32.000000,237.939957,214.165812,218.574855,197.187416,32.000000,190.708192,67.963310,63.440214,111.950555,60.686358,53.626048,53.480199,12.503265,19.780340,48.248289,59.624958,43.264044
54.779839,84.971918,186.003176,185.998421,108.919580,98.716291,29.854148,14.271041,186.215255,0.883348,84.415521,55.701825,183.755770,187.224867,181.388024,186.548098,96.590145,184.859968,-0.000702,-1.785998,32.000000,-235.735679,186.427930,-0.349167,30.726814,0.691372,446801.167501,0.929997,40.027577,23.019520,3.393933,0.036164,0.000000,219.643534,32.000000,238.600060,214.134889,216.185656,197.262820,32.000000,190.875019,67.957945,63.438167,111.942161,60.686358,53.638479,53.480199,12.527982,19.780340,48.248390,59.633849,43.269766
54.710791,84.971918,185.935989,185.998421,108.950185,98.719485,29.644831,14.274181,186.325283,0.875588,84.326155,55.649574,183.718817,187.350188,181.394846,186.459644,96.566979,184.962848,-0.000701,-1.786038,32.000000,-235.731065,186.422912,-0.349282,30.703237,0.692051,446769.184250,0.928852,39.950804,23.144006,3.394246,0.033233,0.005045,219.626943,32.000000,238.605373,213.438371,215.846671,197.871851,32.000000,190.136446,67.992262,63.422485,111.918591,60.686358,53.591138,53.480199,12.567209,19.780340,48.130035,59.619539,43.235577
54.802359,84.937428,185.724943,185.993365,108.980128,98.720618,29.557020,14.275465,186.080921,0.867831,84.301929,55.531141,183.728086,187.280023,181.455752,186.625210,96.634647,184.879247,-0.000702,-1.786014,32.000000,-235.734534,186.552929,-0.349207,30.714121,0.692483,446640.954558,0.922721,39.942513,23.025142,3.395468,0.046318,0.012770,220.018008,32.000000,237.978610,213.131282,218.696837,198.105790,32.000000,189.941003,68.001498,63.436373,111.892961,60.686358,53.617750,53.480199,12.540695,19.780340,48.021783,59.618448,43.223765
54.732175,84.948189,186.152550,185.994208,109.037168,98.721758,29.794734,14.276321,186.112013,0.860053,84.402637,55.527125,183.740550,187.299802,181.472672,186.542296,96.482805,184.898223,-0.000704,-1.784813,32.000000,-235.729908,186.536164,-0.349114,30.697415,0.693663,446738.158655,0.930543,40.008996,23.087823,3.398525,0.033741,0.016142,220.536838,32.000000,237.666147,213.537787,220.615456,197.949779,32.000000,190.373939,67.999376,63.432565,111.913758,60.686358,53.660673,53.480199,12.560830,19.780340,48.054780,59.622018,43.251938
54.743354,84.952603,185.833444,185.993084,109.004833,98.728065,29.749527,14.271469,186.271579,0.852548,84.464682,55.463470,183.770017,187.114043,181.423324,186.568410,96.533159,184.960626,-0.000704,-1.784816,32.000000,-235.735415,186.537185,-0.349133,30.708535,0.691610,446520.106242,0.931542,39.886355,22.988045,3.388995,0.030496,0.000861,220.543299,32.000000,237.672038,214.165167,219.608243,197.136267,32.000000,190.932237,67.989035,63.410877,111.939927,60.686358,53.618783,53.480199,12.565113,19.780340,48.054243,59.620198,43.150031
54.754222,84.952603,186.191051,185.993084,108.969145,98.729282,29.613111,14.272896,186.102867,0.844878,84.534013,55.453364,183.737134,187.284143,181.367495,186.474820,96.535233,184.916672,-0.000705,-1.786000,32.000000,-235.736283,186.459970,-0.349099,30.720887,0.694175,446863.704513,0.925435,39.964672,23.147177,3.401154,0.032925,0.009839,219.768717,32.000000,238.306595,214.222173,217.085089,197.209033,32.000000,190.757707,68.027953,63.436208,111.926935,60.686358,53.674812,53.480199,12.550698,19.780340,48.067540,59.620228,43.272554
54.694037,84.972746,185.930094,185.990556,108.958230,98.729577,29.719397,14.268900,186.163429,0.839753,84.570783,55.608395,183.704332,187.222726,181.389171,186.442955,96.550835,184.894067,-0.000704,-1.787178,32.000000,-235.741590,186.435416,-0.348896,30.712390,0.692859,446797.667428,0.926704,39.958321,23.120790,3.394630,0.039217,0.013821,219.569912,32.000000,238.595122,213.609782,215.503155,197.724362,32.000000,190.228485,68.017469,63.411447,111.914585,60.686358,53.590163,53.480199,12.585008,19.780340,48.130191,59.627191,43.202488
54.736477,85.000062,185.948088,186.015556,108.883643,98.729606,29.717386,14.268330,186.211073,0.829136,84.451840,55.561692,183.687994,187.175827,181.407077,186.452652,96.555407,184.995195,-0.000705,-1.786027,32.000000,-235.737735,186.572225,-0.348577,30.709636,0.693556,446792.942646,0.930784,39.947857,23.101835,3.400488,0.027318,0.000000,219.776246,32.000000,238.432382,213.228363,217.637048,198.139207,32.000000,190.096060,68.014379,63.420050,111.915520,60.686358,53.596277,53.480199,12.562623,19.780340,48.215225,59.622480,43.060816
54.703174,85.000062,186.040073,186.015556,108.856207,98.729618,29.649978,14.276464,186.121798,0.823787,84.491066,55.484546,183.770962,187.194402,181.444179,186.511472,96.601604,184.817072,-0.000706,-1.785999,32.000000,-235.731568,186.456195,-0.348443,30.715799,0.693365,446828.425188,0.927956,40.012401,23.111815,3.397151,0.034547,0.000000,220.350803,32.000000,237.710727,213.279648,219.843031,198.129483,32.000000,190.112223,67.989688,63.411952,111.924552,60.686358,53.625959,53.480199,12.587643,19.780340,48.215226,59.621762,43.232129
54.731849,85.007788,186.037932,186.011062,108.865010,98.729660,29.691446,14.274323,186.123744,0.813728,84.513729,55.518954,183.760021,187.233206,181.415881,186.417901,96.527961,184.934750,-0.000707,-1.786006,32.000000,-235.735020,186.519971,-0.348314,30.728283,0.693365,446828.425188,0.927956,40.012401,23.111815,3.397151,0.050825,0.000000,220.548666,32.000000,237.525287,213.929582,220.582182,197.510633,32.000000,190.788543,67.968161,63.401599,111.962901,60.686358,53.620849,53.480199,12.581647,19.780340,48.239436,59.624299,43.227213
54.744322,85.002545,185.941680,186.015275,108.854585,98.729575,29.656105,14.275322,186.218882,0.806055,84.599321,55.650715,183.848765,187.355734,181.385046,186.469423,96.614984,184.959582,-0.000706,-1.784271,32.000000,-235.732710,186.577749,-0.348404,30.710528,0.693912,446757.535671,0.930682,40.044479,22.997200,3.400901,0.040595,0.002785,220.084983,32.000000,237.919985,214.275325,218.001524,197.099889,32.000000,190.888345,67.948346,63.401750,111.969353,60.686358,53.642320,53.480199,12.576856,19.780340,48.223107,59.624801,43.242180
54.752899,84.999510,186.036216,186.016118,108.818907,98.729609,29.564599,14.265476,186.145459,0.798185,84.579001,55.571345,183.719688,187.223216,181.393507,186.483208,96.569457,184.923617,-0.000707,-1.783723,32.000000,-235.741081,186.582913,-0.348362,30.736256,0.693295,446892.569999,0.928870,40.024584,23.116050,3.399080,0.042113,0.000000,219.619165,32.000000,238.367868,214.198827,215.813986,197.472634,32.000000,190.522280,67.923367,63.420548,111.992229,60.686358,53.627190,53.480199,12.561593,19.780340,48.213643,59.615910,43.236311
54.680089,84.999786,185.915013,186.029601,108.809640,98.733396,29.663190,14.272754,186.167119,0.790649,84.646577,55.528917,183.675810,187.281227,181.447212,186.480382,96.641404,184.810423,-0.000706,-1.784370,32.000000,-235.738720,186.534717,-0.348158,30.720336,0.693236,446714.473109,0.929733,40.007330,23.038563,3.396547,0.033573,0.009485,219.639767,32.000000,238.596476,213.408873,216.685203,198.177708,32.000000,190.109252,67.917824,63.420412,111.961314,60.686358,53.580976,53.480199,12.578762,19.780340,48.213638,59.623247,43.160376
54.684690,84.999786,186.053013,186.029601,108.780957,98.737161,29.640067,14.270470,186.092433,0.782756,84.542226,55.488136,183.777626,187.227069,181.408833,186.525525,96.585230,184.855806,-0.000704,-1.786019,32.000000,-235.737725,186.449712,-0.348285,30.733607,0.692835,446791.624377,0.932445,39.996038,23.070277,3.397742,0.039907,0.004717,220.216003,32.000000,237.765738,213.396322,219.394567,198.203094,32.000000,190.277035,67.914037,63.408240,111.970556,60.686358,53.630276,53.480199,12.614683,19.780340,48.214498,59.627791,43.237411
54.753831,85.033725,186.059712,186.052916,108.788463,98.738438,29.572724,14.270898,186.167715,0.775088,84.652027,55.555976,183.800791,187.240711,181.452335,186.463370,96.543830,184.985684,-0.000704,-1.787216,32.000000,-235.736806,186.495335,-0.348127,30.745173,0.693731,446711.299889,0.930730,40.066448,22.954846,3.400050,0.048641,0.000000,220.417144,32.000000,237.507718,213.764906,220.763275,197.641696,32.000000,190.717629,67.924436,63.383147,112.003423,60.686358,53.587271,53.480199,12.602688,19.780340,48.320730,59.622234,43.246435
54.713040,85.063525,185.979433,186.063028,108.853842,98.737192,29.818736,14.273610,186.159640,0.767372,84.713438,55.631784,183.815263,187.315198,181.389058,186.411809,96.566615,184.937464,-0.000704,-1.787236,32.000000,-235.733766,186.581258,-0.348332,30.712862,0.693831,446832.832273,0.931406,40.062012,23.028456,3.402287,0.035353,0.000000,220.435522,32.000000,237.618880,214.340304,219.153509,197.340581,32.000000,191.035794,67.913772,63.433902,112.020287,60.686358,53.602541,53.480199,12.609488,19.780340,48.414256,59.623867,43.164778
54.771097,85.050556,186.103521,186.081849,108.881597,98.737420,29.671432,14.271184,186.185162,0.759502,84.692247,55.565845,183.752174,187.257635,181.394741,186.448498,96.513379,184.894228,-0.000705,-1.788369,32.000000,-235.737668,186.470331,-0.348231,30.707223,0.692821,446924.571694,0.932333,40.029355,23.119739,3.398113,0.038465,0.000000,219.705926,32.000000,238.196842,214.448288,216.722388,196.997599,32.000000,191.020756,67.913944,63.433658,111.994844,60.686358,53.547948,53.480199,12.579280,19.780340,48.414915,59.628174,43.218556
54.787761,85.050556,186.086056,186.081849,108.949328,98.740243,29.568339,14.268472,186.129333,0.751599,84.646525,55.696982,183.734213,187.236490,181.405490,186.480990,96.589458,184.847115,-0.000704,-1.788384,32.000000,-235.741854,186.566984,-0.348150,30.722723,0.693844,446936.295010,0.925447,40.098438,23.078437,3.399179,0.040007,0.006138,219.512213,32.000000,238.225044,213.757784,215.854600,197.863571,32.000000,190.020979,67.906938,63.423686,112.015849,60.686358,53.641115,53.480199,12.560710,19.780340,48.374935,59.624939,43.140493
54.794867,85.032345,185.942764,186.082129,108.991779,98.745344,29.732608,14.271612,186.308658,0.743896,84.486038,55.653665,183.780905,187.338974,181.474793,186.509065,96.604254,184.927468,-0.000702,-1.787834,32.000000,-235.737567,186.610750,-0.348114,30.725713,0.693629,446987.951532,0.928941,40.029565,23.115067,3.397842,0.027230,0.016838,219.981140,32.000000,238.003946,213.345884,218.349702,198.218752,32.000000,189.988993,67.896116,63.473444,112.004687,60.686358,53.617002,53.480199,12.541363,19.780340,48.318456,59.625312,43.277323
54.752230,85.006684,186.101290,186.075107,108.998761,98.750423,29.693633,14.274609,186.234022,0.736074,84.456598,55.604357,183.817382,187.354205,181.479662,186.500653,96.508635,184.889654,-0.000700,-1.786088,32.000000,-235.730473,186.549462,-0.348070,30.724690,0.693040,446847.462468,0.931898,40.013529,23.020889,3.396490,0.026430,0.000000,220.440463,32.000000,237.475731,213.547187,220.513413,198.210117,32.000000,190.376225,67.870411,63.404110,112.003233,60.686358,53.644071,53.480199,12.586742,19.780340,48.238556,59.630377,43.214594
54.737486,84.965848,186.138051,186.059096,109.053484,98.754251,29.577832,14.266617,186.259209,0.728373,84.536799,55.555431,183.811131,187.241976,181.437635,186.485002,96.542023,184.905006,-0.000699,-1.786654,32.000000,-235.742890,186.562518,-0.348024,30.737305,0.692454,446816.686358,0.926625,39.988479,23.036959,3.393434,0.046643,0.000000,220.508079,32.000000,237.422914,214.228477,220.257671,197.395953,32.000000,191.047651,67.857099,63.423766,112.032893,60.686358,53.663726,53.480199,12.595737,19.780340,48.238626,59.626148,43.191997
54.753098,84.965848,186.122428,186.059096,109.084003,98.755531,29.700042,14.268330,186.162532,0.720721,84.615350,55.577773,183.765304,187.288548,181.391316,186.508880,96.557285,184.856604,-0.000699,-1.787271,32.000000,-235.743144,186.606978,-0.347816,30.741553,0.693470,447009.645540,0.928618,40.003855,23.118054,3.398972,0.046679,0.008204,219.948828,32.000000,237.891691,214.405317,217.653855,197.380067,32.000000,190.960437,67.864738,63.427682,112.024562,60.686358,53.656737,53.480199,12.584899,19.780340,48.110728,59.623503,43.265217
