OSU 80 Ton Compressor Load Stand
54.686665,84.980471,185.956368,186.055444,109.070270,98.759329,29.758767,14.272183,186.304163,0.712852,84.562738,55.558073,183.707937,187.269563,181.455458,186.569938,96.606407,184.905511,-0.000697,-1.787248,32.000000,-235.733718,186.630084,-0.347937,30.786557,0.693426,446919.399215,0.932470,39.977217,23.090563,3.400559,0.028213,0.000000,219.568892,32.000000,238.297805,214.145215,215.621792,197.464344,32.000000,190.604571,67.852668,63.423911,112.052290,60.686358,53.565735,53.480199,12.565643,19.780340,48.156149,59.627437,43.226113
54.760802,84.974125,185.955309,186.062185,109.077723,98.763140,29.597181,14.270756,186.324473,0.705227,84.486823,55.555833,183.756144,187.251497,181.478722,186.532330,96.555148,184.985378,-0.000695,-1.787252,32.000000,-235.734817,186.586235,-0.348275,30.769143,0.693107,446887.378562,0.928357,39.962183,23.056709,3.399304,0.064505,0.006399,219.741830,32.000000,238.252145,213.458235,217.308047,198.174391,32.000000,189.968432,67.833158,63.437755,112.026416,60.686358,53.600500,53.480199,12.583147,19.780340,48.136104,59.626168,43.257881
54.765900,84.970538,186.079717,186.060500,109.152235,98.769467,29.746968,14.269757,186.240774,0.697285,84.381553,55.557433,183.746717,187.189489,181.444202,186.471518,96.547160,184.858357,-0.000694,-1.787238,32.000000,-235.739259,186.558805,-0.348189,30.822854,0.692438,446867.827001,0.927819,40.040795,23.026373,3.400397,0.038504,0.000000,220.283768,32.000000,237.626385,213.256219,219.843237,198.403685,32.000000,189.899263,67.807932,63.381030,112.007883,60.686358,53.635493,53.480199,12.586952,19.780340,48.135835,59.622932,43.239319
54.753322,84.970538,186.032925,186.060500,109.182232,98.773225,29.723684,14.271897,186.316135,0.690951,84.432872,55.610742,183.830220,187.339749,181.456037,186.463228,96.514844,184.898533,-0.000692,-1.786057,32.000000,-235.735479,186.520971,-0.348116,30.852883,0.691941,446934.013971,0.931531,39.963045,23.108304,3.395774,0.037333,0.003894,220.552366,32.000000,237.401966,213.940508,220.976242,197.784969,32.000000,190.804081,67.834600,63.401985,112.075389,60.686358,53.625740,53.480199,12.593431,19.780340,48.124327,59.615094,43.181579
54.755229,84.944050,186.074233,186.070893,109.142264,98.774391,29.700070,14.268330,186.280043,0.688800,84.472509,55.585570,183.811754,187.260327,181.380746,186.492419,96.503918,184.949161,-0.000692,-1.784888,32.000000,-235.739210,186.524583,-0.348157,30.871530,0.691096,446968.058280,0.926798,39.954549,23.067507,3.397730,0.027501,0.002168,220.131595,32.000000,237.615227,214.405987,218.703272,197.187511,32.000000,191.141211,67.811627,63.429075,112.071372,60.686358,53.624054,53.480199,12.600787,19.780340,48.041107,59.618467,43.030295
54.751015,84.901558,186.082420,186.081006,109.108668,98.775581,29.742504,14.274181,186.323485,0.688363,84.534953,55.584436,183.774016,187.279065,181.452034,186.452147,96.595306,184.964317,-0.000691,-1.784878,32.000000,-235.736310,186.527007,-0.348162,30.881653,0.690457,447054.059055,0.927791,39.966660,23.115256,3.397656,0.035064,0.004263,219.655227,32.000000,238.198842,214.369834,216.404827,197.582283,32.000000,190.749193,67.800545,63.429227,112.047308,60.686358,53.641725,53.480199,12.601556,19.780340,47.907667,59.632443,43.244821
54.755374,84.919217,185.850202,186.095613,109.077548,98.775569,29.792229,14.276178,186.304726,0.688083,84.537295,55.574576,183.747289,187.254473,181.451780,186.497497,96.608895,184.862984,-0.000689,-1.786611,32.000000,-235.734476,186.472552,-0.347949,30.905728,0.690104,447044.708481,0.928444,39.938335,23.145627,3.398292,0.041663,0.006559,219.552218,32.000000,238.381594,213.669180,216.553820,198.052872,32.000000,190.297180,67.786946,63.422247,112.053153,60.686358,53.606659,53.480199,12.610366,19.780340,47.906646,59.628696,43.265804
54.797165,84.919217,185.987603,186.095613,109.081282,98.775549,29.651036,14.274894,186.199005,0.687979,84.463739,55.585637,183.785739,187.392825,181.470791,186.513488,96.638429,184.859251,-0.000689,-1.788373,32.000000,-235.728384,186.570305,-0.347944,30.898228,0.689882,446825.364050,0.927112,39.899899,23.060059,3.398703,0.052504,0.002932,220.067283,32.000000,237.804804,213.395738,219.137833,198.204317,32.000000,190.046847,67.793423,63.402411,112.002295,60.686358,53.608405,53.480199,12.577722,19.780340,47.960961,59.615910,43.250030
54.782916,84.942946,185.906174,186.094489,109.043753,98.774237,29.754678,14.270185,186.217014,0.688149,84.440370,55.595872,183.780452,187.283552,181.486872,186.543656,96.555683,184.965871,-0.000689,-1.787772,32.000000,-235.739158,186.538838,-0.347860,30.913596,0.688617,446818.656938,0.925525,39.913362,23.007548,3.394191,0.042953,0.003402,220.448628,32.000000,237.514829,213.761780,220.835952,198.005567,32.000000,190.497729,67.806995,63.398908,111.996881,60.686358,53.598072,53.480199,12.557416,19.780340,48.034400,59.624535,43.216942
54.782444,84.944878,186.078771,186.093085,109.016636,98.772930,29.680505,14.274466,186.323607,0.687874,84.530467,55.600153,183.855052,187.317196,181.450706,186.550219,96.553034,184.903550,-0.000689,-1.786033,32.000000,-235.730615,186.473614,-0.347609,30.875490,0.688706,446739.983560,0.929159,39.873139,22.976580,3.394110,0.030648,0.001318,220.560880,32.000000,237.650397,214.279780,219.807430,197.408803,32.000000,191.197916,67.784902,63.406810,111.980433,60.686358,53.638017,53.480199,12.586739,19.780340,48.039847,59.626758,43.242987
54.771358,84.926943,185.911450,186.089714,109.036333,98.775510,29.534940,14.268330,186.256181,0.687860,84.607573,55.462605,183.812149,187.196545,181.439392,186.534793,96.583353,185.030945,-0.000687,-1.784293,32.000000,-235.741505,186.537962,-0.347707,30.873156,0.688320,446930.333212,0.926227,39.910581,23.100280,3.393506,0.051361,0.012263,219.656754,32.000000,238.184202,214.529835,217.125760,197.291832,32.000000,191.270944,67.787944,63.440397,111.967128,60.686358,53.621992,53.480199,12.606397,19.780340,48.039275,59.620916,43.268519
54.716013,84.926943,186.070643,186.089714,109.040944,98.775533,29.807427,14.269043,186.160140,0.688024,84.588342,55.464293,183.750352,187.249459,181.454114,186.534366,96.546148,184.933061,-0.000686,-1.783691,32.000000,-235.737841,186.536554,-0.347571,30.868120,0.689697,446931.464121,0.928542,39.912966,23.078994,3.396686,0.035608,0.014893,219.497732,32.000000,238.447607,213.813902,215.766618,197.902333,32.000000,190.287416,67.799981,63.410676,111.922635,60.686358,53.639573,53.480199,12.623270,19.780340,47.982502,59.621664,43.167859
54.708554,84.937152,185.875106,186.097017,109.017278,98.775804,29.432616,14.274894,186.189853,0.687914,84.526433,55.510591,183.787566,187.240954,181.491793,186.456283,96.596498,184.916711,-0.000687,-1.783722,32.000000,-235.734613,186.441084,-0.347332,30.841317,0.689354,446870.312823,0.933308,39.905701,23.097593,3.394319,0.044450,0.000000,219.778433,32.000000,238.250489,213.522067,218.123648,198.239818,32.000000,189.707056,67.824196,63.406999,111.889468,60.686358,53.599532,53.480199,12.624585,19.780340,48.013701,59.629079,43.294858
54.717537,84.971366,186.032266,186.101793,108.989121,98.776094,29.606326,14.272468,186.222729,0.687804,84.559621,55.513525,183.872067,187.244075,181.469611,186.516441,96.520437,184.935833,-0.000685,-1.783729,32.000000,-235.732777,186.489400,-0.347376,30.856607,0.690618,446969.982495,0.925794,39.958992,23.097213,3.400662,0.048985,0.016092,220.193557,32.000000,237.804628,213.524815,220.356641,198.224458,32.000000,190.274428,67.838269,63.382671,111.887860,60.686358,53.622559,53.480199,12.635807,19.780340,48.120027,59.629935,43.253552
54.797040,84.985438,185.916504,186.111343,108.968088,98.773803,29.726395,14.273752,186.204074,0.687818,84.617520,55.423357,183.804454,187.319419,181.439419,186.525059,96.550992,184.927649,-0.000683,-1.784383,32.000000,-235.735918,186.552358,-0.347376,30.846982,0.690731,446892.861062,0.937749,39.976385,23.040584,3.397551,0.037959,0.012813,220.429530,32.000000,237.755314,214.083718,220.616945,197.790837,32.000000,190.622167,67.834152,63.379786,111.854610,60.686358,53.595307,53.480199,12.636596,19.780340,48.119730,59.631784,43.163824
54.793474,84.985438,185.932544,186.111343,108.948592,98.771271,29.485534,14.270613,186.130820,0.687649,84.672365,55.531000,183.865988,187.283327,181.415958,186.487531,96.574895,184.879292,-0.000683,-1.786162,32.000000,-235.732993,186.427013,-0.347550,30.839088,0.690826,447077.719912,0.932161,40.001947,23.123990,3.399866,0.028084,0.003109,219.816999,32.000000,238.292247,214.357090,218.097648,197.245024,32.000000,191.571528,67.838879,63.410886,111.825895,60.686358,53.589129,53.480199,12.590397,19.780340,48.163530,59.634793,43.189282
54.706144,84.994543,185.886465,186.116961,108.931106,98.771301,29.556674,14.273467,186.193329,0.687444,84.694318,55.450524,183.768187,187.188632,181.450244,186.463005,96.611990,184.916917,-0.000682,-1.787323,32.000000,-235.732598,186.502146,-0.347566,30.808928,0.689737,446984.206527,0.926940,39.939483,23.090292,3.392820,0.048596,0.009551,219.351208,32.000000,238.581001,214.308298,215.999046,197.586279,32.000000,190.863193,67.845119,63.399176,111.786415,60.686358,53.612833,53.480199,12.657628,19.780340,48.191881,59.629659,43.273141
54.699238,84.993164,185.928812,186.122298,108.900156,98.771042,29.681247,14.271184,186.294828,0.687275,84.703186,55.576079,183.809108,187.247358,181.485375,186.482723,96.591029,184.975849,-0.000680,-1.787320,32.000000,-235.738815,186.394789,-0.347575,30.789258,0.689992,446928.301576,0.934554,39.942913,23.047814,3.393334,0.040709,0.003171,219.392494,32.000000,238.753809,213.697747,217.134596,197.986010,32.000000,190.073003,67.852314,63.406410,111.739292,60.686358,53.587954,53.480199,12.653859,19.780340,48.187510,59.630790,43.148123
54.756723,85.042002,185.849216,186.137467,108.882454,98.770984,29.766698,14.272611,186.205548,0.687452,84.672423,55.500348,183.837888,187.277169,181.491743,186.475187,96.564091,184.869047,-0.000681,-1.787304,32.000000,-235.735749,186.508795,-0.347708,30.780368,0.691595,446918.826942,0.933946,40.036099,23.025172,3.397908,0.037610,0.005003,220.024992,32.000000,238.105266,213.596486,219.570191,198.393269,32.000000,189.802461,67.874476,63.412379,111.708051,60.686358,53.613331,53.480199,12.622578,19.780340,48.187439,59.628745,43.077030
54.719993,85.042002,185.956135,186.137467,108.843165,98.768408,29.462205,14.269614,186.146165,0.687435,84.790884,55.587017,183.866655,187.219362,181.519112,186.451655,96.491883,184.899188,-0.000680,-1.786151,32.000000,-235.735631,186.487688,-0.347874,30.786977,0.692243,446960.336606,0.930148,40.041374,23.068764,3.399112,0.047660,0.008352,220.220978,32.000000,237.823196,214.000162,220.808919,197.445702,32.000000,190.836848,67.874578,63.398680,111.698761,60.686358,53.594285,53.480199,12.648975,19.780340,48.340411,59.622696,43.239099
54.769562,85.068491,185.883811,186.147861,108.847109,98.768386,29.763675,14.267616,186.164106,0.687144,84.854200,55.567476,183.881070,187.214264,181.428132,186.408912,96.568068,184.906985,-0.000680,-1.784416,32.000000,-235.741235,186.529906,-0.347830,30.776303,0.691594,447041.042081,0.926528,40.034848,23.054682,3.394089,0.034048,0.000000,220.027799,32.000000,238.153090,214.280934,219.146762,197.556328,32.000000,190.962755,67.882152,63.428042,111.684265,60.686358,53.596511,53.480199,12.659266,19.780340,48.423762,59.624830,43.204102
54.750485,85.070423,185.994949,186.144490,108.864246,98.768434,29.606630,14.272896,186.271862,0.686812,84.767671,55.505182,183.848444,187.312363,181.433020,186.485251,96.613652,184.874719,-0.000681,-1.783825,32.000000,-235.736939,186.436475,-0.347799,30.772238,0.692197,447185.823003,0.936764,40.070218,23.138469,3.398322,0.044558,0.002672,219.454559,32.000000,238.713478,214.509335,216.800095,197.335670,32.000000,191.334379,67.893907,63.419786,111.690720,60.686358,53.607072,53.480199,12.633834,19.780340,48.430511,59.618428,43.236164
54.748950,85.053039,185.994545,186.138029,108.821505,98.768418,29.629221,14.271755,186.216295,0.686889,84.741564,55.570477,183.851189,187.172075,181.517982,186.447439,96.570419,184.890065,-0.000682,-1.784951,32.000000,-235.737588,186.566513,-0.347582,30.763190,0.691666,447049.402795,0.926422,40.048978,23.065278,3.393925,0.050954,0.006020,219.268439,32.000000,238.800066,213.815865,216.472319,197.965310,32.000000,190.293808,67.908660,63.445073,111.687369,60.686358,53.575557,53.480199,12.660344,19.780340,48.431242,59.630918,43.234917
54.782575,85.053039,185.992372,186.138029,108.750931,98.768414,29.814015,14.272040,186.345860,0.687001,84.584783,55.503188,183.862872,187.263548,181.472556,186.523998,96.627095,184.978174,-0.000682,-1.784924,32.000000,-235.734025,186.474124,-0.347568,30.729961,0.692332,446976.198169,0.931694,40.069275,23.007300,3.397138,0.041878,0.010736,219.605373,32.000000,238.254184,213.631454,219.016812,198.104638,32.000000,190.075862,67.923126,63.442052,111.641424,60.686358,53.606850,53.480199,12.616237,19.780340,48.377499,59.623650,43.205643
54.740534,85.044762,185.875738,186.136905,108.772230,98.765847,29.528606,14.271469,186.324859,0.686689,84.634212,55.592608,183.862428,187.291361,181.508239,186.478771,96.582457,184.920306,-0.000682,-1.783984,32.000000,-235.737546,186.539959,-0.347643,30.740163,0.692525,447036.551148,0.930972,40.053369,23.056429,3.397226,0.041756,0.000300,220.180443,32.000000,237.960767,213.767952,220.808643,198.103295,32.000000,190.096081,67.947582,63.420637,111.654102,60.686358,53.624343,53.480199,12.624332,19.780340,48.352139,59.627771,43.059055
54.749368,85.029586,186.030119,186.138872,108.785526,98.765883,29.711816,14.267616,186.283579,0.686753,84.698181,55.570400,183.855037,187.209207,181.480921,186.530494,96.476626,184.905679,-0.000683,-1.782808,32.000000,-235.741563,186.494501,-0.347697,30.723825,0.692856,446912.479379,0.924584,40.021002,23.033591,3.395101,0.036869,0.002075,220.263722,32.000000,237.999734,214.354532,220.160601,197.247875,32.000000,191.188029,67.935892,63.420176,111.632318,60.686358,53.620720,53.480199,12.636650,19.780340,48.305152,59.624113,43.139246
54.748007,85.027102,185.927530,186.138591,108.722450,98.767169,29.622366,14.273467,186.252657,0.686444,84.713806,55.542788,183.832737,187.333651,181.418008,186.616693,96.530774,184.926874,-0.000681,-1.781640,32.000000,-235.734401,186.549789,-0.347466,30.700929,0.692742,446995.969603,0.934257,40.053195,23.056006,3.395578,0.031765,0.000000,219.432827,32.000000,238.499381,214.391722,217.590351,197.181381,32.000000,191.185088,67.955586,63.458795,111.640067,60.686358,53.591053,53.480199,12.644353,19.780340,48.305459,59.628204,43.137412
54.808630,85.027102,186.070206,186.138591,108.684120,98.771014,29.780475,14.270328,186.274033,0.686324,84.747603,55.636137,183.816072,187.362322,181.490145,186.544614,96.541820,184.883904,-0.000680,-1.780524,32.000000,-235.733934,186.480244,-0.347379,30.729594,0.693449,447171.507231,0.928300,40.029512,23.156219,3.397850,0.039920,0.000000,219.164018,32.000000,238.823763,214.025820,215.854555,197.582499,32.000000,190.791065,68.001204,63.462004,111.654493,60.686358,53.631420,53.480199,12.607532,19.780340,48.297984,59.626591,43.182973
54.759637,85.014686,185.913735,186.135220,108.668866,98.772252,29.713970,14.274181,186.280664,0.685993,84.619116,55.589797,183.767962,187.282980,181.518956,186.476919,96.559014,184.981621,-0.000681,-1.779345,32.000000,-235.734343,186.435638,-0.347650,30.690019,0.693677,447072.792307,0.931134,40.028339,23.110211,3.396060,0.032743,0.001886,219.399056,32.000000,238.585560,213.641187,218.010854,197.893444,32.000000,189.999147,68.017489,63.487160,111.600179,60.686358,53.590546,53.480199,12.649327,19.780340,48.259399,59.624378,43.261769
54.768889,85.011099,185.945759,186.136625,108.640594,98.773496,29.588403,14.271041,186.270987,0.685671,84.516509,55.552708,183.878411,187.276904,181.530162,186.483396,96.540780,184.985664,-0.000681,-1.779073,32.000000,-235.737974,186.570531,-0.347941,30.690386,0.692762,447035.593691,0.925112,39.969996,23.082661,3.394907,0.041001,0.007274,219.904667,32.000000,237.922625,213.730097,220.326888,198.113548,32.000000,190.012077,67.996027,63.430454,111.589366,60.686358,53.589950,53.480199,12.632428,19.780340,48.248336,59.629541,43.144015
54.785705,84.980196,185.936569,186.145052,108.642243,98.772220,29.717195,14.273039,186.249450,0.685482,84.514463,55.656229,183.883711,187.247256,181.538056,186.406512,96.506562,185.063405,-0.000680,-1.779639,32.000000,-235.732534,186.603040,-0.347965,30.688996,0.693755,447021.251369,0.928069,40.004727,23.102994,3.395087,0.061513,0.004355,220.188756,32.000000,237.964471,214.140726,221.002022,197.460878,32.000000,190.494368,68.022403,63.444427,111.575891,60.686358,53.594662,53.480199,12.614427,19.780340,48.248451,59.630741,43.239612
54.782321,84.980196,185.974346,186.145052,108.591799,98.770940,29.624171,14.278604,186.326928,0.685292,84.617681,55.646850,183.913877,187.359016,181.459923,186.512146,96.547129,185.046117,-0.000682,-1.781407,32.000000,-235.733853,186.547910,-0.347968,30.660567,0.693735,447051.433710,0.931840,39.992233,23.122782,3.395098,0.047197,0.013473,219.760016,32.000000,238.318315,214.552901,218.706721,197.132903,32.000000,191.382871,67.997885,63.465777,111.577012,60.686358,53.595782,53.480199,12.629804,19.780340,48.151726,59.623434,43.192510
54.752859,84.948189,185.875835,186.146456,108.657610,98.772206,29.650776,14.268615,186.212992,0.684936,84.677554,55.547033,183.802786,187.294053,181.456916,186.455871,96.571200,184.951895,-0.000681,-1.781978,32.000000,-235.741548,186.532700,-0.348094,30.689023,0.693467,447062.128800,0.927409,39.945146,23.186846,3.393888,0.032424,0.000000,219.160465,32.000000,238.691803,214.368440,216.605560,197.369870,32.000000,191.166068,68.014873,63.464875,111.581299,60.686358,53.626169,53.480199,12.647116,19.780340,48.051333,59.622057,43.232422
54.818970,84.949292,185.923084,186.147861,108.720946,98.774968,29.871658,14.273324,186.296805,0.684925,84.563297,55.714342,183.845525,187.290280,181.516727,186.527727,96.658453,184.930813,-0.000681,-1.782569,32.000000,-235.735691,186.496619,-0.348204,30.685298,0.694257,446981.093982,0.930372,39.948403,23.139643,3.394788,0.028944,0.002855,219.286906,32.000000,238.661176,213.915994,217.100946,198.008778,32.000000,190.339408,68.055318,63.496759,111.572947,60.686358,53.579818,53.480199,12.605687,19.780340,48.054246,59.622696,43.261989
54.791589,84.959777,185.887897,186.152074,108.739098,98.771095,29.485119,14.274038,186.297356,0.684554,84.459025,55.662913,183.874089,187.329492,181.517718,186.527789,96.597944,184.949319,-0.000682,-1.782600,32.000000,-235.735633,186.551175,-0.347939,30.705230,0.693615,446915.125427,0.930021,39.944755,23.079395,3.394815,0.047914,0.005174,219.772591,32.000000,238.072482,213.796423,219.584621,197.958661,32.000000,190.188774,68.004031,63.481993,111.539937,60.686358,53.634967,53.480199,12.598600,19.780340,48.053720,59.627437,43.248783
54.767362,84.959777,186.059868,186.152074,108.727170,98.769819,0.000000,14.276464,186.241108,0.684499,84.517373,55.642923,183.902335,187.290483,181.544565,186.564440,96.587903,184.980476,-0.000683,-1.782587,32.000000,-235.727798,186.484911,-0.347830,30.736465,0.693067,446727.929153,0.921960,39.882239,22.984046,3.391583,0.048804,0.016696,220.115844,32.000000,237.822671,214.102693,221.156300,197.616563,32.000000,190.311509,68.004376,63.456412,111.581109,60.686358,53.626087,53.480199,12.635122,19.780340,48.086051,59.624122,43.187815
54.791498,84.928874,185.991410,186.144490,108.677920,98.771143,0.000000,14.275750,186.202640,0.684577,84.589619,55.656016,183.905581,187.384220,181.462295,186.605123,96.590463,184.956419,-0.000683,-1.782748,32.000000,-235.730642,186.513566,-0.347901,30.751572,0.692835,446853.205560,0.934542,39.919067,23.051661,3.392636,0.043754,0.010519,220.054739,32.000000,238.005512,214.487787,219.655154,197.283644,32.000000,190.843353,67.958136,63.452995,111.567007,60.686358,53.624683,53.480199,12.648033,19.780340,47.988901,59.626935,43.257074
54.772563,84.920045,185.970900,186.124546,108.729207,98.775015,0.000000,14.271469,186.313255,0.684473,84.628371,55.511552,183.891477,187.256452,181.459581,186.530273,96.608838,184.961932,-0.000682,-1.784056,32.000000,-235.736235,186.545017,-0.347656,30.769012,0.692940,NaN,Inf,39.942383,23.073666,3.397276,0.054927,0.013000,219.333455,32.000000,238.531245,214.614548,217.292008,197.260166,32.000000,191.281470,67.961729,63.486298,111.589435,60.686358,53.595900,53.480199,12.634948,19.780340,47.960556,59.615782,43.268666
54.770534,84.941291,186.032861,186.127917,108.760690,98.772719,29.342201,14.272325,186.366248,0.684742,84.648600,55.567962,183.852734,187.308530,181.525429,186.607892,96.642206,184.984989,-0.000683,-1.784073,32.000000,-235.739312,186.625984,-0.347639,30.818107,0.692052,NaN,Inf,39.888250,23.061869,3.394530,0.060092,0.003514,219.111120,32.000000,238.677771,213.953696,216.081952,197.731544,32.000000,190.618764,67.992767,63.512066,111.625424,60.686358,53.619141,53.480199,12.625125,19.780340,47.959727,59.627751,43.256633
54.723497,84.941291,185.924296,186.127917,108.787157,98.772724,29.058696,14.268758,186.360883,0.684811,84.527705,55.541490,183.831442,187.306757,181.542787,186.433523,96.573223,185.028761,-0.000682,-1.784072,32.000000,-235.738618,186.577548,-0.347621,30.804784,0.691838,NaN,Inf,39.897644,23.045610,3.395330,0.040421,0.000000,219.456519,32.000000,238.344249,213.695845,218.848204,198.211294,32.000000,189.989889,67.961192,63.505831,111.562711,60.686358,53.579871,53.480199,12.668163,19.780340,48.025474,59.617681,43.239906
54.757005,84.958122,186.005773,186.127917,108.813925,98.772776,0.000000,14.272040,186.295358,0.684745,84.540962,55.514884,183.899344,187.324557,181.496593,186.481461,96.607710,184.938017,-0.000683,-1.782905,32.000000,-235.739434,186.620478,-0.347613,30.829961,0.690969,446765.352596,0.939460,39.920841,23.021097,3.396587,0.050098,0.007797,220.004849,32.000000,237.798182,213.967483,220.772160,197.899825,32.000000,190.189844,67.920299,63.487301,111.553897,60.686358,53.633736,53.480199,12.672726,19.780340,48.077550,59.623699,43.182019
54.783904,84.969435,186.035445,186.131568,108.883569,98.770498,29.198037,14.275893,186.345137,0.684538,84.639575,55.580301,183.902825,187.188285,181.458794,186.519702,96.576118,184.936156,-0.000683,-1.784074,32.000000,-235.731319,186.524967,-0.347591,30.850391,0.691502,446921.774208,0.949513,39.966131,23.106887,3.397522,0.031030,0.012830,220.102210,32.000000,237.750107,214.434781,220.626965,197.284309,32.000000,190.793967,67.945867,63.514259,111.582179,60.686358,53.616050,53.480199,12.638291,19.780340,48.112487,59.624349,43.172701
54.718344,84.974125,186.063016,186.140276,108.894780,98.769263,29.285997,14.269899,186.327866,0.684424,84.662576,55.575932,183.854117,187.280493,181.475206,186.518924,96.628734,184.931305,-0.000683,-1.785823,32.000000,-235.737313,186.519137,-0.347653,30.848923,0.690814,NaN,Inf,39.950697,23.037555,3.396931,0.056232,0.000000,219.388834,32.000000,238.393385,214.598726,217.857067,197.165274,32.000000,190.909896,67.937763,63.516566,111.576952,60.686358,53.639567,53.480199,12.618436,19.780340,48.112170,59.619244,43.242180
54.766205,84.974125,185.950025,186.140276,108.887987,98.767973,30.031224,14.274323,186.306467,0.684257,84.660120,55.617716,183.853649,187.277250,181.480266,186.586910,96.633938,184.905530,-0.000683,-1.787589,32.000000,-235.732397,186.613624,-0.347735,30.879214,0.690130,446907.898873,0.943891,39.936119,23.068433,3.395805,0.046498,0.008779,219.163299,32.000000,238.635312,214.199144,216.436235,197.561563,32.000000,190.699477,67.966350,63.550322,111.600670,60.686358,53.589711,53.480199,12.648739,19.780340,48.126552,59.615124,43.142767
54.792115,84.953431,186.049845,186.137467,108.866107,98.767977,29.362625,14.276892,186.326850,0.684270,84.531252,55.662031,183.847461,187.298415,181.557374,186.531621,96.590021,184.874797,-0.000684,-1.788780,32.000000,-235.732123,186.521234,-0.347913,30.882807,0.691038,446845.089146,0.942283,40.003928,23.013954,3.400377,0.023430,0.000000,219.165377,32.000000,238.618837,213.795448,217.675176,197.980179,32.000000,190.447313,67.956022,63.526140,111.555491,60.686358,53.628507,53.480199,12.685399,19.780340,48.061507,59.619254,43.142547
54.761830,84.950120,185.981205,186.131849,108.896145,98.765408,29.460721,14.275750,186.386507,0.684138,84.482623,55.561478,183.845364,187.364482,181.517671,186.595834,96.553793,185.000331,-0.000684,-1.787625,32.000000,-235.733101,186.473919,-0.347975,30.868382,0.689426,446803.034067,0.918014,39.957843,22.998850,3.395343,0.042434,0.000000,219.796896,32.000000,237.863051,213.776686,220.151806,198.189821,32.000000,189.958747,67.931188,63.544244,111.578423,60.686358,53.599467,53.480199,12.657116,19.780340,48.050671,59.629148,43.248123
54.775270,84.940187,186.067367,186.127636,108.895027,98.762871,29.505687,14.268472,186.299308,0.683907,84.526261,55.569144,183.899562,187.322458,181.541047,186.569161,96.546845,184.934612,-0.000685,-1.785880,32.000000,-235.742182,186.558662,-0.348146,30.892773,0.689304,446844.162033,0.938387,39.912213,23.030962,3.395559,0.046880,0.009215,219.997623,32.000000,237.805891,214.288462,221.081661,197.638409,32.000000,190.627716,67.941343,63.527274,111.610764,60.686358,53.655172,53.480199,12.653231,19.780340,48.050154,59.621015,43.235210
54.784228,84.940187,186.046146,186.127636,108.901967,98.765393,29.976450,14.275037,186.370921,0.683901,84.653567,55.548257,183.948978,187.336037,181.485167,186.558776,96.588005,184.931546,-0.000685,-1.784103,32.000000,-235.736437,186.591822,-0.347948,30.878558,0.689758,446915.500492,0.935793,39.938050,23.115401,3.396183,0.054762,0.020206,219.760588,32.000000,238.150850,214.507975,219.124177,197.291429,32.000000,191.028370,67.944427,63.572606,111.627111,60.686358,53.624439,53.480199,12.641739,19.780340,48.018510,59.624181,43.153993
54.789849,84.936324,185.960377,186.126793,108.898522,98.769168,29.370351,14.273610,186.306407,0.683716,84.681192,55.593287,183.861884,187.336567,181.454607,186.551319,96.622283,185.039327,-0.000684,-1.782896,32.000000,-235.736225,186.613400,-0.348028,30.887711,0.689282,446895.936343,0.934071,39.915180,23.097112,3.396923,0.029107,0.000000,219.119484,32.000000,238.590713,214.573284,216.838213,197.437643,32.000000,191.136703,67.949462,63.584357,111.650540,60.686358,53.626318,53.480199,12.673731,19.780340,48.005798,59.622844,43.182606
54.757957,84.938255,185.943776,186.118647,108.928964,98.772950,30.129292,14.270042,186.253318,0.683740,84.557682,55.639912,183.799260,187.252741,181.476606,186.583117,96.631959,185.023026,-0.000683,-1.782888,32.000000,-235.740448,186.623538,-0.347939,30.867281,0.689439,446824.643033,0.919262,39.906560,23.054774,3.395980,0.054455,0.009080,219.180786,32.000000,238.763114,213.752713,216.631788,197.936841,32.000000,190.403677,67.955565,63.585475,111.656891,60.686358,53.592179,53.480199,12.656323,19.780340,48.011176,59.618261,43.227140
54.776057,84.933289,186.035056,186.130726,108.932872,98.776748,29.821129,14.275750,186.327833,0.683588,84.516918,55.634250,183.879754,187.308693,181.552889,186.579536,96.586245,184.967356,-0.000683,-1.782916,32.000000,-235.730478,186.544730,-0.348055,30.814619,0.688930,446770.827671,0.938154,39.897288,23.061882,3.394066,0.050583,0.001307,219.513998,32.000000,238.142225,213.701161,219.289635,198.152808,32.000000,190.351037,67.959281,63.593809,111.654266,60.686358,53.642506,53.480199,12.639552,19.780340,48.010536,59.618349,43.133596
54.809293,84.933289,186.005683,186.130726,108.977577,98.780518,29.404730,14.269614,186.239324,0.683318,84.579959,55.571098,183.850734,187.214468,181.570977,186.650814,96.557535,184.934938,-0.000683,-1.782910,32.000000,-235.738418,186.583136,-0.348001,30.811970,0.689744,446789.345731,0.915142,39.929913,23.045948,3.395740,0.037633,0.000000,219.808398,32.000000,237.780167,214.011017,221.035298,197.939264,32.000000,190.306328,67.959309,63.582548,111.691316,60.686358,53.613243,53.480199,12.625878,19.780340,47.994332,59.626335,43.150764
54.762042,84.939359,186.026072,186.123141,109.029055,98.785636,29.576730,14.269471,186.252093,0.683377,84.590443,55.714388,183.919765,187.194261,181.538081,186.534631,96.594097,184.987032,-0.000681,-1.783504,32.000000,-235.736430,186.595230,-0.347914,30.773785,0.691006,446875.131134,0.924290,39.907524,23.070287,3.396284,0.054029,0.007823,219.862839,32.000000,237.960117,214.532347,220.028536,197.404434,32.000000,190.894345,67.950475,63.580358,111.688500,60.686358,53.603146,53.480199,12.663268,19.780340,48.012641,59.618379,43.197793
54.716038,84.943498,186.024055,186.124546,109.089254,98.790761,29.960080,14.267331,186.240310,0.683316,84.686047,55.640937,183.881010,187.407773,181.467149,186.578124,96.606187,185.001216,-0.000681,-1.785263,32.000000,-235.741521,186.435641,-0.347860,30.746012,0.690600,446928.238793,0.936796,39.875545,23.086548,3.393689,0.048005,0.003634,219.143352,32.000000,238.516851,214.523311,217.480042,197.181684,32.000000,191.197811,67.954046,63.604854,111.674672,60.686358,53.619061,53.480199,12.687076,19.780340,48.024953,59.627791,43.220977
54.774489,84.961157,185.917057,186.126793,109.094513,98.792028,29.658961,14.269757,186.326742,0.683333,84.676837,55.588459,183.821391,187.245768,181.500270,186.455057,96.572097,184.941284,-0.000680,-1.786847,32.000000,-235.738931,186.476246,-0.347889,30.725214,0.692139,446916.596283,0.932285,39.927085,23.069990,3.396989,0.031639,0.007554,218.838055,32.000000,238.722221,213.901734,215.963990,197.899570,32.000000,190.500653,67.949406,63.603116,111.707220,60.686358,53.633679,53.480199,12.655585,19.780340,48.024367,59.631882,43.234477
54.761679,84.961157,186.016948,186.126793,109.086481,98.795824,29.608769,14.266617,186.334880,0.683355,84.580907,55.698214,183.816802,187.387974,181.534376,186.596968,96.653416,184.975037,-0.000680,-1.787473,32.000000,-235.737317,186.616034,-0.347916,30.700824,0.693356,446947.511980,0.921256,39.975522,23.063346,3.399809,0.052911,0.010655,219.165943,32.000000,238.631272,213.557915,218.448523,198.168731,32.000000,190.296160,67.948374,63.600406,111.685120,60.686358,53.616082,53.480199,12.662665,19.780340,48.079117,59.622441,43.261036
54.816372,84.960881,185.933453,186.119489,109.173361,98.797115,29.903549,14.269186,186.357388,0.683307,84.540423,55.573756,183.857842,187.375535,181.531656,186.647941,96.618841,184.985441,-0.000678,-1.788017,32.000000,-235.740157,186.558071,-0.348172,30.684040,0.692833,447007.613918,0.929580,39.936901,23.074423,3.394227,0.043632,0.001782,219.692801,32.000000,237.914459,213.735007,220.486594,198.105461,32.000000,190.444444,67.955287,63.589795,111.708880,60.686358,53.654869,53.480199,12.671417,19.780340,48.077851,59.623296,43.227507
54.808722,84.944878,186.088528,186.108534,109.165030,98.803492,29.603266,14.273895,186.315518,0.683447,84.580287,55.636943,183.826762,187.310752,181.463998,186.650043,96.535331,184.980845,-0.000678,-1.788523,32.000000,-235.734137,186.527211,-0.348053,30.692511,0.693869,446879.012261,0.931429,39.949232,23.006066,3.396845,0.024810,0.000000,219.703277,32.000000,237.745632,214.345427,221.077469,197.258608,32.000000,190.855072,67.944667,63.567411,111.725663,60.686358,53.637328,53.480199,12.640573,19.780340,48.027407,59.623581,43.239466
54.777712,84.946533,186.089570,186.111062,109.127340,98.804752,29.793032,14.274323,186.394396,0.683429,84.667108,55.680417,183.835934,187.385403,181.458080,186.628795,96.606685,185.005433,-0.000678,-1.787932,32.000000,-235.731250,186.647072,-0.348054,30.683122,0.693334,446920.214783,0.921257,39.896326,23.044634,3.391933,0.045439,0.006235,219.337248,32.000000,238.258635,214.611848,218.202896,197.275586,32.000000,190.843651,67.953380,63.606693,111.751129,60.686358,53.663702,53.480199,12.646553,19.780340,48.026835,59.618153,43.250544
54.761222,84.946533,186.082964,186.111062,109.154769,98.811058,29.731710,14.271897,186.395729,0.683312,84.712445,55.510031,183.797437,187.420496,181.455609,186.552377,96.617928,184.890861,-0.000679,-1.789674,32.000000,-235.736134,186.544140,-0.348027,30.691986,0.693736,447089.635166,0.930767,39.887683,23.126381,3.395236,0.051153,0.003337,218.781004,32.000000,238.659679,214.439045,216.206760,197.401959,32.000000,190.924370,67.948512,63.578803,111.756252,60.686358,53.639692,53.480199,12.666326,19.780340,48.031451,59.628469,43.138879
54.792495,84.946257,186.107683,186.107972,109.205935,98.811025,29.509111,14.266617,186.399274,0.683288,84.646490,55.670112,183.828131,187.338547,181.531358,186.625163,96.601090,184.933573,-0.000679,-1.789675,32.000000,-235.745021,186.563170,-0.347981,30.706122,0.694334,446980.218718,0.925424,39.919175,23.064468,3.397177,0.031134,0.000000,218.819191,32.000000,238.659898,213.688824,217.180308,198.139211,32.000000,190.188561,67.965350,63.601583,111.738504,60.686358,53.613054,53.480199,12.642793,19.780340,48.030033,59.612350,43.251131
54.790075,84.955914,186.094673,186.116119,109.239915,98.811019,29.785929,14.270328,186.386805,0.683426,84.612579,55.632888,183.847498,187.383365,181.540822,186.668804,96.597578,185.137417,-0.000680,-1.789677,32.000000,-235.737376,186.621702,-0.347820,30.693376,0.694356,446994.930704,0.927696,39.935048,23.009226,3.398079,0.032985,0.003542,219.361602,32.000000,238.065154,213.662937,219.762372,198.258863,32.000000,190.313835,67.976445,63.568415,111.708146,60.686358,53.645697,53.480199,12.646925,19.780340,48.059671,59.614996,43.147976
54.762805,84.975229,186.128415,186.112467,109.286675,98.812246,29.575743,14.271612,186.360305,0.683509,84.693922,55.651553,183.907172,187.351045,181.557894,186.553232,96.539584,184.916041,-0.000681,-1.788638,32.000000,-235.738879,186.474023,-0.347537,30.742052,0.693739,447009.421987,0.934112,39.904674,23.042469,3.396591,0.032885,0.000000,219.640088,32.000000,237.705469,214.141657,221.251224,197.648475,32.000000,190.749299,68.002362,63.584433,111.770202,60.686358,53.624161,53.480199,12.684341,19.780340,48.059213,59.626178,43.162870
54.755177,84.975229,186.053534,186.112467,109.273157,98.811001,29.564939,14.268900,186.338798,0.683730,84.731132,55.548780,183.873013,187.347029,181.511479,186.511895,96.573734,185.013886,-0.000682,-1.789923,32.000000,-235.740115,186.596291,-0.347645,30.746536,0.694028,447033.223671,0.925497,39.916660,23.124235,3.396503,0.035382,0.016053,219.497934,32.000000,237.835605,214.795959,219.596593,197.122568,32.000000,191.074448,67.964548,63.556456,111.778069,60.686358,53.633548,53.480199,12.671216,19.780340,48.119281,59.623601,43.217382
54.758156,84.977988,186.059497,186.120613,109.317422,98.811022,29.657435,14.272896,186.308145,0.683654,84.743340,55.582502,183.849216,187.466355,181.504945,186.601617,96.581435,185.040409,-0.000682,-1.789934,32.000000,-235.739069,186.602897,-0.347708,30.765786,0.693412,447185.128614,0.932635,39.962219,23.097241,3.398811,0.031204,0.006022,218.839557,32.000000,238.566779,214.622547,217.173652,197.343476,32.000000,190.929477,67.979221,63.562006,111.775752,60.686358,53.628873,53.480199,12.657761,19.780340,48.127661,59.618094,43.244088
54.789329,84.981023,186.123647,186.127917,109.278528,98.811027,29.739048,14.274466,186.306936,0.683577,84.689925,55.461756,183.805210,187.247051,181.515750,186.577274,96.620097,185.006719,-0.000681,-1.788808,32.000000,-235.733894,186.610014,-0.347781,30.793507,0.693164,447120.121269,0.933106,39.969563,23.100665,3.397917,0.029161,0.008794,218.717701,32.000000,238.734995,214.024652,216.160635,197.822041,32.000000,190.332683,67.964376,63.544156,111.763529,60.686358,53.655553,53.480199,12.657011,19.780340,48.136922,59.625843,43.188035
54.805118,84.981023,186.011688,186.138310,109.176459,98.811526,29.610797,14.269471,186.340349,0.683627,84.554181,55.617575,183.809717,187.361955,181.528010,186.666643,96.582219,185.024414,-0.000680,-1.788221,32.000000,-235.739380,186.549709,-0.347629,30.773025,0.692717,447108.588545,0.930147,39.969455,23.103145,3.397841,0.060485,0.002542,219.060125,32.000000,238.208645,213.623982,219.120904,198.171830,32.000000,190.156708,67.973219,63.571443,111.768610,60.686358,53.608567,53.480199,12.657647,19.780340,48.136726,59.625834,43.189136
54.822690,84.981023,186.041498,186.138310,109.154897,98.812287,29.608946,14.274323,186.348960,0.683447,84.558763,55.601310,183.838472,187.315748,181.534353,186.615757,96.602862,185.032858,-0.000680,-1.787607,32.000000,-235.736987,186.626351,-0.347744,30.812731,0.691919,447021.906667,0.927027,39.942487,23.051549,3.397078,0.046238,0.006957,219.472432,32.000000,237.620916,213.906881,220.989422,198.033656,32.000000,190.388219,67.978712,63.528462,111.763986,60.686358,53.629805,53.480199,12.632989,19.780340,48.136529,59.626719,43.229267
54.759211,84.962261,186.143681,186.139434,109.092984,98.814689,29.688645,14.271755,186.345574,0.683617,84.669971,55.527756,183.911357,187.392948,181.507533,186.547997,96.565276,184.938384,-0.000680,-1.789375,32.000000,-235.737916,186.596698,-0.347863,30.836124,0.691847,447086.928253,0.930755,39.927295,23.096222,3.394057,0.046600,0.000000,219.669954,32.000000,237.593105,214.560150,220.591898,197.318618,32.000000,191.010783,67.984636,63.552398,111.802984,60.686358,53.600910,53.480199,12.655212,19.780340,48.077601,59.623532,43.154359
54.748047,84.947913,186.020044,186.135782,109.115749,98.814718,29.574574,14.270328,186.283839,0.683171,84.712705,55.622654,183.861997,187.423820,181.501539,186.552274,96.604910,185.059061,-0.000680,-1.789969,32.000000,-235.735409,186.556112,-0.347672,30.834210,0.690842,447042.182696,0.930495,39.910392,23.078819,3.393513,0.040743,0.008698,218.833980,32.000000,238.157335,214.759963,217.827387,197.118700,32.000000,191.227987,67.986192,63.553962,111.821389,60.686358,53.624594,53.480199,12.678062,19.780340,48.032348,59.618939,43.233156
54.828747,84.948740,186.109866,186.135782,109.074591,98.812148,29.590485,14.272611,186.499408,0.683447,84.669861,55.679029,183.797382,187.415827,181.480622,186.629364,96.574822,185.106236,-0.000682,-1.790840,32.000000,-235.733126,186.692349,-0.347628,30.873733,0.691374,447132.804436,0.929148,39.952712,23.080130,3.399313,0.032453,0.000000,218.536070,32.000000,238.544372,214.245149,216.160701,197.735699,32.000000,190.466163,67.993371,63.542780,111.821471,60.686358,53.638683,53.480199,12.662644,19.780340,48.031807,59.616333,43.208725
54.792809,84.948740,186.062572,186.135782,109.035765,98.814494,29.824137,14.268472,186.336899,0.683565,84.579689,55.600007,183.850093,187.454754,181.550428,186.627345,96.661458,185.089528,-0.000681,-1.790831,32.000000,-235.738740,186.529947,-0.347590,30.858705,0.691152,447047.635354,0.932907,39.949112,23.086831,3.397748,0.030573,0.015962,218.835253,32.000000,238.585627,213.692806,218.058712,198.185348,32.000000,190.298641,68.003088,63.590599,111.830319,60.686358,53.642359,53.480199,12.646071,19.780340,48.033861,59.623699,43.231835
54.785940,84.947085,186.163651,186.132692,109.042060,98.818303,29.563708,14.269471,186.395918,0.683394,84.498594,55.530996,183.869034,187.358203,181.560940,186.602267,96.594999,184.976258,-0.000682,-1.790854,32.000000,-235.739708,186.590172,-0.347593,30.859990,0.689548,447050.706026,0.930889,39.872284,23.135026,3.394385,0.045861,0.001736,219.399928,32.000000,237.901183,213.694968,220.264906,198.245971,32.000000,190.383825,68.009543,63.540640,111.827467,60.686358,53.629543,53.480199,12.644261,19.780340,48.028147,59.634095,43.143208
54.797987,84.936324,186.076709,186.138029,109.001246,98.822061,29.615651,14.272896,186.360281,0.683433,84.623048,55.627010,183.893198,187.284958,181.540196,186.587764,96.566139,185.026533,-0.000683,-1.792041,32.000000,-235.733169,186.524255,-0.347565,30.884800,0.690190,446916.745865,0.924277,39.906855,23.041977,3.395748,0.028206,0.002121,219.561734,32.000000,237.674414,214.273147,221.262774,197.574934,32.000000,190.910234,68.011508,63.546797,111.870295,60.686358,53.647958,53.480199,12.643559,19.780340,47.993952,59.628656,43.243647
54.789516,84.943498,186.187094,186.146737,108.936998,98.824548,29.764508,14.277177,186.429938,0.683111,84.719159,55.526356,183.901845,187.385647,181.474769,186.707108,96.602068,184.972864,-0.000683,-1.792031,32.000000,-235.730527,186.706379,-0.347606,30.877430,0.690579,447059.151341,0.932579,39.911809,23.064950,3.398019,0.043419,0.008909,219.349903,32.000000,238.071333,214.665811,218.973182,197.074654,32.000000,191.141699,67.993839,63.550777,111.858155,60.686358,53.631872,53.480199,12.631285,19.780340,47.993291,59.620828,43.219803
54.783894,84.943498,186.097426,186.146737,108.947173,98.828200,29.602363,14.268900,186.361352,0.682999,84.731561,55.546831,183.851089,187.387321,181.523411,186.557529,96.641743,185.004255,-0.000683,-1.792028,32.000000,-235.741098,186.595801,-0.347626,30.874913,0.689622,447111.326655,0.930731,39.889456,23.113116,3.395685,0.048511,0.000000,218.773947,32.000000,238.567314,214.701068,216.573729,197.290638,32.000000,191.037803,68.010038,63.570826,111.900335,60.686358,53.656177,53.480199,12.652179,19.780340,48.015111,59.623542,43.255166
54.825246,84.961985,186.083489,186.152917,108.930537,98.833293,29.617475,14.269471,186.386765,0.682921,84.666763,55.680601,183.803545,187.411871,181.526983,186.654583,96.616399,185.060817,-0.000682,-1.791438,32.000000,-235.734790,186.588541,-0.347509,30.875936,0.690251,447067.943489,0.926272,39.904782,23.056578,3.398225,0.031213,0.010897,218.700524,32.000000,238.755327,213.869682,216.799521,197.934220,32.000000,190.087383,68.018643,63.577804,111.906268,60.686358,53.625105,53.480199,12.681883,19.780340,48.072392,59.623798,43.003149
54.865347,84.965572,186.062612,186.164715,108.933443,98.833316,29.668672,14.268758,186.325090,0.682940,84.538812,55.605166,183.808826,187.409853,181.547023,186.631216,96.547242,184.989094,-0.000682,-1.789708,32.000000,-235.737471,186.580974,-0.347325,30.876853,0.690133,447013.263763,0.931484,39.910191,23.028958,3.396937,0.047253,0.017077,219.355146,32.000000,238.105532,213.629336,219.449713,198.410236,32.000000,190.008616,68.031272,63.550777,111.893646,60.686358,53.644008,53.480199,12.603824,19.780340,48.083213,59.626394,43.281505
54.868520,84.967227,186.154274,186.173142,108.923359,98.834542,29.695372,14.271897,186.322346,0.683008,84.527981,55.697971,183.838411,187.396027,181.563045,186.600944,96.567864,185.043491,-0.000682,-1.790277,32.000000,-235.732364,186.623272,-0.347415,30.851152,0.689635,447086.150633,0.930334,39.888894,23.076015,3.394120,0.050827,0.006784,219.655863,32.000000,237.838687,214.005589,221.092509,197.907621,32.000000,190.840562,68.050598,63.529229,111.932120,60.686358,53.631543,53.480199,12.587600,19.780340,48.082856,59.621142,43.245555
54.812782,84.967227,186.097784,186.173142,108.883579,98.835848,29.573921,14.275037,186.418318,0.683193,84.601168,55.680643,183.880769,187.366705,181.511145,186.624945,96.577394,185.023613,-0.000684,-1.792017,32.000000,-235.735454,186.672096,-0.347469,30.845644,0.689077,447198.238888,0.927998,39.853925,23.117638,3.391259,0.042529,0.000000,219.584877,32.000000,237.912618,214.483901,220.034080,197.411180,32.000000,191.060044,68.044445,63.558586,111.943468,60.686358,53.656235,53.480199,12.630964,19.780340,48.087687,59.622726,43.264264
54.783113,84.920597,186.136488,186.165839,108.865655,98.837779,29.606738,14.267759,186.407117,0.683252,84.720732,55.558684,183.824086,187.421741,181.465370,186.606911,96.629779,185.099098,-0.000685,-1.792603,32.000000,-235.741748,186.589439,-0.347725,30.821962,0.689906,447166.328045,0.927121,39.852530,23.117899,3.392734,0.038242,0.006352,218.856012,32.000000,238.521997,214.761057,217.479927,197.246588,32.000000,191.341225,68.042711,63.545552,111.928128,60.686358,53.644851,53.480199,12.671370,19.780340,47.941385,59.618654,43.197353
54.806032,84.939911,186.011356,186.156007,108.830086,98.837212,29.764897,14.266189,186.356353,0.683092,84.718297,55.675369,183.761116,187.360956,181.526838,186.560848,96.593569,185.048720,-0.000687,-1.794373,32.000000,-235.742990,186.666185,-0.347595,30.835390,0.690537,447184.196813,0.931971,39.906127,23.100740,3.395153,0.031255,0.000000,218.668889,32.000000,238.684275,214.075217,216.117874,197.643877,32.000000,190.457431,68.041771,63.559242,111.943155,60.686358,53.632479,53.480199,12.628945,19.780340,48.000952,59.623857,43.236531
54.769967,84.975781,186.080301,186.155164,108.817912,98.837215,29.566949,14.267759,186.317226,0.683022,84.598180,55.553811,183.870145,187.366930,181.554313,186.626305,96.602989,185.053554,-0.000688,-1.793771,32.000000,-235.740273,186.645239,-0.347781,30.806935,0.691473,447050.930526,0.931399,39.888042,23.077329,3.397698,0.042242,0.000000,218.908544,32.000000,238.521952,213.602719,218.417914,198.305239,32.000000,189.969364,68.067363,63.575354,111.921563,60.686358,53.691807,53.480199,12.616587,19.780340,48.000329,59.626079,43.268152
54.791066,84.975781,186.040198,186.155164,108.835597,98.837227,29.645849,14.272040,186.366616,0.682863,84.571553,55.536651,183.880706,187.266158,181.556792,186.626838,96.536312,185.009843,-0.000689,-1.793164,32.000000,-235.738778,186.637120,-0.347745,30.804837,0.690539,447128.680167,0.926067,39.885303,23.094201,3.393994,0.038791,0.011106,219.516806,32.000000,238.026654,213.686643,220.702919,198.263661,32.000000,190.229838,68.071408,63.549733,111.977440,60.686358,53.642846,53.480199,12.638979,19.780340,48.112108,59.622814,43.055900
54.830079,84.966124,186.137107,186.165558,108.788557,98.837227,29.815454,14.274894,186.418175,0.682916,84.699022,55.635830,183.883914,187.437522,181.489600,186.691135,96.606203,185.063138,-0.000690,-1.793169,32.000000,-235.734777,186.601795,-0.347536,30.804338,0.691886,447177.063263,0.933017,39.955879,23.086637,3.397488,0.049287,0.007036,219.627834,32.000000,237.784697,214.339475,220.746028,197.532223,32.000000,191.078053,68.090840,63.548364,111.960719,60.686358,53.662423,53.480199,12.635658,19.780340,48.081628,59.620356,43.205643
54.819679,84.972194,185.990997,186.169490,108.744615,98.834683,29.573754,14.268330,186.350158,0.682668,84.728522,55.581509,183.901675,187.341075,181.473494,186.686852,96.619013,184.964996,-0.000690,-1.794352,32.000000,-235.741177,186.676157,-0.347535,30.780551,0.691561,447290.556173,0.930144,39.935573,23.136535,3.395448,0.038377,0.000000,218.975481,32.000000,238.227142,214.616922,218.153396,197.350839,32.000000,191.168845,68.083068,63.566056,111.963031,60.686358,53.629106,53.480199,12.616655,19.780340,48.100257,59.626335,43.255240
54.723925,84.985990,186.088793,186.175109,108.655628,98.834613,29.698814,14.274038,186.407349,0.682739,84.803864,55.584618,183.858793,187.430956,181.513072,186.655890,96.663284,184.965970,-0.000691,-1.793776,32.000000,-235.733830,186.637323,-0.347482,30.799959,0.691378,447125.949666,0.924114,39.888386,23.087103,3.394799,0.031408,0.009748,218.658659,32.000000,238.653147,214.440249,216.226537,197.726008,32.000000,190.798090,68.090704,63.563281,111.973336,60.686358,53.685540,53.480199,12.637912,19.780340,48.099968,59.620129,43.255533
54.791160,84.985990,186.087382,186.175109,108.599218,98.837155,29.694020,14.273610,186.375051,0.682697,84.679962,55.637632,183.760952,187.248316,181.533678,186.609828,96.621464,184.969296,-0.000692,-1.792200,32.000000,-235.737045,186.687964,-0.347456,30.780027,0.691580,447102.284546,0.931849,39.904458,23.036613,3.392778,0.043100,0.003592,218.776296,32.000000,238.650321,213.930321,217.241935,198.214221,32.000000,190.339784,68.069867,63.561565,111.943290,60.686358,53.657851,53.480199,12.645532,19.780340,48.142912,59.621192,43.279011
54.781044,85.000338,186.001094,186.178198,108.578397,98.837126,29.661142,14.269329,186.267477,0.682695,84.671499,55.462304,183.835731,187.380408,181.530499,186.581100,96.599380,185.034882,-0.000692,-1.790430,32.000000,-235.741162,186.449876,-0.347403,30.771425,0.692630,447088.765673,0.929724,40.010418,22.992717,3.400502,0.039066,0.000000,219.345029,32.000000,237.958001,213.613702,219.830554,198.478933,32.000000,190.060657,68.090819,63.537471,111.927113,60.686358,53.669598,53.480199,12.629933,19.780340,48.187678,59.623758,43.247096
