OSU 80 Ton Compressor Load Stand
54.744667,85.014134,186.008605,186.182693,108.549206,98.839664,29.756593,14.279175,186.252481,0.682574,84.702557,55.569776,183.891318,187.199723,181.577017,186.614090,96.587990,185.026446,-0.000694,-1.789814,32.000000,-235.729348,186.480444,-0.347196,30.799513,0.692280,447141.966083,0.928655,39.945692,23.035813,3.396303,0.041643,0.000000,219.630943,32.000000,237.788679,214.044753,221.385730,197.838803,32.000000,190.797241,68.078006,63.543823,111.903650,60.686358,53.633411,53.480199,12.672655,19.780340,48.230819,59.626365,43.280918
54.768110,85.025171,185.911547,186.195334,108.514847,98.839667,29.811488,14.265476,186.293860,0.682487,84.826303,55.551690,183.881721,187.267261,181.476342,186.579692,96.613167,185.080654,-0.000695,-1.790382,32.000000,-235.743212,186.602982,-0.347042,30.773969,0.692352,447208.824746,0.929904,39.969774,23.083078,3.395355,0.035008,0.000178,219.510765,32.000000,238.070688,214.449095,219.440324,197.408531,32.000000,191.316341,68.043027,63.547125,111.858784,60.686358,53.650045,53.480199,12.662197,19.780340,48.230965,59.619598,43.110632
54.783148,85.025171,186.058566,186.195334,108.541537,98.842213,29.676720,14.270613,186.372871,0.682334,84.839345,55.652666,183.846034,187.311711,181.478529,186.557449,96.597562,184.972666,-0.000697,-1.792116,32.000000,-235.735288,186.585114,-0.347062,30.796733,0.692227,447279.547025,0.927647,40.018588,23.091230,3.397748,0.029019,0.004417,218.734090,32.000000,238.478086,214.753456,216.953065,197.378707,32.000000,191.371443,68.058804,63.539988,111.824448,60.686358,53.650659,53.480199,12.650460,19.780340,48.265698,59.616353,43.203222
54.794481,85.036208,185.922928,186.189997,108.591021,98.842218,29.659393,14.275750,186.130237,0.682475,84.764790,55.507549,183.772149,187.388461,181.549695,186.605449,96.636134,184.961969,-0.000697,-1.792100,32.000000,-235.737199,186.588946,-0.346886,30.830092,0.692243,447234.578205,0.925532,40.007056,23.086861,3.394522,0.036134,0.015357,218.713019,32.000000,238.753736,213.883091,216.365470,198.116969,32.000000,189.952996,68.031376,63.556736,111.770993,60.686358,53.663325,53.480199,12.670327,19.780340,48.300507,59.629187,43.249443
54.761429,85.049176,186.119317,186.186907,108.551371,98.839690,29.695763,14.271612,186.328107,0.682482,84.706176,55.510395,183.858858,187.226090,181.565483,186.510532,96.583942,185.011863,-0.000697,-1.793265,32.000000,-235.741993,186.538633,-0.346884,30.813859,0.692015,447265.713858,0.929481,39.992582,23.061009,3.396274,0.015898,0.000000,219.121512,32.000000,238.266688,213.688611,218.988184,198.418066,32.000000,190.105719,68.062497,63.576317,111.733114,60.686358,53.672858,53.480199,12.663296,19.780340,48.341431,59.627545,43.274315
54.772401,85.040899,185.930050,186.190839,108.480468,98.840970,29.661655,14.269471,186.273667,0.682362,84.718430,55.567869,183.875580,187.261958,181.563817,186.494212,96.587667,185.027026,-0.000697,-1.795016,32.000000,-235.740200,186.525561,-0.346871,30.831246,0.690735,447200.958180,0.929840,39.992713,23.018329,3.393096,0.029670,0.013023,219.527368,32.000000,237.974185,213.790237,221.073414,198.250013,32.000000,190.378759,68.051469,63.523832,111.723325,60.686358,53.658616,53.480199,12.677627,19.780340,48.341941,59.622932,43.237265
54.781082,85.040899,186.105352,186.190839,108.436790,98.842234,29.627613,14.265761,186.368182,0.682490,84.775041,55.628321,183.856037,187.346989,181.505885,186.522772,96.586779,184.851750,-0.000698,-1.796769,32.000000,-235.740140,186.620072,-0.346837,30.834603,0.692105,447323.008691,0.929317,40.037493,23.089681,3.398730,0.031061,0.000000,219.556501,32.000000,237.961076,214.319032,220.454533,197.691219,32.000000,191.094805,68.055147,63.535894,111.673784,60.686358,53.670233,53.480199,12.651233,19.780340,48.316512,59.616441,43.169253
54.787417,85.036484,185.969576,186.195896,108.422147,98.842256,29.819173,14.269899,186.307763,0.682423,84.827593,55.623038,183.861552,187.289791,181.504779,186.568796,96.601575,185.009008,-0.000698,-1.796757,32.000000,-235.739444,186.558132,-0.346720,30.844858,0.690995,447305.637779,0.930176,40.018653,23.091776,3.394594,0.047790,0.000400,218.987829,32.000000,238.545855,214.505688,217.756799,197.423492,32.000000,191.529672,68.043918,63.548020,111.682006,60.686358,53.639158,53.480199,12.704959,19.780340,48.303117,59.625971,43.216355
54.779586,85.030414,186.131862,186.198143,108.415145,98.839684,29.628679,14.270756,186.309273,0.682419,84.838825,55.582636,183.783580,187.287059,181.538300,186.545368,96.623596,185.058020,-0.000699,-1.796761,32.000000,-235.738260,186.525214,-0.346595,30.865524,0.691361,447305.890772,0.931096,40.010297,23.025350,3.397256,0.038627,0.006854,218.710108,32.000000,238.681177,214.230577,216.132221,197.828016,32.000000,190.962851,68.031828,63.553846,111.657767,60.686358,53.677788,53.480199,12.658970,19.780340,48.284515,59.622903,43.180038
54.764128,85.019101,185.984742,186.203761,108.425968,98.837045,29.560003,14.269329,186.291012,0.682309,84.652223,55.630752,183.829445,187.335059,181.565483,186.602939,96.598336,184.951956,-0.000698,-1.795570,32.000000,-235.739031,186.578445,-0.346420,30.897965,0.690630,447271.082254,0.924988,39.999788,23.070949,3.394385,0.038263,0.003828,218.942197,32.000000,238.632677,213.697538,218.085181,198.336397,32.000000,189.778789,67.981810,63.531158,111.581874,60.686358,53.629142,53.480199,12.662156,19.780340,48.284831,59.616235,43.286787
54.806449,85.019101,186.090934,186.203761,108.457095,98.836932,29.791273,14.276178,186.334145,0.682141,84.603321,55.584810,183.871936,187.411890,181.554634,186.566763,96.600452,184.957173,-0.000698,-1.794401,32.000000,-235.732837,186.541895,-0.346553,30.905178,0.690738,447215.150197,0.931042,40.001252,23.067746,3.397833,0.029863,0.000000,219.531208,32.000000,238.058852,213.730606,220.229863,198.448658,32.000000,190.214414,67.988286,63.514252,111.559420,60.686358,53.663448,53.480199,12.645618,19.780340,48.249696,59.627496,43.269986
54.839000,85.002269,186.037458,186.206570,108.405441,98.838109,29.618814,14.270898,186.372666,0.682132,84.648852,55.543143,183.899992,187.350821,181.551800,186.606954,96.580103,185.037268,-0.000699,-1.794974,32.000000,-235.737461,186.573325,-0.346452,30.936019,0.689707,447242.745382,0.933441,40.004818,23.052282,3.396105,0.027525,0.000000,219.689846,32.000000,237.922609,214.172804,220.996559,197.738174,32.000000,190.965241,68.012955,63.546997,111.581350,60.686358,53.667639,53.480199,12.624398,19.780340,48.197209,59.629640,43.255973
54.785279,84.976057,186.164112,186.210222,108.400366,98.839454,29.542091,14.275465,186.254328,0.682138,84.666482,55.627792,183.921955,187.339401,181.494566,186.667911,96.558994,185.032530,-0.000699,-1.794388,32.000000,-235.731092,186.607424,-0.346229,30.909033,0.689357,447215.471396,0.925416,39.964093,23.052170,3.395420,0.051656,0.000000,219.330285,32.000000,238.355465,214.388325,218.547011,197.693280,32.000000,191.053775,67.984564,63.537690,111.563357,60.686358,53.689513,53.480199,12.655527,19.780340,48.115272,59.625863,43.246069
54.790265,84.960329,186.069324,186.207975,108.417605,98.839372,29.753215,14.266617,186.402870,0.681896,84.714434,55.582883,183.793717,187.399882,181.516761,186.569751,96.539042,185.083755,-0.000698,-1.794967,32.000000,-235.740923,186.680808,-0.346226,30.919418,0.688100,447220.452671,0.930175,39.915953,23.103272,3.392430,0.038926,0.000000,218.842986,32.000000,238.876068,214.353677,216.644030,197.605828,32.000000,191.474934,67.995880,63.566210,111.579346,60.686358,53.630743,53.480199,12.661539,19.780340,48.115024,59.620867,43.171014
54.806586,84.960329,186.110849,186.207975,108.423247,98.841883,29.567127,14.272611,186.353785,0.681808,84.620264,55.621202,183.809832,187.356775,181.550981,186.738397,96.582281,185.008781,-0.000696,-1.795520,32.000000,-235.734110,186.642912,-0.346245,30.922801,0.689694,447262.020127,0.933539,39.941418,23.122562,3.398068,0.057509,0.002504,218.851711,32.000000,238.756646,213.882483,217.046111,198.235031,32.000000,190.653857,68.010783,63.560703,111.561728,60.686358,53.673575,53.480199,12.641054,19.780340,48.065491,59.620503,43.225893
54.799416,84.950396,186.045836,186.204885,108.482782,98.841905,29.724383,14.267473,186.369078,0.681468,84.523092,55.578054,183.863321,187.390461,181.583965,186.637102,96.583525,185.022416,-0.000697,-1.795542,32.000000,-235.744328,186.655722,-0.346288,30.910187,0.689080,447277.118477,0.926787,39.920892,23.162178,3.396029,0.047152,0.000000,219.323152,32.000000,238.157886,213.703903,219.737242,198.336680,32.000000,190.260258,68.018054,63.548360,111.566118,60.686358,53.641467,53.480199,12.639063,19.780340,48.033987,59.629059,43.150911
54.794494,84.947913,186.195714,186.206008,108.478037,98.841928,29.690608,14.266617,186.381787,0.681572,84.590887,55.632914,183.911231,187.397598,181.598456,186.578715,96.532181,184.985810,-0.000698,-1.795518,32.000000,-235.740595,186.513244,-0.346296,30.897624,0.688951,447196.673407,0.932341,39.905188,23.090157,3.395775,0.036690,0.010873,219.837235,32.000000,238.035592,214.041524,221.281165,198.149517,32.000000,190.303858,68.001962,63.546399,111.555978,60.686358,53.706388,53.480199,12.641513,19.780340,48.025708,59.627122,43.151278
54.821974,84.962537,186.063782,186.209941,108.508357,98.843237,29.553749,14.268330,186.397064,0.681581,84.698741,55.642423,183.901342,187.456568,181.535460,186.563151,96.527474,185.096568,-0.000698,-1.795520,32.000000,-235.741997,186.653315,-0.346294,30.887449,0.689107,447185.689885,0.927519,39.902155,23.094147,3.395033,0.054087,0.007424,219.691337,32.000000,238.219752,214.499565,219.873068,197.397301,32.000000,191.402555,68.003253,63.548952,111.560450,60.686358,53.669516,53.480199,12.657586,19.780340,48.025168,59.626030,43.263237
54.820107,84.962537,186.136659,186.209941,108.510180,98.845647,29.531162,14.266332,186.359601,0.681736,84.723470,55.674537,183.865579,187.455386,181.525037,186.553493,96.612788,185.039558,-0.000699,-1.794347,32.000000,-235.742356,186.650828,-0.346293,30.864344,0.689902,447281.711944,0.928659,39.904405,23.131437,3.398073,0.047842,0.013012,219.012372,32.000000,238.798982,214.518260,217.300153,197.507436,32.000000,191.298205,68.016032,63.587723,111.567202,60.686358,53.687184,53.480199,12.626675,19.780340,48.070453,59.622401,43.209458
54.847994,84.971918,186.075190,186.218087,108.512150,98.844531,29.688932,14.273467,186.500428,0.681815,84.670033,55.611662,183.867284,187.422066,181.597522,186.597951,96.571775,185.142679,-0.000698,-1.794352,32.000000,-235.735220,186.667426,-0.346268,30.823431,0.689428,447301.527543,0.932496,39.892594,23.178663,3.393964,0.047256,0.005543,218.965352,32.000000,238.946509,213.890622,216.360127,198.166344,32.000000,190.549975,68.036261,63.585481,111.566431,60.686358,53.665567,53.480199,12.606792,19.780340,48.099430,59.624024,43.273141
54.796301,84.965296,186.154309,186.218930,108.498457,98.838192,29.636841,14.265047,186.396234,0.682009,84.537800,55.712400,183.861878,187.404511,181.632279,186.574048,96.608191,185.084634,-0.000700,-1.794355,32.000000,-235.745771,186.610712,-0.346215,30.790596,0.690203,447151.998170,0.933267,39.894389,23.071465,3.395409,0.038591,0.009559,219.202133,32.000000,238.553436,213.764102,218.768968,198.260171,32.000000,190.499735,68.042623,63.572224,111.567033,60.686358,53.696632,53.480199,12.633397,19.780340,48.078433,59.623503,43.226920
54.812286,84.955914,186.210687,186.218930,108.471526,98.835579,29.378389,14.271755,186.379079,0.681835,84.583550,55.661767,183.878390,187.416438,181.618977,186.544248,96.529319,185.065549,-0.000699,-1.796093,32.000000,-235.736113,186.614155,-0.346015,30.745382,0.690606,447222.410770,0.927804,39.876954,23.152058,3.392561,0.051678,0.000000,219.634206,32.000000,238.137934,213.968098,220.639338,198.299341,32.000000,190.230685,68.025118,63.523265,111.563055,60.686358,53.659724,53.480199,12.668550,19.780340,48.078073,59.628037,43.221564
54.830559,84.955914,186.153194,186.218930,108.419484,98.835578,29.865017,14.274751,186.405284,0.681644,84.668456,55.697576,183.919174,187.407201,181.585778,186.678606,96.590725,185.168123,-0.000698,-1.795492,32.000000,-235.733608,186.630531,-0.345988,30.760016,0.692157,447144.181266,0.930315,39.920050,23.093366,3.397206,0.030354,0.000000,219.737711,32.000000,238.189245,214.357538,220.706705,197.644242,32.000000,191.058505,68.036320,63.549580,111.583884,60.686358,53.695922,53.480199,12.617187,19.780340,48.048315,59.631026,43.258614
54.819972,84.957846,186.073034,186.212750,108.434211,98.836810,29.587596,14.270328,186.398409,0.681961,84.694607,55.609010,183.911296,187.404898,181.530326,186.599538,96.564806,184.938100,-0.000698,-1.794315,32.000000,-235.738360,186.637692,-0.345715,30.710554,0.693120,447260.033232,0.938155,39.895291,23.164912,3.397244,0.051385,0.000000,219.110264,32.000000,238.644627,214.713427,217.983572,197.458636,32.000000,191.254607,68.036557,63.569889,111.579758,60.686358,53.673729,53.480199,12.615473,19.780340,48.053904,59.623788,43.272481
54.830127,84.954259,186.157967,186.209941,108.520754,98.838071,29.481679,14.271041,186.362839,0.681713,84.717007,55.591693,183.844255,187.452755,181.548629,186.684511,96.606770,185.056673,-0.000696,-1.794307,32.000000,-235.739285,186.630900,-0.345506,30.681863,0.692388,447135.718934,0.922533,39.877716,23.142872,3.395063,0.043594,0.000000,218.771118,32.000000,238.934850,214.321379,216.151432,197.813778,32.000000,191.000033,68.045562,63.567653,111.613517,60.686358,53.697432,53.480199,12.617321,19.780340,48.042251,59.624270,43.235944
54.813100,84.949292,186.160805,186.213874,108.575103,98.840571,29.801936,14.272896,186.445105,0.681744,84.604780,55.592573,183.802429,187.342379,181.550194,186.610092,96.561671,185.057223,-0.000697,-1.793130,32.000000,-235.733824,186.599471,-0.345180,30.690176,0.693400,447194.603181,0.931395,39.889828,23.080492,3.394256,0.033333,0.010400,218.861251,32.000000,238.927417,213.868259,217.744889,198.394797,32.000000,190.190857,68.024868,63.565664,111.585776,60.686358,53.647181,53.480199,12.613958,19.780340,48.041776,59.622873,43.274902
54.815034,84.949292,186.067431,186.213874,108.619720,98.844388,29.564894,14.268044,186.408056,0.681960,84.577769,55.664717,183.861859,187.512399,181.574758,186.594810,96.574670,185.198471,-0.000699,-1.793140,32.000000,-235.741627,186.639977,-0.344846,30.706358,0.694186,447112.941617,0.934557,39.876474,23.084055,3.395177,0.035296,0.009583,219.457088,32.000000,238.244444,213.817321,220.355246,198.294892,32.000000,190.330752,68.048424,63.573039,111.605290,60.686358,53.669753,53.480199,12.621506,19.780340,48.025738,59.624880,43.265804
54.754616,84.944602,186.074652,186.230728,108.547747,98.848193,29.612977,14.270470,186.375180,0.681643,84.701850,55.596482,183.907910,187.370784,181.578539,186.636025,96.558322,185.101483,-0.000700,-1.794314,32.000000,-235.740676,186.667692,-0.344820,30.676670,0.694223,447212.162711,0.924838,39.887886,23.129365,3.396283,0.040341,0.003925,219.691577,32.000000,237.968474,214.506172,221.297036,197.534385,32.000000,190.634124,68.073901,63.561440,111.658062,60.686358,53.676629,53.480199,12.648234,19.780340,48.010530,59.626620,43.274535
54.809246,84.970538,186.046980,186.238032,108.566509,98.849476,29.851989,14.264191,186.298459,0.681683,84.748463,55.691402,183.965109,187.409201,181.527148,186.616381,96.600605,185.077574,-0.000700,-1.794303,32.000000,-235.741874,186.598434,-0.344799,30.664842,0.693569,447206.224218,0.932254,39.886026,23.170569,3.394460,0.051109,0.000000,219.481833,32.000000,238.444441,214.756327,218.981405,197.378718,32.000000,190.839977,68.069986,63.590535,111.648211,60.686358,53.666255,53.480199,12.622053,19.780340,48.091052,59.622903,43.225306
54.803211,84.974401,186.137531,186.249268,108.646223,98.850746,29.667709,14.268187,186.324356,0.681829,84.773102,55.600372,183.846183,187.414013,181.503377,186.619725,96.650023,184.991461,-0.000699,-1.794320,32.000000,-235.741320,186.674546,-0.344935,30.677037,0.695016,447279.771065,0.931883,39.939477,23.149702,3.398337,0.040826,0.000000,218.834387,32.000000,239.009401,214.649687,216.820218,197.588931,32.000000,191.275714,68.064795,63.594933,111.681386,60.686358,53.673472,53.480199,12.605080,19.780340,48.090746,59.625076,43.202855
54.772914,84.974401,186.096502,186.249268,108.713544,98.852025,29.467831,14.269329,186.371913,0.681961,84.726612,55.581046,183.829308,187.438645,181.556867,186.529599,96.574473,184.944284,-0.000699,-1.794306,32.000000,-235.740998,186.615482,-0.344976,30.683489,0.694596,447209.214512,0.923490,39.912838,23.098242,3.394445,0.039920,0.000000,218.783492,32.000000,238.932269,214.061825,216.880515,198.147603,32.000000,190.626122,68.070661,63.590377,111.643083,60.686358,53.682330,53.480199,12.646412,19.780340,48.102546,59.627909,43.082019
54.811503,84.982679,186.090350,186.254886,108.741817,98.852041,30.051804,14.270185,186.392709,0.681772,84.575550,55.608217,183.895626,187.390563,181.606769,186.573481,96.643670,184.997377,-0.000698,-1.796060,32.000000,-235.739814,186.602470,-0.345001,30.693586,0.694683,447128.255797,0.929358,39.922508,23.015766,3.396471,0.047644,0.011341,219.181539,32.000000,238.313869,213.903224,219.723654,198.346422,32.000000,190.268974,68.072897,63.604333,111.656145,60.686358,53.648766,53.480199,12.607069,19.780340,48.128191,59.624152,43.244381
54.811996,84.957846,186.068959,186.259381,108.770181,98.852025,29.426334,14.265761,186.327486,0.682019,84.626904,55.684525,183.938305,187.449758,181.604959,186.694877,96.577210,185.057270,-0.000699,-1.797808,32.000000,-235.742107,186.599351,-0.345033,30.702503,0.694792,447292.817391,0.936237,39.951662,23.073199,3.397601,0.049372,0.010988,219.692271,32.000000,238.024438,214.378661,221.379035,197.919822,32.000000,190.735188,68.059209,63.554613,111.677430,60.686358,53.674778,53.480199,12.618719,19.780340,48.050365,59.619608,43.197719
54.811231,84.950396,186.079414,186.252639,108.775914,98.852049,29.360556,14.272896,186.371068,0.681725,84.693792,55.612553,183.919054,187.323293,181.558380,186.620034,96.551123,185.128559,-0.000699,-1.798979,32.000000,-235.735791,186.609260,-0.344926,30.720310,0.694090,447152.435402,0.917359,39.922808,23.024390,3.395097,0.049709,0.005673,219.681999,32.000000,238.105526,214.816564,220.326360,197.305142,32.000000,191.054947,68.027866,63.573695,111.658103,60.686358,53.681557,53.480199,12.616206,19.780340,48.049928,59.619284,43.295518
54.810971,84.950396,186.055286,186.252639,108.754821,98.852026,30.145878,14.270898,186.393749,0.681752,84.728236,55.602433,183.863748,187.444129,181.523570,186.631237,96.627177,185.107788,-0.000699,-1.798960,32.000000,-235.745657,186.587031,-0.344955,30.713832,0.693768,447246.378326,0.936792,39.897501,23.113844,3.394676,0.049040,0.004177,218.859409,32.000000,238.719160,214.913214,217.733043,197.344463,32.000000,191.035316,68.053057,63.586060,111.653771,60.686358,53.672686,53.480199,12.614917,19.780340,48.026145,59.628430,43.240786
54.836310,84.965020,186.091463,186.248425,108.726015,98.852048,29.062335,14.272896,186.505414,0.681586,84.692446,55.591923,183.826633,187.531606,181.555660,186.674958,96.582372,185.085790,-0.000698,-1.798990,32.000000,-235.735791,186.607792,-0.344943,30.748608,0.693395,447287.979350,0.938888,39.890788,23.167293,3.394914,0.043740,0.000000,218.782293,32.000000,238.926757,214.236548,216.278920,197.979646,32.000000,190.443122,68.066803,63.609496,111.662723,60.686358,53.696946,53.480199,12.628604,19.780340,48.071406,59.623739,43.232129
54.803188,84.961433,186.076689,186.244774,108.643330,98.852059,29.522588,14.272754,186.362754,0.681611,84.611998,55.702076,183.853383,187.411075,181.582479,186.656073,96.599415,184.972195,-0.000698,-1.797857,32.000000,-235.735114,186.624291,-0.344944,30.755847,0.693474,447143.700521,0.914434,39.891038,23.083266,3.394490,0.053577,0.000000,218.913931,32.000000,238.783506,213.949282,218.619394,198.278085,32.000000,190.505350,68.047155,63.588070,111.602325,60.686358,53.681824,53.480199,12.616901,19.780340,48.059828,59.622598,43.215621
54.823347,84.966124,186.177783,186.243088,108.657052,98.853332,29.219088,14.274751,186.465266,0.681500,84.584224,55.667363,183.863127,187.451082,181.575293,186.561424,96.535621,185.005372,-0.000699,-1.796685,32.000000,-235.734100,186.609647,-0.344983,30.799329,0.692520,447233.166524,0.948084,39.881290,23.119627,3.393581,0.047975,0.000305,219.397934,32.000000,238.099341,213.886476,220.996533,198.265209,32.000000,190.288059,68.041541,63.567374,111.577960,60.686358,53.714710,53.480199,12.615971,19.780340,48.059428,59.626375,43.205643
54.796996,84.966124,186.100627,186.243088,108.666324,98.857141,29.578450,14.276036,186.444649,0.681593,84.623554,55.592139,183.884667,187.537518,181.576246,186.750134,96.551353,185.007635,-0.000698,-1.795525,32.000000,-235.733799,186.655474,-0.344965,30.815432,0.692709,447213.140526,0.933910,39.909563,23.058976,3.395363,0.051007,0.000000,219.695736,32.000000,237.912043,214.667533,221.241946,197.571826,32.000000,190.872034,68.069234,63.583089,111.609263,60.686358,53.688875,53.480199,12.625288,19.780340,48.073726,59.627781,43.122591
54.824369,84.967503,186.194781,186.242245,108.675919,98.860952,0.000000,14.268758,186.418903,0.681547,84.780134,55.638141,183.971119,187.422414,181.515848,186.641646,96.574138,185.047534,-0.000697,-1.794923,32.000000,-235.740094,186.594843,-0.344969,30.857210,0.691815,447334.674299,0.943255,39.894860,23.135509,3.395958,0.040481,0.013471,219.034081,32.000000,238.496440,214.829759,218.594103,197.153268,32.000000,191.290132,68.085518,63.613677,111.612284,60.686358,53.685566,53.480199,12.610359,19.780340,48.077694,59.630702,43.237485
54.823098,84.958950,186.137044,186.226795,108.704453,98.864743,29.284013,14.275322,186.433639,0.681090,84.719364,55.652989,183.877376,187.458015,181.523964,186.626860,96.606698,185.063403,-0.000698,-1.793753,32.000000,-235.732546,186.610218,-0.344959,30.879502,0.691560,447336.337396,0.932319,39.920210,23.120646,3.396183,0.039525,0.007775,218.584991,32.000000,238.868709,214.584419,216.706158,197.711854,32.000000,190.898571,68.077623,63.602394,111.600388,60.686358,53.707133,53.480199,12.599703,19.780340,48.050612,59.625529,43.261256
54.819062,84.944326,186.187735,186.227919,108.686742,98.872376,29.834476,14.272040,186.375932,0.680915,84.580536,55.661890,183.859337,187.423086,181.554167,186.673450,96.590292,185.095871,-0.000696,-1.792569,32.000000,-235.736647,186.607751,-0.344963,30.905991,0.690609,NaN,Inf,39.895257,23.113177,3.396205,0.041446,0.000000,218.775053,32.000000,238.974694,213.943388,217.674579,198.224930,32.000000,190.474113,68.113361,63.610310,111.578315,60.686358,53.701585,53.480199,12.601630,19.780340,48.050186,59.626532,43.262136
54.803155,84.944326,186.131032,186.227919,108.708269,98.877482,29.879680,14.272754,186.401652,0.681043,84.490250,55.659680,183.909591,187.496554,181.569534,186.622010,96.563380,185.049897,-0.000696,-1.793730,32.000000,-235.741179,186.729039,-0.344983,30.895579,0.689960,447243.530545,0.941261,39.887926,23.086710,3.395230,0.035183,0.000000,219.329181,32.000000,238.317617,213.842265,220.032617,198.394207,32.000000,190.349645,68.082040,63.563351,111.528889,60.686358,53.704404,53.480199,12.615379,19.780340,48.003934,59.628617,43.279011
54.782727,84.929150,186.218731,186.243088,108.721785,98.877633,29.436683,14.269471,186.352117,0.681275,84.602982,55.583138,183.900342,187.397516,181.612973,186.655072,96.586437,185.019844,-0.000696,-1.795465,32.000000,-235.742330,186.657394,-0.344837,30.898988,0.689601,447292.767372,0.924006,39.877184,23.115577,3.396405,0.041453,0.000000,219.508826,32.000000,238.047698,214.317239,221.703786,197.623677,32.000000,190.932970,68.098195,63.594645,111.573731,60.686358,53.684733,53.480199,12.593245,19.780340,47.955854,59.624516,43.232936
54.769728,84.929702,186.049202,186.244212,108.738636,98.877666,29.798156,14.270470,186.417347,0.681535,84.826317,55.524035,183.890783,187.394274,181.563947,186.637328,96.573756,185.077161,-0.000695,-1.796047,32.000000,-235.738381,186.601776,-0.344456,30.899067,0.689886,447375.325294,0.922948,39.892486,23.124842,3.396356,0.040881,0.000000,219.557437,32.000000,238.279248,214.709776,219.547096,197.478898,32.000000,190.702168,68.069499,63.570394,111.535139,60.686358,53.680360,53.480199,12.632515,19.780340,47.956845,59.615960,43.249810
54.851754,84.995923,186.122621,186.248425,108.777919,98.877628,29.977190,14.278604,186.347194,0.681749,84.831534,55.602342,183.840706,187.358364,181.508208,186.602762,96.593422,185.052320,-0.000693,-1.797199,32.000000,-235.731722,186.710416,-0.344488,30.881968,0.690299,447323.235929,0.937184,39.896967,23.090249,3.399223,0.023771,0.000000,218.824515,32.000000,238.927585,214.845871,217.190215,197.193246,32.000000,191.323020,68.056936,63.568635,111.508974,60.686358,53.712608,53.480199,12.634406,19.780340,47.956116,59.626758,43.159422
54.806009,84.995923,186.095167,186.248425,108.776436,98.877656,29.730113,14.265904,186.414741,0.681880,84.781749,55.633012,183.830354,187.389218,181.589617,186.549154,96.663841,184.978731,-0.000694,-1.797219,32.000000,-235.751143,186.661984,-0.344476,30.866206,0.689930,447356.238472,0.926056,39.910028,23.124931,3.396935,0.040963,0.001999,218.666639,32.000000,239.207634,213.991983,216.342343,198.027406,32.000000,190.288349,68.063526,63.595330,111.495143,60.686358,53.699570,53.480199,12.605644,19.780340,48.162900,59.624388,43.124205
54.741310,84.999510,186.067886,186.250392,108.773860,98.877651,29.377322,14.271326,186.352501,0.682056,84.630544,55.668649,183.898618,187.382896,181.597606,186.520514,96.666913,185.150332,-0.000695,-1.797219,32.000000,-235.738344,186.605569,-0.344427,30.841763,0.689676,447359.042140,0.919175,39.897343,23.095731,3.393194,0.047319,0.002763,219.061385,32.000000,238.725506,213.774441,218.995228,198.329079,32.000000,190.395891,68.037604,63.601047,111.405157,60.686358,53.691010,53.480199,12.628733,19.780340,48.174086,59.624634,43.266391
54.852130,84.987921,186.004427,186.248706,108.673628,98.877577,29.766368,14.274751,186.378644,0.682227,84.660789,55.684906,183.912259,187.443741,181.595433,186.538444,96.598799,185.081278,-0.000696,-1.796059,32.000000,-235.741640,186.586152,-0.344381,30.843573,0.690489,447250.599646,0.927657,39.941338,22.997059,3.395525,0.023519,0.010219,219.618786,32.000000,238.187916,213.978667,221.042274,198.151463,32.000000,190.601139,68.032240,63.573076,111.347241,60.686358,53.667313,53.480199,12.583459,19.780340,48.137846,59.620739,43.162650
54.793272,84.976884,186.073756,186.251796,108.622770,98.877555,29.650832,14.269329,186.307519,0.681814,84.739334,55.622143,183.897034,187.401452,181.565053,186.587782,96.544467,184.931224,-0.000695,-1.794873,32.000000,-235.740014,186.586603,-0.344367,30.807197,0.691744,447287.144969,0.940013,40.007196,23.059856,3.399040,0.046719,0.004347,219.615918,32.000000,238.187046,214.713014,220.524057,197.462938,32.000000,191.127809,68.008361,63.552832,111.329012,60.686358,53.694919,53.480199,12.611493,19.780340,48.137720,59.621841,43.225966
54.829973,84.976884,185.998890,186.251796,108.588652,98.877489,29.509144,14.275608,186.325402,0.681844,84.694871,55.581152,183.899125,187.355041,181.532868,186.518928,96.610125,185.004922,-0.000694,-1.794849,32.000000,-235.734063,186.590435,-0.344382,30.788865,0.690153,447338.945784,0.925660,39.888979,23.101471,3.391016,0.051866,0.002097,218.950859,32.000000,238.744696,214.812671,217.986601,197.341868,32.000000,190.744811,67.979116,63.574027,111.300594,60.686358,53.666384,53.480199,12.594879,19.780340,48.103009,59.613845,42.997720
54.804086,84.964744,186.077014,186.262752,108.555200,98.875045,29.687212,14.273324,186.352864,0.681876,84.765808,55.563600,183.898093,187.435952,181.559112,186.644583,96.681796,185.061895,-0.000695,-1.795427,32.000000,-235.731921,186.618173,-0.344402,30.781679,0.691870,447456.851650,0.930328,39.934554,23.098190,3.395923,0.053462,0.016998,218.610902,32.000000,239.066446,214.434624,216.351648,197.744625,32.000000,190.565054,68.014966,63.588323,111.311744,60.686358,53.684125,53.480199,12.586927,19.780340,48.064767,59.623788,43.287228
54.851318,84.957294,186.035311,186.262752,108.522175,98.874912,29.785827,14.274038,186.410291,0.681952,84.596859,55.607847,183.857828,187.499633,181.578089,186.642363,96.658398,184.910468,-0.000695,-1.796010,32.000000,-235.734158,186.651844,-0.344425,30.773916,0.691610,447313.515403,0.934114,39.899249,23.060831,3.392285,0.032222,0.000000,218.821850,32.000000,239.063771,213.865791,218.020645,198.262745,32.000000,190.145196,68.001857,63.593960,111.302573,60.686358,53.680738,53.480199,12.575729,19.780340,48.041108,59.629246,43.281138
54.832997,84.945429,186.110305,186.259943,108.492919,98.878670,29.677778,14.274894,186.373720,0.681655,84.575924,55.624297,183.901794,187.354490,181.588257,186.658539,96.639215,185.079462,-0.000694,-1.795436,32.000000,-235.732154,186.607505,-0.344458,30.722802,0.692277,447166.570485,0.928938,39.912008,23.011032,3.395313,0.035538,0.002748,219.470070,32.000000,238.334114,213.854453,220.431677,198.438494,32.000000,190.191378,68.016657,63.595460,111.273404,60.686358,53.700910,53.480199,12.572599,19.780340,48.040665,59.624673,43.211072
54.764870,84.945429,186.004214,186.259943,108.451955,98.882491,29.684412,14.264334,186.421507,0.681552,84.640796,55.539178,183.943991,187.373782,181.596653,186.649283,96.615950,185.000994,-0.000694,-1.793686,32.000000,-235.740092,186.690762,-0.344241,30.728126,0.691746,447172.578411,0.924976,39.859133,22.976287,3.391629,0.038172,0.001589,219.763959,32.000000,238.143732,214.370134,221.377672,197.564794,32.000000,191.123235,67.976636,63.565680,111.298013,60.686358,53.673081,53.480199,12.622265,19.780340,48.003042,59.619057,43.140346
54.766803,84.936324,186.093439,186.256291,108.504354,98.883808,29.659022,14.271184,186.421819,0.681387,84.742915,55.635531,183.975067,187.422556,181.572890,186.584748,96.592278,184.950057,-0.000693,-1.794275,32.000000,-235.731603,186.644095,-0.344285,30.675411,0.693349,447222.835418,0.928690,39.864885,23.060356,3.394130,0.032481,0.000000,219.262858,32.000000,238.343913,214.858708,219.110137,197.293462,32.000000,191.266009,67.965627,63.577610,111.286991,60.686358,53.703435,53.480199,12.614860,19.780340,47.973975,59.622362,43.222885
54.788320,84.936600,185.987634,186.253201,108.553591,98.885084,29.630551,14.268900,186.357757,0.680951,84.793855,55.511420,183.854184,187.369377,181.571855,186.595829,96.612309,185.036576,-0.000693,-1.794864,32.000000,-235.739459,186.590417,-0.344298,30.696130,0.693757,447320.362528,0.929776,39.930432,23.053498,3.396415,0.040491,0.013458,218.758205,32.000000,238.957023,214.902732,216.961063,197.307665,32.000000,190.981867,67.974442,63.608631,111.300764,60.686358,53.668412,53.480199,12.609544,19.780340,47.974177,59.619530,43.128534
54.816033,84.958950,186.104142,186.255448,108.514239,98.885080,29.810195,14.273895,186.388901,0.680927,84.709046,55.600882,183.849442,187.339300,181.592167,186.667482,96.655180,185.069975,-0.000692,-1.793706,32.000000,-235.732825,186.537654,-0.344253,30.709689,0.695192,447357.056203,0.930528,39.919467,23.057611,3.397924,0.053266,0.005166,218.826839,32.000000,238.990756,214.126202,217.116070,198.139581,32.000000,190.078522,67.961175,63.576480,111.267343,60.686358,53.688504,53.480199,12.614851,19.780340,47.973519,59.611121,43.279671
54.817039,84.958950,185.969071,186.255448,108.500634,98.885101,29.668415,14.264477,186.413805,0.680752,84.567292,55.629311,183.914117,187.422700,181.622360,186.609170,96.658800,185.120629,-0.000690,-1.794865,32.000000,-235.743883,186.665125,-0.344278,30.693848,0.694145,447314.934531,0.931036,39.899034,23.070800,3.394658,0.054755,0.001669,219.405485,32.000000,238.456083,213.973954,219.630568,198.092967,32.000000,190.346698,67.996493,63.598185,111.262988,60.686358,53.664215,53.480199,12.588349,19.780340,48.042897,59.625539,43.276883
54.838028,84.967503,186.109402,186.263875,108.490601,98.881280,29.587263,14.271041,186.468583,0.680581,84.623996,55.636363,183.914637,187.328289,181.642048,186.507679,96.618573,185.161800,-0.000688,-1.794301,32.000000,-235.738958,186.781332,-0.344538,30.736938,0.693903,447248.633055,0.924967,39.894722,23.040750,3.395068,0.052220,0.000000,219.722834,32.000000,238.091572,214.228541,221.312328,198.135588,32.000000,190.413379,67.984187,63.572853,111.287927,60.686358,53.714392,53.480199,12.581209,19.780340,48.069246,59.619480,43.217896
54.852061,84.947637,186.044692,186.261909,108.499919,98.877472,29.742488,14.278747,186.349462,0.680595,84.719507,55.539459,183.958138,187.457198,181.589458,186.705255,96.608851,185.095722,-0.000686,-1.792541,32.000000,-235.732399,186.732422,-0.344566,30.740478,0.693832,447241.745694,0.929368,39.893754,23.056571,3.392541,0.030196,0.000000,219.739512,32.000000,238.216724,214.843781,220.267666,197.417409,32.000000,191.349006,67.966853,63.580516,111.289840,60.686358,53.686853,53.480199,12.569957,19.780340,48.006792,59.627397,43.157147
54.783470,84.934669,186.109042,186.270055,108.478324,98.874903,29.762488,14.269329,186.407706,0.680458,84.704013,55.588031,183.887703,187.389707,181.558647,186.614348,96.635297,185.113401,-0.000686,-1.792565,32.000000,-235.741326,186.578445,-0.344640,30.771897,0.693026,447300.513184,0.931513,39.882121,23.112597,3.393802,0.034453,0.000958,219.046207,32.000000,238.660810,214.971334,217.749642,197.315236,32.000000,191.198056,67.954963,63.579853,111.286570,60.686358,53.724725,53.480199,12.614680,19.780340,48.006249,59.633072,43.197499
54.824703,84.934669,186.086084,186.270055,108.421431,98.874901,29.648756,14.274894,186.415560,0.680604,84.744915,55.669455,183.845188,187.448125,181.593800,186.710366,96.646158,184.971234,-0.000685,-1.792563,32.000000,-235.733465,186.579116,-0.344512,30.827181,0.692515,447267.002972,0.926312,39.848761,23.096961,3.391754,0.046963,0.016280,218.814569,32.000000,238.892799,214.350721,216.320032,197.750246,32.000000,190.457414,67.965097,63.569551,111.304779,60.686358,53.703472,53.480199,12.584429,19.780340,47.965068,59.624299,43.228974
54.877670,84.963088,186.142466,186.281854,108.393362,98.874873,29.753509,14.272754,186.402142,0.680266,84.617132,55.608024,183.937855,187.465234,181.594556,186.694046,96.661637,185.151923,-0.000684,-1.792528,32.000000,-235.737737,186.666713,-0.344499,30.829961,0.692795,447226.875204,0.926898,39.901770,23.077301,3.397175,0.048112,0.003661,219.254812,32.000000,238.762067,213.944211,218.933334,198.443857,32.000000,189.826385,67.989243,63.584207,111.256675,60.686358,53.712928,53.480199,12.568120,19.780340,48.053350,59.614888,43.127874
54.838927,84.967779,186.118882,186.286348,108.417358,98.874843,29.679930,14.276464,186.395719,0.680199,84.591999,55.633014,183.949118,187.463887,181.644183,186.560203,96.592827,185.039406,-0.000684,-1.792516,32.000000,-235.737141,186.687718,-0.344437,30.850208,0.690981,447181.385267,0.929692,39.862102,23.011864,3.394201,0.056834,0.000000,219.863851,32.000000,238.195148,214.071223,220.936486,198.286333,32.000000,190.491363,67.969959,63.551023,111.274468,60.686358,53.714515,53.480199,12.573442,19.780340,48.067633,59.629591,43.233303
54.802534,84.944878,186.136813,186.291686,108.479150,98.874789,29.521821,14.268330,186.463257,0.679801,84.649317,55.536676,183.943680,187.443029,181.593024,186.612208,96.563668,184.981646,-0.000684,-1.792501,32.000000,-235.745439,186.618399,-0.344413,30.886085,0.690505,447162.610139,0.925509,39.839598,23.065742,3.391953,0.056542,0.013221,219.807062,32.000000,238.052053,214.544918,221.142787,197.579164,32.000000,191.040160,67.940097,63.557800,111.286550,60.686358,53.752014,53.480199,12.563032,19.780340,48.067299,59.622667,43.221270
54.775824,84.944878,186.081109,186.291686,108.542263,98.877305,29.696197,14.270042,186.370012,0.679621,84.763095,55.573638,183.984462,187.447841,181.536232,186.572687,96.642898,185.100729,-0.000683,-1.792507,32.000000,-235.740284,186.708380,-0.344546,30.862980,0.690457,447318.431225,0.928528,39.881532,23.091369,3.393919,0.031920,0.004137,219.292724,32.000000,238.518639,214.864564,218.700798,197.459942,32.000000,191.252267,67.947140,63.557354,111.307509,60.686358,53.707320,53.480199,12.604450,19.780340,47.995200,59.624349,43.259715
54.787608,84.931357,185.970234,186.299270,108.580480,98.881090,29.683554,14.261337,186.289721,0.679454,84.780209,55.541379,183.900729,187.400312,181.555488,186.564145,96.618464,185.041582,-0.000684,-1.792528,32.000000,-235.746039,186.649422,-0.344536,30.903866,0.690105,447362.049499,0.934123,39.893636,23.098351,3.396500,0.044886,0.000000,218.980339,32.000000,238.898403,214.800355,216.760331,197.529834,32.000000,191.112909,67.957222,63.567489,111.313945,60.686358,53.699770,53.480199,12.605779,19.780340,47.952307,59.624054,43.251278
54.827786,84.948465,186.109938,186.290843,108.610652,98.882323,29.550033,14.270470,186.351972,0.679277,84.661851,55.668767,183.826919,187.376983,181.595020,186.622171,96.647725,185.032433,-0.000684,-1.792514,32.000000,-235.739692,186.535208,-0.344402,30.898516,0.690791,447240.872742,0.929154,39.919338,23.064836,3.397139,0.033460,0.000000,219.035480,32.000000,238.917740,214.233067,217.625874,198.266839,32.000000,189.891178,67.974793,63.557137,111.285342,60.686358,53.718331,53.480199,12.571340,19.780340,48.005085,59.622431,43.237118
54.813996,84.960605,186.020050,186.280168,108.686919,98.882336,29.709634,14.273039,186.274293,0.679243,84.609284,55.652168,183.920519,187.321478,181.583809,186.535428,96.647407,185.096380,-0.000683,-1.793113,32.000000,-235.734665,186.561761,-0.344397,30.888367,0.689392,447279.028936,0.929337,39.894478,23.066567,3.394385,0.049989,0.000000,219.601274,32.000000,238.316251,213.970793,220.017345,198.154004,32.000000,190.276210,67.954239,63.536475,111.277507,60.686358,53.740147,53.480199,12.583151,19.780340,48.004550,59.622342,43.192217
54.780067,84.960605,186.138293,186.280168,108.697030,98.884842,29.748966,14.275465,186.415640,0.679027,84.704291,55.600502,183.918890,187.355714,181.609084,186.525631,96.651262,184.993516,-0.000681,-1.793701,32.000000,-235.731419,186.634019,-0.344345,30.916376,0.689502,447228.993692,0.932842,39.872932,23.033794,3.394446,0.048094,0.011775,219.852193,32.000000,238.204729,214.340063,221.253891,197.863594,32.000000,190.812327,67.969035,63.518733,111.307822,60.686358,53.728067,53.480199,12.601937,19.780340,48.042059,59.625008,43.234843
54.826507,84.974677,185.976237,186.272584,108.712058,98.883580,29.553944,14.265618,186.337477,0.678930,84.791589,55.639387,183.982624,187.365605,181.527754,186.562559,96.608046,185.031498,-0.000680,-1.794298,32.000000,-235.743069,186.622867,-0.344366,30.917897,0.689636,447254.491957,0.928113,39.898336,23.058659,3.393660,0.044935,0.003122,219.578892,32.000000,238.317453,214.750892,219.606918,197.298740,32.000000,191.553960,67.928422,63.521811,111.300528,60.686358,53.712971,53.480199,12.590315,19.780340,48.085699,59.624447,43.125379
54.814548,84.993440,186.023594,186.271179,108.701337,98.879769,29.670847,14.269329,186.309807,0.679074,84.848452,55.668437,183.948378,187.421843,181.537281,186.588434,96.664134,184.997174,-0.000681,-1.795464,32.000000,-235.740834,186.589050,-0.344389,30.905492,0.689798,447275.148868,0.927534,39.930983,23.015315,3.397920,0.052533,0.004199,219.031130,32.000000,238.847849,214.915419,217.297807,197.517034,32.000000,191.139848,67.960802,63.525092,111.330385,60.686358,53.692822,53.480199,12.574486,19.780340,48.144102,59.620021,43.202415
54.770876,84.997027,185.979179,186.268370,108.714856,98.875964,29.806680,14.275322,186.283277,0.679130,84.697701,55.616766,183.859680,187.262752,181.584000,186.512775,96.637073,184.879431,-0.000680,-1.795465,32.000000,-235.731562,186.616744,-0.344649,30.917740,0.688729,447344.396793,0.932814,39.900373,23.073113,3.392086,0.025976,0.001606,218.956913,32.000000,239.025174,214.235776,216.729537,197.834381,32.000000,190.664535,67.950711,63.520384,111.326319,60.686358,53.682115,53.480199,12.572217,19.780340,48.144034,59.623031,43.203075
54.740043,84.997027,185.968932,186.268370,108.767289,98.872189,29.477907,14.271469,186.193946,0.679447,84.660505,55.480689,183.915214,187.344051,181.607610,186.395815,96.697072,185.008292,-0.000680,-1.796658,32.000000,-235.736890,186.563944,-0.344656,30.899959,0.689306,447251.544640,0.929366,39.930640,23.003847,3.393690,0.046744,0.000000,219.346046,32.000000,238.438170,213.970700,219.395095,198.235205,32.000000,190.024584,67.944910,63.506188,111.299464,60.686358,53.673898,53.480199,12.621226,19.780340,48.155206,59.621093,43.091190
54.753821,84.993164,185.892854,186.267808,108.804133,98.872201,29.801194,14.266332,186.249934,0.679301,84.659848,55.555146,183.945461,187.337935,181.616926,186.406650,96.601887,185.008216,-0.000681,-1.796677,32.000000,-235.743011,186.506432,-0.344660,30.905859,0.689395,447312.241331,0.925907,39.976250,22.985688,3.395585,0.028673,0.001418,219.788544,32.000000,238.110768,214.118236,221.092429,198.195741,32.000000,190.222472,67.933793,63.478285,111.334842,60.686358,53.682235,53.480199,12.626135,19.780340,48.143084,59.626542,43.243501
54.778005,85.003925,186.005604,186.262752,108.783371,98.869621,29.819388,14.269043,186.245945,0.678928,84.786409,55.551359,183.931739,187.292035,181.590635,186.493295,96.603705,184.913472,-0.000682,-1.796688,32.000000,-235.739316,186.490380,-0.344669,30.896811,0.690110,447201.326221,0.936772,40.005934,22.975178,3.397311,0.040380,0.000000,219.869206,32.000000,238.268824,214.527449,220.454736,197.590845,32.000000,191.243673,67.928666,63.521220,111.380963,60.686358,53.684515,53.480199,12.603447,19.780340,48.176660,59.620336,43.226553
54.771876,85.010823,185.930296,186.261909,108.789341,98.865843,29.682738,14.269471,186.343781,0.678794,84.787156,55.637717,183.935205,187.278108,181.532920,186.397892,96.633813,184.960424,-0.000682,-1.796703,32.000000,-235.737905,186.460135,-0.344919,30.887868,0.689570,447368.158107,0.926347,39.988805,23.070334,3.395066,0.049633,0.001593,219.023156,32.000000,238.698389,214.732517,218.062524,197.374151,32.000000,191.582303,67.903054,63.505510,111.391984,60.686358,53.671543,53.480199,12.606536,19.780340,48.176700,59.631872,43.207551
54.741125,85.010823,186.026070,186.261909,108.804506,98.864576,29.628830,14.273895,186.326632,0.678270,84.814413,55.608354,183.895614,187.303412,181.560313,186.508578,96.618652,184.834745,-0.000683,-1.796721,32.000000,-235.734792,186.445632,-0.345017,30.906987,0.689829,447352.164823,0.925337,39.976286,23.032134,3.395626,0.051663,0.004338,218.869676,32.000000,239.072754,214.244643,216.415220,197.991489,32.000000,190.832537,67.915247,63.517348,111.422979,60.686358,53.689186,53.480199,12.631531,19.780340,48.198357,59.631744,43.234770
54.801314,85.006684,185.950604,186.260785,108.804183,98.864564,29.677825,14.281173,186.315768,0.678164,84.707674,55.657216,183.886017,187.356365,181.620727,186.445123,96.663472,184.957597,-0.000684,-1.796695,32.000000,-235.728006,186.531879,-0.345012,30.885482,0.689859,447291.636274,0.929691,39.989083,23.020056,3.394631,0.043239,0.011758,219.157747,32.000000,238.960213,214.038113,218.347456,198.294128,32.000000,190.140984,67.895653,63.528595,111.383564,60.686358,53.662984,53.480199,12.644009,19.780340,48.185514,59.615556,42.974903
54.806755,85.014962,186.041750,186.254044,108.823595,98.862042,29.675005,14.269043,186.256078,0.678223,84.649444,55.616010,183.977673,187.295134,181.607203,186.444891,96.634195,184.988236,-0.000685,-1.796718,32.000000,-235.737186,186.630207,-0.345051,30.892038,0.690085,447329.204238,0.931940,40.018688,22.986943,3.398287,0.041179,0.007820,219.678971,32.000000,238.403626,213.953331,220.365924,198.039021,32.000000,190.317227,67.879975,63.495690,111.404629,60.686358,53.695996,53.480199,12.589920,19.780340,48.211466,59.616894,43.257734
54.722693,84.990956,185.990367,186.250392,108.835968,98.858241,29.682446,14.267331,186.358311,0.678047,84.734896,55.612023,183.974435,187.270910,181.613172,186.452631,96.607242,184.993707,-0.000686,-1.796719,32.000000,-235.740537,186.585910,-0.344807,30.880132,0.689603,447207.900050,0.929279,39.956616,22.989312,3.393178,0.050612,0.016188,219.802544,32.000000,238.273510,214.351209,221.224782,197.747836,32.000000,190.673898,67.895446,63.528387,111.439062,60.686358,53.665019,53.480199,12.635858,19.780340,48.211621,59.623542,43.160009
54.775083,84.990956,186.013444,186.250392,108.896106,98.854379,29.715621,14.270613,186.254706,0.678140,84.833465,55.584767,183.976742,187.344011,181.551714,186.555167,96.590111,184.928264,-0.000686,-1.796734,32.000000,-235.738566,186.594740,-0.344692,30.867360,0.689668,447259.965152,0.929262,39.959659,23.030356,3.394504,0.051286,0.000000,219.482515,32.000000,238.705713,214.586189,218.984015,197.419512,32.000000,191.508143,67.866857,63.513448,111.474055,60.686358,53.686599,53.480199,12.612831,19.780340,48.136552,59.623877,43.231175
54.810753,84.992612,185.911858,186.257695,108.929693,98.854361,29.694637,14.268615,186.296182,0.678096,84.795917,55.590891,183.858323,187.292912,181.543566,186.489607,96.617576,184.981442,-0.000686,-1.794992,32.000000,-235.740236,186.521279,-0.344690,30.858233,0.690714,447309.204125,0.930493,40.016571,23.059409,3.398780,0.048494,0.000000,218.943917,32.000000,239.008054,214.717700,216.757081,197.565384,32.000000,191.130038,67.857246,63.515496,111.469018,60.686358,53.700608,53.480199,12.605954,19.780340,48.141640,59.620828,43.223251
54.727697,84.991508,185.965446,186.254324,109.019542,98.851748,29.657887,14.272040,186.253354,0.678141,84.712896,55.547047,183.881834,187.282797,181.587413,186.490588,96.646535,184.930997,-0.000685,-1.793229,32.000000,-235.734517,186.441166,-0.344651,30.874572,0.690420,447293.719293,0.928450,39.966129,23.051409,3.395950,0.056811,0.010218,218.965294,32.000000,239.042582,213.994828,217.209900,197.920665,32.000000,190.355955,67.873033,63.503766,111.452786,60.686358,53.669633,53.480199,12.643644,19.780340,48.138113,59.622559,43.249297
54.776414,84.995371,185.905351,186.255729,109.118506,98.851758,29.790143,14.274894,186.213551,0.677855,84.683080,55.645414,183.891970,187.397067,181.635542,186.468343,96.602033,184.937933,-0.000685,-1.791462,32.000000,-235.736088,186.545342,-0.344633,30.871949,0.689882,447225.509982,0.928451,39.933463,23.044365,3.391887,0.031111,0.000000,219.576773,32.000000,238.504740,213.959564,219.676437,198.341492,32.000000,189.923255,67.904468,63.533275,111.462434,60.686358,53.681507,53.480199,12.635704,19.780340,48.138025,59.619530,43.156120
54.805469,84.995371,185.940204,186.255729,109.141323,98.849261,29.684283,14.267331,186.281496,0.677770,84.718566,55.588470,183.938636,187.227682,181.618193,186.565901,96.613548,184.884662,-0.000686,-1.789705,32.000000,-235.740209,186.647584,-0.344637,30.900640,0.690660,447202.072295,0.931111,40.012304,22.996034,3.398013,0.047448,0.004472,219.870085,32.000000,238.339669,214.201895,221.116188,197.827233,32.000000,190.609834,67.900281,63.501467,111.489593,60.686358,53.661985,53.480199,12.595259,19.780340,48.150041,59.623778,43.235577
54.802945,84.995371,185.982277,186.273145,109.170662,98.845427,29.614194,14.274609,186.369512,0.678034,84.769439,55.680215,183.952378,187.252903,181.616858,186.553296,96.565122,184.981396,-0.000687,-1.791455,32.000000,-235.738177,186.623862,-0.344736,30.898910,0.689960,447264.702088,0.926088,39.969263,23.043200,3.393894,0.056770,0.012216,219.727155,32.000000,238.495329,214.610452,219.772646,197.463395,32.000000,191.040601,67.914165,63.524624,111.489048,60.686358,53.682521,53.480199,12.612576,19.780340,48.149993,59.624526,43.150251
54.751615,84.996475,186.042422,186.288315,109.232092,98.844124,29.777328,14.273895,186.294598,0.678180,84.783359,55.658547,183.927961,187.354797,181.579475,186.509230,96.580963,184.968766,-0.000688,-1.792044,32.000000,-235.736595,186.708807,-0.344821,30.884328,0.689052,447215.336373,0.928831,39.941305,23.011224,3.392731,0.036561,0.000000,219.079322,32.000000,239.150005,214.545331,217.546962,197.532376,32.000000,191.280922,67.909833,63.524032,111.506610,60.686358,53.695129,53.480199,12.630638,19.780340,48.153396,59.622618,43.086128
