OSU 80 Ton Compressor Load Stand
54.807318,84.985990,186.046813,186.288034,109.191950,98.837727,29.651648,14.272754,186.243608,0.678333,84.768245,55.590481,183.866736,187.277149,181.597341,186.587622,96.635945,184.927630,-0.000687,-1.792626,32.000000,-235.736426,186.630491,-0.344805,30.920599,0.689226,447291.532849,0.931040,39.943733,23.096801,3.393655,0.029479,0.000000,218.888917,32.000000,239.128076,214.081787,216.579808,197.921024,32.000000,190.829937,67.912939,63.478647,111.493422,60.686358,53.711835,53.480199,12.588523,19.780340,48.153360,59.624063,43.178644
54.801965,84.985990,186.089450,186.288034,109.188040,98.833916,29.548882,14.277891,186.313466,0.678760,84.621898,55.570766,183.950488,187.277392,181.620492,186.561956,96.581491,184.992187,-0.000687,-1.794378,32.000000,-235.730960,186.622576,-0.344828,30.891225,0.690349,447285.190208,0.926875,39.994238,23.076110,3.397935,0.027802,0.005823,219.168154,32.000000,238.842405,213.844073,218.935550,198.230926,32.000000,190.198690,67.921594,63.496548,111.485759,60.686358,53.707936,53.480199,12.606346,19.780340,48.120467,59.628932,43.285540
54.786309,84.983783,185.903608,186.287753,109.201768,98.831346,29.756966,14.271184,186.328006,0.678606,84.668238,55.614414,183.982833,187.371171,181.649974,186.489732,96.611830,184.965401,-0.000687,-1.795569,32.000000,-235.739634,186.603469,-0.344816,30.884275,0.688815,447107.844494,0.929689,39.930145,23.005331,3.394562,0.025523,0.000000,219.737164,32.000000,238.323000,214.031007,220.637124,198.240108,32.000000,190.171016,67.921588,63.474797,111.513231,60.686358,53.688815,53.480199,12.620745,19.780340,48.113412,59.624732,43.135137
54.772476,84.989301,186.032975,186.290000,109.138345,98.831324,29.689723,14.274038,186.385939,0.678556,84.681560,55.627827,183.951547,187.359344,181.620080,186.494215,96.553857,184.935117,-0.000688,-1.795559,32.000000,-235.733338,186.584297,-0.344911,30.893035,0.689640,447197.109238,0.932986,39.935295,23.084575,3.395671,0.037046,0.015168,219.801226,32.000000,238.439159,214.510572,220.685629,197.618377,32.000000,190.896949,67.894922,63.483535,111.523083,60.686358,53.688857,53.480199,12.625538,19.780340,48.130498,59.624870,43.185467
54.817315,84.992060,186.047189,186.289719,109.135959,98.830029,29.619174,14.267473,186.329199,0.678571,84.821524,55.643679,183.937286,187.291117,181.581084,186.460597,96.576637,184.821630,-0.000689,-1.797319,32.000000,-235.735969,186.586869,-0.344910,30.917609,0.689393,447134.061358,0.926721,39.948152,23.043951,3.393249,0.041676,0.017192,219.207679,32.000000,238.857913,214.644582,218.170274,197.503857,32.000000,191.283284,67.913728,63.505785,111.563300,60.686358,53.644704,53.480199,12.597228,19.780340,48.130387,59.618418,43.257587
54.798712,84.992060,186.031124,186.289719,109.125184,98.826192,29.719627,14.271326,186.265552,0.678584,84.768924,55.689278,183.872580,187.289913,181.573343,186.434788,96.608863,184.861723,-0.000689,-1.797908,32.000000,-235.734247,186.624006,-0.345021,30.923169,0.689774,447257.259091,0.929087,39.966983,23.090294,3.396468,0.048338,0.022828,218.895572,32.000000,239.242699,214.270058,216.369873,198.037599,32.000000,190.992201,67.900000,63.491567,111.572443,60.686358,53.690561,53.480199,12.603481,19.780340,48.138923,59.625342,43.241593
54.757579,84.998406,186.128312,186.291966,109.156564,98.826199,29.595716,14.263763,186.348043,0.678475,84.659838,55.552414,183.855572,187.237980,181.606054,186.423313,96.600268,184.909008,-0.000690,-1.797924,32.000000,-235.744924,186.497174,-0.345042,30.918710,0.688721,447186.119587,0.930465,39.926598,23.023919,3.393949,0.042044,0.000000,219.043329,32.000000,239.116345,213.809251,217.991771,198.343321,32.000000,190.784455,67.880757,63.491877,111.547367,60.686358,53.675916,53.480199,12.581912,19.780340,48.158705,59.617435,43.142621
54.793959,84.980471,186.029247,186.275955,109.179961,98.823692,29.666763,14.273752,186.284976,0.678367,84.659986,55.640536,183.923138,187.353349,181.623296,186.542987,96.552139,184.994252,-0.000691,-1.797944,32.000000,-235.737558,186.549585,-0.345048,30.906568,0.688744,447118.236559,0.927627,39.944496,23.007097,3.394808,0.042330,0.002301,219.511228,32.000000,238.430668,213.861752,220.251357,198.250666,32.000000,190.440090,67.886905,63.480493,111.571651,60.686358,53.692432,53.480199,12.602970,19.780340,48.102611,59.628391,43.258027
54.840458,84.977436,186.150708,186.272022,109.175900,98.823032,29.662098,14.271897,186.416159,0.678386,84.669111,55.720225,183.962957,187.379878,181.638892,186.554659,96.549134,184.929386,-0.000691,-1.797973,32.000000,-235.735315,186.535819,-0.345018,30.901270,0.689647,447166.174293,0.932287,39.990427,23.033855,3.399133,0.029758,0.004776,219.901379,32.000000,238.252022,214.292431,221.335289,197.815990,32.000000,190.563067,67.901177,63.468078,111.608268,60.686358,53.663312,53.480199,12.596881,19.780340,48.102409,59.625696,43.265217
54.760460,84.977436,185.933469,186.272022,109.135363,98.823025,29.476755,14.270185,186.326353,0.678781,84.712655,55.644928,183.914448,187.422046,181.592835,186.633132,96.589574,184.855684,-0.000691,-1.797969,32.000000,-235.743584,186.587133,-0.345036,30.842943,0.689126,447203.800883,0.929318,39.937481,23.114721,3.395069,0.049935,0.000000,219.558619,32.000000,238.661108,214.706995,218.899466,197.322809,32.000000,191.131890,67.886224,63.475209,111.600955,60.686358,53.661064,53.480199,12.621115,19.780340,48.092695,59.626699,43.234917
54.811667,84.949568,186.062441,186.264718,109.091525,98.821775,29.619601,14.270185,186.295300,0.678667,84.790896,55.693659,183.920837,187.294155,181.604770,186.516765,96.609369,185.019088,-0.000688,-1.797976,32.000000,-235.736208,186.624659,-0.345048,30.811813,0.689047,447176.414449,0.928593,39.889717,23.092815,3.394405,0.026173,0.006077,218.938429,32.000000,239.181622,214.569025,216.987823,197.545536,32.000000,191.273339,67.926314,63.492512,111.637442,60.686358,53.700463,53.480199,12.603691,19.780340,48.005229,59.626542,43.209532
54.794647,84.961433,185.983085,186.263033,109.059647,98.815467,29.799505,14.268900,186.389300,0.678410,84.712398,55.563887,183.884941,187.258940,181.645450,186.579205,96.586502,184.999684,-0.000687,-1.797948,32.000000,-235.740934,186.564149,-0.345046,30.790071,0.690654,447142.359155,0.935918,39.966685,23.024066,3.395396,0.039520,0.000000,218.886455,32.000000,239.190936,213.905135,216.860946,198.223886,32.000000,190.604994,67.960158,63.486809,111.638691,60.686358,53.681054,53.480199,12.594134,19.780340,48.041803,59.625932,43.235430
54.809002,84.963916,186.076094,186.271460,109.086814,98.809098,29.674989,14.272896,186.373520,0.678498,84.585610,55.675254,183.933781,187.413502,181.658662,186.641221,96.606193,185.048734,-0.000686,-1.797955,32.000000,-235.736119,186.599634,-0.345111,30.727365,0.691066,447037.552612,0.930382,39.889540,23.067025,3.394577,0.044291,0.000000,219.390604,32.000000,238.584842,213.819079,219.668067,198.378323,32.000000,190.464864,67.992120,63.466672,111.639857,60.686358,53.658630,53.480199,12.582685,19.780340,48.041403,59.620798,43.256780
54.836516,84.963916,186.124988,186.271460,109.062759,98.805231,29.625531,14.272611,186.365553,0.678468,84.624172,55.663435,183.987536,187.372435,181.659481,186.611926,96.588576,185.058896,-0.000685,-1.797934,32.000000,-235.735913,186.573569,-0.345184,30.695474,0.691493,447076.558106,0.925046,39.917780,23.082444,3.394183,0.043489,0.009818,219.772133,32.000000,238.145100,214.229845,221.301887,198.013865,32.000000,190.785638,68.010514,63.441255,111.662494,60.686358,53.723737,53.480199,12.575687,19.780340,48.048784,59.626217,43.222151
54.879839,84.957570,186.061007,186.279606,108.990661,98.802689,29.960279,14.274038,186.434153,0.678483,84.706065,55.758426,183.997938,187.385444,181.609092,186.608463,96.642565,185.090033,-0.000686,-1.798486,32.000000,-235.736125,186.607465,-0.345201,30.702555,0.692977,447006.668935,0.928608,39.906452,23.081583,3.394991,0.047625,0.009654,219.754401,32.000000,238.392873,214.718743,220.376720,197.580241,32.000000,191.075581,67.989008,63.455597,111.690670,60.686358,53.685334,53.480199,12.585900,19.780340,48.028545,59.617867,43.259715
54.873121,84.958398,186.148548,186.282416,108.977590,98.800074,29.606032,14.269614,186.340492,0.677836,84.718257,55.642246,183.958140,187.356877,181.581351,186.518150,96.592322,184.998602,-0.000685,-1.797888,32.000000,-235.742024,186.614789,-0.345232,30.694451,0.693490,447007.670655,0.929614,39.879988,23.103102,3.394180,0.029654,0.005511,218.991749,32.000000,238.951900,214.682562,217.768741,197.507919,32.000000,191.161362,67.972263,63.466362,111.683193,60.686358,53.733222,53.480199,12.546726,19.780340,48.030694,59.622539,43.259642
54.772428,84.931909,186.139186,186.284663,108.970866,98.800083,29.542921,14.273039,186.451786,0.678433,84.629800,55.690666,183.904293,187.373516,181.629835,186.642668,96.604626,185.002353,-0.000685,-1.797901,32.000000,-235.735321,186.656556,-0.345224,30.724270,0.692580,446862.818058,0.918399,39.831993,23.061063,3.390334,0.042750,0.008473,218.705775,32.000000,239.158752,214.253744,216.413232,197.697582,32.000000,190.961662,67.976229,63.470349,111.690546,60.686358,53.705801,53.480199,12.567178,19.780340,48.030262,59.625529,43.232496
54.831926,84.931909,186.139373,186.284663,108.924217,98.800118,29.126594,14.272611,186.436648,0.678998,84.501396,55.668796,183.852163,187.433281,181.631386,186.689014,96.622724,185.051550,-0.000686,-1.797917,32.000000,-235.741158,186.616970,-0.344960,30.710502,0.693099,446949.297020,0.929489,39.839280,23.076208,3.392345,0.057501,0.017526,219.011552,32.000000,238.899884,213.795037,218.612285,198.377899,32.000000,190.212219,67.969244,63.444508,111.663635,60.686358,53.733754,53.480199,12.566378,19.780340,47.946825,59.630869,43.253259
54.751428,84.895488,186.135676,186.276797,108.881029,98.800088,29.504243,14.266332,186.451616,0.678206,84.567399,55.513724,183.930219,187.434832,181.645507,186.531817,96.621094,185.012133,-0.000684,-1.797329,32.000000,-235.742356,186.624070,-0.344972,30.755978,0.693561,446947.343801,0.933279,39.909638,23.065344,3.398410,0.043773,0.003406,219.656688,32.000000,238.317820,214.110891,220.673856,198.231480,32.000000,190.397375,68.002232,63.430419,111.707930,60.686358,53.692100,53.480199,12.585824,19.780340,47.832113,59.623277,43.163897
54.795104,84.908456,186.115374,186.271460,108.852465,98.799994,29.896573,14.273324,186.430497,0.677775,84.647210,55.543783,183.968022,187.421434,181.658713,186.682394,96.583702,184.994640,-0.000684,-1.796737,32.000000,-235.737494,186.610178,-0.344972,30.790753,0.693152,446881.336965,0.945501,39.852395,23.066134,3.394726,0.037649,0.001321,219.929125,32.000000,238.222205,214.642289,221.258101,197.432165,32.000000,190.798018,67.993426,63.450421,111.724569,60.686358,53.724324,53.480199,12.594592,19.780340,47.871577,59.629089,43.245262
54.747602,84.933841,186.095948,186.274550,108.854746,98.797466,29.331691,14.273324,186.379832,0.678475,84.728676,55.587154,183.997494,187.378695,181.579527,186.622907,96.589397,185.051774,-0.000684,-1.796752,32.000000,-235.732904,186.630736,-0.344967,30.830722,0.693021,446880.303397,0.934810,39.893433,23.052631,3.399650,0.044509,0.005718,219.266363,32.000000,238.608985,214.924186,218.762361,197.332725,32.000000,190.970905,67.962718,63.447147,111.722652,60.686358,53.697728,53.480199,12.621279,19.780340,47.870628,59.618320,43.175269
54.769028,84.933841,186.109214,186.274550,108.852785,98.799966,29.619222,14.267902,186.349566,0.678304,84.776477,55.638259,183.882526,187.316341,181.587369,186.533550,96.632457,185.043739,-0.000684,-1.796784,32.000000,-235.736688,186.558418,-0.344996,30.865812,0.691673,446943.417712,0.921770,39.864362,23.083307,3.396569,0.094868,0.000000,218.944628,32.000000,239.171413,214.620485,216.687173,197.739748,32.000000,191.018335,67.984877,63.461898,111.765794,60.686358,53.726449,53.480199,12.608570,19.780340,47.949224,59.615438,43.017236
54.744152,84.959225,186.028885,186.264999,108.827127,98.801206,29.859231,14.276464,186.315472,0.678828,84.755614,55.639999,183.873018,187.306144,181.592213,186.608608,96.584779,184.917955,-0.000684,-1.796767,32.000000,-235.731240,186.510691,-0.345011,30.885613,0.691321,446980.885238,0.940444,39.935468,23.099547,3.399162,0.037115,0.000000,218.905955,32.000000,239.093444,214.104032,217.568219,198.304363,32.000000,190.651316,67.957483,63.435611,111.741454,60.686358,53.684363,53.480199,12.594686,19.780340,48.027997,59.620493,43.154579
54.742995,85.000062,185.953902,186.264999,108.857763,98.797409,29.586726,14.269471,186.267620,0.678871,84.711300,55.545777,183.900225,187.482179,181.633865,186.483619,96.572135,184.927449,-0.000683,-1.796760,32.000000,-235.735938,186.499945,-0.345062,30.903263,0.690337,446899.051857,0.930941,39.914842,23.053401,3.398074,0.030713,0.000000,219.458762,32.000000,238.407827,213.873152,220.087194,198.273838,32.000000,190.461600,67.957899,63.421810,111.745241,60.686358,53.675239,53.480199,12.625985,19.780340,48.155259,59.619077,43.183853
54.776061,85.031517,185.986676,186.273707,108.818300,98.794831,29.579986,14.271755,186.272518,0.678934,84.835361,55.519472,183.949742,187.392133,181.640754,186.569673,96.563833,184.974297,-0.000683,-1.796384,32.000000,-235.733982,186.621987,-0.345071,30.870323,0.690001,447038.986183,0.923984,39.964174,23.052781,3.398151,0.042457,0.000242,219.827505,32.000000,238.129476,214.492967,221.670079,197.777697,32.000000,190.591765,67.973160,63.398679,111.789301,60.686358,53.674974,53.480199,12.640812,19.780340,48.155259,59.623877,43.241300
54.818304,85.031517,185.887379,186.273707,108.759871,98.794839,29.660394,14.271184,186.294175,0.679276,84.990257,55.552688,183.988418,187.319134,181.573375,186.521023,96.549983,184.930631,-0.000680,-1.794839,32.000000,-235.735209,186.506389,-0.345605,30.836728,0.689441,447099.585191,0.932573,40.006125,23.069071,3.396853,0.038508,0.000000,219.837323,32.000000,238.454952,214.998068,219.784692,197.073222,32.000000,191.390437,67.967839,63.432222,111.814056,60.686358,53.651630,53.480199,12.583185,19.780340,48.253830,59.621074,43.236457
54.780207,85.067939,186.016904,186.288315,108.782991,98.794856,29.697556,14.275180,186.217759,0.679051,84.940165,55.490247,183.951269,187.330796,181.570776,186.398548,96.681638,184.899856,-0.000680,-1.795437,32.000000,-235.736294,186.469922,-0.345692,30.768986,0.689915,447126.949547,0.932220,40.005749,23.095364,3.395401,0.044768,0.015228,219.173838,32.000000,238.970698,214.973186,217.311206,197.528126,32.000000,190.807605,67.952427,63.437219,111.804669,60.686358,53.667516,53.480199,12.652250,19.780340,48.368165,59.625824,43.256413
54.743095,85.084219,185.901373,186.305450,108.775595,98.792342,29.666482,14.267473,186.292099,0.679124,84.908454,55.574480,183.886153,187.293891,181.619388,186.509816,96.658981,184.919085,-0.000680,-1.797166,32.000000,-235.742689,186.468579,-0.345756,30.748110,0.689855,447128.850665,0.928913,39.965105,23.092446,3.390973,0.064372,0.004035,219.012312,32.000000,239.287251,214.153467,216.449216,198.101177,32.000000,190.451461,67.943643,63.440096,111.824718,60.686358,53.655761,53.480199,12.632167,19.780340,48.419771,59.625627,43.135504
54.793823,85.094980,185.989695,186.305450,108.743066,98.791047,29.707105,14.270470,186.263389,0.678989,84.764666,55.535406,183.947650,187.228537,181.603271,186.563662,96.635206,185.007294,-0.000680,-1.798947,32.000000,-235.739528,186.518239,-0.345769,30.698071,0.692291,446948.469456,0.928535,40.038180,22.948970,3.395696,0.052240,0.013887,219.341843,32.000000,238.812714,213.881041,219.259185,198.450934,32.000000,190.221094,67.915055,63.381243,111.816368,60.686358,53.673754,53.480199,12.618406,19.780340,48.420645,59.619107,43.274682
54.713697,85.094980,185.842898,186.305450,108.679935,98.792321,29.691426,14.274038,186.070668,0.678793,84.876130,55.539136,183.934396,187.327860,181.632003,186.524529,96.652613,184.914059,-0.000678,-1.800718,32.000000,-235.735633,186.481506,-0.345844,30.709374,0.692872,447021.348685,0.930207,40.090186,22.979012,3.395887,0.030213,0.000000,219.762584,32.000000,238.337515,214.184311,221.140324,198.197429,32.000000,190.925478,67.956630,63.382058,111.855246,60.686358,53.634840,53.480199,12.653223,19.780340,48.455240,59.626266,43.249150
54.680178,85.082012,185.931741,186.318653,108.627869,98.793606,29.520272,14.275465,186.305974,0.678845,84.954099,55.535040,183.997805,187.279860,181.599006,186.513081,96.619857,184.835662,-0.000678,-1.802493,32.000000,-235.736009,186.494028,-0.345850,30.687764,0.693668,447048.039825,0.928011,40.052119,23.036662,3.394355,0.034115,0.008466,219.804808,32.000000,238.327293,214.823874,220.964187,197.693878,32.000000,190.961954,67.949343,63.392715,111.865758,60.686358,53.683242,53.480199,12.640271,19.780340,48.415632,59.625008,43.114961
54.730322,85.105190,185.754896,186.326238,108.602735,98.789790,29.740388,14.272468,186.184648,0.678581,84.987424,55.484611,183.968352,187.313077,181.574265,186.502424,96.628430,184.863354,-0.000679,-1.803086,32.000000,-235.735564,186.480589,-0.346170,30.701821,0.693942,447063.428590,0.929994,40.129260,22.983451,3.396643,0.027634,0.002704,219.149157,32.000000,238.838945,215.077257,218.459040,197.182012,32.000000,191.362489,67.977162,63.441177,111.886452,60.686358,53.601556,53.480199,12.654331,19.780340,48.488953,59.620474,43.232202
54.775706,85.092497,185.954273,186.329609,108.508812,98.788592,29.633800,14.273039,186.305999,0.678415,84.934408,55.517670,183.920521,187.148890,181.574227,186.399667,96.640921,184.920570,-0.000678,-1.803083,32.000000,-235.737943,186.508245,-0.346132,30.769274,0.695092,447131.509770,0.935992,40.148587,22.986091,3.400350,0.038319,0.010034,218.858043,32.000000,239.139169,214.699166,216.318983,197.716866,32.000000,190.460362,67.967136,63.397641,111.893198,60.686358,53.683249,53.480199,12.626764,19.780340,48.490044,59.626020,43.240052
54.716441,85.092497,185.876109,186.329609,108.449085,98.787345,29.537112,14.267045,186.293795,0.678541,84.788984,55.500630,183.862699,187.259369,181.600666,186.405734,96.667006,185.033578,-0.000679,-1.803096,32.000000,-235.740823,186.501109,-0.346235,30.771949,0.693635,447101.059408,0.928155,40.123456,22.988156,3.394003,0.029554,0.004247,219.006592,32.000000,239.188200,214.035836,218.074182,198.323753,32.000000,190.167174,67.966190,63.408399,111.889971,60.686358,53.646017,53.480199,12.656726,19.780340,48.451361,59.625942,43.153332
54.793102,85.083391,185.885771,186.316968,108.378292,98.783576,29.763150,14.272896,186.320403,0.678059,84.826705,55.542380,183.947530,187.274518,181.633376,186.514750,96.610751,184.857579,-0.000680,-1.803104,32.000000,-235.735955,186.489502,-0.346238,30.849788,0.692151,447031.494737,0.930613,40.067070,22.997642,3.394831,0.046482,0.000753,219.619751,32.000000,238.503656,213.968837,220.475305,198.412218,32.000000,190.290661,67.981472,63.384871,111.912581,60.686358,53.686035,53.480199,12.698047,19.780340,48.423818,59.633534,43.201021
54.839148,85.091117,185.945946,186.312754,108.356039,98.779800,29.539896,14.262621,186.317646,0.677985,84.828194,55.512938,183.988508,187.246789,181.669670,186.522729,96.582058,184.858568,-0.000679,-1.803105,32.000000,-235.748852,186.487385,-0.346219,30.881968,0.692554,447011.203919,0.934748,40.124134,23.014952,3.397080,0.042648,0.002678,219.813725,32.000000,238.204101,214.615595,221.495788,197.599712,32.000000,191.125485,67.992896,63.350771,111.956361,60.686358,53.667796,53.480199,12.586217,19.780340,48.448840,59.619726,43.270133
54.772717,85.062421,185.960522,186.316687,108.365145,98.777248,29.716942,14.269329,186.419964,0.677812,84.814190,55.573899,184.046982,187.299498,181.565012,186.492440,96.588662,184.965995,-0.000679,-1.803107,32.000000,-235.742801,186.548587,-0.346088,30.912941,0.689875,447043.173976,0.926181,40.041223,23.003618,3.392503,0.056462,0.013601,219.531454,32.000000,238.578435,214.907325,219.334929,197.353011,32.000000,191.223989,67.971712,63.360837,111.964437,60.686358,53.667455,53.480199,12.595895,19.780340,48.449786,59.624211,43.255386
54.762522,85.062421,185.931260,186.316687,108.402919,98.777233,29.710199,14.269329,186.379595,0.677627,84.817687,55.591117,183.978702,187.268830,181.650992,186.642706,96.582883,184.961914,-0.000678,-1.803118,32.000000,-235.739359,186.560171,-0.345950,30.900693,0.688776,447065.142875,0.932310,40.004658,23.032690,3.390752,0.061444,0.017732,219.134827,32.000000,239.123434,215.075048,217.160912,197.586908,32.000000,191.086305,68.005926,63.389385,112.013340,60.686358,53.659353,53.480199,12.637213,19.780340,48.360807,59.624585,43.217088
54.786293,85.015790,185.921297,186.317810,108.421665,98.781091,29.496685,14.270185,186.365905,0.677973,84.739296,55.573780,183.952037,187.202315,181.671436,186.475857,96.591499,184.962770,-0.000677,-1.801368,32.000000,-235.738830,186.588765,-0.345884,30.858285,0.688856,447042.094386,0.927890,40.039871,23.067347,3.395130,0.043549,0.000000,219.000284,32.000000,239.189985,214.292794,217.253325,197.918733,32.000000,190.474627,68.012775,63.377869,111.998474,60.686358,53.692029,53.480199,12.609987,19.780340,48.215489,59.621024,43.224058
54.803176,84.990956,185.961771,186.314159,108.436080,98.782381,29.812831,14.277463,186.234752,0.678139,84.585144,55.506662,183.966565,187.386748,181.693742,186.596079,96.557455,184.956009,-0.000675,-1.800773,32.000000,-235.735158,186.541874,-0.345803,30.803971,0.689165,447058.317116,0.928288,40.049684,23.071558,3.395228,0.027818,0.001515,219.491714,32.000000,238.651825,213.959773,219.680207,198.420810,32.000000,189.996966,67.995105,63.363448,111.982406,60.686358,53.666784,53.480199,12.616080,19.780340,48.138007,59.620011,43.254212
54.751744,84.980747,185.911154,186.302079,108.418794,98.779764,29.644932,14.266189,186.238024,0.678176,84.652056,55.587328,184.024338,187.309408,181.700065,186.548135,96.565182,184.981465,-0.000673,-1.800772,32.000000,-235.739712,186.562906,-0.345811,30.751073,0.689737,446985.972259,0.934496,39.980175,23.063272,3.393573,0.042784,0.000000,219.877126,32.000000,238.386374,214.240257,221.463729,197.967800,32.000000,190.781655,68.018462,63.364350,112.022833,60.686358,53.704578,53.480199,12.607289,19.780340,48.137913,59.625971,43.210045
54.764321,84.980747,186.047015,186.302079,108.410493,98.777907,29.614465,14.273324,186.342078,0.678412,84.732370,55.489366,184.016523,187.275109,181.633624,186.511104,96.539158,184.894083,-0.000673,-1.799588,32.000000,-235.733724,186.528435,-0.345837,30.688288,0.690835,447014.675212,0.924233,39.939097,23.094721,3.393266,0.036807,0.003952,219.854805,32.000000,238.369322,214.830624,220.402996,197.497382,32.000000,191.171218,68.005876,63.371351,112.007926,60.686358,53.697017,53.480199,12.637724,19.780340,48.105828,59.621919,43.248196
54.763781,84.983507,185.938872,186.298427,108.410341,98.774114,29.853469,14.267473,186.316778,0.678223,84.802595,55.468571,183.917588,187.188837,181.595615,186.492051,96.548981,184.857217,-0.000672,-1.799603,32.000000,-235.740722,186.449163,-0.345882,30.656712,0.692452,447003.504215,0.930370,39.978386,23.096767,3.395529,0.038884,0.000000,219.079858,32.000000,238.845301,215.074087,217.835027,197.315369,32.000000,191.102857,67.985030,63.339515,111.963790,60.686358,53.683856,53.480199,12.671620,19.780340,48.114265,59.624516,43.267859
54.748829,85.002821,185.995825,186.302079,108.408374,98.770309,29.538760,14.273895,186.270573,0.678078,84.835136,55.472231,183.886534,187.333427,181.652944,186.582570,96.586541,184.893512,-0.000672,-1.799578,32.000000,-235.735612,186.432906,-0.345864,30.667989,0.694122,447036.038084,0.931077,39.966279,23.089233,3.397230,0.035871,0.000000,218.963109,32.000000,239.167320,214.476082,216.476606,198.006693,32.000000,190.392503,68.018526,63.357723,111.982129,60.686358,53.675958,53.480199,12.658543,19.780340,48.174485,59.627466,43.277396
54.727348,85.030689,185.949884,186.313035,108.439280,98.768970,29.390083,14.269757,186.306640,0.678520,84.736546,55.460296,183.938854,187.276272,181.667802,186.596196,96.578307,184.988624,-0.000673,-1.799592,32.000000,-235.739422,186.510347,-0.345861,30.688367,0.694492,447003.466905,0.923603,39.969559,23.065247,3.395289,0.052296,0.012134,219.190275,32.000000,238.979005,214.088796,218.818935,198.274033,32.000000,190.229319,68.050265,63.384620,111.956629,60.686358,53.656681,53.480199,12.652411,19.780340,48.174514,59.620543,43.251424
54.765569,85.030689,186.023256,186.313035,108.406454,98.770221,29.287675,14.271326,186.235480,0.678637,84.782537,55.473399,184.018260,187.256799,181.669276,186.534204,96.593020,184.880985,-0.000672,-1.799604,32.000000,-235.735886,186.572448,-0.345874,30.710554,0.694595,446949.485298,0.933729,40.003268,23.041629,3.397257,0.031532,0.012383,219.697720,32.000000,238.492525,214.118874,220.775730,198.570140,32.000000,190.201920,68.047770,63.363708,111.985730,60.686358,53.688900,53.480199,12.644558,19.780340,48.261873,59.624545,43.285173
54.769074,85.049728,185.850767,186.322867,108.396025,98.771537,29.537126,14.266046,186.285768,0.678604,84.843597,55.482251,184.033661,187.234064,181.643437,186.474326,96.557131,184.833263,-0.000672,-1.799625,32.000000,-235.743788,186.511368,-0.345914,30.751991,0.694301,447008.392048,0.938905,40.051820,23.086391,3.397751,0.039361,0.017625,219.955100,32.000000,238.226115,214.620882,221.513489,197.786624,32.000000,191.034814,68.010294,63.326441,111.961519,60.686358,53.647700,53.480199,12.644244,19.780340,48.321786,59.622775,43.258321
54.740756,85.053867,185.938048,186.321743,108.397121,98.770345,29.236693,14.272183,186.191881,0.678750,84.967108,55.570418,184.046851,187.226824,181.623858,186.422605,96.552727,184.882494,-0.000672,-1.798481,32.000000,-235.738472,186.565799,-0.345914,30.769563,0.693571,446963.853231,0.941484,40.015021,23.030339,3.396719,0.035081,0.006159,219.295879,32.000000,238.671468,215.002946,218.599914,197.460298,32.000000,191.413678,68.028129,63.379090,111.970638,60.686358,53.656444,53.480199,12.666725,19.780340,48.335243,59.623060,43.266245
54.778481,85.075941,185.835330,186.328485,108.397768,98.769159,29.639983,14.275322,186.231304,0.678956,84.952082,55.454491,183.965761,187.198154,181.626591,186.594265,96.569980,184.879594,-0.000673,-1.799087,32.000000,-235.734021,186.517870,-0.345924,30.851834,0.692102,447058.917954,0.933523,40.030685,23.047895,3.393352,0.039843,0.000000,218.835110,32.000000,238.967729,214.779190,216.963758,197.760706,32.000000,190.925442,68.041195,63.371317,111.979294,60.686358,53.658498,53.480199,12.648546,19.780340,48.335802,59.618939,43.237778
54.789303,85.075941,185.972544,186.328485,108.421964,98.765357,29.671963,14.266474,186.253509,0.677928,84.824650,55.505745,183.941288,187.252436,181.670611,186.444767,96.650546,184.955468,-0.000673,-1.799682,32.000000,-235.741721,186.485201,-0.345920,30.858312,0.692318,447083.664661,0.943645,40.062086,23.071212,3.396702,0.034163,0.009016,218.990229,32.000000,239.000323,214.197877,217.826949,198.206470,32.000000,190.169302,68.032640,63.368151,111.927583,60.686358,53.668031,53.480199,12.635949,19.780340,48.405533,59.622382,43.237265
54.666153,85.057730,185.916739,186.337193,108.435229,98.758942,30.075151,14.271897,186.238502,0.678422,84.792551,55.544630,183.990335,187.231106,181.647175,186.364137,96.534979,184.848745,-0.000672,-1.799698,32.000000,-235.734823,186.437108,-0.345920,30.859282,0.689734,447053.380681,0.930147,40.047844,23.052845,3.392488,0.054489,0.008438,219.548395,32.000000,238.390906,214.116779,220.099916,198.396758,32.000000,190.068893,68.024910,63.344066,111.927476,60.686358,53.650833,53.480199,12.683854,19.780340,48.349317,59.619441,43.195298
54.742874,85.067939,185.978197,186.332980,108.456026,98.755105,29.545327,14.278890,186.226863,0.679028,84.881848,55.602303,184.001984,187.208573,181.714142,186.427846,96.549274,184.877775,-0.000673,-1.800883,32.000000,-235.730289,186.385363,-0.345890,30.887973,0.689851,446879.638075,0.928909,40.037429,23.001421,3.394322,0.047609,0.000231,219.823164,32.000000,238.261395,214.303784,221.746944,198.039872,32.000000,190.783317,68.067619,63.359411,111.967242,60.686358,53.666578,53.480199,12.676137,19.780340,48.381837,59.624899,43.236311
54.759579,85.094428,185.859974,186.333822,108.396429,98.751300,29.607174,14.268615,186.208580,0.678574,85.007120,55.504312,184.057784,187.097323,181.615653,186.517640,96.558292,184.863909,-0.000673,-1.802050,32.000000,-235.739908,186.449489,-0.345873,30.844097,0.691066,447110.732751,0.918603,40.137823,23.075995,3.400948,0.055716,0.004701,219.766336,32.000000,238.471191,214.819023,219.841069,197.794971,32.000000,191.183111,68.070028,63.391528,111.972153,60.686358,53.642498,53.480199,12.672637,19.780340,48.382542,59.630692,43.273875
54.745026,85.094428,185.930483,186.333822,108.332839,98.750010,30.396662,14.269043,186.118790,0.678540,84.981463,55.549573,184.001535,187.229883,181.633340,186.403331,96.591531,184.929960,-0.000672,-1.802045,32.000000,-235.737841,186.363932,-0.345889,30.838485,0.689683,447038.154669,0.933637,40.074119,23.072853,3.397304,0.094792,0.000000,219.173484,32.000000,239.023338,214.924988,217.658814,197.499515,32.000000,191.698472,68.059624,63.407832,112.005231,60.686358,53.652022,53.480199,12.672986,19.780340,48.466254,59.626778,43.152965
54.706821,85.108501,185.828135,186.343093,108.317669,98.744969,29.664745,14.275750,186.113730,0.677813,84.908440,55.525904,183.891594,187.122728,181.664283,186.415742,96.621959,184.977803,-0.000672,-1.800849,32.000000,-235.734740,186.459071,-0.345844,30.824769,0.690122,447028.940748,0.931401,40.084525,23.058508,3.394109,0.029515,0.000000,218.908599,32.000000,239.092405,214.279380,216.933698,198.125093,32.000000,190.554852,68.042966,63.380208,111.955247,60.686358,53.620079,53.480199,12.701608,19.780340,48.511282,59.622372,43.185541
54.744328,85.095532,185.844516,186.339441,108.375652,98.737397,29.829374,14.274181,186.139781,0.677519,84.794444,55.548213,183.984238,187.205005,181.690820,186.332520,96.581114,184.880085,-0.000670,-1.800834,32.000000,-235.732704,186.404965,-0.345526,30.802345,0.690625,446969.695105,0.907461,40.098536,23.050640,3.396299,0.055751,0.006225,219.434297,32.000000,238.714118,214.043775,219.434702,198.312208,32.000000,190.229025,68.008861,63.380626,111.953850,60.686358,53.618991,53.480199,12.683353,19.780340,48.471858,59.621910,43.235504
54.751326,85.090841,185.858244,186.343093,108.375191,98.733611,29.626255,14.270328,186.211109,0.677400,84.744231,55.572136,184.047060,187.260694,181.692994,186.250112,96.576286,184.969769,-0.000671,-1.800864,32.000000,-235.740163,186.251332,-0.345525,30.793087,0.691073,446928.921100,0.930542,40.149404,23.038585,3.396800,0.052065,0.019816,219.894432,32.000000,238.348109,214.197627,221.101985,198.303476,32.000000,190.515206,68.010482,63.365945,112.010809,60.686358,53.652811,53.480199,12.635718,19.780340,48.472849,59.622401,43.188035
54.738113,85.090841,185.926814,186.343093,108.379617,98.732383,29.797280,14.277177,186.221064,0.676555,84.886466,55.605463,184.076081,187.106538,181.655011,186.379847,96.547425,184.893366,-0.000670,-1.800885,32.000000,-235.734460,186.595104,-0.345497,30.790334,0.691092,446932.967212,0.924616,40.100311,23.041900,3.394772,0.043065,0.002308,219.860341,32.000000,238.435537,214.664981,220.567725,197.669091,32.000000,191.249330,67.981345,63.375542,111.990344,60.686358,53.641941,53.480199,12.694512,19.780340,48.459141,59.621083,43.059202
54.827759,85.075941,185.745027,186.341126,108.392338,98.735603,29.542239,14.266903,186.172545,0.676781,84.946641,55.495290,184.077355,187.144711,181.609845,186.225989,96.578653,184.800328,-0.000670,-1.802239,32.000000,-235.747686,186.394097,-0.345343,30.767884,0.691229,446916.633520,0.930779,40.088883,23.081172,3.394589,0.042531,0.003312,219.209108,32.000000,238.872352,214.896793,218.228825,197.818376,32.000000,191.101463,67.999008,63.402504,112.006413,60.686358,53.618658,53.480199,12.679604,19.780340,48.413443,59.625047,43.231248
54.796416,85.075665,185.978680,186.345902,108.394833,98.739344,29.683482,14.280602,186.160912,0.676533,84.903024,55.481537,183.985822,187.222520,181.649654,186.401852,96.568303,184.823006,-0.000670,-1.803975,32.000000,-235.728249,186.483502,-0.345194,30.775988,0.691650,446971.103609,0.925669,40.101606,23.080690,3.396661,0.055488,0.000000,219.021786,32.000000,239.123017,214.534592,216.796383,197.867863,32.000000,190.951073,68.008159,63.375319,112.006124,60.686358,53.656464,53.480199,12.659691,19.780340,48.413368,59.625411,43.165951
54.792643,85.064904,185.823191,186.349835,108.363460,98.740607,29.721126,14.272896,186.163503,0.676309,84.771295,55.594360,184.023376,187.187572,181.668878,186.331399,96.546448,184.676219,-0.000667,-1.802812,32.000000,-235.739069,186.323569,-0.344878,30.740976,0.690510,446857.410317,0.931995,40.000435,23.013717,3.387792,0.051482,0.000000,219.156715,32.000000,238.977118,214.206029,218.462700,198.319254,32.000000,190.105973,68.004896,63.386676,111.990175,60.686358,53.598783,53.480199,12.627790,19.780340,48.414153,59.627092,43.252231
54.789354,85.064904,185.873055,186.349835,108.343102,98.741885,29.540078,14.275180,186.094854,0.675959,84.671419,55.602166,184.000546,187.227537,181.657045,186.378664,96.573554,184.824602,-0.000666,-1.802823,32.000000,-235.734491,186.479548,-0.344875,30.734105,0.691451,446911.116239,0.928172,40.030309,23.032781,3.393994,0.043173,0.008501,219.629203,32.000000,238.461042,214.116082,220.506782,198.258881,32.000000,190.417297,67.989880,63.359448,111.970151,60.686358,53.618903,53.480199,12.661462,19.780340,48.381217,59.632039,43.263970
54.814174,85.038691,185.906525,186.345059,108.311432,98.738069,29.631352,14.273610,186.169119,0.676432,84.703834,55.646079,184.011708,187.125155,181.686296,186.362753,96.518453,184.826134,-0.000666,-1.802823,32.000000,-235.734750,186.491031,-0.344878,30.728021,0.691797,446943.507611,0.927054,40.023179,22.998219,3.391389,0.053399,0.002103,219.830782,32.000000,238.395646,214.557393,221.491979,197.774828,32.000000,190.851604,67.990030,63.358763,112.014072,60.686358,53.608801,53.480199,12.644031,19.780340,48.299839,59.622018,43.258614
54.773521,85.010547,185.945318,186.348711,108.344344,98.736779,29.843879,14.273182,186.160193,0.676522,84.746103,55.574341,184.060542,187.130926,181.643852,186.422952,96.479578,184.886105,-0.000666,-1.802829,32.000000,-235.739112,186.403639,-0.344833,30.731902,0.692153,446902.562690,0.932808,40.026343,23.028144,3.392503,0.035991,0.001705,219.383580,32.000000,238.678489,214.757992,219.004801,197.357164,32.000000,191.581290,67.978736,63.360790,111.994444,60.686358,53.643173,53.480199,12.666523,19.780340,48.212240,59.627456,43.079525
54.780236,84.991508,185.892731,186.347306,108.397931,98.741843,29.505361,14.274323,186.151528,0.676817,84.766988,55.631361,184.009306,187.221461,181.656613,186.359229,96.543778,184.821298,-0.000664,-1.802811,32.000000,-235.730758,186.444755,-0.344633,30.711997,0.692015,446941.269763,0.929381,39.976251,23.083833,3.391578,0.048007,0.000000,219.060997,32.000000,238.991332,214.740333,217.272978,197.704920,32.000000,190.910227,67.996048,63.384889,112.033432,60.686358,53.614261,53.480199,12.653248,19.780340,48.212350,59.627535,43.220683
54.812160,84.991508,185.952462,186.347306,108.431789,98.744376,29.651673,14.270613,186.144712,0.677809,84.675633,55.641295,183.968070,187.134719,181.660973,186.494702,96.555210,184.850725,-0.000663,-1.802808,32.000000,-235.737419,186.397481,-0.344459,30.706804,0.692477,446995.464236,0.923433,39.987223,23.145749,3.394803,0.047653,0.003405,219.089651,32.000000,239.231393,214.341161,217.372940,197.882498,32.000000,190.716621,67.993481,63.370179,112.009074,60.686358,53.644349,53.480199,12.641949,19.780340,48.152799,59.628243,43.246949
54.810998,84.972746,185.858391,186.331575,108.471717,98.748101,29.769558,14.269614,186.157115,0.677635,84.603752,55.580519,184.013755,187.122954,181.690561,186.324694,96.567891,184.838789,-0.000663,-1.801628,32.000000,-235.737926,186.475614,-0.344434,30.661747,0.692686,446868.050065,0.933907,39.961722,23.056651,3.393427,0.054552,0.009042,219.535148,32.000000,238.453822,214.121594,219.922060,198.327615,32.000000,189.995202,68.001914,63.382423,112.009675,60.686358,53.615382,53.480199,12.644375,19.780340,48.093980,59.615802,43.255533
54.800642,84.969986,185.914172,186.334103,108.507556,98.754477,29.483624,14.272896,186.233454,0.677407,84.578682,55.599396,184.045636,187.051524,181.723262,186.350631,96.525288,184.876025,-0.000662,-1.801606,32.000000,-235.734808,186.432886,-0.344366,30.666730,0.692622,446841.344621,0.928734,39.931005,23.056524,3.392540,0.034924,0.000000,219.835763,32.000000,238.284879,214.466202,221.556723,197.874696,32.000000,190.633125,68.015525,63.344249,112.026329,60.686358,53.627761,53.480199,12.650575,19.780340,48.085070,59.623709,43.235063
54.744050,84.946533,185.839157,186.324552,108.521426,98.763254,29.597772,14.268330,186.261575,0.677591,84.689335,55.661916,184.051594,187.210900,181.621610,186.469928,96.518130,184.709197,-0.000662,-1.801014,32.000000,-235.739046,186.270871,-0.344372,30.649710,0.693351,446810.287305,0.925070,39.913360,23.039257,3.390896,0.033895,0.001441,219.925212,32.000000,238.588398,214.766929,220.103597,197.674553,32.000000,191.167165,68.030168,63.348518,112.028784,60.686358,53.649412,53.480199,12.694110,19.780340,48.084759,59.631056,43.269913
54.747166,84.946533,185.846248,186.324552,108.514206,98.769508,29.612907,14.276036,186.159124,0.678528,84.754792,55.503123,183.987491,187.110290,181.637320,186.407879,96.550973,184.834274,-0.000662,-1.800415,32.000000,-235.738389,186.409430,-0.344394,30.660803,0.693581,446921.887912,0.934287,39.920564,23.096167,3.392555,0.143983,0.010073,219.140058,32.000000,238.984319,215.021770,217.844188,197.416223,32.000000,191.658186,68.022940,63.386419,111.994624,60.686358,53.604074,53.480199,12.685921,19.780340,48.010953,59.626247,43.259568
54.690460,84.969159,185.804200,186.324552,108.540613,98.765752,29.541659,14.268044,186.161756,0.678235,84.788551,55.507639,183.962842,187.067552,181.640987,186.304382,96.497209,184.723114,-0.000662,-1.800405,32.000000,-235.738512,186.412534,-0.344508,30.652149,0.694438,446973.658971,0.931761,39.951581,23.039216,3.394691,0.046180,0.013418,219.014050,32.000000,239.198783,214.252760,216.780759,198.088290,32.000000,190.366843,68.020839,63.337464,112.009799,60.686358,53.624261,53.480199,12.681647,19.780340,48.081220,59.622037,42.991631
54.723489,85.004753,185.744219,186.332418,108.581486,98.759401,29.659012,14.264619,186.191345,0.677382,84.790891,55.635951,183.982808,187.153358,181.699338,186.346754,96.520858,184.772579,-0.000664,-1.801550,32.000000,-235.744724,186.357877,-0.344536,30.651467,0.694213,446940.298144,0.931286,39.948580,23.054440,3.394628,0.036697,0.002508,219.362777,32.000000,238.767214,214.273322,219.188351,198.067771,32.000000,190.266856,68.049251,63.360179,111.990330,60.686358,53.571005,53.480199,12.699190,19.780340,48.192193,59.627191,43.093391
54.727458,85.049452,185.719959,186.342250,108.566828,98.749195,29.774484,14.272325,185.988708,0.677697,84.784817,55.388793,184.051931,187.256982,181.701932,186.164590,96.491488,184.889493,-0.000664,-1.802717,32.000000,-235.734887,186.384672,-0.344538,30.645304,0.694983,447082.854062,0.934602,40.025825,23.065487,3.397379,0.032285,0.000585,219.777715,32.000000,238.406812,214.419970,220.799040,197.913456,32.000000,190.343213,68.055088,63.325898,111.989144,60.686358,53.557127,53.480199,12.707216,19.780340,48.332023,59.624073,43.162430
54.713117,85.049452,185.754738,186.342250,108.572324,98.749197,29.584079,14.271326,186.019416,0.677863,84.800841,55.570699,184.028873,187.038862,181.685815,186.314998,96.523502,184.758391,-0.000666,-1.802714,32.000000,-235.736869,186.340600,-0.344539,30.650470,0.694430,447038.541044,0.930313,40.029600,23.060849,3.394232,0.048798,0.000000,219.829909,32.000000,238.334145,214.814055,220.801082,197.518689,32.000000,190.763033,68.025257,63.305100,111.977108,60.686358,53.570232,53.480199,12.712867,19.780340,48.332365,59.625401,43.256780
54.727981,85.071802,185.809160,186.342531,108.578468,98.749178,29.741231,14.271897,186.053001,0.677746,84.872233,55.567046,184.044097,186.983317,181.633260,186.348817,96.536502,184.625758,-0.000665,-1.803329,32.000000,-235.741544,186.258612,-0.344511,30.649107,0.694496,447117.743472,0.929574,40.072401,23.134372,3.393630,0.036132,0.000000,219.288636,32.000000,238.909170,214.937223,218.491259,197.564233,32.000000,190.990435,68.037907,63.329950,111.969321,60.686358,53.600747,53.480199,12.692656,19.780340,48.402838,59.621919,43.226553
54.722276,85.058282,185.676409,186.344497,108.504096,98.749194,29.760300,14.269471,186.035212,0.677549,84.926893,55.583138,183.974074,187.023630,181.648195,186.286741,96.549778,184.769269,-0.000667,-1.803905,32.000000,-235.740363,186.317697,-0.344456,30.668645,0.694619,447050.880815,0.932868,40.084292,23.052753,3.395068,0.035864,0.009371,219.025333,32.000000,239.100689,214.753595,217.068500,197.776113,32.000000,191.220388,68.063077,63.334768,111.978418,60.686358,53.577811,53.480199,12.730415,19.780340,48.361509,59.624250,43.269766
54.689191,85.048901,185.816021,186.329328,108.471749,98.746676,29.593526,14.272611,186.052897,0.677760,84.843632,55.458277,184.005049,186.913723,181.680357,186.345293,96.577281,184.737638,-0.000667,-1.803931,32.000000,-235.733126,186.175136,-0.344432,30.704679,0.694684,447044.460211,0.927715,40.092325,22.988765,3.395140,0.048308,0.000000,219.159082,32.000000,239.069795,214.335365,218.358051,198.112199,32.000000,190.289303,68.054035,63.326930,111.942171,60.686358,53.583665,53.480199,12.740362,19.780340,48.332781,59.619913,42.981433
54.670848,85.066836,185.779586,186.329890,108.427800,98.741591,29.693345,14.268758,185.966998,0.677346,84.812643,55.595419,183.995004,186.951956,181.630109,186.356434,96.504651,184.638779,-0.000668,-1.803920,32.000000,-235.740913,186.344720,-0.344174,30.727522,0.693870,447007.323414,0.927195,40.084298,23.030656,3.393068,0.051440,0.000000,219.654395,32.000000,238.506747,214.348077,220.278769,198.305830,32.000000,190.222599,68.058474,63.294587,111.938796,60.686358,53.562597,53.480199,12.769066,19.780340,48.333288,59.624437,43.152085
54.757882,85.066836,185.577219,186.329890,108.487576,98.736559,29.708333,14.267902,185.958787,0.677199,84.919580,55.551192,184.029965,187.058438,181.701284,186.403819,96.514348,184.671714,-0.000670,-1.803918,32.000000,-235.737999,186.435886,-0.344140,30.729620,0.693854,446949.816928,0.932989,40.106791,22.990996,3.397674,0.047632,0.004606,219.987735,32.000000,238.283355,214.577330,221.948369,197.565223,32.000000,190.702795,68.100938,63.308851,111.971669,60.686358,53.499488,53.480199,12.707494,19.780340,48.389998,59.619431,43.264484
54.740579,85.094152,185.737843,186.332418,108.538509,98.735227,29.625184,14.269186,186.047511,0.677162,84.977066,55.436009,183.996208,186.856956,181.610306,186.346105,96.525609,184.667774,-0.000670,-1.803344,32.000000,-235.735732,186.192595,-0.344117,30.767071,0.693429,447094.642071,0.927535,40.138302,23.102746,3.398737,0.033801,0.003116,219.792247,32.000000,238.528624,215.082505,219.585308,197.199332,32.000000,191.077121,68.032802,63.284663,111.966917,60.686358,53.519864,53.480199,12.723129,19.780340,48.476197,59.627565,43.016942
54.668908,85.110708,185.638322,186.336912,108.571046,98.733863,29.638279,14.272325,186.108180,0.676516,85.003149,55.647069,183.993895,187.018165,181.625312,186.100703,96.549518,184.610678,-0.000669,-1.803950,32.000000,-235.735870,186.115297,-0.344102,30.762429,0.691683,447007.357661,0.928060,40.058565,23.028587,3.389050,0.050180,0.017211,219.134493,32.000000,239.152043,214.997688,217.286411,197.442973,32.000000,191.310437,68.073440,63.307965,111.974998,60.686358,53.515557,53.480199,12.765553,19.780340,48.528939,59.624919,43.101902
54.673620,85.109880,185.777661,186.342531,108.570383,98.731348,29.846497,14.272611,185.997819,0.676375,84.908964,55.558826,183.964968,186.989087,181.666709,186.146459,96.552480,184.659446,-0.000668,-1.803367,32.000000,-235.734929,186.222778,-0.344018,30.805519,0.691588,447024.730425,0.931035,40.102543,23.015813,3.393056,0.047215,0.000000,219.070130,32.000000,239.156080,214.441710,216.850777,198.122452,32.000000,190.506143,68.082303,63.310605,111.984239,60.686358,53.567599,53.480199,12.770594,19.780340,48.530087,59.619018,43.256780
54.712851,85.109880,185.656777,186.342531,108.562168,98.731370,29.664712,14.277748,185.894107,0.676436,84.824781,55.519455,184.026689,186.903853,181.689154,186.290291,96.592345,184.621325,-0.000669,-1.801589,32.000000,-235.733234,186.223673,-0.343743,30.801034,0.692272,447033.540435,0.931976,40.188145,22.969949,3.395684,0.049110,0.007625,219.378698,32.000000,238.624006,214.172931,219.761986,198.199315,32.000000,190.296259,68.103054,63.318090,111.974783,60.686358,53.513398,53.480199,12.756411,19.780340,48.528642,59.618143,43.105497
54.637065,85.098291,185.702939,186.360228,108.559573,98.732646,29.734538,14.274609,186.054241,0.676170,84.910668,55.366386,184.077861,186.929750,181.723876,186.286500,96.499860,184.801015,-0.000668,-1.800981,32.000000,-235.735554,186.114317,-0.343742,30.833659,0.691656,447013.509943,0.925362,40.182777,22.985739,3.397940,0.043372,0.005514,220.012654,32.000000,238.239372,214.508133,221.462926,198.275126,32.000000,190.060051,68.116032,63.302701,112.001330,60.686358,53.530703,53.480199,12.785752,19.780340,48.493506,59.621418,43.199480
54.700906,85.124505,185.586218,186.383825,108.556228,98.728870,29.870964,14.275180,185.913112,0.675501,85.009044,55.596481,184.057820,186.892964,181.694568,186.261809,96.503476,184.521791,-0.000668,-1.800389,32.000000,-235.736294,186.155678,-0.343691,30.851047,0.690911,446916.506397,0.930306,40.144975,22.931215,3.393294,0.045080,0.000000,219.980250,32.000000,238.383365,215.013019,220.820787,197.347045,32.000000,191.272409,68.079635,63.319215,112.013587,60.686358,53.483680,53.480199,12.776301,19.780340,48.576487,59.627151,43.198160
54.773998,85.130575,185.735431,186.391691,108.593533,98.725104,29.649198,14.272183,186.031222,0.675887,84.972992,55.528509,184.038586,186.965006,181.648375,186.258812,96.498627,184.677791,-0.000668,-1.800374,32.000000,-235.734866,186.220718,-0.343677,30.865340,0.691229,447125.712695,0.929509,40.206429,23.092775,3.398845,0.036805,0.000000,219.365536,32.000000,238.876880,215.061610,218.034801,197.554015,32.000000,191.239866,68.084906,63.306531,112.006842,60.686358,53.502240,53.480199,12.762230,19.780340,48.577779,59.623119,43.244968
54.697823,85.130575,185.637305,186.391691,108.607761,98.723882,29.630202,14.274751,185.869536,0.675877,84.922447,55.573799,183.969880,186.941637,181.652836,186.174187,96.427474,184.529851,-0.000668,-1.800377,32.000000,-235.732297,186.201261,-0.343650,30.868986,0.689732,447096.167149,0.924112,40.171107,22.981801,3.392745,0.054934,0.011268,219.133661,32.000000,239.148031,214.522926,216.357661,197.883615,32.000000,190.999437,68.059580,63.276877,112.002949,60.686358,53.494698,53.480199,12.784439,19.780340,48.598093,59.619667,43.095592
54.751584,85.104362,185.736956,186.378207,108.588920,98.727674,29.856160,14.274323,185.975833,0.676062,84.837629,55.596274,184.003118,186.970409,181.700904,186.129755,96.512981,184.675850,-0.000666,-1.801554,32.000000,-235.735348,186.285838,-0.343648,30.878427,0.688971,447059.114463,0.929650,40.106792,23.046644,3.390942,0.019931,0.001631,219.388932,32.000000,238.947372,214.193905,218.432438,198.388243,32.000000,190.430631,68.085953,63.297964,111.997617,60.686358,53.509598,53.480199,12.793974,19.780340,48.517395,59.628292,42.991997
54.748277,85.090565,185.735051,186.361914,108.531654,98.731462,29.434080,14.270328,185.955166,0.675847,84.787523,55.611934,184.066068,186.996265,181.734534,186.279611,96.488543,184.778940,-0.000666,-1.801544,32.000000,-235.737868,186.305990,-0.343957,30.857236,0.689494,447226.505493,0.931645,40.180147,23.060905,3.393870,0.034586,0.000410,219.917543,32.000000,238.307055,214.197952,221.046817,198.452944,32.000000,190.224582,68.089382,63.301412,112.009981,60.686358,53.524816,53.480199,12.755675,19.780340,48.475340,59.620857,43.245408
54.752082,85.060765,185.714422,186.347868,108.527820,98.735276,29.631740,14.273182,186.053141,0.675813,84.760050,55.590260,184.030607,187.168771,181.721831,186.199346,96.450383,184.597169,-0.000665,-1.801520,32.000000,-235.732719,186.246681,-0.343956,30.854850,0.688924,447021.976548,0.923582,40.102155,23.031545,3.392358,0.046400,0.000000,220.215943,32.000000,238.054059,214.838108,221.780269,197.759523,32.000000,190.848990,68.097921,63.266918,112.032588,60.686358,53.536017,53.480199,12.760959,19.780340,48.476279,59.627368,43.207771
54.750255,85.060765,185.669605,186.347868,108.585898,98.736551,29.660634,14.265618,186.054567,0.676455,84.808832,55.507488,184.095126,187.029238,181.659733,186.345960,96.450571,184.673675,-0.000665,-1.801497,32.000000,-235.743069,186.222638,-0.343944,30.856266,0.689434,447070.180372,0.936892,40.091543,23.095608,3.392528,0.038758,0.000000,219.810585,32.000000,238.642167,215.155766,219.053753,197.388172,32.000000,191.238164,68.082749,63.273828,112.034751,60.686358,53.499887,53.480199,12.755186,19.780340,48.383836,59.621300,43.087668
54.731780,85.024067,185.739453,186.336912,108.630664,98.729509,29.413467,14.271041,186.092840,0.676139,84.851117,55.406676,183.992307,186.977567,181.677902,186.216763,96.436259,184.836135,-0.000665,-1.801451,32.000000,-235.735515,186.282719,-0.343969,30.818422,0.689351,447116.026564,0.930540,40.058080,23.063889,3.391915,0.054845,0.012611,219.234074,32.000000,239.096388,214.951976,216.703912,197.709206,32.000000,191.124590,68.109073,63.298629,112.053510,60.686358,53.575837,53.480199,12.785056,19.780340,48.269595,59.623473,43.022372
54.729653,85.021584,185.663623,186.324552,108.681304,98.722035,29.595566,14.269471,186.017070,0.676244,84.778483,55.467645,183.986020,186.977628,181.732781,186.386320,96.488011,184.587909,-0.000664,-1.801439,32.000000,-235.740855,186.217191,-0.343946,30.835626,0.689210,447123.514196,0.929680,40.059839,23.093118,3.391210,0.039725,0.000797,219.273842,32.000000,239.258390,214.159056,217.241276,198.496594,32.000000,190.381145,68.109445,63.299841,112.048615,60.686358,53.492462,53.480199,12.776485,19.780340,48.262080,59.623454,43.257220
54.694774,85.053591,185.663928,186.315282,108.715916,98.716956,29.716733,14.269899,186.084344,0.676554,84.732592,55.484317,184.075816,187.026831,181.727354,186.379252,96.452072,184.640247,-0.000666,-1.802454,32.000000,-235.737804,186.342436,-0.344256,30.823038,0.690377,447084.214535,0.937685,40.040930,23.169871,3.393631,0.036926,0.001675,219.789835,32.000000,238.478878,214.094208,220.156850,198.447168,32.000000,190.776120,68.116213,63.297864,112.048487,60.686358,53.522571,53.480199,12.799208,19.780340,48.262304,59.621270,43.238805
54.758071,85.053591,185.657447,186.315282,108.690473,98.711913,29.591622,14.271041,186.034166,0.676920,84.752477,55.495854,184.101288,186.961744,181.767267,186.345353,96.436019,184.653632,-0.000667,-1.802288,32.000000,-235.735188,186.149908,-0.344233,30.826342,0.689730,446947.019430,0.931879,40.040495,23.022699,3.392377,0.045324,0.001057,220.141649,32.000000,238.114001,214.522612,221.733316,198.051729,32.000000,190.766022,68.102197,63.297570,112.092430,60.686358,53.483864,53.480199,12.768609,19.780340,48.362827,59.625450,43.123912
54.767910,85.053591,185.715261,186.309945,108.708250,98.711889,29.631810,14.269471,186.040442,0.676537,84.841390,55.463746,184.071260,187.022162,181.681137,186.240944,96.407279,184.708217,-0.000669,-1.802277,32.000000,-235.739708,186.321776,-0.344178,30.821700,0.690459,447052.992553,0.928749,40.106101,23.078766,3.394546,0.053378,0.001826,220.045018,32.000000,238.389105,214.906948,220.140452,197.407470,32.000000,191.079326,68.094008,63.309830,112.094238,60.686358,53.527452,53.480199,12.774695,19.780340,48.363383,59.623296,43.244895
54.765781,85.043934,185.724172,186.296180,108.728898,98.709302,29.846035,14.269899,186.102486,0.676843,84.794182,55.400337,184.011785,186.959297,181.672736,186.310638,96.460156,184.760882,-0.000670,-1.802256,32.000000,-235.738624,186.294141,-0.344060,30.791829,0.689566,447025.496904,0.931454,40.045139,23.099965,3.390504,0.038468,0.000000,219.425873,32.000000,239.037084,215.067028,217.436616,197.483982,32.000000,191.203762,68.095758,63.310753,112.079769,60.686358,53.503245,53.480199,12.763727,19.780340,48.333743,59.621290,43.242840
54.771184,85.002821,185.684471,186.282977,108.737356,98.708060,29.403824,14.263763,185.973608,0.676697,84.698270,55.618202,183.972159,187.157232,181.715936,186.278262,96.492004,184.665453,-0.000671,-1.802252,32.000000,-235.748530,186.271525,-0.344100,30.797598,0.689728,447075.651640,0.930009,40.035669,23.149691,3.390950,0.044127,0.011582,219.167645,32.000000,239.298080,214.273662,216.374185,198.089530,32.000000,190.513927,68.117886,63.326315,112.128081,60.686358,53.509874,53.480199,12.772775,19.780340,48.334198,59.624388,43.269473
54.813098,85.002821,185.770477,186.282977,108.710793,98.709299,29.638222,14.274894,186.077081,0.675860,84.607528,55.614064,184.029506,187.021549,181.707828,186.428902,96.509283,184.634142,-0.000671,-1.802227,32.000000,-235.735924,186.368804,-0.344108,30.787082,0.690418,446953.446527,0.923327,40.028060,23.117057,3.391245,0.041550,0.007626,219.491808,32.000000,238.986732,213.980735,219.120072,198.606419,32.000000,190.290385,68.115806,63.322132,112.114614,60.686358,53.512742,53.480199,12.738484,19.780340,48.205822,59.625676,43.193831
54.765644,84.978540,185.727371,186.273988,108.700547,98.709288,29.776442,14.273467,186.084480,0.676106,84.641802,55.598667,184.055195,187.033662,181.739112,186.374507,96.470910,184.773755,-0.000671,-1.803399,32.000000,-235.735548,186.328382,-0.344066,30.779240,0.690018,446830.335025,0.937006,39.981747,23.048525,3.390185,0.038332,0.002329,220.061802,32.000000,238.426355,214.183735,221.279175,198.254548,32.000000,190.626734,68.125322,63.319155,112.115652,60.686358,53.475510,53.480199,12.748081,19.780340,48.129846,59.623198,43.081065
54.749779,84.972470,185.821083,186.275393,108.714388,98.706719,29.417506,14.276321,186.079162,0.677052,84.657361,55.605095,184.047222,186.909114,181.712690,186.412565,96.456995,184.797830,-0.000672,-1.803424,32.000000,-235.734497,186.428642,-0.344090,30.790281,0.690019,446780.204498,0.928834,39.941416,23.019207,3.389162,0.052700,0.000000,220.181567,32.000000,238.300796,214.958489,221.039045,197.436573,32.000000,191.099830,68.123788,63.323468,112.134800,60.686358,53.522201,53.480199,12.783681,19.780340,48.110644,59.629325,43.168152
54.742845,84.956466,185.806198,186.273707,108.733511,98.701751,29.623771,14.270042,186.137440,0.676749,84.679552,55.588257,184.086998,187.021917,181.668906,186.273458,96.439208,184.705360,-0.000672,-1.804007,32.000000,-235.740612,186.128677,-0.344061,30.806909,0.690590,446848.895032,0.925339,39.962798,23.111249,3.391312,0.038792,0.007783,219.583287,32.000000,238.952827,214.991782,218.217997,197.520864,32.000000,191.106808,68.120131,63.326064,112.133926,60.686358,53.485006,53.480199,12.746608,19.780340,48.110358,59.622323,43.288768
54.736622,84.956466,185.880759,186.273707,108.735020,98.696751,29.773864,14.271326,185.978229,0.675996,84.719898,55.659227,183.998445,187.054685,181.720913,186.278002,96.478487,184.708440,-0.000672,-1.804607,32.000000,-235.741131,186.313842,-0.344016,30.800378,0.690794,446864.481819,0.936887,39.972000,23.134416,3.394006,0.036521,0.010796,219.216957,32.000000,239.381465,214.710818,216.316689,197.741039,32.000000,190.971412,68.150116,63.335727,112.150388,60.686358,53.541073,53.480199,12.789849,19.780340,48.059923,59.629168,43.173288
54.736286,84.951776,185.874498,186.279045,108.755658,98.696733,29.454406,14.269614,186.041075,0.676119,84.635870,55.606347,183.960098,187.080541,181.727801,186.217129,96.531000,184.723378,-0.000671,-1.802917,32.000000,-235.741368,186.357814,-0.343987,30.823483,0.690397,446857.185581,0.930408,39.962675,23.116662,3.394164,0.038233,0.013876,219.172606,32.000000,239.250494,214.008922,217.947143,198.333114,32.000000,190.231442,68.117550,63.303391,112.083756,60.686358,53.491497,53.480199,12.823077,19.780340,48.044789,59.624388,43.299333
54.796070,84.961157,185.851978,186.275112,108.716245,98.699248,29.579020,14.269471,186.181161,0.676924,84.674046,55.592559,184.072891,187.040758,181.743955,186.210141,96.532713,184.721929,-0.000670,-1.802349,32.000000,-235.743314,186.272991,-0.343958,30.796628,0.690809,446763.776401,0.925786,39.968667,23.078567,3.395912,0.049613,0.008158,219.874383,32.000000,238.528639,213.988257,220.603870,198.317242,32.000000,190.244697,68.124549,63.307921,112.077531,60.686358,53.527789,53.480199,12.760134,19.780340,48.073622,59.620149,43.324131
54.703618,84.984610,185.897528,186.265842,108.767643,98.703522,29.882379,14.277891,186.148885,0.676938,84.639705,55.535517,184.017865,187.097137,181.707581,186.343076,96.453939,184.722350,-0.000670,-1.802368,32.000000,-235.729649,186.316327,-0.343964,30.812180,0.690269,446659.385022,0.935822,39.964299,23.031797,3.395819,0.052792,0.003145,220.159996,32.000000,238.293166,214.647788,221.674990,197.709008,32.000000,190.699133,68.100141,63.278772,112.050323,60.686358,53.503477,53.480199,12.787139,19.780340,48.073219,59.621182,43.252231
54.698631,84.984610,185.783257,186.265842,108.766273,98.704832,29.474990,14.272183,186.181584,0.676937,84.824795,55.457361,184.039453,187.003341,181.629709,186.334271,96.460800,184.859477,-0.000671,-1.802376,32.000000,-235.735029,186.231160,-0.343952,30.818605,0.690113,446647.331295,0.930818,39.916134,23.029527,3.391703,0.050623,0.006098,219.868778,32.000000,238.573984,215.090155,219.448674,197.248151,32.000000,191.136805,68.114583,63.314628,112.045202,60.686358,53.502118,53.480199,12.825238,19.780340,48.146310,59.624270,43.198967
54.782139,85.004201,185.904995,186.262752,108.740217,98.702325,29.552111,14.272325,186.086116,0.676905,84.866991,55.569099,184.012288,187.105601,181.656286,186.324798,96.495485,184.786652,-0.000674,-1.802349,32.000000,-235.736362,186.303256,-0.343988,30.842156,0.691094,446895.959867,0.923157,40.028599,23.108463,3.398268,0.049520,0.009767,219.209563,32.000000,239.272262,214.986648,216.903114,197.427765,32.000000,190.912334,68.099239,63.305470,112.012060,60.686358,53.472552,53.480199,12.769406,19.780340,48.207473,59.623198,43.048270
54.667468,85.030138,185.786353,186.266685,108.744270,98.702119,29.670556,14.267902,186.035440,0.677124,84.708954,55.547781,184.023159,187.013741,181.750851,186.385729,96.528367,184.730317,-0.000674,-1.802351,32.000000,-235.741278,186.306011,-0.344011,30.872133,0.690668,446893.210074,0.936021,40.033405,23.154297,3.396488,0.058902,0.000000,219.684648,32.000000,238.747454,214.034867,219.628860,198.424737,32.000000,190.257213,68.129834,63.330804,111.961718,60.686358,53.539512,53.480199,12.776650,19.780340,48.207502,59.622264,43.192144
54.745043,85.030138,185.748562,186.266685,108.775069,98.701926,29.577973,14.272896,185.940084,0.677791,84.745228,55.647315,183.977340,187.058702,181.703440,186.210306,96.496009,184.777591,-0.000673,-1.801172,32.000000,-235.738250,186.300727,-0.344049,30.886033,0.689525,446795.179232,0.932050,39.972582,23.091629,3.393533,0.033585,0.006117,220.049477,32.000000,238.358442,214.271148,221.683585,197.991153,32.000000,190.483216,68.107528,63.246464,111.944935,60.686358,53.485892,53.480199,12.802550,19.780340,48.288822,59.625981,43.096546
54.713552,85.040623,185.804771,186.266685,108.812865,98.705735,29.729741,14.268615,186.042364,0.677961,84.857500,55.506423,184.002199,187.063229,181.657596,186.284907,96.475594,184.799265,-0.000674,-1.800865,32.000000,-235.743023,186.319778,-0.344178,30.870271,0.689914,446827.770391,0.930506,40.108964,23.037097,3.398481,0.053069,0.000000,220.101904,32.000000,238.439062,215.016546,220.642830,197.246746,32.000000,191.230723,68.084498,63.272240,111.948994,60.686358,53.462499,53.480199,12.793285,19.780340,48.321955,59.629650,43.280405
