OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Wednesday, June 12, 2019
6:13:56 PM
40-100
1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
54.870062,85.101878,213.883899,198.936342,99.522025,96.349804,29.652098,14.267473,214.603383,1.290992,83.503339,55.861995,196.290489,215.707284,193.547105,214.681785,106.033858,213.243147,-0.000680,-1.696293,32.000000,-235.744656,214.469072,-0.294960,34.361901,0.671824,419103.891058,0.901808,40.019286,23.923907,3.900236,0.060206,0.026587,241.056032,32.000000,256.107459,226.851247,235.959692,212.855568,32.000000,204.820280,68.404626,65.720984,120.412574,87.599190,54.690404,28.196483,39.308712,24.919249,44.633335,59.601335,47.235272
54.841919,85.099119,213.942554,198.940001,99.507660,96.349794,29.757553,14.273752,214.648234,1.291066,83.584783,55.782019,196.299406,215.627596,193.470740,214.611465,106.001150,213.244529,-0.000679,-1.695865,32.000000,-235.735754,214.440272,-0.294735,34.412963,0.673188,419131.525034,0.904222,40.010432,23.899075,3.897978,0.062118,0.022283,241.010144,32.000000,256.457989,227.248064,234.266013,212.286259,32.000000,205.256459,68.368263,65.731215,120.413685,87.599190,54.697046,28.196483,39.306974,24.919249,44.624913,59.610364,47.060217
54.848248,85.068215,213.916515,198.955484,99.510031,96.349806,29.565065,14.276607,214.557928,1.290954,83.603799,55.763919,196.243850,215.640400,193.440171,214.641373,106.056440,213.356428,-0.000680,-1.695828,32.000000,-235.728966,214.442800,-0.294458,34.444199,0.673255,419109.903533,0.905402,39.985700,23.908046,3.898007,0.055515,0.022282,240.234236,32.000000,256.897366,227.334288,231.841370,212.338830,32.000000,205.113519,68.340472,65.725441,120.412077,87.599190,54.704130,28.196483,39.322758,24.919249,44.518691,59.612281,47.093306
54.860889,85.066560,213.827914,198.952669,99.556313,96.347289,29.413440,14.276036,214.590208,1.290539,83.514670,55.747429,196.187351,215.666093,193.522409,214.670464,106.031445,213.368753,-0.000679,-1.695807,32.000000,-235.732488,214.457566,-0.294401,34.551384,0.672691,419182.891889,0.902691,40.009996,23.941231,3.901077,0.067173,0.017545,240.209804,32.000000,256.935962,226.796247,231.293716,212.835731,32.000000,204.657781,68.346115,65.735689,120.403536,87.599190,54.679992,28.196483,39.322098,24.919249,44.519477,59.602692,46.973644
54.878287,85.066560,213.897116,198.952669,99.556712,96.344807,29.943021,14.271469,214.638759,1.290303,83.440728,55.707289,196.238336,215.614383,193.595050,214.614886,106.119683,213.373165,-0.000678,-1.695802,32.000000,-235.736399,214.470294,-0.294601,34.603024,0.671901,419040.045932,0.908386,39.973007,23.924549,3.900152,0.059112,0.015160,240.649316,32.000000,256.605409,226.570456,233.959079,213.486561,32.000000,204.146803,68.353291,65.766659,120.399098,87.599190,54.705236,28.196483,39.296813,24.919249,44.514499,59.602673,47.055375
54.829653,85.072906,213.847190,198.952388,99.540886,96.347355,29.726521,14.265190,214.564490,1.289944,83.470976,55.759000,196.247461,215.651985,193.583422,214.610399,106.025578,213.280858,-0.000676,-1.695785,32.000000,-235.741202,214.467441,-0.294310,34.638350,0.669455,419066.516936,0.912812,39.959197,23.953796,3.897639,0.060198,0.009642,241.118022,32.000000,256.012615,226.696417,235.907918,213.063554,32.000000,204.449200,68.351255,65.711234,120.377769,87.599190,54.692770,28.196483,39.307214,24.919249,44.537338,59.602397,47.226321
54.845751,85.083667,213.968377,198.955766,99.558809,96.344889,29.231352,14.272896,214.639532,1.289821,83.593489,55.777914,196.299000,215.631470,193.527935,214.701387,106.033979,213.172990,-0.000676,-1.695778,32.000000,-235.734152,214.465358,-0.294363,34.656157,0.668411,418882.909216,0.896335,39.942475,23.867079,3.897664,0.057133,0.010072,241.114560,32.000000,256.010159,227.447023,235.103450,212.351240,32.000000,205.412716,68.360731,65.717821,120.389961,87.599190,54.732234,28.196483,39.313141,24.919249,44.575564,59.605171,46.956916
54.864246,85.099395,213.854951,198.962241,99.559951,96.344911,29.859489,14.274181,214.617772,1.289494,83.615682,55.778549,196.284249,215.642379,193.456995,214.657038,106.079250,213.209697,-0.000676,-1.695767,32.000000,-235.734015,214.390121,-0.294387,34.615743,0.668158,419101.547337,0.903773,39.995578,23.929339,3.900211,0.052364,0.006000,240.434219,32.000000,256.692077,227.490948,232.445329,212.326208,32.000000,205.544020,68.390421,65.752609,120.385935,87.599190,54.694739,28.196483,39.322434,24.919249,44.576529,59.594913,47.236519
54.860472,85.099395,213.917200,198.962241,99.573974,96.342363,29.032105,14.270898,214.563007,1.289475,83.640163,55.799957,196.218764,215.639912,193.537872,214.561021,106.101689,213.285424,-0.000679,-1.695755,32.000000,-235.736150,214.456018,-0.294245,34.575801,0.667927,419077.886950,0.918789,39.990860,23.883710,3.901275,0.068289,0.013719,240.129097,32.000000,256.992850,226.783747,231.067529,212.895445,32.000000,204.492394,68.391604,65.720431,120.380595,87.599190,54.723314,28.196483,39.298986,24.919249,44.632255,59.603676,47.272616
54.840440,85.120642,213.866396,198.964774,99.553901,96.338527,29.194823,14.268044,214.569959,1.289351,83.498892,55.782484,196.251842,215.537388,193.594742,214.549855,106.100744,213.232455,-0.000679,-1.695740,32.000000,-235.739987,214.330468,-0.294005,34.480810,0.668279,419005.201619,0.899166,39.988805,23.851109,3.897893,0.060959,0.017213,240.329910,32.000000,256.703115,226.440078,233.176866,213.351850,32.000000,204.244551,68.421952,65.770060,120.370257,87.599190,54.664852,28.196483,39.293388,24.919249,44.707295,59.607039,47.092352
54.861124,85.113191,213.861566,198.985606,99.539969,96.339286,29.963864,14.274894,214.610967,1.289016,83.445827,55.801679,196.243727,215.652717,193.570199,214.599894,106.083691,213.321904,-0.000680,-1.695715,32.000000,-235.733138,214.505535,-0.293886,34.428070,0.669218,418955.865436,0.924836,39.992434,23.854802,3.899296,0.059227,0.013411,240.956390,32.000000,256.200530,226.656991,235.465752,213.173378,32.000000,204.441850,68.437198,65.711955,120.400107,87.599190,54.710563,28.196483,39.296552,24.919249,44.682803,59.608829,47.093526
54.902718,85.087254,213.930147,198.984762,99.571010,96.343098,29.427480,14.275608,214.611681,1.288963,83.495923,55.753499,196.254825,215.648863,193.587162,214.663191,106.063598,213.351511,-0.000680,-1.695729,32.000000,-235.731768,214.504127,-0.294153,34.348185,0.671167,418978.052606,0.920058,40.032941,23.837470,3.899794,0.057174,0.027018,241.147586,32.000000,256.123684,227.323335,235.708815,212.667096,32.000000,204.872570,68.422870,65.710926,120.401487,87.599190,54.703319,28.196483,39.277014,24.919249,44.684108,59.593772,47.024708
54.907319,85.087254,213.857046,198.984762,99.570596,96.346893,29.439819,14.273324,214.694385,1.288523,83.576433,55.750891,196.303995,215.594868,193.483363,214.638743,106.126699,213.283116,-0.000678,-1.695737,32.000000,-235.737166,214.416349,-0.294396,34.329565,0.671957,418992.964552,0.896067,40.005604,23.885388,3.898235,0.056421,0.011889,240.566942,32.000000,256.602480,227.478455,233.220435,212.325737,32.000000,205.418429,68.412590,65.720215,120.385233,87.599190,54.716011,28.196483,39.259032,24.919249,44.595103,59.615133,46.953908
54.857343,85.058006,213.852235,198.981384,99.594810,96.350696,29.880935,14.272325,214.573423,1.288492,83.566848,55.760613,196.193734,215.636772,193.502927,214.609060,106.112913,213.346270,-0.000677,-1.695704,32.000000,-235.736198,214.430687,-0.294110,34.365520,0.673209,418990.858348,0.911626,39.939694,23.915696,3.896531,0.058646,0.016185,240.103259,32.000000,256.988850,227.379166,231.059210,212.584967,32.000000,205.336704,68.380438,65.702975,120.379889,87.599190,54.745167,28.196483,39.297665,24.919249,44.494384,59.604807,47.038060
54.860791,85.072078,213.895847,198.979694,99.644009,96.354482,29.494697,14.271184,214.660538,1.288448,83.509517,55.807228,196.202802,215.545421,193.576548,214.605962,106.136646,213.248490,-0.000677,-1.695678,32.000000,-235.736520,214.426935,-0.293855,34.405279,0.673384,418887.752086,0.911197,39.935273,23.828997,3.894873,0.063537,0.014235,240.404537,32.000000,257.128718,226.699619,232.556655,213.192864,32.000000,204.641559,68.393720,65.707124,120.371903,87.599190,54.733051,28.196483,39.284405,24.919249,44.543942,59.600991,47.032044
54.847464,85.090289,213.910058,198.969278,99.677244,96.357066,29.495956,14.277035,214.596437,1.288220,83.479616,55.788550,196.267430,215.559755,193.587773,214.643268,106.112474,213.249281,-0.000677,-1.695643,32.000000,-235.733784,214.450570,-0.293681,34.444880,0.673178,418922.106959,0.898607,39.954053,23.864571,3.898334,0.059757,0.026194,241.074750,32.000000,256.412130,226.510502,234.959654,213.597073,32.000000,204.012745,68.378667,65.686183,120.387295,87.599190,54.703118,28.196483,39.281519,24.919249,44.544773,59.605466,47.060144
54.810757,85.090289,213.807390,198.969278,99.702697,96.357021,29.476145,14.274323,214.592909,1.287990,83.508858,55.805331,196.256638,215.495544,193.588251,214.676086,106.029323,213.255058,-0.000678,-1.695646,32.000000,-235.733708,214.405600,-0.293730,34.509397,0.672514,418909.119472,0.910379,39.964811,23.807101,3.898884,0.059510,0.022179,241.271728,32.000000,256.177642,227.004170,235.970247,212.615895,32.000000,204.927442,68.370898,65.673384,120.411245,87.599190,54.711217,28.196483,39.313269,24.919249,44.609011,59.604630,47.120379
54.827327,85.099947,213.953500,198.961115,99.714856,96.359459,29.627908,14.272896,214.584290,1.287974,83.633005,55.734381,196.328300,215.525438,193.529251,214.582902,106.060828,213.303093,-0.000677,-1.695632,32.000000,-235.737102,214.457853,-0.293445,34.594133,0.671967,418995.476938,0.910646,39.995835,23.831547,3.900090,0.079483,0.019455,240.976180,32.000000,256.522876,227.474431,233.650138,212.315568,32.000000,205.134474,68.343939,65.692217,120.387394,87.599190,54.706826,28.196483,39.284005,24.919249,44.643641,59.607826,47.074010
54.869395,85.096084,213.826429,198.965900,99.723063,96.359490,29.444005,14.269757,214.656822,1.287875,83.610213,55.773150,196.299256,215.653941,193.545325,214.679994,106.069901,213.287057,-0.000678,-1.695624,32.000000,-235.741553,214.394997,-0.293517,34.610157,0.670865,419169.282771,0.911922,40.031136,23.916691,3.900829,0.062054,0.011349,240.366843,32.000000,257.086163,227.463984,231.536265,212.558713,32.000000,205.109756,68.324436,65.691838,120.392015,87.599190,54.724847,28.196483,39.268437,24.919249,44.631372,59.603892,47.042169
54.815331,85.065456,213.871775,198.976879,99.723974,96.359466,29.777344,14.266046,214.654583,1.287426,83.488686,55.775613,196.250265,215.617769,193.590609,214.688833,106.098290,213.465687,-0.000678,-1.697359,32.000000,-235.741330,214.518224,-0.293395,34.678135,0.669417,419124.894002,0.906997,40.024855,23.901760,3.902315,0.072841,0.014194,240.213280,32.000000,257.164620,226.868102,231.628343,212.971854,32.000000,204.720201,68.351968,65.678584,120.383519,87.599190,54.758580,28.196483,39.285375,24.919249,44.632479,59.612734,46.993967
54.816141,85.065456,213.748465,198.976879,99.719213,96.359467,29.653384,14.268758,214.718257,1.287141,83.336651,55.740639,196.284740,215.776429,193.585449,214.686818,106.074864,213.375024,-0.000678,-1.697926,32.000000,-235.740749,214.460404,-0.293500,34.655502,0.668361,419079.619779,0.911892,39.980546,23.887156,3.897007,0.061440,0.017088,240.790830,32.000000,256.334570,226.658346,234.398586,213.316206,32.000000,204.361303,68.336520,65.642232,120.360843,87.599190,54.706413,28.196483,39.300093,24.919249,44.526946,59.599624,47.153321
54.871709,85.038415,214.053090,198.986451,99.740147,96.360755,29.577987,14.276464,214.707658,1.286739,83.394484,55.762802,196.345020,215.785114,193.663037,214.645468,106.081863,213.222755,-0.000679,-1.697346,32.000000,-235.733535,214.570084,-0.293365,34.654741,0.667674,419021.998650,0.902584,40.001904,23.920383,3.901678,0.060807,0.016058,241.310550,32.000000,256.153735,226.961285,236.116671,212.872004,32.000000,204.775137,68.394244,65.666359,120.434366,87.599190,54.737529,28.196483,39.275422,24.919249,44.433653,59.595208,47.099909
54.843287,85.032069,213.843743,198.987858,99.759357,96.364609,29.670769,14.274038,214.680226,1.286428,83.513717,55.849229,196.363037,215.704551,193.589246,214.656080,106.119673,213.334107,-0.000681,-1.695626,32.000000,-235.739403,214.514305,-0.293203,34.622064,0.667820,419063.331152,0.906342,40.001124,23.912541,3.899371,0.054173,0.006888,241.194418,32.000000,256.304340,227.397878,234.628798,212.475632,32.000000,205.135421,68.330872,65.651582,120.427307,87.599190,54.739881,28.196483,39.281584,24.919249,44.412048,59.606489,47.045324
54.828635,85.054695,213.864646,198.987014,99.755987,96.364578,29.578314,14.269614,214.617618,1.286391,83.613495,55.776419,196.313875,215.686098,193.536656,214.655894,106.114519,213.306503,-0.000681,-1.695605,32.000000,-235.736943,214.418839,-0.293332,34.511049,0.667906,418987.987888,0.907603,39.920653,23.853003,3.900974,0.062962,0.018438,240.525783,32.000000,257.001261,227.507216,232.046426,212.127985,32.000000,205.555912,68.324528,65.676499,120.421841,87.599190,54.750778,28.196483,39.327963,24.919249,44.412418,59.607334,47.063959
54.838805,85.054695,213.818196,198.987014,99.762056,96.364542,29.539326,14.268900,214.643545,1.286264,83.566672,55.647867,196.218735,215.675760,193.611118,214.652247,106.084081,213.252900,-0.000679,-1.695593,32.000000,-235.737328,214.429057,-0.293455,34.470320,0.668370,418945.264294,0.905298,39.941630,23.853616,3.899178,0.061081,0.012259,240.321557,32.000000,257.331243,226.808092,230.857557,213.126398,32.000000,204.498087,68.349997,65.672019,120.420873,87.599190,54.739154,28.196483,39.279887,24.919249,44.491567,59.599349,46.994187
54.796230,85.095532,213.930531,198.993207,99.785743,96.364607,29.797294,14.268615,214.586874,1.286275,83.453251,55.807258,196.354253,215.585428,193.624180,214.644790,106.134362,213.286732,-0.000680,-1.695586,32.000000,-235.742367,214.441171,-0.293743,34.345982,0.670767,418991.060103,0.908442,39.978347,23.849246,3.900601,0.054578,0.017631,240.760904,32.000000,257.048622,226.429862,233.559953,213.404899,32.000000,204.153998,68.359905,65.670698,120.423351,87.599190,54.734003,28.196483,39.282513,24.919249,44.634228,59.606538,46.971003
54.864470,85.114295,213.795447,199.008972,99.776812,96.364661,29.641993,14.277748,214.624445,1.286517,83.536490,55.751253,196.357505,215.681019,193.665352,214.684237,106.085504,213.315780,-0.000680,-1.695579,32.000000,-235.731103,214.409841,-0.293859,34.366858,0.671340,419040.165331,0.909457,39.968565,23.861187,3.899031,0.063114,0.022725,241.237497,32.000000,256.316800,226.869183,235.552700,213.163138,32.000000,204.461125,68.327039,65.652324,120.430896,87.599190,54.734395,28.196483,39.268270,24.919249,44.700515,59.607620,47.050019
54.807152,85.124505,213.834072,199.004186,99.787818,96.363390,29.562070,14.269899,214.560374,1.286073,83.633600,55.739831,196.392344,215.748861,193.643428,214.607775,106.087286,213.181420,-0.000681,-1.695593,32.000000,-235.739935,214.370829,-0.293723,34.368956,0.674568,419024.211077,0.902436,40.050356,23.822582,3.904110,0.061367,0.011814,241.457663,32.000000,256.332842,227.450053,235.473423,212.421687,32.000000,205.423737,68.319495,65.672284,120.473020,87.599190,54.773280,28.196483,39.303851,24.919249,44.701832,59.602004,46.986336
54.829190,85.124505,213.675272,199.004186,99.797442,96.362081,29.821300,14.276464,214.529838,1.285837,83.700756,55.692954,196.318194,215.704530,193.550102,214.591685,106.066439,213.392035,-0.000682,-1.694775,32.000000,-235.735174,214.384736,-0.293510,34.408479,0.673137,419100.042080,0.905978,40.003491,23.881462,3.896792,0.065125,0.025623,240.726036,32.000000,257.008698,227.588417,232.617431,212.368683,32.000000,205.261859,68.294959,65.662686,120.421531,87.599190,54.704925,28.196483,39.285422,24.919249,44.738697,59.604659,47.059190
54.812562,85.141612,213.931078,199.013195,99.776976,96.362147,29.484675,14.269899,214.593551,1.285474,83.704469,55.724887,196.287374,215.616402,193.632564,214.650149,106.097151,213.157097,-0.000681,-1.694773,32.000000,-235.736001,214.375724,-0.293400,34.544172,0.673813,419134.289483,0.909473,40.068820,23.833313,3.901572,0.061649,0.011837,240.394307,32.000000,257.224077,226.987086,231.126243,212.787419,32.000000,204.732525,68.294630,65.653180,120.422376,87.599190,54.788525,28.196483,39.292062,24.919249,44.799632,59.616628,46.999616
54.800945,85.159272,213.929828,199.008690,99.775097,96.362135,29.382171,14.269757,214.571998,1.285150,83.610188,55.772826,196.299718,215.751980,193.662076,214.629797,106.121223,213.205437,-0.000680,-1.694784,32.000000,-235.739095,214.439539,-0.293416,34.595077,0.672425,419157.905205,0.901160,40.047622,23.926832,3.897108,0.056590,0.019558,240.637371,32.000000,257.261196,226.574141,232.771035,213.292988,32.000000,204.581147,68.334528,65.700711,120.439416,87.599190,54.789865,28.196483,39.295444,24.919249,44.862615,59.613580,47.009007
54.796955,85.160099,213.833398,199.008690,99.769586,96.359586,29.796091,14.269471,214.600315,1.285263,83.626809,55.798693,196.327474,215.639301,193.674602,214.646298,106.159031,213.234208,-0.000682,-1.695381,32.000000,-235.736921,214.442191,-0.293386,34.622693,0.670584,419128.621010,0.911788,40.080724,23.815052,3.902957,0.055572,0.023527,241.304561,32.000000,256.677160,226.569274,235.092546,213.504342,32.000000,204.180975,68.326364,65.689601,120.432358,87.599190,54.813940,28.196483,39.293738,24.919249,44.864451,59.597647,47.243122
54.864082,85.160099,213.719217,199.008690,99.746401,96.352142,29.516409,14.274181,214.607475,1.285108,83.641068,55.788783,196.319204,215.624598,193.662663,214.660949,106.094219,213.171336,-0.000684,-1.695953,32.000000,-235.731229,214.420958,-0.293154,34.637799,0.669751,419113.576530,0.915220,40.109558,23.807665,3.903762,0.058042,0.021529,241.454661,32.000000,256.508050,227.138317,235.782302,212.635618,32.000000,204.809127,68.319398,65.674690,120.481022,87.599190,54.729148,28.196483,39.262737,24.919249,44.869169,59.608652,47.064179
54.788993,85.170585,213.839541,199.017136,99.768459,96.352122,29.232845,14.270328,214.616534,1.285073,83.685987,55.710046,196.326762,215.644072,193.562705,214.589623,106.075027,213.236860,-0.000685,-1.695951,32.000000,-235.735573,214.331936,-0.293250,34.576273,0.669023,419036.845039,0.902555,40.114225,23.779788,3.902286,0.061656,0.020911,240.857105,32.000000,256.749787,227.558532,233.373006,212.448072,32.000000,205.145194,68.301849,65.688367,120.449975,87.599190,54.795696,28.196483,39.256433,24.919249,44.907482,59.606823,47.009961
54.815572,85.174724,214.023659,199.027552,99.761666,96.352165,28.705834,14.273467,214.529129,1.285066,83.688956,55.774099,196.283872,215.719477,193.631603,214.598141,106.161129,213.189885,-0.000685,-1.695971,32.000000,-235.735220,214.384512,-0.293082,34.507482,0.667697,419084.854615,0.909823,40.049668,23.822899,3.895430,0.062708,0.005336,240.502720,32.000000,257.294763,227.478132,231.235112,212.606725,32.000000,205.456682,68.320559,65.705883,120.486941,87.599190,54.826553,28.196483,39.288845,24.919249,44.923828,59.601355,47.048405
54.814305,85.162031,213.780792,199.029804,99.774428,96.352133,29.980729,14.278462,214.522193,1.284796,83.616972,55.705997,196.262615,215.798042,193.625231,214.768070,106.132659,213.437455,-0.000686,-1.695986,32.000000,-235.729242,214.390649,-0.293128,34.394290,0.669986,419176.731359,0.920043,40.132371,23.864707,3.902965,0.064590,0.014649,240.543134,32.000000,257.344474,226.827318,231.823218,213.424817,32.000000,204.467885,68.311213,65.706934,120.442838,87.599190,54.808123,28.196483,39.274162,24.919249,44.925841,59.613078,46.949139
54.793926,85.162031,213.701330,199.029804,99.733108,96.352120,29.620601,14.273752,214.528924,1.284791,83.545239,55.716395,196.338124,215.629879,193.651017,214.521501,106.101256,213.324517,-0.000687,-1.697156,32.000000,-235.738213,214.407151,-0.293319,34.337039,0.671468,419008.315421,0.936449,40.110939,23.762392,3.904432,0.055042,0.005626,241.161092,32.000000,256.572085,226.627301,234.816157,213.300920,32.000000,204.669607,68.344782,65.704741,120.439352,87.599190,54.738468,28.196483,39.295055,24.919249,44.883661,59.603814,47.241141
54.814124,85.156236,213.805552,199.031212,99.708807,96.349535,29.711059,14.277035,214.526976,1.284822,83.633403,55.833058,196.361423,215.581124,193.687506,214.499847,106.050472,213.353755,-0.000687,-1.697174,32.000000,-235.731817,214.425933,-0.293363,34.338770,0.673104,419049.273732,0.896622,40.099465,23.876278,3.900091,0.056885,0.009456,241.487568,32.000000,256.418458,227.133624,235.927311,212.929301,32.000000,205.029812,68.364365,65.687267,120.451273,87.599190,54.795246,28.196483,39.274567,24.919249,44.865375,59.611829,46.988024
54.817041,85.162031,213.824429,199.041346,99.725913,96.346933,29.838233,14.272183,214.578837,1.284852,83.717376,55.800267,196.356046,215.650332,193.597181,214.625704,106.060465,213.204271,-0.000688,-1.697186,32.000000,-235.734702,214.396770,-0.293684,34.374621,0.674259,419116.471527,0.907891,40.119071,23.868725,3.900092,0.059948,0.016863,241.486556,32.000000,256.711728,227.459064,234.318196,212.494603,32.000000,205.131792,68.361957,65.715714,120.423879,87.599190,54.778373,28.196483,39.282733,24.919249,44.887307,59.601188,47.194260
54.862815,85.165894,213.752588,199.052607,99.705271,96.341810,29.443167,14.271897,214.559266,1.284752,83.698810,55.749788,196.347342,215.734056,193.612874,214.802739,106.105129,213.334905,-0.000691,-1.697201,32.000000,-235.735643,214.440375,-0.293683,34.472365,0.674227,419180.486170,0.904727,40.093845,23.929596,3.900556,0.058381,0.018433,240.743602,32.000000,257.313922,227.535614,231.712713,212.508713,32.000000,205.082512,68.384845,65.736589,120.467856,87.599190,54.803023,28.196483,39.288242,24.919249,44.889175,59.601453,47.144516
54.834937,85.165894,213.758411,199.052607,99.702972,96.341320,29.749501,14.271326,214.543005,1.284647,83.575974,55.771472,196.267878,215.668398,193.629051,214.549552,106.137791,213.182684,-0.000692,-1.697193,32.000000,-235.738672,214.441272,-0.293399,34.546559,0.673525,419153.933621,0.900807,40.096834,23.868022,3.900693,0.062646,0.009876,240.621142,32.000000,257.278679,226.874566,231.350935,212.978037,32.000000,204.500177,68.382507,65.730490,120.390669,87.599190,54.762505,28.196483,39.271006,24.919249,44.904492,59.599152,47.034612
54.804229,85.139405,213.868508,199.049510,99.706486,96.338768,29.421176,14.263763,214.629582,1.284567,83.434139,55.753675,196.378581,215.750718,193.671908,214.511674,106.120780,213.277309,-0.000691,-1.697212,32.000000,-235.742302,214.358003,-0.293508,34.646533,0.670930,419030.543555,0.912025,40.056681,23.868436,3.896129,0.066769,0.023097,241.065258,32.000000,256.779664,226.728125,233.988407,213.290102,32.000000,204.520138,68.419328,65.770764,120.371565,87.599190,54.807414,28.196483,39.267524,24.919249,44.814275,59.605928,47.077165
54.805735,85.125332,213.747951,199.046977,99.708337,96.341314,29.602089,14.273039,214.561879,1.284550,83.470831,55.758565,196.366606,215.633407,193.689788,214.559739,106.138878,213.205128,-0.000690,-1.697215,32.000000,-235.734173,214.416553,-0.293836,34.661639,0.669798,418981.518353,0.903129,40.083485,23.783244,3.898216,0.066278,0.020448,241.610000,32.000000,256.345046,227.025178,235.831249,213.393665,32.000000,204.432156,68.447619,65.733669,120.357247,87.599190,54.766053,28.196483,39.284154,24.919249,44.766992,59.610088,46.936960
54.807494,85.107949,213.852716,199.041065,99.737135,96.340341,29.816096,14.270470,214.623378,1.284559,83.597720,55.703366,196.365723,215.593319,193.632767,214.521967,106.081918,213.238798,-0.000691,-1.697791,32.000000,-235.736250,214.408110,-0.293729,34.650519,0.668385,418987.086409,0.913681,40.086532,23.832912,3.902409,0.061374,0.006515,241.594577,32.000000,256.421457,227.560580,235.059851,212.522536,32.000000,205.634091,68.433722,65.766854,120.345447,87.599190,54.820666,28.196483,39.281467,24.919249,44.768437,59.599378,47.053468
54.782438,85.107949,213.652195,199.041065,99.713692,96.336750,29.691770,14.273182,214.596017,1.284442,83.639591,55.695032,196.355414,215.727837,193.557904,214.676411,106.120631,213.331292,-0.000690,-1.698346,32.000000,-235.736653,214.442312,-0.293729,34.599693,0.667788,418945.415777,0.908062,40.071011,23.789904,3.900102,0.066200,0.016853,240.827914,32.000000,257.047384,227.692063,232.373986,212.551449,32.000000,205.304414,68.447289,65.789222,120.300079,87.599190,54.740899,28.196483,39.300971,24.919249,44.709355,59.588884,47.211868
54.834599,85.131679,213.853366,199.046977,99.686241,96.332916,29.558857,14.271612,214.571892,1.284314,83.632440,55.773869,196.257309,215.640136,193.637771,214.538591,106.131523,213.171053,-0.000691,-1.698348,32.000000,-235.732322,214.400115,-0.293539,34.518313,0.668191,419023.382370,0.901466,40.051935,23.858485,3.901888,0.054667,0.013754,240.671974,32.000000,257.404614,226.968958,230.932159,213.063887,32.000000,204.486708,68.421137,65.795515,120.246910,87.599190,54.829781,28.196483,39.305676,24.919249,44.793131,59.612508,47.054421
54.852608,85.142440,213.837681,199.049792,99.700428,96.326561,29.801749,14.269329,214.576964,1.284058,83.481033,55.757453,196.317250,215.630186,193.666900,214.623502,106.097545,213.179543,-0.000693,-1.698358,32.000000,-235.737392,214.330121,-0.293437,34.463789,0.668953,418952.329981,0.905657,40.076042,23.851686,3.900013,0.048454,0.016721,240.943377,32.000000,257.125808,226.621581,233.198914,213.433712,32.000000,203.994235,68.407796,65.760447,120.184042,87.599190,54.803676,28.196483,39.252068,24.919249,44.832035,59.613521,47.012309
54.801530,85.146579,213.680673,199.042191,99.678075,96.322746,29.589805,14.278176,214.574534,1.284075,83.553025,55.714159,196.371213,215.561223,193.702792,214.661685,106.120839,213.179086,-0.000693,-1.698340,32.000000,-235.729691,214.420711,-0.293665,34.389911,0.670449,418913.097492,0.908804,40.049594,23.785498,3.899971,0.061853,0.009824,241.525611,32.000000,256.573085,226.755774,235.291787,213.258267,32.000000,204.577193,68.457876,65.780660,120.201497,87.599190,54.807959,28.196483,39.266303,24.919249,44.833677,59.594943,47.147818
54.820456,85.146579,213.817509,199.042191,99.682470,96.318918,29.667090,14.271041,214.528664,1.284089,83.571591,55.863776,196.376225,215.765173,193.707819,214.644446,106.080551,213.328172,-0.000693,-1.698349,32.000000,-235.735515,214.359571,-0.293584,34.367094,0.671254,418951.522631,0.901039,40.043039,23.822406,3.898405,0.057047,0.008032,241.603167,32.000000,256.500773,227.458523,235.617485,212.753116,32.000000,205.147471,68.444903,65.798922,120.194747,87.599190,54.802311,28.196483,39.269305,24.919249,44.849730,59.604728,47.053321
54.843574,85.133334,213.828260,199.043598,99.679446,96.318963,29.862897,14.272325,214.506904,1.284015,83.577141,55.841506,196.377679,215.645417,193.600651,214.621935,106.064504,213.210291,-0.000693,-1.698383,32.000000,-235.739148,214.336544,-0.293538,34.362767,0.672866,418926.594046,0.908387,40.096303,23.798954,3.899174,0.062117,0.005242,241.108853,32.000000,256.902956,227.503472,233.122799,212.534925,32.000000,205.341156,68.440746,65.803509,120.147186,87.599190,54.830182,28.196483,39.246933,24.919249,44.805355,59.613629,46.998662
54.834094,85.103534,213.774355,199.044443,99.642008,96.316515,29.568389,14.271041,214.655819,1.284007,83.654230,55.658454,196.282965,215.589812,193.680997,214.522864,106.140972,213.255530,-0.000693,-1.698398,32.000000,-235.736663,214.410313,-0.293606,34.386737,0.673398,418975.813149,0.905644,40.078096,23.890690,3.900323,0.066200,0.008290,240.615539,32.000000,257.272586,227.403403,231.171551,212.709122,32.000000,205.259350,68.472928,65.849553,120.190748,87.599190,54.793737,28.196483,39.259443,24.919249,44.703361,59.595493,47.239380
54.763639,85.097739,213.831461,199.054577,99.643481,96.312676,29.608676,14.279461,214.552120,1.284032,83.516333,55.701148,196.262818,215.555656,193.675738,214.617988,106.138559,213.258563,-0.000695,-1.698386,32.000000,-235.725948,214.355101,-0.293593,34.495077,0.673239,418974.055367,0.899265,40.042620,23.866060,3.898875,0.056215,0.023825,240.882863,32.000000,257.291289,226.680049,232.590729,213.251855,32.000000,204.668882,68.455706,65.816848,120.115058,87.599190,54.822764,28.196483,39.295234,24.919249,44.704554,59.612999,47.175624
54.837370,85.097739,213.704584,199.054577,99.633066,96.308908,29.770401,14.270613,214.458612,1.284238,83.586700,55.680768,196.345119,215.584816,193.702868,214.543786,106.074286,213.254449,-0.000694,-1.697224,32.000000,-235.739714,214.355227,-0.293373,34.532030,0.672674,418790.525682,0.908303,40.021935,23.805206,3.898566,0.057922,0.023127,241.592069,32.000000,256.669994,226.637698,234.935131,213.360852,32.000000,204.312099,68.463367,65.811189,120.073310,87.599190,54.779353,28.196483,39.253972,24.919249,44.685572,59.596408,47.106439
54.806628,85.138853,213.793130,199.061897,99.629375,96.308884,29.422105,14.269899,214.516246,1.284419,83.627038,55.754288,196.375173,215.579861,193.747223,214.491897,106.114678,213.261081,-0.000695,-1.696048,32.000000,-235.739116,214.408192,-0.293458,34.623139,0.671411,418811.292627,0.908289,40.083928,23.808664,3.904625,0.056822,0.012479,241.750635,32.000000,256.474074,227.096797,236.124359,212.927488,32.000000,204.763551,68.489841,65.827322,120.104080,87.599190,54.830962,28.196483,39.270776,24.919249,44.829690,59.602211,47.009447
54.779162,85.166170,213.860807,199.067246,99.644098,96.308893,29.455001,14.271184,214.538777,1.284357,83.707748,55.785461,196.397013,215.716867,193.661598,214.705053,106.039070,213.091779,-0.000696,-1.696059,32.000000,-235.735537,214.292002,-0.293469,34.635439,0.669582,418871.490804,0.901997,40.012990,23.871517,3.897061,0.053184,0.014545,241.490141,32.000000,256.743475,227.612915,233.803044,212.274512,32.000000,205.498866,68.461197,65.807344,120.068029,87.599190,54.829765,28.196483,39.291146,24.919249,44.926194,59.611229,47.051046
54.846912,85.160099,213.715004,199.076817,99.602263,96.308855,29.711327,14.268615,214.530324,1.284363,83.719015,55.789390,196.330694,215.647743,193.635546,214.542929,106.122178,213.232699,-0.000698,-1.696045,32.000000,-235.740892,214.443129,-0.293363,34.609816,0.668424,418866.199204,0.913324,40.083672,23.833415,3.900863,0.063345,0.007109,240.914298,32.000000,257.240594,227.604834,231.506696,212.628277,32.000000,205.153448,68.500077,65.850934,120.103234,87.599190,54.821293,28.196483,39.256935,24.919249,44.928109,59.594510,47.183695
54.844688,85.160099,213.858784,199.076817,99.609827,96.308854,29.015052,14.269899,214.624768,1.284274,83.547235,55.779303,196.299171,215.443161,193.691052,214.438766,106.094458,213.320827,-0.000699,-1.696017,32.000000,-235.740427,214.262165,-0.293075,34.578738,0.668683,419052.691979,0.912863,40.137417,23.850582,3.904054,0.060871,0.029019,240.864389,32.000000,257.250901,226.929630,231.748147,213.180964,32.000000,204.424231,68.514739,65.832700,120.049266,87.599190,54.834301,28.196483,39.246745,24.919249,44.908888,59.611593,46.946131
54.802347,85.122297,213.766251,199.086389,99.630531,96.308852,0.000000,14.272896,214.574157,1.283923,83.418483,55.745264,196.349193,215.646804,193.683625,214.424650,106.140442,213.060517,-0.000701,-1.696033,32.000000,-235.736775,214.327325,-0.293005,34.470582,0.668107,418856.168567,0.903757,40.066176,23.816121,3.896573,0.063269,0.009789,241.313758,32.000000,256.567190,226.835401,234.353260,213.377134,32.000000,204.689032,68.523312,65.846304,119.998892,87.599190,54.804217,28.196483,39.241789,24.919249,44.779257,59.592297,47.045397
54.805249,85.101327,213.832939,199.088923,99.597127,96.308833,29.561181,14.267045,214.552453,1.283844,83.498574,55.725769,196.347319,215.560695,193.703980,214.601009,106.102024,213.123880,-0.000702,-1.696038,32.000000,-235.738528,214.350517,-0.292846,34.426680,0.669064,418909.633539,0.925485,40.068312,23.874250,3.899353,0.054878,0.015768,241.851401,32.000000,256.348809,227.012042,236.219378,212.920153,32.000000,205.067131,68.534886,65.847907,120.006922,87.599190,54.830610,28.196483,39.269686,24.919249,44.707812,59.606115,47.190885
54.851615,85.114571,213.833262,199.099620,99.622964,96.308760,29.536349,14.272040,214.581310,1.283560,83.593467,55.669687,196.376509,215.611691,193.649782,214.535434,106.095257,213.223228,-0.000704,-1.696048,32.000000,-235.734844,214.392385,-0.292859,34.343202,0.671335,NaN,Inf,40.071235,23.738415,3.900677,0.064490,0.014105,241.763644,32.000000,256.630987,227.557880,234.749861,212.627657,32.000000,205.226039,68.543328,65.829689,120.010843,87.599190,54.783187,28.196483,39.269078,24.919249,44.708980,59.604856,47.050093
54.810664,85.114571,213.832436,199.099620,99.646543,96.308736,29.566352,14.273182,214.519691,1.283913,83.605247,55.624047,196.359903,215.604187,193.637866,214.466984,106.133489,213.286075,-0.000703,-1.696036,32.000000,-235.738784,214.391732,-0.293066,34.333289,0.672282,418840.271821,0.908968,40.047473,23.798712,3.901687,0.057157,0.014335,240.992815,32.000000,257.230087,227.462467,232.298575,212.509158,32.000000,205.300801,68.536807,65.841078,119.998316,87.599190,54.833742,28.196483,39.266359,24.919249,44.756263,59.603676,46.991472
54.766844,85.116227,213.637828,199.093990,99.664602,96.308714,29.754899,14.277748,214.530795,1.283907,83.608636,55.623740,196.251819,215.648230,193.666895,214.608289,106.133631,213.310720,-0.000705,-1.696006,32.000000,-235.732087,214.401194,-0.293049,34.339268,0.673437,418845.048495,0.908924,40.016124,23.839773,3.898395,0.057717,0.012882,240.745564,32.000000,257.436472,226.904277,231.271213,212.880579,32.000000,204.732179,68.552451,65.845096,119.991398,87.599190,54.823158,28.196483,39.287485,24.919249,44.763342,59.611081,47.035052
54.761778,85.152649,213.952376,199.078506,99.682689,96.308672,29.485234,14.276321,214.513678,1.283964,83.550761,55.701258,196.335612,215.707160,193.711195,214.658689,106.158419,213.094141,-0.000704,-1.696013,32.000000,-235.733022,214.345435,-0.293007,34.383485,0.674071,418798.514273,0.908740,40.055508,23.823227,3.901293,0.058779,0.011333,241.238613,32.000000,257.040617,226.609670,233.849200,213.391946,32.000000,204.020359,68.561401,65.843233,119.982488,87.599190,54.875070,28.196483,39.294926,24.919249,44.891219,59.605269,47.032118
54.835143,85.167550,213.746412,199.070906,99.669674,96.304798,29.649628,14.273467,214.532561,1.284123,83.602984,55.708150,196.387068,215.560591,193.752955,214.518119,106.090270,213.290115,-0.000707,-1.695990,32.000000,-235.736204,214.428239,-0.292946,34.506643,0.673976,418825.322321,0.903771,40.099330,23.831589,3.900861,0.055638,0.030827,241.706816,32.000000,256.493732,226.901741,235.729445,213.233326,32.000000,204.815464,68.592396,65.821787,120.016125,87.599190,54.821991,28.196483,39.246424,24.919249,44.892978,59.601994,47.209006
54.792212,85.167550,213.864422,199.070906,99.671479,96.300929,29.939939,14.281316,214.529787,1.284488,83.640204,55.694557,196.374790,215.684423,193.677584,214.524826,106.115263,213.088852,-0.000709,-1.695981,32.000000,-235.730486,214.291366,-0.293217,34.558938,0.673964,418824.564634,0.912209,40.140629,23.732049,3.906965,0.066429,0.014993,241.650797,32.000000,256.411742,227.557357,235.570173,212.620319,32.000000,205.621432,68.571290,65.826049,120.014083,87.599190,54.851208,28.196483,39.279144,24.919249,44.946618,59.606843,46.984576
54.774790,85.176655,213.798296,199.077662,99.695407,96.300823,29.455755,14.273467,214.445286,1.284349,83.758681,55.686870,196.389305,215.463531,193.611218,214.522193,106.103405,213.174867,-0.000709,-1.694785,32.000000,-235.736204,214.347802,-0.293257,34.627466,0.670288,418913.756040,0.905827,40.084943,23.867842,3.897982,0.059088,0.012830,241.055584,32.000000,257.018201,227.716651,232.864179,212.460253,32.000000,205.778363,68.590799,65.824354,120.034554,87.599190,54.829171,28.196483,39.301026,24.919249,44.980218,59.601542,47.101230
54.798429,85.187968,213.828781,199.068935,99.691319,96.300698,29.682105,14.278747,214.556964,1.284329,83.747713,55.675744,196.291439,215.541729,193.707356,214.569033,106.129256,213.158109,-0.000710,-1.694783,32.000000,-235.730596,214.389140,-0.293137,34.645903,0.669983,418872.498287,0.897773,40.126240,23.773379,3.903190,0.057806,0.025837,240.732270,32.000000,257.441066,227.110372,230.963402,213.167956,32.000000,204.725434,68.591937,65.823829,120.051786,87.599190,54.844247,28.196483,39.278605,24.919249,45.021558,59.592533,47.112748
54.809862,85.199834,213.864510,199.078506,99.684642,96.300658,29.791116,14.272183,214.512155,1.284310,83.581577,55.659921,196.336051,215.514447,193.718925,214.555786,106.113041,213.057845,-0.000711,-1.694768,32.000000,-235.735521,214.278480,-0.293291,34.605567,0.668705,418916.360567,0.912865,40.152111,23.814932,3.903224,0.059536,0.020634,240.898218,32.000000,257.250553,226.583765,233.058131,213.210328,32.000000,204.547652,68.611364,65.830810,120.010717,87.599190,54.785951,28.196483,39.253976,24.919249,45.023725,59.609714,46.982668
54.809584,85.199834,213.684434,199.078506,99.686586,96.300655,29.518284,14.276036,214.411081,1.284249,83.491955,55.684241,196.402965,215.717641,193.725524,214.359013,106.088761,213.282889,-0.000711,-1.694741,32.000000,-235.737077,214.367339,-0.293460,34.541471,0.668188,418868.690614,0.905503,40.140676,23.783297,3.902097,0.057469,0.018750,241.433078,32.000000,256.728634,226.682207,235.100977,213.307397,32.000000,204.485600,68.596860,65.792488,120.024049,87.599190,54.804607,28.196483,39.270847,24.919249,45.067203,59.603971,47.066600
54.825650,85.183829,213.887758,199.072313,99.668001,96.296919,29.653478,14.274038,214.521528,1.284171,83.606549,55.635949,196.385118,215.555779,193.721476,214.562368,106.062721,213.135280,-0.000711,-1.694175,32.000000,-235.732519,214.282783,-0.293344,34.469795,0.668948,418905.561292,0.902010,40.141541,23.764893,3.901935,0.059779,0.010530,241.744156,32.000000,256.581697,227.254080,235.988926,212.617390,32.000000,204.799793,68.632976,65.788274,120.058390,87.599190,54.828871,28.196483,39.273081,24.919249,45.013845,59.602427,47.134465
54.785929,85.163135,213.795723,199.057674,99.684268,96.293099,29.835183,14.271755,214.537877,1.284172,83.740289,55.621970,196.427679,215.621683,193.643874,214.480062,106.076989,213.102634,-0.000712,-1.693595,32.000000,-235.738080,214.325531,-0.292975,34.431977,0.669771,418953.728906,0.910352,40.141809,23.866858,3.898669,0.055335,0.017026,241.054057,32.000000,256.983329,227.695089,233.433218,212.240929,32.000000,205.266387,68.603926,65.807501,120.046958,87.599190,54.847346,28.196483,39.274080,24.919249,44.944067,59.608515,47.033438
54.782944,85.179966,213.799565,199.065557,99.654651,96.290607,29.577526,14.273752,214.531376,1.284100,83.739217,55.541287,196.395257,215.588282,193.710503,214.492001,106.071956,213.210902,-0.000712,-1.693561,32.000000,-235.733296,214.402908,-0.292856,34.359961,0.671411,418954.127258,0.905842,40.110352,23.841950,3.901235,0.056476,0.023506,240.658097,32.000000,257.414417,227.629719,231.367534,212.543478,32.000000,205.186034,68.654960,65.835353,120.067879,87.599190,54.819484,28.196483,39.269793,24.919249,44.945947,59.609144,47.022653
54.800662,85.179966,213.766016,199.065557,99.649713,96.290571,29.613739,14.274751,214.550516,1.284211,83.611072,55.709759,196.324992,215.551109,193.696899,214.517121,106.105772,213.240631,-0.000711,-1.693542,32.000000,-235.731641,214.346965,-0.292568,34.371238,0.672299,418906.715018,0.900955,40.127869,23.816411,3.902384,0.063988,0.012186,240.694127,32.000000,257.468576,226.945681,232.359751,213.300702,32.000000,204.586754,68.632798,65.793934,119.992185,87.599190,54.839264,28.196483,39.271619,24.919249,45.006432,59.612301,46.974524
54.800525,85.191556,213.713372,199.071750,99.631402,96.285718,29.820557,14.271041,214.572956,1.284266,83.571393,55.735612,196.381347,215.488673,193.692543,214.497439,106.113394,213.142078,-0.000710,-1.693546,32.000000,-235.737319,214.361202,-0.292541,34.337564,0.673763,418929.940817,0.908871,40.147574,23.858819,3.902667,0.050339,0.003658,241.274249,32.000000,256.762669,226.689823,234.895482,213.634122,32.000000,204.561569,68.695991,65.807717,120.012241,87.599190,54.825448,28.196483,39.282309,24.919249,45.048813,59.604964,47.098442
54.737684,85.172240,213.822423,199.075691,99.601662,96.283359,29.483217,14.271897,214.502227,1.284585,83.649953,55.621950,196.415718,215.579086,193.718267,214.466840,106.052389,213.218514,-0.000710,-1.693532,32.000000,-235.739085,214.266610,-0.292403,34.348290,0.673269,418857.820239,0.907440,40.130526,23.835262,3.900793,0.063999,0.018867,241.494149,32.000000,256.427651,226.998288,236.246119,212.960681,32.000000,205.461360,68.698722,65.772092,120.005865,87.599190,54.861938,28.196483,39.306625,24.919249,44.983918,59.605908,47.072616
54.794975,85.177483,213.730133,199.082448,99.567369,96.278294,29.588952,14.271326,214.608217,1.284300,83.778310,55.698537,196.396725,215.580147,193.694115,214.490064,106.046650,213.097798,-0.000710,-1.693555,32.000000,-235.735558,214.289371,-0.292423,34.360354,0.673797,418836.102392,0.901129,40.142247,23.793625,3.899842,0.065065,0.028742,241.514286,32.000000,256.760305,227.626609,234.453131,212.638151,32.000000,205.747885,68.702354,65.800341,120.011191,87.599190,54.831225,28.196483,39.275605,24.919249,44.985903,59.606135,46.949726
54.826031,85.177483,213.742291,199.082448,99.548940,96.273175,29.704423,14.273895,214.403710,1.284377,83.753837,55.634994,196.369565,215.516323,193.675260,214.588464,106.122531,213.060373,-0.000710,-1.693558,32.000000,-235.732825,214.304830,-0.292710,34.348290,0.674462,418950.453239,0.912513,40.183417,23.881014,3.906311,0.057450,0.011866,240.913559,32.000000,257.380066,227.549601,231.911013,212.630738,32.000000,205.239960,68.729895,65.825892,120.011832,87.599190,54.840714,28.196483,39.254085,24.919249,45.006142,59.603794,47.063666
54.774314,85.179691,213.738034,199.106377,99.526769,96.269342,29.570296,14.276892,214.455085,1.284547,83.672853,55.672590,196.316401,215.602840,193.697760,214.446084,106.106316,213.153642,-0.000709,-1.692431,32.000000,-235.731959,214.270953,-0.292559,34.406407,0.673375,418910.963908,0.908181,40.133515,23.845081,3.900543,0.064732,0.025255,240.637212,32.000000,257.512533,226.953929,231.278012,213.188003,32.000000,204.335680,68.756794,65.804094,120.000171,87.599190,54.860426,28.196483,39.280764,24.919249,45.015865,59.601522,47.131751
54.787763,85.168101,213.727551,199.106940,99.563382,96.268076,29.555389,14.271326,214.411275,1.284443,83.556089,55.669786,196.350165,215.595481,193.738182,214.548737,106.133797,213.151994,-0.000709,-1.692402,32.000000,-235.736214,214.352351,-0.292448,34.409974,0.673269,418731.262923,0.904045,40.103638,23.756278,3.898555,0.060350,0.014788,241.089293,32.000000,256.866091,226.767127,234.097192,213.208513,32.000000,204.378367,68.743037,65.796545,119.979013,87.599190,54.841750,28.196483,39.274954,24.919249,44.977674,59.604266,47.058457
54.820859,85.144647,213.691235,199.117638,99.561840,96.271832,29.852627,14.268330,214.494573,1.284774,83.610921,55.671012,196.421514,215.635712,193.745949,214.571490,106.069402,213.076519,-0.000709,-1.692413,32.000000,-235.738883,214.328469,-0.292313,34.472156,0.672652,418777.948423,0.909047,40.155603,23.804695,3.902158,0.052876,0.015231,241.606661,32.000000,256.481863,227.085309,235.979120,212.993592,32.000000,204.670294,68.760620,65.756640,119.999881,87.599190,54.840737,28.196483,39.267162,24.919249,44.979611,59.611180,47.081787
54.817176,85.144647,213.773222,199.117638,99.552165,96.273078,29.657670,14.268187,214.477433,1.284807,83.675198,55.696535,196.407133,215.431988,193.676486,214.592535,106.060852,212.974024,-0.000710,-1.692417,32.000000,-235.742959,214.274648,-0.292345,34.510682,0.672385,418699.418938,0.909225,40.131072,23.776645,3.901009,0.060403,0.026715,241.580617,32.000000,256.508417,227.469179,235.273457,212.648897,32.000000,205.405369,68.732956,65.785594,120.017339,87.599190,54.859772,28.196483,39.253462,24.919249,44.899886,59.605387,47.037987
54.761427,85.133058,213.699655,199.139315,99.550402,96.273050,29.521157,14.268758,214.419166,1.284716,83.642397,55.740801,196.384863,215.579209,193.652329,214.482769,106.103882,213.144692,-0.000713,-1.692447,32.000000,-235.741405,214.227087,-0.292616,34.513724,0.670716,418785.024962,0.899564,40.075776,23.814982,3.897991,0.062160,0.019633,240.835234,32.000000,257.074181,227.662555,232.654272,212.364232,32.000000,205.918604,68.754036,65.784646,120.030711,87.599190,54.819654,28.196483,39.280722,24.919249,44.861247,59.609075,47.067481
54.793995,85.151822,213.827290,199.154235,99.563044,96.272978,29.725973,14.269757,214.373749,1.284726,83.708188,55.695993,196.340640,215.552150,193.694366,214.565257,106.130256,213.091821,-0.000713,-1.692437,32.000000,-235.737292,214.241138,-0.292612,34.554348,0.670208,418806.450618,0.905556,40.079320,23.788133,3.899749,0.051518,0.012996,240.748546,32.000000,257.389275,227.127365,231.211019,213.161157,32.000000,205.013331,68.746691,65.786449,120.063358,87.599190,54.876781,28.196483,39.273376,24.919249,44.927966,59.598965,46.932705
54.762279,85.159548,213.674541,199.145508,99.580791,96.270435,29.798121,14.271184,214.403287,1.284784,83.506039,55.676303,196.391769,215.618665,193.726324,214.489107,106.143581,212.878423,-0.000713,-1.692445,32.000000,-235.741110,214.245502,-0.292454,34.585793,0.670551,418746.714256,0.910725,40.121377,23.804038,3.902376,0.058918,0.014173,240.970898,32.000000,257.254412,226.702429,233.243054,213.577416,32.000000,204.395057,68.733258,65.783395,120.039235,87.599190,54.851429,28.196483,39.249294,24.919249,44.929716,59.599496,47.087217
54.753378,85.159548,213.774447,199.145508,99.583953,96.272963,29.483192,14.277035,214.457189,1.284796,83.592712,55.620103,196.458830,215.458127,193.741457,214.393911,106.109642,213.026457,-0.000712,-1.692444,32.000000,-235.730997,214.378291,-0.292674,34.597647,0.669743,418702.240122,0.903906,40.108795,23.759410,3.902385,0.073533,0.016158,241.449326,32.000000,256.557007,226.890100,235.651830,213.519114,32.000000,204.442754,68.716436,65.756504,120.051284,87.599190,54.864049,28.196483,39.299930,24.919249,44.958367,59.605594,47.069168
54.784654,85.163962,213.816284,199.121860,99.584392,96.273309,29.565074,14.270185,214.405230,1.284616,83.690605,55.767244,196.447054,215.496300,193.654923,214.356910,106.064036,213.201621,-0.000713,-1.692436,32.000000,-235.738339,214.248908,-0.292487,34.614012,0.669116,418691.050795,0.902279,40.147045,23.672375,3.901856,0.058105,0.003808,241.644959,32.000000,256.484678,227.593461,235.889940,212.568742,32.000000,205.511488,68.698814,65.726309,120.053804,87.599190,54.844031,28.196483,39.308527,24.919249,44.975560,59.612950,46.937107
54.817412,85.185761,213.733777,199.117638,99.574707,96.270723,29.887806,14.271897,214.379485,1.284158,83.828319,55.678316,196.473867,215.445812,193.613287,214.487376,106.107295,212.987202,-0.000713,-1.692422,32.000000,-235.737937,214.194168,-0.292388,34.592061,0.669228,418771.788937,0.912102,40.155615,23.757453,3.904315,0.051204,0.024118,241.007226,32.000000,257.064579,227.921178,233.283321,212.565346,32.000000,205.436677,68.714514,65.755410,120.068577,87.599190,54.858035,28.196483,39.257161,24.919249,45.053182,59.599693,47.053468
54.755912,85.208387,213.733376,199.132558,99.542822,96.270721,29.362310,14.274323,214.356578,1.284079,83.772314,55.691625,196.369311,215.547419,193.683753,214.294879,106.107634,213.200862,-0.000712,-1.692434,32.000000,-235.731905,214.284700,-0.292100,34.611180,0.668690,418848.135082,0.909024,40.129925,23.863536,3.902850,0.063863,0.009664,240.600576,32.000000,257.489119,227.532556,231.149702,212.917287,32.000000,205.447608,68.717137,65.763047,120.097534,87.599190,54.810671,28.196483,39.290854,24.919249,45.055323,59.613353,47.026909
