OSU 80 Ton Compressor Load Stand
54.703257,85.208387,213.718510,199.132558,99.568578,96.270713,29.372513,14.268187,214.417942,1.283870,83.629185,55.692474,196.398462,215.446832,193.721372,214.419289,106.142657,213.082579,-0.000711,-1.692455,32.000000,-235.740828,214.228147,-0.292067,34.597673,0.668589,418762.359905,0.898647,40.120207,23.746242,3.899013,0.054750,0.009416,240.677214,32.000000,257.462150,226.991477,232.815038,213.354556,32.000000,204.856784,68.702263,65.744784,120.050872,87.599190,54.855675,28.196483,39.330994,24.919249,45.136245,59.612016,47.015317
54.742908,85.204800,213.710290,199.129462,99.605681,96.265627,29.526932,14.264762,214.406345,1.283799,83.663862,55.669719,196.418871,215.499686,193.730542,214.462313,106.082364,213.143634,-0.000711,-1.692472,32.000000,-235.742286,214.210201,-0.292198,34.596729,0.668920,418828.482692,0.915899,40.202014,23.819675,3.903384,0.059342,0.009384,241.388986,32.000000,256.742838,226.762608,235.297517,213.520845,32.000000,204.463987,68.723522,65.733589,120.070681,87.599190,54.826511,28.196483,39.293790,24.919249,45.126171,59.608377,47.077679
54.763752,85.230462,213.665350,199.131995,99.584305,96.260516,30.113486,14.273182,214.384038,1.284082,83.735286,55.681874,196.425913,215.505659,193.729585,214.361537,106.066504,213.023910,-0.000711,-1.693645,32.000000,-235.734031,214.188926,-0.292330,34.598014,0.669707,418792.166158,0.916540,40.252725,23.743818,3.906870,0.057518,0.032178,241.745730,32.000000,256.625092,227.359379,236.179871,212.732974,32.000000,204.922668,68.735730,65.724153,120.120928,87.599190,54.842208,28.196483,39.296860,24.919249,45.217684,59.614229,47.065793
54.757803,85.246466,213.681195,199.141567,99.589423,96.256722,29.530689,14.272183,214.351659,1.284130,83.821664,55.650824,196.417300,215.460452,193.684861,214.457673,106.047820,212.962838,-0.000711,-1.693632,32.000000,-235.736013,214.176343,-0.292070,34.622378,0.669245,418855.066715,0.910972,40.210948,23.825191,3.903890,0.081022,0.024119,241.395357,32.000000,256.894896,227.833387,233.853827,212.320498,32.000000,205.430826,68.673102,65.742628,120.110758,87.599190,54.811227,28.196483,39.286960,24.919249,45.220340,59.608446,47.028816
54.744509,85.246466,213.643622,199.141567,99.552056,96.252882,29.261045,14.270756,214.395831,1.284161,83.798979,55.599204,196.397103,215.445486,193.713448,214.383883,106.125057,213.065069,-0.000712,-1.693638,32.000000,-235.740390,214.273300,-0.292035,34.595890,0.668904,418880.539607,0.892866,40.216541,23.799712,3.901583,0.053686,0.013256,240.863296,32.000000,257.451623,227.848223,231.610389,212.365996,32.000000,205.493548,68.710682,65.773668,120.149982,87.599190,54.835906,28.196483,39.314384,24.919249,45.278720,59.607797,46.992719
54.779457,85.249777,213.686746,199.159584,99.521565,96.249058,30.187535,14.268758,214.319469,1.283176,83.771837,55.698567,196.380743,215.371386,193.756454,214.534596,106.117516,213.098168,-0.000713,-1.695383,32.000000,-235.740749,214.136860,-0.291879,34.625552,0.668529,418920.973749,0.910594,40.238273,23.797302,3.902297,0.059062,0.023460,240.866463,32.000000,257.610466,227.173582,231.851890,213.254128,32.000000,204.346379,68.744754,65.778250,120.168820,87.599190,54.860303,28.196483,39.284242,24.919249,45.293077,59.608672,47.043636
54.768652,85.238740,213.522075,199.162681,99.496477,96.245249,29.658107,14.269329,214.294217,1.282830,83.657050,55.607686,196.402535,215.482393,193.725458,214.421734,106.041046,213.122082,-0.000714,-1.696002,32.000000,-235.740178,214.181157,-0.291826,34.600637,0.669075,418771.273510,0.919192,40.251071,23.755371,3.902558,0.060950,0.018710,241.301966,32.000000,256.804817,226.841689,234.537490,213.357713,32.000000,204.330592,68.701518,65.767391,120.150350,87.599190,54.803179,28.196483,39.298178,24.919249,45.257611,59.616668,47.070415
54.774044,85.222736,213.687479,199.153672,99.458763,96.241452,29.534567,14.277605,214.321126,1.282423,83.631551,55.719111,196.413892,215.543523,193.775482,214.303540,106.018401,213.044984,-0.000714,-1.696016,32.000000,-235.730754,214.169692,-0.292110,34.593058,0.668203,418753.648481,0.890334,40.220740,23.774343,3.900855,0.052252,0.018719,241.639488,32.000000,256.548122,227.266406,236.196465,212.862035,32.000000,205.140266,68.695387,65.724538,120.206064,87.599190,54.819701,28.196483,39.340308,24.919249,45.260362,59.608623,47.001817
54.807218,85.222736,213.633535,199.153672,99.439526,96.240130,29.415025,14.279603,214.363166,1.282314,83.759587,55.728093,196.428850,215.552699,193.746380,214.356224,106.035033,213.140682,-0.000714,-1.696042,32.000000,-235.728756,214.191921,-0.292417,34.596756,0.668378,418870.463377,0.906362,40.220103,23.859070,3.898618,0.056431,0.008088,241.629621,32.000000,256.849164,227.601213,234.922684,212.491309,32.000000,205.773915,68.701270,65.768393,120.218524,87.599190,54.838190,28.196483,39.276702,24.919249,45.207390,59.606567,47.061024
54.795206,85.213078,213.712644,199.151420,99.421893,96.240174,29.890192,14.269329,214.419247,1.281725,83.738737,55.809758,196.390419,215.548133,193.699455,214.396473,106.073475,213.033279,-0.000712,-1.696040,32.000000,-235.737556,214.213463,-0.292470,34.607456,0.668793,418871.044867,0.909984,40.198910,23.855092,3.901254,0.063557,0.027679,240.911374,32.000000,257.549549,227.660267,232.378253,212.629604,32.000000,205.611306,68.688495,65.773089,120.229333,87.599190,54.845957,28.196483,39.273911,24.919249,45.176368,59.607226,46.961392
54.741119,85.191280,213.667026,199.144945,99.417012,96.240191,29.550453,14.270185,214.377609,1.281529,83.637351,55.644928,196.366063,215.648171,193.737723,214.413627,106.090570,213.216965,-0.000710,-1.696056,32.000000,-235.738175,214.132903,-0.292573,34.621277,0.668231,418817.328244,0.913068,40.166987,23.871503,3.897909,0.055007,0.021328,240.722055,32.000000,257.626816,227.009851,231.262494,213.162932,32.000000,204.979047,68.676853,65.759321,120.248522,87.599190,54.853087,28.196483,39.312836,24.919249,45.103092,59.603302,47.054715
54.750992,85.179139,213.722587,199.147197,99.409978,96.237812,29.713936,14.276321,214.496190,1.281328,83.516615,55.658861,196.432673,215.503578,193.787756,214.422860,106.077937,213.019051,-0.000711,-1.696061,32.000000,-235.732038,214.207729,-0.292412,34.628174,0.668320,418739.787648,0.898746,40.168887,23.795975,3.900207,0.053482,0.010834,241.141298,32.000000,257.284442,226.790561,233.890713,213.347173,32.000000,204.693120,68.664083,65.779452,120.226671,87.599190,54.844043,28.196483,39.312000,24.919249,45.105297,59.603263,46.973571
54.841461,85.179139,213.680240,199.147197,99.410367,96.230413,30.076159,14.278604,214.436041,1.281145,83.630627,55.742201,196.476355,215.454640,193.803135,214.394340,106.100687,213.111769,-0.000710,-1.696082,32.000000,-235.728936,214.256349,-0.292119,34.632423,0.668485,418714.444853,0.910008,40.199150,23.842298,3.903227,0.056445,0.011013,241.755128,32.000000,256.825191,227.022549,235.790343,213.651654,32.000000,204.569499,68.669567,65.776198,120.269070,87.599190,54.855852,28.196483,39.260632,24.919249,45.065229,59.605879,47.066380
54.848761,85.186313,213.773909,199.160710,99.416438,96.226560,29.589990,14.274038,214.438665,1.281190,83.590825,55.658365,196.431441,215.470301,193.718362,214.481204,106.014645,213.008769,-0.000709,-1.696097,32.000000,-235.736616,214.302199,-0.292418,34.649968,0.668340,418703.367887,0.904775,40.177503,23.786600,3.903538,0.065122,0.011525,241.852969,32.000000,256.750078,227.628519,235.606777,212.509295,32.000000,205.426430,68.658934,65.728828,120.259992,87.599190,54.882163,28.196483,39.270644,24.919249,45.092245,59.602702,47.012088
54.802669,85.161479,213.468138,199.173379,99.430175,96.225224,29.679018,14.274038,214.498810,1.281383,83.628342,55.673634,196.452600,215.660996,193.694385,214.543136,106.078940,213.109978,-0.000709,-1.696085,32.000000,-235.734486,214.308725,-0.292449,34.627388,0.667139,418579.675396,0.892205,40.090457,23.795868,3.896327,0.082729,0.017308,241.022887,32.000000,257.260736,227.830619,232.782541,212.467498,32.000000,205.668490,68.647804,65.754777,120.254316,87.599190,54.798797,28.196483,39.275475,24.919249,45.008117,59.604345,47.081127
54.804958,85.140508,213.701651,199.170845,99.470999,96.225244,29.837272,14.275180,214.445037,1.281863,83.621213,55.706776,196.359748,215.608306,193.751436,214.451869,106.100999,213.170866,-0.000708,-1.696107,32.000000,-235.733016,214.293388,-0.292711,34.633472,0.666928,418724.332538,0.906712,40.090611,23.846340,3.897516,0.053985,0.013893,240.879236,32.000000,257.859382,227.154836,230.944227,212.917458,32.000000,205.198591,68.675450,65.787105,120.272512,87.599190,54.879885,28.196483,39.283940,24.919249,45.009978,59.610236,46.966307
54.794907,85.140508,213.925773,199.170845,99.479345,96.225250,29.328113,14.273324,214.514114,1.282026,83.496355,55.791662,196.385053,215.609550,193.783009,214.526940,106.078352,213.146157,-0.000707,-1.696126,32.000000,-235.737166,214.335096,-0.292433,34.635019,0.667098,418596.406846,0.904752,40.110107,23.816995,3.895214,0.060287,0.011618,241.045809,32.000000,257.739448,226.637192,233.049294,213.564073,32.000000,204.256358,68.693164,65.763595,120.269025,87.599190,54.938532,28.196483,39.280249,24.919249,44.938823,59.594598,46.971883
54.812296,85.153201,213.828724,199.158458,99.488342,96.222765,29.663972,14.273895,214.549333,1.281638,83.468583,55.668456,196.439111,215.579942,193.778176,214.514146,106.045521,213.249406,-0.000708,-1.696133,32.000000,-235.734464,214.319840,-0.292419,34.614432,0.667455,418529.112530,0.899867,40.086934,23.815957,3.899312,0.053645,0.022410,241.587431,32.000000,257.009490,226.669462,235.342468,213.366481,32.000000,204.685154,68.685991,65.744719,120.279030,87.599190,54.915673,28.196483,39.280399,24.919249,44.984587,59.600076,47.231017
54.773390,85.149890,213.655023,199.163244,99.532963,96.222849,29.656212,14.273182,214.460854,1.281569,83.544462,55.708027,196.475600,215.519035,193.774314,214.507728,106.063077,213.141607,-0.000707,-1.696142,32.000000,-235.734194,214.260389,-0.292453,34.637196,0.668054,418575.853005,0.915672,40.096605,23.830074,3.904118,0.057483,0.006059,241.883619,32.000000,256.789529,227.435427,235.950821,212.613997,32.000000,205.250879,68.693639,65.762403,120.288479,87.599190,54.862716,28.196483,39.292937,24.919249,44.974850,59.612704,47.015610
54.750090,85.150442,213.782052,199.162681,99.533074,96.222852,28.563832,14.272468,214.460304,1.281515,83.729426,55.674338,196.478833,215.555351,193.711948,214.482079,106.092197,213.071516,-0.000706,-1.696135,32.000000,-235.737203,214.280560,-0.292291,34.587812,0.668043,418633.809343,0.904997,40.092569,23.898543,3.901109,0.057583,0.015189,241.356355,32.000000,257.254420,227.736434,233.374738,212.457361,32.000000,205.308540,68.694011,65.778207,120.267372,87.599190,54.891367,28.196483,39.280621,24.919249,44.976577,59.603696,47.068068
54.768747,85.150442,213.698656,199.162681,99.534550,96.222837,29.501821,14.275750,214.432860,1.281593,83.750741,55.657803,196.393577,215.609366,193.725222,214.483895,106.083270,213.044762,-0.000706,-1.696129,32.000000,-235.731462,214.221190,-0.291961,34.601030,0.667616,418617.920363,0.905927,40.126692,23.843779,3.900708,0.060530,0.019028,240.887794,32.000000,257.582845,227.591440,231.307510,212.661291,32.000000,205.575770,68.700418,65.776295,120.273477,87.599190,54.878322,28.196483,39.299255,24.919249,44.980226,59.606951,47.079366
54.760027,85.176379,213.665001,199.164370,99.531436,96.222837,29.372580,14.273324,214.456093,1.281601,83.611093,55.560676,196.366871,215.525703,193.783364,214.508197,106.106986,213.171296,-0.000705,-1.696121,32.000000,-235.735527,214.287780,-0.291574,34.590173,0.669108,418576.875098,0.941010,40.149674,23.790459,3.904689,0.056080,0.019941,240.880650,32.000000,257.708786,226.912667,232.042499,213.295591,32.000000,204.988940,68.698971,65.780265,120.220391,87.599190,54.892280,28.196483,39.296834,24.919249,45.072170,59.615979,47.060584
54.734458,85.183002,213.458631,199.176476,99.564310,96.222837,30.060035,14.273752,214.314658,1.281248,83.618371,55.664577,196.440438,215.432986,193.758731,214.342224,106.044870,213.064148,-0.000706,-1.696130,32.000000,-235.734115,214.206465,-0.291725,34.575880,0.668462,418582.249978,0.910753,40.131713,23.790146,3.901836,0.056430,0.010862,241.472505,32.000000,257.026136,226.583497,234.994519,213.631500,32.000000,204.641562,68.703300,65.754166,120.182736,87.599190,54.810268,28.196483,39.320007,24.919249,45.097210,59.594766,47.063225
54.698004,85.203421,213.666602,199.197308,99.572476,96.221641,29.744531,14.268900,214.311440,1.281510,83.723020,55.633573,196.505561,215.415899,193.775933,214.294183,106.067199,213.100759,-0.000705,-1.696113,32.000000,-235.738803,214.175834,-0.291722,34.583721,0.668737,418578.165108,0.914977,40.166046,23.810117,3.901843,0.058957,0.009058,241.884443,32.000000,256.713113,227.047887,236.317463,213.193543,32.000000,204.874238,68.734965,65.747157,120.203943,87.599190,54.877904,28.196483,39.332834,24.919249,45.099319,59.610629,47.049873
54.710477,85.203421,213.590938,199.197308,99.572092,96.215307,29.424689,14.274751,214.297515,1.281147,83.849018,55.643647,196.531211,215.363351,193.701061,214.342734,106.071893,213.019113,-0.000705,-1.696098,32.000000,-235.733608,214.213501,-0.291618,34.565415,0.668814,418713.628046,0.894521,40.197285,23.835242,3.899895,0.059217,0.021653,241.632628,32.000000,257.025367,227.499713,234.472228,212.230428,32.000000,205.548986,68.714013,65.744482,120.161129,87.599190,54.849781,28.196483,39.343999,24.919249,45.172524,59.606833,47.059484
54.760493,85.226323,213.587937,199.206036,99.559663,96.211510,29.750868,14.272611,214.286386,1.280666,83.894783,55.607232,196.473524,215.381112,193.733960,214.415238,106.063492,213.083901,-0.000704,-1.696124,32.000000,-235.732634,214.116892,-0.291671,34.559672,0.669561,418714.466418,0.904699,40.252818,23.825554,3.906296,0.055434,0.014939,241.029251,32.000000,257.673238,227.676628,231.961447,212.382432,32.000000,205.364047,68.724511,65.776285,120.153247,87.599190,54.886944,28.196483,39.321071,24.919249,45.254523,59.615251,47.053321
54.663368,85.268265,213.514744,199.216452,99.532347,96.207705,29.804887,14.272325,214.326796,1.280569,83.859981,55.578195,196.395494,215.346080,193.761041,214.285384,106.117287,212.953023,-0.000702,-1.696132,32.000000,-235.737837,214.080874,-0.291254,34.558020,0.669569,418670.112205,0.914246,40.240802,23.792665,3.904023,0.064130,0.028083,240.894253,32.000000,257.815031,226.844977,231.435358,213.018659,32.000000,204.483001,68.730868,65.751387,120.117235,87.599190,54.829938,28.196483,39.374747,24.919249,45.402844,59.608338,47.031311
54.686638,85.290340,213.504173,199.232217,99.506505,96.202657,30.161748,14.275893,214.397373,1.280580,83.842229,55.614738,196.501691,215.374606,193.777154,214.341920,106.097070,212.995442,-0.000700,-1.697888,32.000000,-235.731319,214.221659,-0.291181,34.580207,0.669153,418670.167878,0.903338,40.215540,23.823440,3.900402,0.055886,0.015339,241.316567,32.000000,257.085267,226.724824,234.194474,213.218005,32.000000,204.339207,68.745915,65.787339,120.110260,87.599190,54.831903,28.196483,39.373315,24.919249,45.405936,59.606243,47.080393
54.764246,85.290340,213.428579,199.232217,99.485518,96.197535,29.597736,14.276036,214.253037,1.280634,83.879414,55.598474,196.497122,215.259581,193.825785,214.293006,106.107312,213.040150,-0.000698,-1.698452,32.000000,-235.734127,214.176606,-0.291191,34.585242,0.670102,418660.619514,0.903501,40.351042,23.724444,3.905993,0.051346,0.010604,241.828425,32.000000,256.685575,227.048699,236.079782,212.857667,32.000000,204.813374,68.733211,65.752070,120.116427,87.599190,54.802291,28.196483,39.322839,24.919249,45.485889,59.607551,47.053247
54.760717,85.332834,213.492139,199.233907,99.456059,96.193730,29.557750,14.268900,214.253420,1.281056,83.828657,55.659887,196.492473,215.335315,193.759162,214.327268,106.079366,212.891485,-0.000698,-1.698455,32.000000,-235.740115,214.168818,-0.291416,34.591615,0.669399,418690.850764,0.892399,40.350689,23.759313,3.904138,0.060078,0.010566,241.861916,32.000000,256.865355,227.524754,235.064326,212.456501,32.000000,205.381961,68.724155,65.766336,120.110856,87.599190,54.864252,28.196483,39.316088,24.919249,45.637030,59.604443,47.044884
54.752435,85.322901,213.514928,199.235877,99.476282,96.192098,29.516624,14.276321,214.297287,1.281182,83.904525,55.663410,196.489963,215.422830,193.709624,214.224678,106.086991,213.029008,-0.000698,-1.698456,32.000000,-235.731547,214.220455,-0.291298,34.596388,0.668261,418606.605058,0.907954,40.275944,23.764513,3.897225,0.063276,0.022566,240.975385,32.000000,257.397575,227.596547,232.494123,212.394480,32.000000,205.459466,68.719206,65.782638,120.083865,87.599190,54.828657,28.196483,39.331726,24.919249,45.606355,59.601119,47.084869
54.726181,85.291996,213.514959,199.216734,99.454055,96.190841,29.957603,14.270328,214.343920,1.281449,83.889248,55.618593,196.439560,215.482087,193.756393,214.348415,106.105027,212.972247,-0.000697,-1.698493,32.000000,-235.735901,214.233877,-0.291410,34.588861,0.668373,418694.971283,0.909304,40.321835,23.741103,3.898637,0.053648,0.012073,240.731615,32.000000,257.689315,227.005967,231.069930,212.730220,32.000000,205.235867,68.723075,65.780266,120.082027,87.599190,54.866306,28.196483,39.333675,24.919249,45.610076,59.610954,47.079586
54.776331,85.291996,213.575548,199.216734,99.448202,96.184452,29.513076,14.271041,214.353786,1.281581,83.725314,55.730739,196.459700,215.458821,193.782787,214.435670,106.084976,212.860814,-0.000697,-1.698499,32.000000,-235.740761,214.092969,-0.291461,34.597595,0.668397,418668.207253,0.910684,40.319875,23.780986,3.899643,0.059838,0.014180,241.148534,32.000000,257.498325,226.725206,233.109724,213.407825,32.000000,204.524741,68.688755,65.785027,120.061884,87.599190,54.852096,28.196483,39.310847,24.919249,45.506192,59.605426,47.044370
54.763963,85.283166,213.548137,199.199279,99.438808,96.176875,29.751865,14.273752,214.413537,1.281928,83.685090,55.650120,196.508737,215.426297,193.850919,214.359011,106.063399,213.003423,-0.000698,-1.698479,32.000000,-235.735591,214.204344,-0.291541,34.603601,0.668758,418604.557058,0.897667,40.314251,23.743344,3.901514,0.060685,0.024378,241.644748,32.000000,257.000416,226.713619,235.447110,213.400760,32.000000,204.526282,68.672936,65.756642,120.067683,87.599190,54.876841,28.196483,39.313114,24.919249,45.478847,59.609655,47.150606
54.744002,85.264954,213.583878,199.183232,99.382774,96.174342,29.509614,14.277035,214.425809,1.281938,83.759431,55.679717,196.514264,215.407231,193.822567,214.413468,106.014977,213.107424,-0.000698,-1.698455,32.000000,-235.732144,214.119031,-0.291990,34.629643,0.668148,418583.158108,0.910220,40.265968,23.724894,3.899048,0.057274,0.018218,241.631585,32.000000,256.744775,227.501042,235.646363,212.751389,32.000000,205.274487,68.688815,65.788423,120.116049,87.599190,54.852877,28.196483,39.338992,24.919249,45.418841,59.604994,47.043196
54.753032,85.265506,213.643343,199.194493,99.358743,96.176832,29.516046,14.273182,214.379462,1.281886,83.764363,55.688047,196.455424,215.437472,193.794536,214.301724,106.044101,213.038275,-0.000697,-1.698491,32.000000,-235.735342,214.165431,-0.292009,34.622562,0.668034,418588.445347,0.903046,40.269043,23.795742,3.899428,0.065887,0.016034,240.804028,32.000000,257.579080,227.440765,231.273688,212.790307,32.000000,205.466195,68.706723,65.794716,120.098470,87.599190,54.871083,28.196483,39.335991,24.919249,45.424830,59.600194,47.038501
54.777573,85.250053,213.671944,199.206599,99.378672,96.176856,29.294542,14.270185,214.354074,1.282032,83.622813,55.709253,196.427326,215.418652,193.791507,214.334419,106.024949,212.945333,-0.000696,-1.700248,32.000000,-235.733913,214.082486,-0.292077,34.598775,0.667778,418656.096366,0.910756,40.270048,23.880077,3.901503,0.073491,0.006043,240.936598,32.000000,257.523744,226.792331,232.600301,213.313512,32.000000,204.695285,68.652566,65.783743,120.050983,87.599190,54.857223,28.196483,39.313396,24.919249,45.427890,59.604817,47.239087
54.762383,85.250053,213.599966,199.206599,99.393473,96.176856,29.345668,14.272468,214.305855,1.282115,83.550675,55.668328,196.491384,215.529903,193.816385,214.291231,105.989164,212.956757,-0.000695,-1.700824,32.000000,-235.734744,214.206813,-0.291955,34.587839,0.667970,418608.316387,0.910419,40.261904,23.827075,3.901945,0.054378,0.009624,241.577788,32.000000,256.958175,226.779009,234.991795,213.250616,32.000000,205.050409,68.687584,65.798865,120.076902,87.599190,54.860938,28.196483,39.329606,24.919249,45.377147,59.599821,47.087290
54.760005,85.224667,213.562426,199.203783,99.415199,96.178127,28.983820,14.268615,214.358552,1.282711,83.610366,55.637511,196.506510,215.442693,193.846134,214.391685,105.976903,213.011508,-0.000694,-1.699090,32.000000,-235.736630,214.121706,-0.292002,34.549339,0.668205,418608.443233,0.916821,40.222831,23.814125,3.900719,0.060597,0.018969,241.854084,32.000000,256.897557,227.219130,235.907154,212.848207,32.000000,205.157723,68.684934,65.794537,120.081293,87.599190,54.823707,28.196483,39.349442,24.919249,45.291738,59.604128,47.074891
54.781468,85.196798,213.632422,199.202939,99.408468,96.179420,29.206419,14.268900,214.312257,1.283087,83.675433,55.637634,196.508304,215.396650,193.802375,214.360678,105.998586,213.000856,-0.000693,-1.698473,32.000000,-235.741754,214.194761,-0.291922,34.527545,0.668414,418683.056277,0.915500,40.237450,23.853857,3.900487,0.066394,0.019207,241.516125,32.000000,257.294562,227.590425,233.888357,212.480381,32.000000,205.286266,68.669531,65.800349,120.049326,87.599190,54.872902,28.196483,39.317000,24.919249,45.197505,59.600893,47.025735
54.807070,85.196798,213.476924,199.202939,99.395473,96.179412,29.209882,14.270898,214.405780,1.283399,83.675433,55.653763,196.508304,215.448075,193.802375,214.366913,105.998586,212.999916,-0.000691,-1.698475,32.000000,-235.735166,214.131169,-0.291644,34.486842,0.669063,418681.565715,0.926928,40.214354,23.885029,3.899971,0.070318,0.022598,241.516125,32.000000,257.294562,227.590425,233.888357,212.480381,32.000000,205.286266,68.669531,65.800349,120.049326,87.599190,54.826874,28.196483,39.300737,24.919249,45.199018,59.605328,46.965207
54.737931,85.178035,213.589478,199.200405,99.421817,96.179494,28.774182,14.275750,214.372388,1.283368,83.546697,55.682331,196.471769,215.420791,193.816395,214.306411,106.080795,213.084592,-0.000690,-1.698405,32.000000,-235.732937,214.236853,-0.291096,34.407089,0.669378,418599.624937,0.919421,40.165826,23.859667,3.899721,0.062531,0.014166,240.943698,32.000000,257.881654,227.046372,231.607777,212.795126,32.000000,204.864036,68.688842,65.848500,120.033455,87.599190,54.859383,28.196483,39.347300,24.919249,45.136711,59.607246,47.068948
54.801340,85.169481,213.707197,199.208006,99.429503,96.179480,29.319870,14.272611,214.248795,1.283422,83.487742,55.656938,196.491049,215.477193,193.837917,214.355425,105.995858,213.091084,-0.000691,-1.698428,32.000000,-235.735093,214.203366,-0.290815,34.340501,0.669532,418585.128857,0.918845,40.141193,23.859343,3.895062,0.071583,0.020761,241.481555,32.000000,257.172665,226.806968,234.462542,213.434668,32.000000,204.517150,68.669747,65.872290,120.013702,87.599190,54.851397,28.196483,39.331255,24.919249,45.109013,59.601552,47.065060
54.806669,85.146579,213.625445,199.208851,99.426465,96.179433,29.605840,14.278890,214.374874,1.283430,83.518969,55.718608,196.480543,215.378255,193.869293,214.361052,106.008199,212.948977,-0.000692,-1.698445,32.000000,-235.727994,214.190718,-0.290728,34.307168,0.672055,418451.461987,0.933998,40.188974,23.806377,3.902038,0.059550,0.011543,241.854999,32.000000,256.794877,227.093421,235.976985,212.948430,32.000000,205.129148,68.645680,65.817284,120.025074,87.599190,54.869373,28.196483,39.311102,24.919249,45.031401,59.611760,46.961832
54.704605,85.139957,213.625926,199.210822,99.407289,96.180543,29.783534,14.269043,214.359960,1.283547,83.661813,55.634852,196.471495,215.419141,193.817943,214.332137,106.032187,213.090128,-0.000691,-1.698443,32.000000,-235.737513,214.140735,-0.291158,34.286816,0.672930,418560.486539,0.915441,40.119387,23.893554,3.899671,0.056396,0.013417,241.795305,32.000000,256.954294,227.579043,234.522611,212.430505,32.000000,205.825941,68.628267,65.847769,120.005962,87.599190,54.852746,28.196483,39.335767,24.919249,45.033090,59.607384,47.107980
54.731548,85.139957,213.560489,199.210822,99.401287,96.181616,29.550189,14.270613,214.323286,1.283717,83.712706,55.680443,196.459767,215.349098,193.791966,214.378525,106.042346,213.020852,-0.000691,-1.698425,32.000000,-235.740041,214.092215,-0.291375,34.288521,0.673297,418503.375106,0.906452,40.091359,23.832133,3.897800,0.064262,0.020000,241.225457,32.000000,257.681392,227.488293,232.225633,212.754243,32.000000,205.706074,68.624829,65.866837,120.011657,87.599190,54.854280,28.196483,39.354778,24.919249,45.011722,59.609262,47.068581
54.764020,85.168653,213.662332,199.205473,99.408027,96.181656,29.610346,14.274466,214.333023,1.283638,83.661876,55.596092,196.416367,215.356866,193.806029,214.236513,106.097928,212.998749,-0.000691,-1.698428,32.000000,-235.733074,214.169326,-0.291038,34.277060,0.674796,418515.846746,0.902870,40.182995,23.856896,3.905081,0.060765,0.021157,241.066863,32.000000,257.837463,226.855590,231.020246,213.312332,32.000000,204.706724,68.622162,65.854988,120.004847,87.599190,54.849059,28.196483,39.358208,24.919249,45.113142,59.608997,47.088244
54.767098,85.176379,213.652992,199.224616,99.390994,96.181677,29.783250,14.273610,214.393292,1.283535,83.593966,55.560962,196.483483,215.460574,193.809556,214.352186,106.152267,213.027766,-0.000692,-1.698437,32.000000,-235.736225,214.208607,-0.290904,34.283223,0.674322,418485.818172,0.909522,40.157043,23.822813,3.901963,0.062747,0.014532,241.435369,32.000000,257.240969,226.634837,233.812279,213.491159,32.000000,204.581664,68.640730,65.887377,119.985054,87.599190,54.882912,28.196483,39.336960,24.919249,45.141927,59.605899,46.998589
54.721025,85.189900,213.555472,199.232499,99.341982,96.181697,29.525014,14.277891,214.305558,1.283063,83.681441,55.641588,196.528886,215.396342,193.843427,214.270741,106.088077,213.091467,-0.000691,-1.699002,32.000000,-235.725551,214.222025,-0.290702,34.345326,0.674488,418400.925529,0.907152,40.154475,23.759598,3.901509,0.058791,0.020665,242.048554,32.000000,256.844856,226.987482,235.676121,213.292860,32.000000,204.918009,68.649847,65.856076,119.968479,87.599190,54.862171,28.196483,39.360724,24.919249,45.143960,59.596929,47.155228
54.695806,85.189900,213.595323,199.232499,99.354371,96.181724,29.453384,14.270898,214.253457,1.282837,83.764619,55.616403,196.529939,215.387392,193.839016,214.332362,106.036392,212.932660,-0.000692,-1.699603,32.000000,-235.740903,214.124316,-0.290669,34.363081,0.674331,418309.620226,0.901848,40.159238,23.715281,3.901119,0.055733,0.018028,242.096847,32.000000,256.816344,227.590247,235.507961,212.838145,32.000000,205.275265,68.618217,65.858118,119.980696,87.599190,54.869417,28.196483,39.380324,24.919249,45.193069,59.603705,47.088097
54.713200,85.208387,213.508410,199.240382,99.330948,96.177864,29.610767,14.272754,214.304997,1.282795,83.865158,55.485547,196.493522,215.410454,193.750738,214.296080,106.154610,212.874606,-0.000692,-1.699622,32.000000,-235.739212,214.188661,-0.290928,34.429643,0.673404,418471.665820,0.910600,40.217122,23.801467,3.902622,0.055587,0.008926,241.405602,32.000000,257.230843,227.710164,232.949993,212.484858,32.000000,205.631157,68.605246,65.865120,119.965403,87.599190,54.828909,28.196483,39.353629,24.919249,45.259557,59.600558,46.989491
54.653871,85.240948,213.470689,199.238693,99.297733,96.173988,29.770048,14.272040,214.313599,1.282755,83.984415,55.512285,196.489733,215.422138,193.806711,214.299767,106.121657,212.937393,-0.000692,-1.699645,32.000000,-235.736483,214.091521,-0.290948,34.473755,0.673419,418578.482719,0.913272,40.241416,23.798304,3.905150,0.067519,0.031290,241.160132,32.000000,257.440459,227.423262,231.360628,212.966748,32.000000,205.267691,68.625018,65.883706,119.996855,87.599190,54.831023,28.196483,39.414006,24.919249,45.375077,59.606902,47.053981
54.717184,85.296135,213.425807,199.254740,99.298774,96.168950,29.327993,14.269329,214.229006,1.282538,83.874757,55.602650,196.492140,215.464613,193.884203,214.257778,106.089205,212.972227,-0.000691,-1.699648,32.000000,-235.740178,214.134983,-0.290976,34.575067,0.671733,418356.918149,0.908109,40.243146,23.660027,3.902320,0.064820,0.021555,241.476835,32.000000,257.556254,226.831679,233.196265,213.381605,32.000000,204.707248,68.627771,65.900228,119.947239,87.599190,54.808564,28.196483,39.406538,24.919249,45.377855,59.609872,46.896315
54.730285,85.296135,213.538464,199.254740,99.290122,96.163892,29.747327,14.274038,214.269834,1.282238,83.850046,55.722528,196.511570,215.197553,193.875627,214.266562,106.074893,213.003708,-0.000689,-1.699648,32.000000,-235.735961,213.963644,-0.291005,34.609659,0.671451,418476.506035,0.904352,40.332881,23.714673,3.905866,0.066469,0.011797,241.982793,32.000000,256.957009,226.773212,235.376937,213.549830,32.000000,204.502947,68.623394,65.882910,119.915492,87.599190,54.848750,28.196483,39.376484,24.919249,45.572783,59.615478,47.028376
54.743053,85.319865,213.622027,199.264874,99.257679,96.160038,29.683350,14.270185,214.281671,1.282232,83.890242,55.750675,196.529665,215.303158,193.846759,214.242173,106.016042,212.869589,-0.000688,-1.699673,32.000000,-235.737683,214.035334,-0.291098,34.559593,0.668767,418548.779405,0.916903,40.327055,23.759158,3.900526,0.060042,0.009746,242.079327,32.000000,256.791428,227.360594,235.860003,212.806933,32.000000,205.300826,68.635776,65.860723,119.932808,87.599190,54.818530,28.196483,39.360688,24.919249,45.658731,59.607620,47.088097
54.705634,85.332282,213.535024,199.263185,99.228289,96.156198,29.685980,14.269614,214.219648,1.282225,83.936772,55.622753,196.605208,215.291658,193.791318,214.176737,106.040639,212.976104,-0.000686,-1.699679,32.000000,-235.733828,214.106879,-0.290898,34.570503,0.668184,418545.769328,0.903695,40.314437,23.784345,3.901651,0.053730,0.017473,241.583142,32.000000,257.221221,227.829764,233.482768,212.327220,32.000000,205.405858,68.633234,65.894033,119.921354,87.599190,54.851379,28.196483,39.388563,24.919249,45.705557,59.598080,47.097195
54.772689,85.330075,213.609756,199.268816,99.213810,96.152370,29.674352,14.277463,214.211317,1.282252,83.852077,55.652693,196.549836,215.354806,193.854233,214.236087,106.051809,212.901353,-0.000686,-1.699723,32.000000,-235.730897,214.067249,-0.290978,34.422379,0.669228,418658.005311,0.905429,40.325872,23.796861,3.902267,0.052779,0.018863,241.146672,32.000000,257.683524,227.680445,231.437848,212.606687,32.000000,204.937292,68.669650,65.893459,119.973140,87.599190,54.798473,28.196483,39.349575,24.919249,45.709387,59.608456,47.067848
54.795821,85.330075,213.447109,199.268816,99.201021,96.148583,29.678608,14.274894,214.255328,1.282257,83.736038,55.667830,196.513019,215.459412,193.847559,214.348581,106.085553,212.948573,-0.000685,-1.699762,32.000000,-235.730843,214.043632,-0.291172,34.341497,0.669208,418634.296545,0.906014,40.374329,23.809063,3.903346,0.061943,0.021832,241.167231,32.000000,257.641929,227.129039,232.247726,213.128111,32.000000,204.723178,68.693625,65.901251,119.954229,87.599190,54.822833,28.196483,39.338695,24.919249,45.705531,59.611406,47.082448
54.764797,85.299170,213.602406,199.253613,99.207996,96.144782,29.668716,14.272325,214.335131,1.282726,83.650678,55.649505,196.507913,215.366145,193.863212,214.312928,106.090915,212.920702,-0.000684,-1.699776,32.000000,-235.734887,214.205691,-0.290891,34.304650,0.671514,418555.432548,0.905121,40.307552,23.772071,3.899932,0.058528,0.017323,241.671018,32.000000,256.920681,227.015618,234.822483,213.414429,32.000000,204.904479,68.697759,65.885802,119.981470,87.599190,54.797827,28.196483,39.366382,24.919249,45.601848,59.608888,46.960805
54.739100,85.292823,213.459044,199.247983,99.251453,96.140982,29.670545,14.273182,214.337459,1.282892,83.674495,55.643052,196.568501,215.327851,193.910126,214.359092,106.047822,212.996486,-0.000684,-1.699753,32.000000,-235.734031,214.089399,-0.290956,34.279997,0.672436,418464.734704,0.904539,40.285291,23.754640,3.895317,0.068589,0.014083,242.080668,32.000000,256.736601,227.336288,236.583286,212.996186,32.000000,205.363322,68.682685,65.853997,119.983720,87.599190,54.826184,28.196483,39.375386,24.919249,45.583247,59.602270,47.032338
54.770380,85.280958,213.608456,199.249391,99.275468,96.142241,29.670149,14.267188,214.300575,1.282916,83.788613,55.612205,196.574103,215.319899,193.845406,214.338919,106.014173,212.942009,-0.000685,-1.698000,32.000000,-235.741991,214.000358,-0.290947,34.384744,0.673774,418416.350075,0.905295,40.284243,23.739649,3.900360,0.061767,0.032346,241.877377,32.000000,256.960422,227.809579,234.604467,212.733557,32.000000,205.470017,68.666650,65.889614,119.994884,87.599190,54.851357,28.196483,39.343984,24.919249,45.586622,59.595887,47.007466
54.793118,85.280958,213.402833,199.249391,99.307272,96.146114,29.697965,14.273895,214.304014,1.282821,83.785285,55.677715,196.548397,215.247001,193.822904,214.370725,106.102060,212.861709,-0.000686,-1.697408,32.000000,-235.734137,214.048833,-0.290950,34.473283,0.674160,418486.925654,0.905652,40.302637,23.808923,3.899572,0.058782,0.008962,241.227911,32.000000,257.566531,227.828343,232.193675,212.579505,32.000000,205.793784,68.705407,65.931419,120.025779,87.599190,54.809490,28.196483,39.343529,24.919249,45.548684,59.613580,46.868142
54.716063,85.254192,213.640385,199.224335,99.309493,96.146121,30.011868,14.270470,214.272804,1.282175,83.704132,55.719123,196.499644,215.339331,193.831230,214.316451,106.083286,212.950842,-0.000684,-1.697396,32.000000,-235.737398,214.032845,-0.290622,34.569061,0.672107,418520.239394,0.905086,40.260658,23.823753,3.900073,0.060773,0.016249,241.103671,32.000000,257.775164,227.258532,231.410855,213.430688,32.000000,204.914728,68.700356,65.904252,120.000227,87.599190,54.808438,28.196483,39.367244,24.919249,45.458832,59.612773,47.086703
54.781625,85.238464,213.539507,199.229684,99.281581,96.146147,29.770920,14.274466,214.290202,1.281505,83.595633,55.558244,196.519533,215.351973,193.890172,214.334463,106.048424,213.004463,-0.000684,-1.697414,32.000000,-235.732746,214.174873,-0.290583,34.587839,0.669691,418361.660272,0.903867,40.238776,23.708120,3.894701,0.060280,0.018068,241.607465,32.000000,257.186967,226.938081,234.261827,213.673974,32.000000,204.465330,68.722268,65.914562,120.007841,87.599190,54.848328,28.196483,39.357400,24.919249,45.407119,59.595857,47.056769
54.777554,85.245638,213.424685,199.246575,99.275409,96.146168,29.727397,14.268330,214.397655,1.281094,83.593352,55.676860,196.549289,215.347304,193.883205,214.412586,105.979308,213.041912,-0.000685,-1.697423,32.000000,-235.741997,214.202021,-0.290694,34.552958,0.669162,418407.634836,0.895725,40.286193,23.757690,3.904528,0.064890,0.019872,241.958629,32.000000,256.741558,227.356933,235.992326,213.329387,32.000000,204.830704,68.747569,65.914930,120.025240,87.599190,54.850353,28.196483,39.345452,24.919249,45.409868,59.605899,47.076725
54.741485,85.245638,213.437291,199.246575,99.272892,96.148755,28.300550,14.271469,214.315807,1.280726,83.660955,55.608364,196.530071,215.262845,193.848625,214.264808,106.024578,213.064803,-0.000685,-1.697427,32.000000,-235.736235,214.275319,-0.291067,34.475932,0.667832,418415.505770,0.901764,40.207341,23.811075,3.898013,0.050885,0.009561,242.075287,32.000000,256.751977,227.933229,235.344775,212.496930,32.000000,205.660967,68.726424,65.910392,120.037286,87.599190,54.819974,28.196483,39.378047,24.919249,45.437596,59.599585,47.063005
54.765910,85.224943,213.593215,199.251080,99.266911,96.152531,29.544104,14.274323,214.307547,1.280630,83.759289,55.582467,196.506139,215.367979,193.813689,214.382236,106.039916,212.938044,-0.000686,-1.697416,32.000000,-235.736003,214.117462,-0.291044,34.374831,0.668301,418554.788689,0.903174,40.218434,23.893125,3.896207,0.059950,0.019278,241.320560,32.000000,257.398875,227.978103,232.564852,212.608691,32.000000,205.859191,68.719003,65.906700,120.006910,87.599190,54.836049,28.196483,39.377100,24.919249,45.368450,59.603440,46.956990
54.755553,85.215286,213.394501,199.243760,99.255138,96.151297,29.672708,14.272325,214.356215,1.280289,83.742261,55.628388,196.481885,215.360272,193.898336,214.483403,106.058226,213.037582,-0.000685,-1.697411,32.000000,-235.737018,214.102738,-0.290738,34.305489,0.670228,418503.733528,0.949415,40.253156,23.855759,3.899004,0.060256,0.011684,241.143216,32.000000,257.596962,227.309070,231.281020,213.185327,32.000000,204.895545,68.745292,65.923903,120.030044,87.599190,54.808424,28.196483,39.369259,24.919249,45.337490,59.607049,47.015170
54.768905,85.223564,213.617546,199.259525,99.243476,96.147508,29.763092,14.276892,214.363396,1.280304,83.617290,55.592670,196.525744,215.331235,193.885467,214.413978,106.109089,213.002481,-0.000685,-1.696798,32.000000,-235.730484,214.107631,-0.290589,34.262662,0.672285,418449.721320,0.909002,40.208945,23.796640,3.900113,0.058549,0.010376,241.432404,32.000000,257.482637,226.784525,233.669680,213.378307,32.000000,204.954667,68.748071,65.943787,120.018196,87.599190,54.830147,28.196483,39.384442,24.919249,45.339972,59.608102,47.046498
54.773288,85.223564,213.622503,199.259525,99.231630,96.146231,29.831211,14.277177,214.363518,1.280250,83.592703,55.645748,196.546930,215.390572,193.907807,214.384927,105.991011,212.975832,-0.000686,-1.695061,32.000000,-235.729707,214.114116,-0.290419,34.314957,0.673268,418406.066881,0.905215,40.209258,23.812711,3.897221,0.078607,0.024918,242.000718,32.000000,256.908341,226.879447,235.664446,213.549154,32.000000,204.718054,68.725755,65.906803,119.999910,87.599190,54.874525,28.196483,39.365694,24.919249,45.371276,59.607384,46.963226
54.758434,85.230738,213.681031,199.262059,99.236143,96.146240,29.671823,14.276321,214.406627,1.279879,83.653332,55.661785,196.547619,215.332458,193.863672,214.437528,106.061279,212.973017,-0.000687,-1.693879,32.000000,-235.728432,214.138549,-0.290090,34.403627,0.674478,418298.660093,0.902210,40.204684,23.749725,3.900344,0.064833,0.007546,242.176723,32.000000,256.809558,227.426219,235.847875,212.749424,32.000000,205.153492,68.738179,65.899671,120.021288,87.599190,54.882219,28.196483,39.342280,24.919249,45.398804,59.603548,47.020159
54.766643,85.226599,213.547343,199.261496,99.235074,96.146213,29.692695,14.276892,214.400987,1.279526,83.712187,55.660894,196.523365,215.394365,193.808733,214.539797,106.052186,213.037904,-0.000687,-1.693857,32.000000,-235.729173,214.165389,-0.289856,34.478397,0.673406,418507.419748,0.900059,40.200465,23.858598,3.900122,0.052670,0.011720,241.452004,32.000000,257.190321,227.838087,233.073836,212.504091,32.000000,205.236918,68.696314,65.923546,120.013507,87.599190,54.853513,28.196483,39.372100,24.919249,45.387084,59.606685,47.004532
54.751171,85.210319,213.573967,199.256429,99.237204,96.143715,29.782297,14.267616,214.406094,1.279192,83.734550,55.694339,196.473323,215.262581,193.859867,214.422141,106.069763,212.960557,-0.000687,-1.693856,32.000000,-235.743202,214.134576,-0.290139,34.568484,0.671977,418395.650488,0.905177,40.221936,23.787358,3.902249,0.060796,0.015412,241.141810,32.000000,257.486486,227.615821,231.264810,212.577417,32.000000,205.386803,68.728022,65.927840,120.057092,87.599190,54.877643,28.196483,39.358141,24.919249,45.389696,59.605466,46.980687
54.796915,85.210319,213.466891,199.256429,99.250740,96.143726,29.605970,14.277463,214.462356,1.279508,83.612054,55.533139,196.464318,215.445342,193.868694,214.319369,106.087232,212.945102,-0.000689,-1.693845,32.000000,-235.735158,214.187497,-0.290152,34.592245,0.670114,418403.048127,0.904384,40.209895,23.818863,3.899223,0.056624,0.014568,241.291133,32.000000,257.498406,227.109331,232.716413,213.527856,32.000000,204.581482,68.735178,65.924597,120.023327,87.599190,54.830420,28.196483,39.354766,24.919249,45.335623,59.607885,47.095214
54.702971,85.190452,213.633972,199.260652,99.257601,96.143660,29.789189,14.270328,214.463557,1.279906,83.647162,55.533476,196.551361,215.358437,193.865603,214.511556,106.057610,213.089290,-0.000690,-1.693863,32.000000,-235.738196,214.164209,-0.290415,34.608243,0.668549,418347.058752,0.901881,40.208510,23.774571,3.900811,0.060519,0.019651,241.846653,32.000000,256.735093,226.939094,235.240779,213.578696,32.000000,204.612516,68.742874,65.888120,120.027085,87.599190,54.825102,28.196483,39.385517,24.919249,45.268950,59.599506,46.946498
54.711586,85.212251,213.542196,199.253895,99.252076,96.141072,29.665410,14.273467,214.380728,1.279965,83.737296,55.696129,196.551763,215.292574,193.892610,214.506221,106.049770,212.989915,-0.000690,-1.694088,32.000000,-235.736040,214.172732,-0.290383,34.570477,0.667351,418288.603438,0.906428,40.164482,23.751763,3.895601,0.065953,0.029436,242.055113,32.000000,256.544201,227.543316,236.047059,212.806382,32.000000,205.539342,68.747489,65.905260,120.037006,87.599190,54.855382,28.196483,39.407188,24.919249,45.346877,59.612163,47.066674
54.777507,85.251985,213.587355,199.269942,99.236189,96.137277,29.644912,14.270185,214.405720,1.280068,83.844709,55.582877,196.595001,215.415389,193.806594,214.502124,106.070050,213.175665,-0.000691,-1.695826,32.000000,-235.736208,214.153787,-0.290169,34.482017,0.668400,418373.347303,0.902493,40.235063,23.831183,3.905345,0.055169,0.008081,241.796745,32.000000,256.954916,227.859824,234.023700,212.656904,32.000000,205.698259,68.714238,65.876066,120.026007,87.599190,54.858214,28.196483,39.382141,24.919249,45.349323,59.597185,47.020819
54.778454,85.251985,213.545705,199.269942,99.254297,96.133490,29.800527,14.276607,214.372590,1.280087,83.813688,55.711452,196.530030,215.366185,193.838014,214.305801,106.077405,213.074838,-0.000690,-1.696392,32.000000,-235.733392,214.208667,-0.289906,34.464524,0.668840,418397.185310,0.906127,40.248564,23.804705,3.903053,0.062379,0.009889,241.304534,32.000000,257.569929,227.799993,231.707918,212.895092,32.000000,205.440412,68.722220,65.902422,120.045408,87.599190,54.855870,28.196483,39.370956,24.919249,45.490118,59.606607,46.887364
54.720338,85.272128,213.624604,199.268534,99.269073,96.134852,29.772171,14.271041,214.402000,1.280101,83.759253,55.639774,196.471771,215.468446,193.869607,214.460280,106.068939,213.067640,-0.000688,-1.696402,32.000000,-235.742728,214.172427,-0.289600,34.394841,0.670005,418359.439147,0.905618,40.224825,23.848562,3.899180,0.058377,0.009549,241.154379,32.000000,257.551231,227.128085,231.878480,213.407548,32.000000,204.622977,68.734558,65.878525,120.040989,87.599190,54.869690,28.196483,39.385852,24.919249,45.563080,59.603351,46.965207
54.730785,85.293375,213.438040,199.284300,99.277860,96.136112,29.602719,14.273324,214.367674,1.280116,83.703662,55.610869,196.536646,215.432231,193.874535,214.442028,106.107504,213.248835,-0.000688,-1.696395,32.000000,-235.737494,214.136858,-0.289596,34.356892,0.670209,418327.139548,0.900836,40.223913,23.806397,3.898352,0.060578,0.007660,241.755521,32.000000,256.920567,227.070713,234.485808,213.392827,32.000000,204.717835,68.733527,65.900424,120.026829,87.599190,54.825245,28.196483,39.402613,24.919249,45.640032,59.596231,47.080907
54.760378,85.293927,213.764506,199.271350,99.268859,96.133581,29.757368,14.273610,214.384139,1.279767,83.799449,55.629673,196.564765,215.437574,193.911116,214.379567,106.058648,213.002301,-0.000688,-1.696385,32.000000,-235.737372,214.101901,-0.289608,34.321094,0.672419,418407.253307,0.902794,40.300011,23.812379,3.903934,0.058354,0.009128,242.211112,32.000000,256.625870,227.478347,236.138864,213.319777,32.000000,204.904360,68.769837,65.889740,120.059083,87.599190,54.847267,28.196483,39.407776,24.919249,45.643413,59.605013,47.096461
54.754259,85.293927,213.545645,199.271350,99.262300,96.133534,29.705701,14.276178,214.344705,1.279750,83.882342,55.619734,196.567804,215.399197,193.804100,214.420272,106.096653,213.042741,-0.000689,-1.696394,32.000000,-235.734312,214.211991,-0.289825,34.302499,0.672665,418365.521946,0.907832,40.311197,23.836362,3.899780,0.068670,0.009268,242.102576,32.000000,256.776164,227.799190,234.693311,212.653165,32.000000,205.548124,68.752950,65.864039,120.041626,87.599190,54.859255,28.196483,39.390285,24.919249,45.648716,59.613934,46.976945
54.772363,85.307172,213.665789,199.271350,99.257125,96.133477,29.626320,14.275465,214.370305,1.280183,83.867297,55.655406,196.491981,215.352645,193.828647,214.357953,106.071531,213.037457,-0.000690,-1.695192,32.000000,-235.734534,214.199530,-0.289893,34.295812,0.673786,418423.935165,0.902560,40.283255,23.800103,3.903635,0.062658,0.009862,241.303220,32.000000,257.239952,227.850715,232.398842,212.592137,32.000000,205.816585,68.738136,65.862100,120.045503,87.599190,54.856674,28.196483,39.390250,24.919249,45.698169,59.605190,47.004385
54.815653,85.319313,213.560810,199.263467,99.264896,96.136014,29.724120,14.272040,214.391395,1.280572,83.780712,55.694215,196.478973,215.305013,193.877559,214.297159,106.109909,213.047091,-0.000690,-1.695184,32.000000,-235.739270,214.158253,-0.289651,34.302683,0.673713,418358.407308,0.904240,40.289145,23.776066,3.900074,0.061785,0.019513,241.347786,32.000000,257.434373,227.085109,231.524022,213.255203,32.000000,204.989740,68.764403,65.884704,120.048411,87.599190,54.865611,28.196483,39.352463,24.919249,45.743890,59.607246,47.002991
54.739256,85.297238,213.589378,199.262341,99.288806,96.139822,29.761968,14.271469,214.284590,1.280677,83.663606,55.694294,196.529067,215.430702,193.884791,214.271001,106.108781,212.950698,-0.000691,-1.696330,32.000000,-235.736726,214.158987,-0.289597,34.278450,0.673952,418410.473236,0.906365,40.284964,23.799363,3.900978,0.063710,0.026659,241.753496,32.000000,257.078768,226.762768,233.864492,213.575069,32.000000,204.486525,68.781375,65.865041,120.002600,87.599190,54.898229,28.196483,39.376349,24.919249,45.747571,59.608810,47.080100
54.769587,85.297238,213.452258,199.262341,99.301655,96.143554,29.582217,14.265904,214.343746,1.280736,83.685561,55.784079,196.557525,215.312416,193.904220,214.443571,106.078589,213.101191,-0.000692,-1.696323,32.000000,-235.739997,214.134985,-0.289568,34.302919,0.673144,418342.195213,0.902657,40.255452,23.764311,3.895982,0.062763,0.015054,242.242601,32.000000,256.548194,226.992567,235.873009,213.495303,32.000000,204.601358,68.804775,65.858499,120.010892,87.599190,54.835672,28.196483,39.379962,24.919249,45.674390,59.604138,47.077165
54.780521,85.274888,213.595903,199.250798,99.338007,96.146057,29.624218,14.269757,214.367048,1.280808,83.724527,55.656845,196.574657,215.328504,193.862726,214.411895,106.025291,212.946210,-0.000692,-1.696285,32.000000,-235.738111,214.114037,-0.289513,34.298670,0.674499,418374.101332,0.902866,40.306901,23.732147,3.901942,0.059836,0.017935,242.327564,32.000000,256.559870,227.706516,235.304706,212.647429,32.000000,205.339344,68.787798,65.824365,120.007404,87.599190,54.885261,28.196483,39.351274,24.919249,45.600080,59.601276,47.032705
54.781495,85.259711,213.571164,199.257555,99.354991,96.148596,29.779480,14.274894,214.383136,1.280453,83.767076,55.685536,196.615719,215.385189,193.823365,214.463970,106.088959,212.982200,-0.000696,-1.696264,32.000000,-235.734285,214.194391,-0.289466,34.316268,0.673394,418431.572192,0.907840,40.277702,23.814314,3.897277,0.057498,0.013081,241.629087,32.000000,257.060113,227.959043,232.727988,212.702962,32.000000,205.084717,68.804003,65.873570,120.022676,87.599190,54.868749,28.196483,39.379970,24.919249,45.550523,59.603420,47.009227
54.791125,85.226875,213.640122,199.260370,99.379570,96.152472,29.760829,14.265904,214.373982,1.280103,83.740719,55.621154,196.514696,215.476032,193.887873,214.345295,106.096916,212.964558,-0.000698,-1.696251,32.000000,-235.749832,214.173490,-0.289350,34.319336,0.673676,418503.322828,0.906330,40.244826,23.814086,3.899121,0.061011,0.013513,241.310836,32.000000,257.254799,227.434006,231.330782,212.893086,32.000000,205.017512,68.804003,65.870652,120.043846,87.599190,54.860779,28.196483,39.391053,24.919249,45.553516,59.613914,46.965427
