OSU 80 Ton Compressor Load Stand
54.756261,85.190728,213.663644,199.339761,99.471051,96.193204,29.573224,14.274181,214.376048,1.278458,83.726249,55.647137,196.535995,215.333580,193.985761,214.353572,106.073953,212.868688,-0.000688,-1.697607,32.000000,-235.731392,214.178667,-0.287675,34.550912,0.670233,418485.265401,0.906429,40.176437,23.759895,3.900668,0.068689,0.013454,241.270020,32.000000,257.595476,227.445183,231.445244,212.997896,32.000000,204.759061,68.877802,66.069366,120.041222,87.599190,54.892204,28.196483,39.418143,24.919249,45.544987,59.602014,47.087437
54.759103,85.199558,213.497705,199.343140,99.457232,96.189361,29.938640,14.274466,214.341521,1.278505,83.638835,55.648559,196.556921,215.333213,194.005287,214.191042,106.115909,212.983568,-0.000687,-1.697020,32.000000,-235.732582,214.026073,-0.287637,34.556577,0.669085,418473.089860,0.910135,40.171474,23.715666,3.897632,0.055010,0.008000,241.517083,32.000000,257.213557,227.219789,233.813907,213.399005,32.000000,204.706380,68.864334,66.054185,120.005309,87.599190,54.881587,28.196483,39.450683,24.919249,45.577862,59.605072,46.984429
54.767410,85.229910,213.553635,199.343984,99.437208,96.189334,29.381802,14.272611,214.315151,1.278782,83.651765,55.621039,196.643193,215.466590,194.016371,214.278499,106.099943,212.990691,-0.000688,-1.697056,32.000000,-235.740502,214.142997,-0.287590,34.560406,0.669353,418525.786063,0.908589,40.184020,23.738640,3.902086,0.063723,0.015724,242.155099,32.000000,256.877582,227.194421,236.100776,213.607496,32.000000,205.124603,68.889021,66.055192,120.022517,87.599190,54.877433,28.196483,39.453152,24.919249,45.580162,59.612173,46.941729
54.783510,85.229910,213.406372,199.343984,99.400975,96.189386,29.443889,14.271041,214.307860,1.278790,83.718814,55.525256,196.667359,215.342023,193.984488,214.199188,106.096904,212.966104,-0.000688,-1.697175,32.000000,-235.739285,214.081058,-0.287603,34.569848,0.668813,418442.818258,0.897432,40.190113,23.736373,3.898853,0.070385,0.012559,242.237713,32.000000,256.713405,227.771372,236.115101,212.862879,32.000000,205.301968,68.877182,66.042897,120.031287,87.599190,54.856461,28.196483,39.432655,24.919249,45.688144,59.603469,46.995434
54.740074,85.231014,213.482477,199.341169,99.399120,96.189320,29.754061,14.271041,214.368659,1.278813,83.784303,55.656343,196.653320,215.316086,193.969680,214.316044,106.086368,212.944720,-0.000687,-1.697168,32.000000,-235.734368,214.110917,-0.287557,34.585137,0.668835,418506.156448,0.914356,40.212469,23.754800,3.899283,0.063090,0.018049,241.493926,32.000000,257.259250,227.969502,233.436692,212.661606,32.000000,205.754540,68.888967,66.078484,120.053060,87.599190,54.886082,28.196483,39.448903,24.919249,45.694633,59.599103,46.982448
54.718213,85.231566,213.455360,199.345955,99.404742,96.189333,29.314105,14.272325,214.326959,1.278553,83.791956,55.692551,196.573718,215.329441,193.951436,214.378282,106.087116,212.892951,-0.000686,-1.697183,32.000000,-235.735379,214.140754,-0.287517,34.591799,0.668143,418502.148884,0.912137,40.196972,23.749345,3.895449,0.056222,0.012925,241.131174,32.000000,257.665662,227.747037,231.409378,212.901282,32.000000,205.370557,68.895173,66.068035,120.092613,87.599190,54.868574,28.196483,39.480092,24.919249,45.699213,59.603086,47.067407
54.778728,85.231014,213.529774,199.353556,99.396577,96.189324,29.500262,14.274323,214.278945,1.278255,83.650284,55.651503,196.615809,215.454110,194.011138,214.311340,106.110430,213.008075,-0.000686,-1.697184,32.000000,-235.738134,214.130188,-0.287782,34.583826,0.668487,418547.272453,0.903410,40.239890,23.752493,3.899930,0.067229,0.019423,241.445823,32.000000,257.639183,227.210801,233.091049,213.525254,32.000000,204.429093,68.879730,66.058377,120.079508,87.599190,54.875435,28.196483,39.440690,24.919249,45.701882,59.603804,47.061685
54.747371,85.231014,213.482734,199.353556,99.375262,96.189302,29.957652,14.272896,214.339298,1.278169,83.656920,55.640817,196.675457,215.362148,193.999169,214.261672,106.102217,212.919314,-0.000686,-1.697170,32.000000,-235.734644,214.152582,-0.287791,34.611626,0.668531,418557.606313,0.917369,40.261495,23.733861,3.900993,0.057370,0.014946,241.934427,32.000000,256.891700,227.248871,235.447208,213.443828,32.000000,204.536849,68.908879,66.076785,120.111801,87.599190,54.877776,28.196483,39.461363,24.919249,45.702629,59.609872,47.068508
54.725553,85.230186,213.553969,199.364254,99.369765,96.185522,29.673626,14.271469,214.448681,1.278134,83.735148,55.641664,196.693243,215.359090,194.000243,214.296589,106.072340,212.871690,-0.000685,-1.697159,32.000000,-235.737546,214.060929,-0.287763,34.608243,0.668206,418481.642723,0.910482,40.202679,23.750315,3.898042,0.063703,0.012111,242.147288,32.000000,256.694445,227.832958,236.480046,212.726426,32.000000,205.433273,68.890991,66.046747,120.165489,87.599190,54.916152,28.196483,39.458331,24.919249,45.702413,59.605771,47.003284
54.762613,85.251157,213.518665,199.377205,99.383109,96.182778,29.545245,14.274894,214.373329,1.278054,83.830526,55.642815,196.719455,215.427113,193.976245,214.329350,106.075628,212.898458,-0.000684,-1.697187,32.000000,-235.733957,214.104164,-0.287757,34.601607,0.667893,418513.177669,0.897140,40.232865,23.727868,3.899415,0.062063,0.015928,241.863178,32.000000,257.207308,228.041148,233.992287,212.560776,32.000000,205.724836,68.838698,66.070153,120.191859,87.599190,54.891389,28.196483,39.450652,24.919249,45.777922,59.605918,46.967628
54.746896,85.253365,213.462309,199.384806,99.384608,96.176359,29.847234,14.271897,214.310514,1.278016,83.812025,55.673118,196.654506,215.448911,193.989454,214.333850,106.147419,212.959778,-0.000683,-1.697187,32.000000,-235.735479,214.060704,-0.287769,34.620202,0.668332,418562.242933,0.906083,40.253047,23.741289,3.902272,0.055636,0.024103,241.307297,32.000000,257.753357,227.884628,232.007645,212.940693,32.000000,205.180509,68.851682,66.104023,120.226892,87.599190,54.934727,28.196483,39.440046,24.919249,45.780817,59.606607,47.042536
54.766001,85.253365,213.528308,199.384806,99.404270,96.175012,29.709131,14.272611,214.419587,1.278612,83.749204,55.663760,196.600746,215.315698,194.033930,214.276054,106.127933,212.943025,-0.000685,-1.697175,32.000000,-235.734765,214.154908,-0.287464,34.596179,0.667997,418550.225654,0.909370,40.238334,23.747251,3.898986,0.064806,0.019028,241.268488,32.000000,257.777666,227.180061,232.263293,213.125309,32.000000,204.749220,68.827604,66.082367,120.201036,87.599190,54.894604,28.196483,39.451070,24.919249,45.791397,59.602968,46.982595
54.796242,85.259159,213.620042,199.378331,99.393948,96.175003,29.515210,14.273610,214.360278,1.278397,83.593953,55.730059,196.651425,215.477866,194.020617,214.276075,106.098521,212.872198,-0.000685,-1.697164,32.000000,-235.737700,214.053606,-0.287500,34.624476,0.667639,418402.591715,0.900395,40.255671,23.696644,3.899076,0.059874,0.012829,241.787489,32.000000,257.082472,227.191997,234.710794,213.385922,32.000000,204.407389,68.818656,66.063802,120.186963,87.599190,54.922739,28.196483,39.466036,24.919249,45.814471,59.606636,47.045544
54.785209,85.242603,213.421686,199.382554,99.388211,96.174997,29.720094,14.269757,214.399572,1.278126,83.692802,55.739688,196.646890,215.439593,194.063441,214.372780,106.061814,212.823943,-0.000684,-1.697117,32.000000,-235.739750,214.087769,-0.287481,34.619913,0.668042,418422.073626,0.904225,40.237280,23.710343,3.898921,0.058712,0.025652,242.235561,32.000000,256.911905,227.531034,236.257555,213.027506,32.000000,204.643477,68.810978,66.048594,120.256658,87.599190,54.861771,28.196483,39.444649,24.919249,45.759940,59.605112,47.048845
54.779287,85.239568,213.589004,199.376079,99.384939,96.174976,29.693641,14.272325,214.319441,1.278239,83.706330,55.708470,196.674500,215.447708,193.975252,214.388876,106.066736,212.923150,-0.000684,-1.697104,32.000000,-235.738329,214.123133,-0.287185,34.600191,0.667392,418465.074031,0.909632,40.213971,23.715285,3.898443,0.060876,0.022226,241.957800,32.000000,257.059709,228.011675,234.813861,212.499733,32.000000,205.432674,68.765679,66.035248,120.254841,87.599190,54.916111,28.196483,39.431893,24.919249,45.762736,59.603479,46.970196
54.776252,85.239568,213.528470,199.376079,99.397674,96.177577,29.555801,14.272896,214.446513,1.278665,83.748065,55.648127,196.647055,215.333111,194.012956,214.374127,106.089798,212.935964,-0.000683,-1.697101,32.000000,-235.731366,214.057624,-0.287164,34.609501,0.667115,418517.141839,0.903522,40.208031,23.735315,3.895608,0.068170,0.013217,241.276599,32.000000,257.673111,228.115748,232.531119,212.583697,32.000000,205.771687,68.781248,66.038362,120.259522,87.599190,54.895382,28.196483,39.448529,24.919249,45.754964,59.607187,46.986190
54.773145,85.213906,213.561075,199.374390,99.456860,96.180094,29.704658,14.272183,214.460835,1.278645,83.657223,55.668043,196.620506,215.394712,194.015848,214.360049,106.086991,212.895094,-0.000682,-1.697102,32.000000,-235.738144,214.165411,-0.287153,34.621329,0.667934,418508.923097,0.904427,40.210695,23.764674,3.899083,0.054219,0.010130,241.262590,32.000000,257.716863,227.350572,231.825867,213.289287,32.000000,204.988000,68.755458,66.022910,120.248525,87.599190,54.914995,28.196483,39.470749,24.919249,45.668474,59.605269,47.091839
54.784554,85.211423,213.505380,199.366788,99.499687,96.180103,29.736601,14.272183,214.379444,1.278401,83.610800,55.582601,196.680536,215.517710,194.020297,214.332180,106.115058,212.961369,-0.000680,-1.698266,32.000000,-235.741094,214.128374,-0.287137,34.585032,0.667668,418479.557053,0.908724,40.213616,23.746039,3.898194,0.061765,0.010220,241.640127,32.000000,257.404717,226.963401,234.200098,213.666290,32.000000,204.570539,68.778815,66.019244,120.243238,87.599190,54.890114,28.196483,39.443426,24.919249,45.662312,59.606036,47.044737
54.769946,85.212526,213.521721,199.364536,99.509216,96.180116,29.590131,14.270328,214.283285,1.278247,83.679541,55.626553,196.665483,215.414716,194.063503,214.391115,106.094969,212.952658,-0.000681,-1.699451,32.000000,-235.739507,214.018181,-0.287125,34.580679,0.667524,418464.785311,0.904193,40.190944,23.734725,3.899011,0.063440,0.020275,242.018253,32.000000,257.056465,227.180569,235.996748,213.414462,32.000000,205.095336,68.778637,66.010310,120.243446,87.599190,54.916187,28.196483,39.453065,24.919249,45.664748,59.606557,46.996021
54.746393,85.212526,213.574384,199.364536,99.491768,96.180089,29.613592,14.274181,214.348100,1.277884,83.737348,55.656558,196.687530,215.416612,194.007633,214.311360,106.038277,212.935616,-0.000682,-1.699456,32.000000,-235.740735,214.119930,-0.287132,34.597883,0.667970,418404.500909,0.903012,40.177481,23.729556,3.897182,0.063373,0.016736,242.004121,32.000000,257.173333,227.759854,235.447683,212.930025,32.000000,205.474493,68.756478,66.021015,120.253079,87.599190,54.912006,28.196483,39.467347,24.919249,45.671028,59.598404,46.988097
54.811455,85.220528,213.519284,199.391000,99.477146,96.180089,29.724498,14.274038,214.413006,1.277731,83.771696,55.703847,196.685388,215.383354,193.946085,214.265258,106.140860,212.990322,-0.000682,-1.700058,32.000000,-235.733338,214.121419,-0.287136,34.578187,0.668246,418451.044714,0.907748,40.192644,23.746635,3.898520,0.058960,0.006292,241.492494,32.000000,257.706809,227.825977,232.725787,212.662744,32.000000,205.357642,68.749872,66.014805,120.214944,87.599190,54.900113,28.196483,39.461138,24.919249,45.701309,59.601080,46.964033
54.799545,85.220253,213.632993,199.407610,99.466231,96.180069,29.719421,14.269471,214.383270,1.278269,83.719269,55.716662,196.623230,215.476990,193.993071,214.292961,106.122029,212.960127,-0.000681,-1.700634,32.000000,-235.737905,214.155194,-0.287128,34.570634,0.668286,418568.502691,0.907453,40.215319,23.797440,3.901159,0.061101,0.024824,241.155911,32.000000,257.826488,227.432146,231.344797,212.828511,32.000000,204.690922,68.733639,65.998101,120.235207,87.599190,54.928437,28.196483,39.438856,24.919249,45.702892,59.611150,47.023754
54.742122,85.212251,213.517655,199.401698,99.433925,96.180106,29.530320,14.272040,214.331414,1.278629,83.612158,55.680733,196.589261,215.401421,194.024599,214.380767,106.182859,212.930537,-0.000681,-1.700073,32.000000,-235.735336,214.172937,-0.287138,34.557128,0.667862,418354.136065,0.902917,40.160704,23.713755,3.895523,0.060155,0.016154,241.529047,32.000000,257.616151,227.009536,233.268262,213.209888,32.000000,204.560560,68.716401,65.999152,120.228478,87.599190,54.937764,28.196483,39.439250,24.919249,45.705430,59.606439,47.076945
54.749752,85.212251,213.611440,199.401698,99.408963,96.177597,29.634581,14.272754,214.465329,1.278665,83.611964,55.614035,196.696336,215.398872,194.035048,214.319875,106.117792,213.020054,-0.000680,-1.698341,32.000000,-235.734950,214.077876,-0.287143,34.565494,0.668395,418394.496800,0.903284,40.171887,23.722155,3.898445,0.068043,0.009117,242.130228,32.000000,257.059313,227.114125,235.371725,213.350812,32.000000,204.822706,68.733720,65.989011,120.249459,87.599190,54.924372,28.196483,39.469186,24.919249,45.680107,59.605387,47.030797
54.799088,85.210871,213.564604,199.403106,99.384064,96.172490,29.799015,14.267473,214.427525,1.279056,83.652019,55.568308,196.660610,215.349711,194.053150,214.474314,106.081485,213.010040,-0.000679,-1.697762,32.000000,-235.741378,214.087117,-0.286976,34.571421,0.668993,418304.435816,0.910089,40.219156,23.651103,3.900427,0.057805,0.007493,242.282540,32.000000,256.983973,227.509322,235.921615,212.929583,32.000000,205.322958,68.738572,65.977201,120.274462,87.599190,54.899614,28.196483,39.445943,24.919249,45.677755,59.616363,47.044297
54.786232,85.199834,213.587531,199.398601,99.368755,96.170000,29.602593,14.275893,214.530084,1.279099,83.692245,55.698068,196.667339,215.515384,193.972442,214.405156,106.101072,212.972262,-0.000678,-1.697181,32.000000,-235.733614,214.203222,-0.286825,34.571657,0.668949,418410.148201,0.906726,40.211808,23.747092,3.901596,0.065735,0.027655,241.647771,32.000000,257.386422,227.698671,233.519508,212.507618,32.000000,206.013790,68.693491,65.987841,120.261216,87.599190,54.916960,28.196483,39.449480,24.919249,45.641840,59.606646,46.965133
54.767788,85.184657,213.540587,199.395786,99.379897,96.170003,29.500384,14.271612,214.428558,1.279479,83.719537,55.681279,196.620041,215.410128,193.982585,214.375613,106.124680,213.005363,-0.000677,-1.697203,32.000000,-235.739370,214.152277,-0.286624,34.582226,0.668157,418425.027503,0.900788,40.162944,23.779940,3.897229,0.061872,0.010270,241.379652,32.000000,257.820010,227.586831,231.615330,213.135575,32.000000,205.399081,68.705057,65.990690,120.293483,87.599190,54.931531,28.196483,39.446549,24.919249,45.644144,59.609626,47.076505
54.783165,85.184657,213.598309,199.395786,99.397954,96.167464,29.702217,14.272040,214.418689,1.279510,83.670516,55.640935,196.571537,215.576130,193.983867,214.460301,106.102428,213.099165,-0.000677,-1.697211,32.000000,-235.734189,214.169184,-0.286501,34.564917,0.668306,418370.711180,0.906948,40.164277,23.747305,3.898562,0.066447,0.000000,241.509086,32.000000,257.808691,226.945372,232.414761,213.586836,32.000000,204.653557,68.685325,65.988405,120.258240,87.599190,54.922636,28.196483,39.449705,24.919249,45.593606,59.609872,47.035566
54.770320,85.187141,213.594888,199.374671,99.414224,96.167492,29.743125,14.275750,214.401970,1.279488,83.656832,55.590717,196.640960,215.545583,194.040733,214.407295,106.069491,213.049659,-0.000676,-1.696624,32.000000,-235.734084,214.187416,-0.286373,34.582987,0.668162,418319.626908,0.910391,40.166852,23.735130,3.899018,0.058269,0.012745,241.991683,32.000000,257.063797,226.975383,234.932651,213.579243,32.000000,204.594663,68.694074,65.980088,120.257163,87.599190,54.969097,28.196483,39.442611,24.919249,45.604371,59.609056,47.215023
54.779423,85.221356,213.708316,199.360594,99.435821,96.164976,29.585964,14.278034,214.418963,1.279474,83.750346,55.747478,196.679547,215.496808,194.053922,214.417075,106.052631,213.048677,-0.000678,-1.696066,32.000000,-235.727867,214.176973,-0.286171,34.600611,0.668449,418342.286432,0.903904,40.152052,23.789774,3.898977,0.075455,0.017592,242.328502,32.000000,256.873426,227.513208,236.082149,212.935667,32.000000,205.502527,68.707454,65.955154,120.300143,87.599190,54.956378,28.196483,39.456099,24.919249,45.725398,59.611318,47.041729
54.805909,85.248674,213.603481,199.350741,99.449363,96.164959,29.678795,14.270328,214.458653,1.279549,83.814800,55.686167,196.697446,215.450930,193.987696,214.408228,106.070935,213.017628,-0.000678,-1.696084,32.000000,-235.737376,214.301262,-0.286166,34.593687,0.668236,418412.566529,0.902897,40.166898,23.805617,3.899829,0.068910,0.017565,242.155142,32.000000,257.190477,227.848856,234.225298,212.667649,32.000000,205.599473,68.692185,65.967353,120.310720,87.599190,54.924389,28.196483,39.466671,24.919249,45.727949,59.604659,47.089711
54.775344,85.248674,213.704738,199.350741,99.461169,96.164820,29.743877,14.272611,214.505065,1.279407,83.776607,55.721426,196.633014,215.446525,193.939475,214.456634,106.058114,212.948248,-0.000679,-1.696089,32.000000,-235.736896,214.209076,-0.286186,34.622011,0.668105,418470.177721,0.907581,40.192353,23.822138,3.901252,0.061154,0.019641,241.577512,32.000000,257.719400,227.651057,231.974034,212.785446,32.000000,205.696014,68.650076,65.968052,120.299271,87.599190,54.960117,28.196483,39.453499,24.919249,45.825615,59.603351,47.007613
54.791575,85.249502,213.647562,199.351022,99.469846,96.164818,29.639472,14.273467,214.463264,1.279776,83.714234,55.702464,196.611783,215.491752,194.012566,214.464010,106.056982,213.009014,-0.000680,-1.696081,32.000000,-235.738171,214.141732,-0.285970,34.607849,0.667759,418455.519262,0.904327,40.194185,23.793110,3.897454,0.067869,0.018071,241.384871,32.000000,257.731792,226.977667,231.948267,213.295821,32.000000,205.089449,68.648651,65.970792,120.281692,87.599190,54.957447,28.196483,39.436748,24.919249,45.831360,59.605515,46.968875
54.791654,85.254744,213.598552,199.365944,99.455337,96.167384,29.612234,14.276464,214.458743,1.280189,83.577521,55.709522,196.641674,215.549070,194.028694,214.487705,106.072042,213.009562,-0.000680,-1.696079,32.000000,-235.730748,214.191556,-0.285796,34.609737,0.667772,418494.418405,0.902895,40.223597,23.781968,3.901477,0.059762,0.004545,241.970152,32.000000,257.251167,226.745126,234.484456,213.565461,32.000000,204.631652,68.659565,65.962978,120.260459,87.599190,54.927886,28.196483,39.449586,24.919249,45.852450,59.605367,46.904165
54.815379,85.231566,213.666057,199.365944,99.457730,96.171197,29.795776,14.279175,214.435794,1.280122,83.668414,55.685594,196.683418,215.529759,194.081488,214.494165,106.001647,213.058797,-0.000680,-1.696081,32.000000,-235.732299,214.256430,-0.285799,34.605751,0.667744,418489.758764,0.905785,40.208804,23.804089,3.899278,0.056738,0.004066,242.299468,32.000000,256.984944,227.078627,235.912063,213.352494,32.000000,204.782910,68.659932,65.929574,120.294233,87.599190,54.942058,28.196483,39.447118,24.919249,45.855386,59.610531,47.017444
54.820067,85.231566,213.686164,199.365944,99.485456,96.172501,29.679035,14.274323,214.452516,1.280288,83.780803,55.658813,196.629749,215.610875,194.016372,214.403097,106.050291,212.952409,-0.000680,-1.696085,32.000000,-235.735348,214.248152,-0.285811,34.598985,0.667615,418479.684167,0.906652,40.213971,23.789218,3.898378,0.092021,0.020032,242.336583,32.000000,257.018900,227.699327,234.901364,212.704283,32.000000,205.652198,68.633873,65.947211,120.309207,87.599190,54.958444,28.196483,39.426745,24.919249,45.777619,59.610895,47.077532
54.806987,85.224667,213.616944,199.350459,99.487146,96.172494,29.577048,14.274323,214.405936,1.280339,83.827999,55.623077,196.642240,215.536652,194.000111,214.414832,106.108970,212.955185,-0.000678,-1.697764,32.000000,-235.732725,214.145688,-0.285874,34.608033,0.667583,418583.643499,0.900628,40.167967,23.876616,3.897922,0.061120,0.028713,241.524276,32.000000,257.647189,227.775154,232.508895,212.718390,32.000000,206.029369,68.651485,65.960293,120.343081,87.599190,54.955490,28.196483,39.454629,24.919249,45.756296,59.606380,47.021553
54.743527,85.240672,213.654713,199.356653,99.490832,96.170005,29.759726,14.273610,214.412414,1.280315,83.764008,55.632759,196.584922,215.550457,194.009680,214.467412,106.097490,213.043111,-0.000676,-1.698836,32.000000,-235.737045,214.249723,-0.285860,34.597621,0.667716,418495.611791,0.904098,40.163458,23.791227,3.897955,0.059220,0.012052,241.451239,32.000000,257.866180,227.213825,231.390988,213.497881,32.000000,204.940940,68.636631,65.955815,120.341574,87.599190,54.952858,28.196483,39.471247,24.919249,45.814486,59.604709,47.072763
54.817385,85.239016,213.511666,199.370167,99.501430,96.169976,29.762114,14.273182,214.421629,1.280204,83.607543,55.613488,196.667039,215.526702,194.063970,214.414342,106.161215,213.111407,-0.000676,-1.698859,32.000000,-235.736653,214.287311,-0.285918,34.601974,0.667513,418386.535761,0.907436,40.169141,23.733507,3.897622,0.066300,0.020152,241.776131,32.000000,257.589438,226.768001,233.637059,213.560312,32.000000,204.677701,68.647432,65.968735,120.348279,87.599190,54.952342,28.196483,39.417643,24.919249,45.817260,59.607511,46.955302
54.771101,85.239016,213.707822,199.370167,99.508704,96.172503,29.648094,14.274466,214.451842,1.280693,83.688934,55.769575,196.661834,215.475459,194.086808,214.417419,106.136431,212.985200,-0.000676,-1.698841,32.000000,-235.738483,214.223658,-0.285600,34.609869,0.668491,418453.986449,0.903016,40.246221,23.775358,3.902831,0.063466,0.018930,242.271023,32.000000,257.140950,226.975870,235.734165,213.551452,32.000000,204.988061,68.693013,65.947753,120.355620,87.599190,54.969351,28.196483,39.455737,24.919249,45.814269,59.595798,47.019572
54.796656,85.225495,213.656259,199.378612,99.527766,96.175114,29.687784,14.275893,214.436435,1.281214,83.740743,55.722109,196.671376,215.495157,194.000542,214.419009,106.073853,213.008502,-0.000675,-1.698847,32.000000,-235.731483,214.341091,-0.285570,34.603810,0.667283,418293.955047,0.901615,40.173487,23.735214,3.894963,0.056163,0.015392,242.345038,32.000000,257.210535,227.358231,235.687249,212.848605,32.000000,205.391456,68.649068,65.908251,120.342600,87.599190,54.947362,28.196483,39.454710,24.919249,45.769999,59.603794,47.063592
54.780950,85.240120,213.683255,199.384243,99.540798,96.177659,29.939761,14.270185,214.452464,1.281155,83.806717,55.648014,196.692662,215.513265,193.993467,214.470180,106.098026,213.102860,-0.000675,-1.698890,32.000000,-235.742600,214.200287,-0.285536,34.617631,0.668098,418374.896925,0.905939,40.218021,23.716415,3.901835,0.057462,0.019179,241.777964,32.000000,257.674037,227.495615,233.119204,212.722964,32.000000,205.567524,68.667181,65.939349,120.355430,87.599190,54.966514,28.196483,39.445973,24.919249,45.823405,59.601070,47.009667
54.782583,85.242603,213.631718,199.391845,99.539991,96.182184,29.560202,14.266474,214.466895,1.281244,83.847683,55.627086,196.616640,215.369918,194.032742,214.414969,106.161731,213.028303,-0.000676,-1.698891,32.000000,-235.740410,214.217951,-0.285533,34.617448,0.667813,418470.153909,0.904263,40.179909,23.787041,3.899075,0.061795,0.022325,241.416756,32.000000,257.967713,227.241125,231.310285,212.939253,32.000000,205.314301,68.705740,65.956352,120.391118,87.599190,54.930461,28.196483,39.437312,24.919249,45.826173,59.607866,47.031677
54.770858,85.242603,213.717309,199.391845,99.548597,96.189337,29.661040,14.266617,214.389895,1.281320,83.692555,55.710559,196.634899,215.572664,194.040484,214.357417,106.169438,213.051463,-0.000678,-1.698927,32.000000,-235.743545,214.193783,-0.285533,34.619572,0.667818,418465.443592,0.896989,40.209646,23.795453,3.900685,0.066585,0.017173,241.674963,32.000000,257.888449,226.901855,232.997046,213.502719,32.000000,204.874746,68.702102,65.955205,120.374799,87.599190,54.978324,28.196483,39.453216,24.919249,45.837587,59.602083,47.053247
54.802310,85.237085,213.644324,199.388466,99.532063,96.197016,29.880242,14.269614,214.368703,1.281306,83.685747,55.581331,196.655879,215.529986,194.040389,214.422835,106.106236,213.016261,-0.000677,-1.698962,32.000000,-235.739237,214.164637,-0.285553,34.629564,0.667727,418369.166650,0.908525,40.210558,23.706003,3.899628,0.059424,0.015284,242.260586,32.000000,257.261006,226.879106,235.220223,213.686641,32.000000,204.773992,68.729838,65.941337,120.351755,87.599190,54.923974,28.196483,39.431428,24.919249,45.821190,59.607187,47.052881
54.820063,85.233497,213.646177,199.376642,99.515685,96.204710,29.788981,14.275893,214.418130,1.281865,83.671768,55.676301,196.717130,215.476560,194.039505,214.465947,106.095299,213.039191,-0.000677,-1.698970,32.000000,-235.733778,214.218722,-0.285498,34.611888,0.668055,418393.003312,0.905714,40.221842,23.706293,3.902026,0.064538,0.012188,242.442495,32.000000,257.057250,227.430477,235.994736,212.891304,32.000000,205.464003,68.724673,65.931152,120.391548,87.599190,54.955840,28.196483,39.428351,24.919249,45.811460,59.600637,46.994920
54.785354,85.233221,213.567548,199.365380,99.525806,96.204758,29.614205,14.272754,214.406655,1.281979,83.815142,55.584958,196.697986,215.559225,193.980950,214.396801,106.113065,213.054661,-0.000677,-1.699592,32.000000,-235.734623,214.257677,-0.285461,34.601555,0.667400,418517.771435,0.898568,40.186059,23.757338,3.898455,0.060043,0.026100,242.132368,32.000000,257.439375,227.745132,233.774108,212.589803,32.000000,205.893176,68.731036,65.957549,120.418057,87.599190,54.928059,28.196483,39.429672,24.919249,45.814151,59.593458,47.213702
54.785530,85.233221,213.621664,199.365380,99.550982,96.204815,29.633233,14.272896,214.405490,1.282107,83.782470,55.690361,196.648395,215.537835,193.998995,214.450890,106.108849,213.021339,-0.000678,-1.701375,32.000000,-235.736119,214.191741,-0.285440,34.625027,0.667607,418556.854700,0.901067,40.165393,23.776195,3.897226,0.061182,0.016210,241.689221,32.000000,258.037175,227.462002,231.685190,212.826500,32.000000,205.445291,68.707565,65.957349,120.422529,87.599190,54.951003,28.196483,39.446551,24.919249,45.815882,59.609439,47.050973
54.826058,85.228531,213.650854,199.363410,99.547041,96.208634,29.834057,14.275037,214.439991,1.282104,83.734909,55.613556,196.651892,215.444057,194.017443,214.410819,106.125840,213.069677,-0.000678,-1.701373,32.000000,-235.730864,214.149991,-0.285421,34.604886,0.667995,418544.351538,0.907010,40.198511,23.763771,3.898260,0.059868,0.020196,241.653795,32.000000,258.004476,226.857307,231.963761,213.569008,32.000000,204.535991,68.714473,65.944267,120.391834,87.599190,54.944787,28.196483,39.449285,24.919249,45.802255,59.606410,47.069829
54.818979,85.232670,213.585751,199.363691,99.511948,96.207331,29.711073,14.275465,214.463954,1.282049,83.637704,55.643873,196.689129,215.483799,194.013974,214.396416,106.092509,213.056883,-0.000678,-1.701388,32.000000,-235.734370,214.242441,-0.285437,34.581099,0.667660,418551.451519,0.906425,40.198341,23.756477,3.899235,0.062590,0.015333,242.065730,32.000000,257.359770,226.650064,234.589787,213.394128,32.000000,204.752341,68.710517,65.931125,120.370379,87.599190,54.941563,28.196483,39.426104,24.919249,45.819268,59.599703,46.989931
54.768606,85.251709,213.768506,199.370167,99.515918,96.207399,29.582791,14.268758,214.376836,1.282047,83.716660,55.675339,196.701804,215.458496,194.091546,214.396065,106.085635,212.991245,-0.000678,-1.700831,32.000000,-235.737799,214.131802,-0.285299,34.570765,0.667702,418508.645840,0.899625,40.154659,23.756180,3.896885,0.053361,0.016213,242.386485,32.000000,257.158955,227.153934,236.056021,213.155813,32.000000,204.962136,68.730000,65.928992,120.405941,87.599190,54.946984,28.196483,39.415191,24.919249,45.821950,59.599555,47.034539
54.799448,85.251709,213.574562,199.370167,99.513554,96.207411,29.741636,14.267473,214.396145,1.282265,83.791788,55.644978,196.698572,215.416266,193.997207,214.336108,106.077795,213.080560,-0.000676,-1.699069,32.000000,-235.742197,214.238692,-0.285144,34.534678,0.668085,418573.388421,0.903472,40.165607,23.785094,3.896201,0.056319,0.012775,242.372263,32.000000,257.368019,227.678760,234.556336,212.680942,32.000000,205.489181,68.711759,65.914025,120.386855,87.599190,54.942910,28.196483,39.432218,24.919249,45.890924,59.601463,46.960291
54.829416,85.247294,213.631327,199.369603,99.551446,96.207446,29.703481,14.270756,214.369028,1.282457,83.811910,55.607164,196.675279,215.462940,193.998626,214.378342,106.092378,213.041236,-0.000676,-1.699081,32.000000,-235.736948,214.215542,-0.285164,34.511311,0.669280,418637.982867,0.908342,40.233117,23.769298,3.903121,0.061287,0.019903,241.604816,32.000000,257.905048,227.794946,232.267174,212.638833,32.000000,205.978898,68.725845,65.940666,120.436097,87.599190,54.935157,28.196483,39.448675,24.919249,45.878470,59.610295,46.991325
54.820373,85.256952,213.593547,199.369040,99.571327,96.207460,29.585946,14.269614,214.404332,1.282587,83.754743,55.680256,196.585792,215.555270,194.022213,214.241765,106.124615,213.100820,-0.000675,-1.699076,32.000000,-235.738746,214.174264,-0.284870,34.476798,0.669203,418635.901261,0.902937,40.203435,23.807983,3.897385,0.058626,0.009082,241.451641,32.000000,258.174202,227.034201,231.519846,213.257050,32.000000,205.319093,68.718251,65.930129,120.425511,87.599190,54.949494,28.196483,39.419075,24.919249,45.914872,59.603784,47.000643
54.841237,85.256400,213.650796,199.389029,99.573085,96.207478,29.781144,14.270185,214.385454,1.282414,83.591767,55.643466,196.641464,215.440511,194.020831,214.334745,106.071299,212.986633,-0.000676,-1.697923,32.000000,-235.738994,214.220356,-0.284889,34.417763,0.669461,418586.432889,0.903549,40.170195,23.779822,3.896290,0.058447,0.010776,242.030324,32.000000,257.785371,226.743409,234.216461,213.824693,32.000000,204.791909,68.728312,65.924378,120.423572,87.599190,54.953019,28.196483,39.437129,24.919249,45.917834,59.607984,46.985896
54.756006,85.256400,213.572106,199.389029,99.568878,96.210003,29.734073,14.271041,214.387945,1.281707,83.640659,55.605987,196.691126,215.523419,194.060068,214.360537,106.084663,213.055397,-0.000677,-1.697919,32.000000,-235.738302,214.121522,-0.284879,34.418209,0.670159,418545.372200,0.907323,40.188549,23.768160,3.896244,0.065079,0.027950,242.504443,32.000000,257.280922,226.932083,235.878319,213.569456,32.000000,204.792995,68.728177,65.892971,120.442218,87.599190,54.942934,28.196483,39.461701,24.919249,45.918874,59.604069,47.057283
54.795285,85.245914,213.462548,199.394941,99.576701,96.212569,29.547292,14.277177,214.379535,1.281746,83.725228,55.654520,196.698907,215.588118,194.022322,214.384927,106.089668,212.983015,-0.000676,-1.697908,32.000000,-235.733969,214.235017,-0.284800,34.343648,0.671218,418628.924335,0.901002,40.167932,23.782042,3.895806,0.059595,0.005224,242.502896,32.000000,257.377343,227.574051,235.475003,212.587064,32.000000,205.644214,68.723363,65.896897,120.463999,87.599190,54.968404,28.196483,39.462136,24.919249,45.885360,59.602535,47.082521
54.803651,85.261367,213.298780,199.413804,99.609107,96.212661,29.741955,14.273610,214.344914,1.281751,83.777528,55.758161,196.689498,215.392877,193.942919,214.476702,106.102803,212.889501,-0.000676,-1.697897,32.000000,-235.734586,214.123112,-0.284774,34.340737,0.671952,418665.134397,0.903981,40.249937,23.792427,3.900433,0.061127,0.014559,241.908721,32.000000,257.985070,227.764470,232.638464,212.799644,32.000000,205.347581,68.714263,65.921958,120.463999,87.599190,54.862471,28.196483,39.431194,24.919249,45.941878,59.609351,47.058383
54.742559,85.247846,213.682548,199.411833,99.666828,96.215192,29.769923,14.272183,214.379117,1.281823,83.762524,55.601119,196.609304,215.466814,193.997690,214.357767,106.107974,213.029114,-0.000675,-1.697912,32.000000,-235.735849,214.138327,-0.284771,34.318550,0.672736,418630.444536,0.908987,40.201646,23.762424,3.895637,0.063530,0.018098,241.659779,32.000000,258.146899,227.247203,231.324100,213.094413,32.000000,204.954043,68.733089,65.905822,120.483199,87.599190,54.921204,28.196483,39.432376,24.919249,45.944891,59.606095,47.053688
54.755713,85.247846,213.525043,199.411833,99.681634,96.215194,29.549053,14.273895,214.305975,1.281780,83.704099,55.609816,196.633442,215.462980,194.002948,214.340085,106.108728,212.998668,-0.000674,-1.697900,32.000000,-235.733809,214.240219,-0.284805,34.300716,0.672352,418619.873822,0.902922,40.209050,23.716980,3.892054,0.061323,0.020018,241.778624,32.000000,257.885334,227.021125,233.309717,213.509155,32.000000,204.644185,68.710410,65.924347,120.473361,87.599190,54.929386,28.196483,39.464287,24.919249,45.900826,59.599063,47.148478
54.799821,85.250053,213.599196,199.394660,99.668236,96.216493,29.689911,14.274894,214.399643,1.281617,83.735956,55.688947,196.690084,215.476866,194.021490,214.375310,106.096220,213.089613,-0.000674,-1.697929,32.000000,-235.734285,214.191944,-0.284792,34.293897,0.674333,418640.728469,0.903164,40.254328,23.760038,3.903408,0.057529,0.010015,242.452738,32.000000,257.312799,227.090043,235.455356,213.582096,32.000000,204.964828,68.741114,65.902616,120.493573,87.599190,54.940960,28.196483,39.450384,24.919249,45.911360,59.614494,46.882228
54.791724,85.274612,213.440380,199.400009,99.671206,96.217756,29.805931,14.272468,214.318930,1.281490,83.764315,55.555759,196.688073,215.433169,193.994330,214.420799,106.085054,212.966715,-0.000674,-1.697947,32.000000,-235.734416,214.126049,-0.284750,34.292061,0.674167,418631.906831,0.909677,40.241665,23.748768,3.899594,0.053740,0.023261,242.567682,32.000000,257.167530,227.533885,236.082306,213.089134,32.000000,205.529730,68.708063,65.897808,120.500607,87.599190,54.904440,28.196483,39.443242,24.919249,45.999561,59.608564,47.000643
54.793291,85.281510,213.559273,199.391845,99.651357,96.219142,29.650949,14.276036,214.384441,1.281419,83.829138,55.552829,196.675988,215.415041,193.953786,214.435775,106.115263,213.011746,-0.000674,-1.697955,32.000000,-235.737405,214.165511,-0.285037,34.300952,0.674019,418639.741250,0.904585,40.201421,23.792685,3.897808,0.069670,0.010139,241.938893,32.000000,257.613241,227.711370,233.551505,212.804258,32.000000,205.989607,68.731227,65.919798,120.508012,87.599190,54.966866,28.196483,39.447162,24.919249,46.002726,59.607295,47.078559
54.758843,85.281510,213.561115,199.391845,99.634207,96.220392,29.623096,14.272468,214.362895,1.281370,83.817677,55.656958,196.632074,215.349812,193.995017,214.381684,106.096050,212.995609,-0.000674,-1.697969,32.000000,-235.733761,214.090643,-0.285016,34.287577,0.673824,418699.559556,0.901275,40.233772,23.761407,3.895486,0.063566,0.012719,241.575871,32.000000,258.001016,227.607486,231.489241,213.117806,32.000000,205.774899,68.721729,65.921109,120.493014,87.599190,54.943009,28.196483,39.461118,24.919249,46.029910,59.609105,47.052000
54.758274,85.272956,213.595275,199.385088,99.626879,96.220427,29.712257,14.272325,214.303588,1.281322,83.694255,55.657302,196.622759,215.406437,194.036691,214.363451,106.126529,213.032195,-0.000674,-1.698564,32.000000,-235.735379,214.139938,-0.285018,34.292612,0.673927,418658.466102,0.905986,40.239160,23.746752,3.897544,0.066220,0.011733,241.680276,32.000000,258.143772,227.048297,232.606346,213.734258,32.000000,204.681992,68.702348,65.923346,120.471292,87.599190,54.964644,28.196483,39.440572,24.919249,46.003404,59.611062,47.056329
54.756704,85.248398,213.476224,199.389029,99.621837,96.220444,29.575421,14.275608,214.365544,1.280999,83.612734,55.589762,196.640870,215.440550,194.000194,214.321425,106.022618,212.948307,-0.000674,-1.699155,32.000000,-235.730293,214.122009,-0.285080,34.296782,0.674574,418718.149570,0.907470,40.272316,23.760390,3.900030,0.059085,0.017337,242.252524,32.000000,257.191397,226.924216,235.051991,213.668543,32.000000,204.233549,68.703114,65.888256,120.433255,87.599190,54.916258,28.196483,39.469356,24.919249,45.921231,59.612911,47.082668
54.786845,85.244535,213.519793,199.396912,99.611414,96.220469,29.534917,14.278604,214.336507,1.280989,83.764840,55.680312,196.660030,215.297712,194.045645,214.299324,106.017502,213.015131,-0.000674,-1.699154,32.000000,-235.729919,214.199080,-0.285356,34.319232,0.674548,418652.207559,0.904739,40.264309,23.742547,3.900694,0.064082,0.029471,242.489864,32.000000,256.901322,227.589888,236.336352,212.995041,32.000000,205.017014,68.721286,65.883555,120.474465,87.599190,54.967468,28.196483,39.469849,24.919249,45.924094,59.615143,47.061831
54.763914,85.244535,213.490427,199.396912,99.599517,96.220531,29.750137,14.275180,214.359559,1.281245,83.811015,55.603303,196.689386,215.425278,193.969774,214.381788,106.052092,212.970732,-0.000675,-1.699161,32.000000,-235.726787,214.158129,-0.285366,34.304283,0.674164,418812.037335,0.908899,40.241261,23.817484,3.898632,0.061920,0.011911,242.263374,32.000000,257.217789,227.980093,234.393478,212.385303,32.000000,205.736136,68.694603,65.884303,120.427785,87.599190,54.922852,28.196483,39.463225,24.919249,45.913507,59.596910,47.082668
54.761276,85.283442,213.549057,199.388748,99.573786,96.220533,29.763785,14.274181,214.369347,1.281325,83.854540,55.663868,196.631687,215.451684,193.943247,214.307612,106.039499,212.960102,-0.000676,-1.699168,32.000000,-235.735326,214.145872,-0.285329,34.335859,0.673491,418800.674851,0.909592,40.208389,23.845681,3.897282,0.060018,0.004867,241.652427,32.000000,257.725171,227.975643,231.998254,212.806124,32.000000,205.492210,68.689287,65.897732,120.445565,87.599190,54.964962,28.196483,39.477038,24.919249,46.051643,59.604345,47.075698
54.783337,85.285373,213.510548,199.388748,99.580690,96.220500,29.572516,14.271326,214.275622,1.281511,83.746018,55.679857,196.628054,215.328605,193.966934,214.302802,106.058333,212.933578,-0.000677,-1.699190,32.000000,-235.736214,214.072207,-0.285242,34.313908,0.673964,418749.926133,0.903424,40.230457,23.795757,3.898378,0.065948,0.023138,241.435021,32.000000,257.821705,227.041889,232.103505,213.308518,32.000000,204.952902,68.681806,65.896065,120.419428,87.599190,54.929865,28.196483,39.453076,24.919249,46.061620,59.611308,46.967334
54.782325,85.284545,213.519117,199.382554,99.588779,96.221778,29.613367,14.274609,214.317966,1.281580,83.629436,55.623037,196.668194,215.456843,194.042900,214.339821,106.103499,212.943880,-0.000678,-1.697741,32.000000,-235.733095,214.131616,-0.285219,34.355633,0.673577,418823.431894,0.903143,40.271904,23.804677,3.899636,0.060445,0.007007,241.953381,32.000000,257.098378,226.923748,234.706592,213.498012,32.000000,204.819856,68.685325,65.890422,120.415693,87.599190,54.970414,28.196483,39.435777,24.919249,46.064909,59.614799,47.071443
54.740338,85.284545,213.603975,199.382554,99.585589,96.223034,29.825319,14.273895,214.327712,1.281875,83.722182,55.611928,196.686739,215.481087,194.091742,214.242298,106.054833,212.965204,-0.000679,-1.697470,32.000000,-235.736759,214.157334,-0.285227,34.370661,0.673684,418777.793726,0.908590,40.252603,23.776680,3.897363,0.054360,0.007821,242.392642,32.000000,256.914212,227.176386,236.238475,213.264486,32.000000,204.737536,68.688251,65.876262,120.426173,87.599190,54.959778,28.196483,39.478307,24.919249,46.065316,59.600165,47.024928
54.768818,85.283166,213.432751,199.407892,99.570399,96.221804,29.755527,14.269757,214.353319,1.281632,83.777704,55.676175,196.702420,215.570257,194.022930,214.302210,106.046852,212.944252,-0.000681,-1.697510,32.000000,-235.736472,214.100006,-0.284955,34.387603,0.672901,418700.131435,0.907365,40.252749,23.735073,3.897591,0.059572,0.013770,242.439451,32.000000,256.991863,227.855919,235.170570,212.711708,32.000000,205.218676,68.675848,65.884249,120.464953,87.599190,54.966414,28.196483,39.470807,24.919249,46.063797,59.602417,47.078633
54.782396,85.286201,213.600048,199.429852,99.548799,96.217938,29.607730,14.268615,214.316875,1.281260,83.826586,55.724415,196.636482,215.422139,193.957895,214.289660,106.092060,212.894791,-0.000682,-1.697531,32.000000,-235.742367,214.106206,-0.284687,34.419415,0.673267,418819.039010,0.901680,40.293168,23.791106,3.902131,0.069122,0.016529,241.566070,32.000000,257.460974,228.007750,232.728950,212.489306,32.000000,205.474467,68.659445,65.879467,120.442446,87.599190,54.961063,28.196483,39.450694,24.919249,46.077606,59.606017,47.040482
54.747201,85.278751,213.492826,199.412960,99.516032,96.217929,29.613554,14.266760,214.312241,1.281060,83.800066,55.638904,196.596106,215.426319,194.055148,214.260262,106.113785,212.922156,-0.000683,-1.697530,32.000000,-235.743075,214.117078,-0.284578,34.459462,0.672222,418810.451551,0.903269,40.264369,23.791848,3.896976,0.064841,0.001698,241.381271,32.000000,257.811475,227.486811,231.628472,213.128510,32.000000,205.131946,68.673527,65.908607,120.456784,87.599190,54.936269,28.196483,39.466367,24.919249,46.080904,59.609321,47.022433
54.762877,85.278751,213.608632,199.412960,99.511941,96.217951,29.711523,14.272896,214.253166,1.281085,83.614730,55.659335,196.629748,215.370467,194.062284,214.266887,106.132846,213.014483,-0.000684,-1.697515,32.000000,-235.732841,214.117014,-0.284443,34.469717,0.671820,418705.633831,0.907504,40.254336,23.729552,3.899064,0.059219,0.022913,241.742818,32.000000,257.403923,227.174226,234.186624,213.730261,32.000000,204.591000,68.667121,65.880913,120.412451,87.599190,54.961921,28.196483,39.469554,24.919249,46.058263,59.606882,47.080320
54.803932,85.285097,213.501285,199.415775,99.507170,96.214216,29.626642,14.275465,214.362133,1.281106,83.659481,55.705437,196.693260,215.387065,194.073868,214.291784,106.088810,213.007421,-0.000683,-1.697490,32.000000,-235.734698,214.090703,-0.284395,34.509082,0.671156,418677.160689,0.907943,40.280765,23.717282,3.899612,0.065944,0.015876,242.251226,32.000000,256.828028,227.185064,236.043013,213.507807,32.000000,205.236611,68.674099,65.858309,120.438854,87.599190,54.954720,28.196483,39.444904,24.919249,46.083548,59.607797,46.963666
54.777598,85.270197,213.626339,199.425347,99.520966,96.210399,29.748676,14.268472,214.306763,1.280972,83.773922,55.674566,196.724560,215.376321,194.021449,214.270123,106.070205,212.881426,-0.000683,-1.697462,32.000000,-235.738248,214.218154,-0.284329,34.518785,0.671055,418634.317173,0.904668,40.265672,23.730114,3.900610,0.055924,0.019833,242.274384,32.000000,256.722803,227.888158,236.078641,212.883013,32.000000,205.566349,68.645483,65.839605,120.433470,87.599190,54.970702,28.196483,39.455137,24.919249,46.035068,59.606872,47.053468
54.746489,85.283442,213.524408,199.419435,99.504112,96.206575,29.744231,14.273752,214.313350,1.280580,83.841152,55.752781,196.701018,215.387636,193.966135,214.239711,106.078499,212.990690,-0.000684,-1.697460,32.000000,-235.738541,214.189986,-0.284312,34.546349,0.669589,418684.220710,0.906499,40.232511,23.771711,3.895729,0.063507,0.017386,241.683538,32.000000,257.330877,228.042495,233.364315,212.705465,32.000000,205.681868,68.654712,65.875553,120.436540,87.599190,54.980170,28.196483,39.464043,24.919249,46.038182,59.610187,47.045764
54.765162,85.283442,213.459659,199.419435,99.498071,96.205290,29.595231,14.273182,214.341708,1.280430,83.825172,55.646950,196.670077,215.318389,193.998146,214.398207,106.127291,212.910947,-0.000683,-1.697454,32.000000,-235.735834,214.111099,-0.284355,34.563999,0.669919,418695.691482,0.903184,40.242949,23.746788,3.899885,0.062932,0.009093,241.284712,32.000000,257.644653,227.700753,231.426356,213.110880,32.000000,204.925175,68.676674,65.880908,120.439512,87.599190,54.918453,28.196483,39.472234,24.919249,46.087413,59.595493,47.120452
54.784910,85.292547,213.480090,199.414367,99.461682,96.204922,29.448371,14.268900,214.315853,1.280450,83.692404,55.572496,196.625190,215.466958,194.042773,214.343076,106.158544,212.930989,-0.000684,-1.695704,32.000000,-235.741918,214.119708,-0.284331,34.567225,0.669477,418699.428239,0.903871,40.286140,23.776242,3.900239,0.060780,0.019088,241.422699,32.000000,257.624376,227.182178,233.146373,213.389592,32.000000,204.655039,68.658167,65.884439,120.413457,87.599190,54.944324,28.196483,39.444325,24.919249,46.122350,59.602161,47.004532
54.815256,85.267989,213.670172,199.396912,99.468868,96.202000,30.116171,14.276036,214.406505,1.280201,83.623643,55.689926,196.696371,215.341308,194.049659,214.356731,106.082687,212.963263,-0.000685,-1.695106,32.000000,-235.730357,214.211849,-0.284344,34.607902,0.668777,418592.895316,0.908072,40.268164,23.699903,3.897727,0.055128,0.015247,242.035082,32.000000,256.936410,227.221774,235.435058,213.533134,32.000000,204.411412,68.643993,65.855624,120.428514,87.599190,54.982636,28.196483,39.439189,24.919249,46.040403,59.601070,46.986557
54.784916,85.252813,213.581208,199.411833,99.490733,96.199535,29.568791,14.270185,214.455896,1.280013,83.644002,55.693984,196.740353,215.371019,194.005222,214.448341,106.059285,212.906155,-0.000685,-1.695108,32.000000,-235.740797,214.213992,-0.284359,34.594710,0.668563,418533.900922,0.912260,40.258263,23.675575,3.896695,0.062995,0.013565,242.223205,32.000000,256.764042,227.667225,236.445789,212.910011,32.000000,204.848411,68.656067,65.852310,120.432515,87.599190,54.948385,28.196483,39.449318,24.919249,46.043491,59.607069,47.054201
54.760362,85.252813,213.509743,199.411833,99.487443,96.199579,29.467846,14.272611,214.337215,1.280102,83.780937,55.700634,196.733597,215.559898,193.966013,214.317940,106.098986,212.949065,-0.000685,-1.695085,32.000000,-235.735913,214.158497,-0.284311,34.593713,0.667827,418613.522307,0.891413,40.204509,23.762581,3.898006,0.057758,0.013996,241.750137,32.000000,257.115170,227.939734,234.077869,212.432925,32.000000,205.725278,68.620492,65.863737,120.432805,87.599190,54.935554,28.196483,39.473879,24.919249,45.993738,59.601670,47.092719
54.826039,85.230462,213.601148,199.427036,99.464011,96.199588,29.924030,14.265904,214.346851,1.280147,83.776499,55.749967,196.661829,215.641606,193.982222,214.347414,106.080697,213.017611,-0.000685,-1.695649,32.000000,-235.738522,214.281338,-0.284628,34.559751,0.668156,418642.522952,0.908405,40.218523,23.766253,3.898540,0.062869,0.018010,241.185001,32.000000,257.613965,227.790988,232.081391,212.754135,32.000000,205.534715,68.621939,65.866856,120.424203,87.599190,54.972901,28.196483,39.453965,24.919249,45.918917,59.605161,47.041582
54.758387,85.244259,213.709328,199.424221,99.459335,96.199593,29.367137,14.268472,214.342555,1.280108,83.708855,55.692434,196.668426,215.535532,194.028922,214.375081,106.077973,213.168239,-0.000685,-1.697372,32.000000,-235.744641,214.312296,-0.284585,34.542913,0.668274,418584.288991,0.911962,40.242155,23.741377,3.898983,0.061039,0.017817,241.250118,32.000000,257.842885,227.132615,232.445786,213.425381,32.000000,204.901444,68.627822,65.881098,120.409370,87.599190,55.000131,28.196483,39.468237,24.919249,45.969505,59.608800,47.044664
54.773780,85.259435,213.645068,199.416056,99.444060,96.197039,29.536149,14.272325,214.443000,1.280111,83.567191,55.550418,196.716463,215.532534,194.038108,214.451134,106.077824,213.077086,-0.000686,-1.699099,32.000000,-235.735870,214.297386,-0.284652,34.502525,0.668405,418553.792076,0.896840,40.156610,23.783343,3.895980,0.060479,0.021155,241.686792,32.000000,257.115825,226.922514,234.958187,213.620640,32.000000,204.460285,68.609621,65.857417,120.369245,87.599190,55.016730,28.196483,39.432783,24.919249,45.972320,59.597903,47.045617
54.836177,85.259435,213.545222,199.416056,99.449303,96.197067,0.000000,14.274894,214.376271,1.280129,83.679363,55.682612,196.731341,215.489427,194.060681,214.332772,106.081659,213.133688,-0.000686,-1.699656,32.000000,-235.738711,214.183133,-0.284760,34.477375,0.669730,418617.086547,0.915107,40.235502,23.838076,3.902769,0.065313,0.019369,242.068086,32.000000,256.799008,227.432751,236.577540,212.867814,32.000000,205.239496,68.624562,65.839048,120.397714,87.599190,54.952376,28.196483,39.422627,24.919249,46.027977,59.606921,47.015463
54.784864,85.258883,213.621704,199.408737,99.467732,96.195778,29.443650,14.273182,214.435031,1.280420,83.786825,55.661407,196.750136,215.416591,194.002278,214.417275,106.114717,213.077779,-0.000686,-1.699660,32.000000,-235.734686,214.191536,-0.284734,34.417028,0.670207,418615.014048,0.909602,40.235863,23.806756,3.900499,0.059696,0.002093,242.075445,32.000000,257.070395,228.135417,234.857441,212.624769,32.000000,205.553442,68.608655,65.855614,120.404790,87.599190,54.963524,28.196483,39.457766,24.919249,46.029048,59.599339,47.055742
