OSU 80 Ton Compressor Load Stand
54.750637,85.262746,213.560663,199.405640,99.480391,96.191979,29.467589,14.272754,214.332127,1.280532,83.784308,55.730827,196.675042,215.448136,193.977617,214.428908,106.113440,212.962920,-0.000686,-1.699678,32.000000,-235.732820,214.219824,-0.284787,34.420674,0.669797,NaN,Inf,40.175833,23.822463,3.894240,0.059433,0.027962,241.347740,32.000000,257.622431,228.146584,232.526612,212.710612,32.000000,205.398245,68.605881,65.878683,120.405492,87.599190,54.958351,28.196483,39.475803,24.919249,46.045452,59.601748,47.044370
54.827387,85.269093,213.666575,199.409581,99.477014,96.191948,29.787427,14.274038,214.387346,1.280681,83.694488,55.639035,196.643180,215.453825,193.985383,214.533520,106.155415,213.010075,-0.000688,-1.699665,32.000000,-235.734650,214.200877,-0.284824,34.369192,0.671690,418535.131706,0.912245,40.224642,23.770102,3.899283,0.057876,0.000000,241.068063,32.000000,257.843339,227.410499,231.667713,213.224243,32.000000,205.152975,68.605179,65.872976,120.414687,87.599190,54.985639,28.196483,39.454911,24.919249,46.048481,59.604738,47.055669
54.798193,85.269093,213.536020,199.409581,99.422464,96.191915,29.642703,14.275037,214.422013,1.280849,83.656738,55.669435,196.658403,215.486144,194.042556,214.454334,106.146617,212.987240,-0.000689,-1.699647,32.000000,-235.733814,214.164676,-0.284807,34.357522,0.671825,418542.819259,0.912097,40.261451,23.731709,3.900606,0.064417,0.021553,241.612604,32.000000,257.417187,227.090145,234.400654,213.606186,32.000000,205.039241,68.620098,65.877936,120.398185,87.599190,54.951548,28.196483,39.448710,24.919249,46.073607,59.602112,46.990592
54.773711,85.266885,213.592664,199.427036,99.414699,96.191892,29.527480,14.273895,214.481670,1.280813,83.708041,55.656598,196.710438,215.528231,194.062309,214.348397,106.053290,213.048946,-0.000690,-1.699636,32.000000,-235.731514,214.213787,-0.284820,34.309895,0.672261,418430.828443,0.900942,40.193943,23.706022,3.897077,0.085297,0.026483,242.055758,32.000000,257.082340,227.290588,236.124580,213.586648,32.000000,205.013062,68.622678,65.832154,120.421909,87.599190,55.003871,28.196483,39.475643,24.919249,46.069030,59.607551,47.029623
54.775720,85.280130,213.563027,199.425347,99.414711,96.191835,29.595602,14.271184,214.390049,1.280838,83.823050,55.576729,196.738528,215.545747,194.035093,214.329877,106.079035,213.092922,-0.000691,-1.699605,32.000000,-235.733898,214.113507,-0.284749,34.302473,0.672504,418463.175786,0.905866,40.222027,23.706932,3.896771,0.062386,0.000809,241.972448,32.000000,257.090245,227.767789,235.657984,212.985345,32.000000,205.376929,68.595377,65.839373,120.430798,87.599190,54.960936,28.196483,39.464951,24.919249,46.118121,59.606715,47.012675
54.842390,85.285373,213.626910,199.416338,99.418974,96.191817,29.733884,14.269043,214.323841,1.281083,83.871717,55.698041,196.724146,215.539529,194.005729,214.370926,106.131597,213.117226,-0.000691,-1.699574,32.000000,-235.742922,214.183645,-0.284697,34.282830,0.673828,418647.235196,0.909838,40.243380,23.821571,3.899547,0.056709,0.000706,241.357050,32.000000,257.617471,227.910941,232.881902,212.548165,32.000000,205.786410,68.603031,65.882496,120.464524,87.599190,55.008571,28.196483,39.446893,24.919249,46.121350,59.606164,47.065573
54.853390,85.285373,213.646065,199.416338,99.422946,96.191694,29.590076,14.277748,214.400536,1.281156,83.770263,55.743781,196.680181,215.516750,194.054922,214.518814,106.165722,213.113688,-0.000692,-1.699567,32.000000,-235.727333,214.256309,-0.284731,34.281912,0.673903,418615.274121,0.907736,40.254691,23.811011,3.898863,0.059343,0.019539,241.170875,32.000000,257.829095,227.448971,231.490274,212.976657,32.000000,204.716740,68.608019,65.877909,120.478139,87.599190,54.986403,28.196483,39.418333,24.919249,46.142833,59.602663,47.052661
54.813861,85.281786,213.591689,199.413241,99.435932,96.191685,29.596769,14.272183,214.503493,1.281297,83.623594,55.674865,196.679053,215.634672,194.081484,214.483424,106.122044,213.042663,-0.000691,-1.699526,32.000000,-235.738144,214.185316,-0.284389,34.307823,0.673729,418488.193913,0.902330,40.195797,23.766841,3.895288,0.063186,0.014172,241.459174,32.000000,257.628684,227.058837,233.469392,213.361475,32.000000,204.466479,68.606313,65.888707,120.444536,87.599190,55.013041,28.196483,39.442592,24.919249,46.133646,59.604797,47.069021
54.834372,85.240396,213.667127,199.419153,99.467968,96.191658,29.848125,14.274466,214.445631,1.281617,83.605305,55.676336,196.735522,215.538426,194.086737,214.492878,106.135933,213.083308,-0.000689,-1.699490,32.000000,-235.734385,214.304911,-0.284255,34.313147,0.673673,418418.870997,0.906517,40.185222,23.731495,3.894856,0.051752,0.012578,241.874193,32.000000,256.935029,227.193818,235.566846,213.497689,32.000000,204.993414,68.626436,65.849267,120.421371,87.599190,54.995105,28.196483,39.428142,24.919249,45.993098,59.604856,47.076652
54.821019,85.239016,213.565095,199.443928,99.491963,96.195515,29.523279,14.267473,214.449098,1.281978,83.626665,55.664958,196.717625,215.424096,194.058220,214.412545,106.080479,212.991920,-0.000688,-1.698308,32.000000,-235.742853,214.232655,-0.284206,34.314485,0.673455,418515.905773,0.907015,40.219647,23.750648,3.896673,0.061517,0.023630,242.140104,32.000000,256.931247,227.678191,236.270546,212.812211,32.000000,205.789996,68.598896,65.813714,120.431435,87.599190,55.012194,28.196483,39.425330,24.919249,45.995869,59.594815,47.261024
54.793791,85.239016,213.630951,199.443928,99.503085,96.199294,29.632564,14.268044,214.401128,1.282133,83.739045,55.658219,196.784897,215.528905,193.998516,214.333908,106.080146,213.045218,-0.000687,-1.698290,32.000000,-235.740971,214.162741,-0.284233,34.328961,0.673232,418426.982886,0.898920,40.158530,23.750794,3.896591,0.060068,0.018584,241.506645,32.000000,257.439797,227.925588,233.489788,212.981105,32.000000,205.815037,68.598130,65.840050,120.398577,87.599190,54.990882,28.196483,39.442009,24.919249,45.993836,59.606223,47.074231
54.788723,85.232670,213.644711,199.436045,99.519744,96.203160,29.703685,14.266189,214.488510,1.282132,83.735713,55.638496,196.617149,215.462778,194.054023,214.390725,106.113893,212.982474,-0.000688,-1.698285,32.000000,-235.737909,214.264002,-0.284226,34.379184,0.673135,418549.689651,0.909085,40.169992,23.774687,3.895679,0.075159,0.018873,241.088941,32.000000,257.800279,227.575808,231.513025,213.230067,32.000000,205.435443,68.622787,65.838100,120.392612,87.599190,55.004579,28.196483,39.427094,24.919249,45.974518,59.599024,47.026395
54.792306,85.215562,213.732849,199.426473,99.516999,96.206992,29.784789,14.273182,214.424898,1.281703,83.687807,55.679113,196.668459,215.478580,194.067581,214.485074,106.144479,212.971673,-0.000687,-1.698299,32.000000,-235.738456,214.221231,-0.283959,34.380994,0.673326,418582.906652,0.906258,40.196187,23.793428,3.898817,0.059749,0.014042,241.126667,32.000000,257.842795,227.128984,232.749359,213.490811,32.000000,204.871406,68.631601,65.859870,120.350219,87.599190,55.020814,28.196483,39.448633,24.919249,45.917764,59.605869,47.090665
54.828646,85.230738,213.626295,199.425629,99.538461,96.210758,29.525326,14.277035,214.446075,1.281364,83.563961,55.734296,196.712137,215.507880,194.063284,214.505714,106.092565,213.102854,-0.000685,-1.697702,32.000000,-235.730505,214.302422,-0.284010,34.403994,0.672447,418532.017768,0.904201,40.194717,23.738011,3.899429,0.066687,0.011421,241.845540,32.000000,257.119952,227.069024,235.125515,213.842920,32.000000,204.312649,68.608413,65.824929,120.302231,87.599190,55.020204,28.196483,39.446512,24.919249,45.920249,59.608760,47.062272
54.796924,85.230738,213.648634,199.425629,99.535633,96.214604,29.638631,14.272325,214.545148,1.280910,83.656498,55.662500,196.715327,215.575926,194.069762,214.552995,106.058814,213.060436,-0.000685,-1.697121,32.000000,-235.737018,214.305218,-0.284054,34.405830,0.672569,418468.768238,0.901673,40.174160,23.703694,3.900782,0.054305,0.006113,241.983355,32.000000,256.851502,227.627308,236.468318,212.869587,32.000000,205.094849,68.607490,65.823587,120.310152,87.599190,54.999706,28.196483,39.442163,24.919249,45.975574,59.607384,47.034465
54.789857,85.219425,213.492905,199.430978,99.556267,96.215863,29.830650,14.275322,214.433902,1.280679,83.806126,55.635609,196.748871,215.437328,193.991171,214.450219,106.106601,213.041232,-0.000685,-1.698291,32.000000,-235.732710,214.311315,-0.284006,34.429171,0.671535,418581.098705,0.909010,40.154379,23.800912,3.896253,0.051933,0.002996,241.724309,32.000000,257.044453,228.105324,234.615113,212.535150,32.000000,205.598832,68.615106,65.836649,120.254117,87.599190,55.010214,28.196483,39.426525,24.919249,45.938886,59.594657,46.991839
54.774056,85.221632,213.655631,199.435764,99.565967,96.217148,29.553384,14.270470,214.427743,1.280700,83.831345,55.687447,196.680696,215.560694,193.999321,214.393703,106.076831,213.083393,-0.000684,-1.698276,32.000000,-235.740020,214.135635,-0.284014,34.454269,0.671918,418676.949948,0.906142,40.184892,23.820016,3.898917,0.054897,0.024451,241.255760,32.000000,257.506111,228.024980,232.246538,212.592767,32.000000,205.687805,68.570784,65.837635,120.198924,87.599190,55.005882,28.196483,39.450698,24.919249,45.949085,59.609724,46.954202
54.815684,85.258607,213.640298,199.448996,99.594087,96.217110,29.620309,14.271612,214.493442,1.280636,83.765969,55.711330,196.652217,215.514203,194.033437,214.538754,106.105386,213.092044,-0.000683,-1.698260,32.000000,-235.739862,214.238751,-0.284195,34.488049,0.671166,418583.842528,0.900422,40.180380,23.765597,3.896577,0.058550,0.023046,241.146881,32.000000,257.570477,227.319080,232.117001,213.561057,32.000000,204.749533,68.602216,65.842899,120.165106,87.599190,55.013765,28.196483,39.478617,24.919249,45.951639,59.602702,47.067994
54.785724,85.258607,213.663530,199.448996,99.604482,96.217066,29.705965,14.272468,214.576508,1.280760,83.627709,55.652084,196.707277,215.417835,194.059503,214.397330,106.128869,213.033807,-0.000682,-1.698251,32.000000,-235.739498,214.198328,-0.284096,34.471946,0.671240,418656.781241,0.909172,40.197793,23.809927,3.900672,0.050309,0.008837,241.560293,32.000000,256.955881,227.125648,234.680379,213.499968,32.000000,204.747143,68.571265,65.825607,120.118451,87.599190,55.009186,28.196483,39.447464,24.919249,46.082935,59.603105,47.050533
54.765179,85.280406,213.577985,199.464199,99.595671,96.217119,29.706465,14.267331,214.422806,1.280820,83.692454,55.694379,196.737452,215.507475,194.064988,214.386163,106.046745,213.072418,-0.000681,-1.698847,32.000000,-235.742340,214.176386,-0.284386,34.486921,0.670167,418627.558563,0.906450,40.194715,23.784358,3.897430,0.062143,0.018587,241.982543,32.000000,256.717434,227.441557,236.235809,213.326585,32.000000,205.089056,68.569208,65.801442,120.099897,87.599190,54.991413,28.196483,39.451442,24.919249,46.161731,59.603971,47.022507
54.773705,85.283993,213.528586,199.461947,99.595615,96.217079,29.490758,14.270185,214.423699,1.280894,83.814615,55.605618,196.756997,215.440674,194.020456,214.471973,106.033335,213.048011,-0.000681,-1.700602,32.000000,-235.732602,214.224598,-0.284433,34.471159,0.670856,418599.797886,0.904374,40.223540,23.740765,3.899985,0.058815,0.019318,241.983701,32.000000,257.022494,227.919465,235.035462,212.893947,32.000000,205.403921,68.543351,65.835550,120.098452,87.599190,54.971877,28.196483,39.452542,24.919249,46.177426,59.598562,46.968288
54.784428,85.280130,213.625309,199.451811,99.566977,96.217023,29.564046,14.273467,214.489250,1.280945,83.879991,55.748272,196.726034,215.453091,194.017461,214.433370,106.104693,213.005586,-0.000682,-1.701768,32.000000,-235.735548,214.263285,-0.284407,34.515533,0.670625,418790.720014,0.904776,40.265112,23.836222,3.899887,0.067278,0.007322,241.244917,32.000000,257.531878,228.002569,232.671657,212.692601,32.000000,205.556439,68.550326,65.857142,120.106399,87.599190,55.024677,28.196483,39.460377,24.919249,46.180699,59.607266,47.048552
54.813765,85.280130,213.695582,199.451811,99.597496,96.217003,29.807888,14.267759,214.454123,1.280982,83.857075,55.691558,196.678360,215.473320,194.061476,214.422772,106.066270,213.109249,-0.000680,-1.701796,32.000000,-235.741092,214.185624,-0.284416,34.512124,0.670728,418814.589210,0.911247,40.260493,23.841204,3.898378,0.069783,0.010409,241.058630,32.000000,257.612617,227.598950,231.597792,213.107731,32.000000,204.947256,68.555227,65.872066,120.070120,87.599190,55.024254,28.196483,39.427791,24.919249,46.170521,59.602869,47.060291
54.842182,85.288408,213.580620,199.467577,99.621701,96.216976,29.699040,14.281030,214.514955,1.281232,83.700711,55.697195,196.710377,215.537813,194.065891,214.385846,106.109781,213.038452,-0.000680,-1.702796,32.000000,-235.726673,214.330891,-0.284371,34.517238,0.669969,418671.989925,0.908786,40.246309,23.755194,3.899380,0.053528,0.021331,241.478826,32.000000,257.335709,227.235255,234.350722,213.360943,32.000000,204.727923,68.557769,65.872949,120.045933,87.599190,55.028547,28.196483,39.428061,24.919249,46.202541,59.612242,47.016050
54.801049,85.291444,213.678545,199.473771,99.660445,96.217015,29.742363,14.273467,214.510170,1.281005,83.742070,55.743561,196.780518,215.519320,194.071376,214.508503,106.077146,213.031541,-0.000680,-1.702978,32.000000,-235.737515,214.249254,-0.284356,34.500427,0.669888,418727.645674,0.900826,40.218085,23.829414,3.898575,0.068513,0.018935,241.977780,32.000000,256.803334,227.376326,236.102912,213.547378,32.000000,204.667192,68.549894,65.852955,120.058483,87.599190,55.018368,28.196483,39.440245,24.919249,46.216410,59.616028,47.007686
54.828434,85.286477,213.622993,199.477150,99.671320,96.217682,29.635921,14.273610,214.472069,1.281139,83.775974,55.732983,196.754185,215.399565,194.048974,214.507016,106.053114,213.080166,-0.000679,-1.702990,32.000000,-235.735405,214.255107,-0.284346,34.503653,0.669233,418640.539573,0.903636,40.199032,23.761457,3.894459,0.062359,0.020533,241.973104,32.000000,256.835589,227.908127,235.889806,212.687566,32.000000,205.683326,68.510621,65.844415,120.052063,87.599190,55.032946,28.196483,39.425488,24.919249,46.219769,59.602476,47.079220
54.821342,85.286477,213.698094,199.477150,99.660945,96.217707,29.791369,14.273467,214.389063,1.281515,83.814061,55.667378,196.732899,215.571521,193.983898,214.436140,106.077772,213.066638,-0.000677,-1.702975,32.000000,-235.739646,214.379291,-0.284365,34.502840,0.670230,418727.588966,0.903064,40.241631,23.791706,3.899169,0.060726,0.014964,241.372360,32.000000,257.372007,228.105828,233.335835,212.552503,32.000000,205.707862,68.521602,65.865021,120.046945,87.599190,55.028186,28.196483,39.423089,24.919249,46.205835,59.603509,47.172983
54.774031,85.285373,213.582894,199.474334,99.631252,96.217598,29.533043,14.277035,214.473042,1.281385,83.797821,55.653402,196.680597,215.428275,194.052424,214.496750,106.105611,213.075429,-0.000677,-1.702980,32.000000,-235.731817,214.259674,-0.284381,34.482698,0.669737,418753.958527,0.905810,40.210321,23.832530,3.896208,0.054932,0.012251,241.130637,32.000000,257.820700,227.727971,231.433038,213.067522,32.000000,204.945358,68.534093,65.877552,120.072015,87.599190,55.041375,28.196483,39.443099,24.919249,46.205298,59.610914,46.995214
54.810088,85.277923,213.729362,199.470956,99.666659,96.220152,29.743022,14.273752,214.387714,1.281344,83.740318,55.660516,196.654341,215.445546,194.098605,214.504225,106.160603,213.068229,-0.000676,-1.702998,32.000000,-235.736082,214.234529,-0.284364,34.459620,0.670003,418712.172422,0.901211,40.217143,23.803198,3.898082,0.053714,0.003584,241.224093,32.000000,257.768264,227.313382,233.190663,213.518057,32.000000,204.404514,68.529829,65.884949,120.054436,87.599190,55.040925,28.196483,39.428527,24.919249,46.182704,59.599388,47.091252
54.843325,85.285925,213.634115,199.472927,99.653833,96.220085,29.708481,14.270470,214.479389,1.281224,83.662573,55.714249,196.680233,215.593646,194.088497,214.446997,106.075526,213.054989,-0.000677,-1.701848,32.000000,-235.741331,214.240710,-0.284294,34.436331,0.670634,418686.282487,0.909945,40.261560,23.778396,3.899346,0.062172,0.018709,241.748060,32.000000,257.023491,227.374314,235.539117,213.320479,32.000000,204.921301,68.539913,65.860456,120.056888,87.599190,55.024954,28.196483,39.425110,24.919249,46.185907,59.603283,47.046204
54.818819,85.285925,213.662867,199.472927,99.636545,96.222660,29.486774,14.273895,214.478401,1.281039,83.723438,55.758609,196.724486,215.440958,194.055627,214.501923,106.111394,213.030500,-0.000677,-1.700678,32.000000,-235.732989,214.229124,-0.284296,34.449260,0.671045,418566.086254,0.902881,40.219414,23.720918,3.899453,0.056500,0.018080,242.024288,32.000000,256.902226,227.982003,236.500917,212.682871,32.000000,205.435593,68.538164,65.879967,120.071047,87.599190,55.023751,28.196483,39.420512,24.919249,46.216972,59.595188,46.959484
54.850719,85.287029,213.275272,199.465888,99.636016,96.222631,29.576256,14.274323,214.521160,1.280817,83.745800,55.630386,196.749556,215.644316,194.010807,214.529405,106.127776,213.020154,-0.000679,-1.700108,32.000000,-235.735675,214.173425,-0.284384,34.434102,0.670929,418713.581637,0.903352,40.195450,23.801424,3.895353,0.060720,0.016865,241.669132,32.000000,257.249571,228.256617,234.067717,212.663389,32.000000,205.627995,68.529435,65.884554,120.055425,87.599190,55.049126,28.196483,39.436492,24.919249,46.224106,59.608170,47.069462
54.837110,85.276543,213.261786,199.439705,99.618980,96.222645,29.842733,14.271041,214.563477,1.280718,83.680439,55.712546,196.687920,215.598947,194.069971,214.437952,106.158340,213.107471,-0.000678,-1.700705,32.000000,-235.739122,214.338849,-0.284392,34.445326,0.671026,418671.867715,0.910611,40.219018,23.757097,3.897619,0.060241,0.015283,241.057340,32.000000,257.744441,228.126928,231.949198,212.564568,32.000000,205.799666,68.530833,65.894296,120.076516,87.599190,54.904060,28.196483,39.406368,24.919249,46.190986,59.607305,47.075991
54.823837,85.233221,213.357500,199.432104,99.627118,96.226457,29.552217,14.267045,214.562586,1.280440,83.620746,55.639027,196.683428,215.551396,194.093523,214.546900,106.173776,213.055482,-0.000678,-1.700670,32.000000,-235.740003,214.274974,-0.284431,34.414616,0.670084,418625.196221,0.907284,40.189444,23.737142,3.888286,0.075136,0.022549,241.145421,32.000000,257.846313,227.410717,232.540181,213.384894,32.000000,204.911881,68.520290,65.917495,120.048200,87.599190,55.042530,28.196483,39.379790,24.919249,46.194174,59.609360,47.145910
54.806107,85.233221,213.698882,199.432104,99.642444,96.227740,29.563635,14.275608,214.553334,1.279917,83.572406,55.723610,196.724519,215.648700,194.144567,214.576650,106.133095,213.168519,-0.000679,-1.700690,32.000000,-235.732424,214.312579,-0.284429,34.430168,0.669959,418564.783605,0.899402,40.192044,23.736730,3.889005,0.045789,0.017653,241.702828,32.000000,257.167050,227.282896,235.206848,213.456059,32.000000,204.491795,68.557322,65.921702,120.056744,87.599190,55.034007,28.196483,39.424037,24.919249,46.046522,59.603174,47.002477
54.852599,85.204248,213.642348,199.437735,99.659116,96.229082,29.701866,14.279318,214.587280,1.279551,83.627194,55.736255,196.735631,215.537895,194.136400,214.547601,106.089357,213.127338,-0.000677,-1.700692,32.000000,-235.726091,214.338479,-0.284487,34.403286,0.670868,418505.019240,0.908423,40.161488,23.703343,3.891692,0.050430,0.009179,241.922083,32.000000,256.848771,227.778735,236.533665,212.935177,32.000000,205.106786,68.548836,65.894426,120.068943,87.599190,55.069444,28.196483,39.391630,24.919249,45.948443,59.602889,47.077092
54.856413,85.198730,213.347080,199.443365,99.696420,96.232915,29.685363,14.277035,214.490857,1.279363,83.685664,55.639595,196.733607,215.655510,194.064775,214.446390,106.140782,213.217775,-0.000678,-1.700693,32.000000,-235.731489,214.335053,-0.284478,34.381177,0.671562,418597.128320,0.908404,40.178541,23.783051,3.899180,0.054018,0.019641,241.859574,32.000000,257.062285,228.341375,234.908257,212.234686,32.000000,205.871948,68.569797,65.900025,120.080392,87.599190,54.929605,28.196483,39.392835,24.919249,45.931624,59.612685,47.067701
54.839164,85.215838,213.719500,199.453501,99.699231,96.232991,29.609061,14.270898,214.580004,1.279103,83.712678,55.719063,196.729322,215.630125,194.047724,214.576830,106.145808,213.131488,-0.000677,-1.700697,32.000000,-235.739592,214.329407,-0.284315,34.332292,0.671412,418620.129603,0.903291,40.104856,23.812573,3.894845,0.058726,0.009944,241.217387,32.000000,257.774622,228.478148,232.540998,212.711269,32.000000,205.589647,68.579443,65.917208,120.099850,87.599190,54.903891,28.196483,39.392657,24.919249,45.933915,59.599781,47.049726
54.843233,85.215838,213.762494,199.453501,99.703077,96.235590,29.670375,14.274181,214.566126,1.278929,83.644606,55.674102,196.614960,215.704856,194.116322,214.590543,106.176898,213.238591,-0.000677,-1.700711,32.000000,-235.731556,214.444942,-0.284286,34.332397,0.671134,418534.472595,0.903749,40.095671,23.792365,3.889191,0.061359,0.016862,241.010330,32.000000,257.903197,227.550743,231.824380,213.177116,32.000000,204.886552,68.583292,65.927740,120.097150,87.599190,55.055118,28.196483,39.394688,24.919249,45.995772,59.608721,47.016490
54.864335,85.203697,213.732781,199.446462,99.679379,96.239480,29.851070,14.274466,214.608088,1.278656,83.509461,55.705738,196.692219,215.658161,194.097238,214.529711,106.157288,213.244753,-0.000676,-1.700727,32.000000,-235.734549,214.411127,-0.284196,34.319572,0.673172,418555.704362,0.906426,40.129364,23.757555,3.897206,0.060590,0.021538,241.341503,32.000000,257.339997,227.322096,234.609040,213.418385,32.000000,204.626320,68.571082,65.909237,120.068814,87.599190,55.068053,28.196483,39.375698,24.919249,45.956033,59.611544,47.077092
54.848541,85.204248,213.785951,199.441676,99.661817,96.243339,29.498228,14.271326,214.646788,1.278378,83.548223,55.673197,196.715171,215.529414,194.127906,214.741866,106.065973,213.228391,-0.000676,-1.700730,32.000000,-235.737197,214.396730,-0.284455,34.326286,0.673248,418509.060409,0.904505,40.125451,23.763433,3.897700,0.057926,0.017568,241.876723,32.000000,256.893623,227.565377,236.500248,213.200526,32.000000,204.794687,68.564086,65.865942,120.037675,87.599190,55.067168,28.196483,39.384914,24.919249,45.960298,59.592366,47.148405
54.850479,85.206180,213.716916,199.432104,99.625431,96.244397,29.535772,14.267331,214.616806,1.277906,83.670425,55.790704,196.750184,215.685446,194.082128,214.612866,106.125426,213.113065,-0.000678,-1.700747,32.000000,-235.743979,214.421613,-0.284717,34.345851,0.673208,418534.904581,0.898663,40.093022,23.785171,3.895660,0.054805,0.007721,241.988370,32.000000,256.995293,228.117233,235.914157,212.647190,32.000000,205.429614,68.575044,65.894448,120.085261,87.599190,55.071428,28.196483,39.393683,24.919249,45.962652,59.605397,47.073497
54.868957,85.206180,213.901834,199.432104,99.606855,96.245403,29.965511,14.274466,214.626066,1.277672,83.672643,55.771850,196.710217,215.687198,194.026741,214.603540,106.150688,213.223205,-0.000680,-1.700754,32.000000,-235.735041,214.375722,-0.284767,34.355791,0.673400,418728.967890,0.909735,40.108757,23.870839,3.897751,0.058693,0.008264,241.104839,32.000000,257.480866,228.379221,232.978174,212.412834,32.000000,205.664332,68.560080,65.893197,120.052118,87.599190,55.104208,28.196483,39.372529,24.919249,45.971731,59.602978,47.033732
54.837961,85.197350,213.838900,199.435764,99.630883,96.244179,29.687096,14.275465,214.606962,1.277435,83.720448,55.866575,196.631595,215.668622,194.121707,214.633875,106.184480,213.123811,-0.000680,-1.700758,32.000000,-235.736337,214.389121,-0.284603,34.365232,0.672841,418623.603709,0.908558,40.108826,23.771576,3.896355,0.055306,0.007508,240.907137,32.000000,257.872548,227.863860,231.520203,212.911061,32.000000,205.049319,68.574472,65.936404,120.050120,87.599190,55.089451,28.196483,39.376021,24.919249,45.943398,59.609272,47.042169
54.837614,85.206180,213.361417,199.455753,99.638503,96.240333,29.581832,14.278462,214.676968,1.277213,83.575305,55.718342,196.664836,215.756607,194.144472,214.665393,106.181314,213.302945,-0.000680,-1.700773,32.000000,-235.728750,214.484629,-0.284490,34.334600,0.672890,418573.007386,0.895209,40.091063,23.784333,3.898413,0.058677,0.017650,241.263982,32.000000,257.568093,227.526798,233.683582,213.531376,32.000000,204.330596,68.585893,65.915340,120.015240,87.599190,54.945007,28.196483,39.392150,24.919249,45.976348,59.612065,47.050900
54.839933,85.212802,213.800907,199.470393,99.675971,96.240329,29.667906,14.271897,214.663212,1.277038,83.651707,55.752550,196.725821,215.744007,194.092311,214.605861,106.186256,213.185703,-0.000680,-1.701943,32.000000,-235.739249,214.421611,-0.284379,34.406092,0.672862,418510.072117,0.904130,40.112032,23.716231,3.899469,0.061268,0.021660,241.752326,32.000000,256.850841,227.564017,235.965741,213.170140,32.000000,204.552627,68.582088,65.888172,119.990700,87.599190,54.956781,28.196483,39.397861,24.919249,45.978725,59.607020,47.056109
54.860306,85.212802,213.809873,199.470393,99.686673,96.242964,29.809955,14.265618,214.635196,1.276846,83.705210,55.754068,196.746777,215.702167,194.080898,214.647987,106.163552,213.219418,-0.000680,-1.701936,32.000000,-235.741922,214.419574,-0.284522,34.433839,0.672346,418513.729140,0.907336,40.121197,23.781224,3.890786,0.058796,0.007104,241.850207,32.000000,256.768381,228.159363,236.542901,212.586330,32.000000,205.327256,68.586941,65.919309,119.987938,87.599190,55.086831,28.196483,39.361713,24.919249,46.004159,59.607216,47.074304
54.838616,85.216941,213.802663,199.471800,99.664057,96.243020,29.496115,14.273039,214.624312,1.276964,83.764252,55.717468,196.752727,215.714481,194.007793,214.565117,106.228277,213.271567,-0.000681,-1.701941,32.000000,-235.738763,214.451469,-0.284395,34.465835,0.671959,418509.620746,0.904677,40.125589,23.735821,3.898635,0.067142,0.014812,241.422073,32.000000,257.313875,228.369114,233.919649,212.397212,32.000000,205.635277,68.570472,65.954907,119.987399,87.599190,55.115757,28.196483,39.359615,24.919249,46.021007,59.606931,47.038647
54.826328,85.216390,213.435137,199.466451,99.639234,96.245592,29.675551,14.271897,214.627256,1.276877,83.786677,55.692935,196.691436,215.702736,194.087343,214.537899,106.233575,213.170685,-0.000682,-1.700795,32.000000,-235.734659,214.424385,-0.284429,34.504833,0.671232,418551.993439,0.900027,40.106002,23.770162,3.897351,0.054141,0.008954,241.051755,32.000000,257.676938,228.118254,231.828460,212.945939,32.000000,205.016265,68.565613,65.936274,119.998894,87.599190,54.979138,28.196483,39.378768,24.919249,46.021590,59.600489,47.070122
54.848657,85.236533,213.279571,199.476024,99.666612,96.246836,29.653119,14.275180,214.627270,1.277077,83.663786,55.701253,196.660188,215.759524,194.105926,214.528143,106.263381,213.158296,-0.000682,-1.700787,32.000000,-235.730394,214.419672,-0.284560,34.502997,0.670836,418451.464454,0.910004,40.130994,23.723434,3.898761,0.054479,0.019328,240.979999,32.000000,257.653098,227.449746,233.080945,213.306585,32.000000,204.651500,68.559379,65.935023,119.954542,87.599190,55.105364,28.196483,39.365859,24.919249,46.024084,59.605210,47.068214
54.832933,85.236533,213.753063,199.476024,99.670401,96.250681,29.729967,14.275322,214.577891,1.276824,83.678383,55.737457,196.716200,215.633407,194.101246,214.582394,106.199307,213.189781,-0.000682,-1.700800,32.000000,-235.734840,214.334320,-0.284710,34.532239,0.669377,418457.076941,0.904746,40.142259,23.683318,3.892931,0.060537,0.027603,241.568327,32.000000,256.985564,227.516258,235.469955,213.465213,32.000000,204.534944,68.571082,65.938007,119.952581,87.599190,55.071027,28.196483,39.379942,24.919249,46.096713,59.599309,47.067261
54.838167,85.251985,213.737281,199.475179,99.692745,96.254532,29.551913,14.267902,214.545628,1.276750,83.649359,55.728574,196.745956,215.638873,194.092099,214.598769,106.235291,213.203745,-0.000683,-1.700813,32.000000,-235.740622,214.374705,-0.284855,34.557102,0.668857,418420.304888,0.905085,40.140930,23.649235,3.888510,0.060617,0.011371,241.733169,32.000000,256.726958,228.033516,236.789760,212.920278,32.000000,204.807882,68.570623,65.919618,119.961764,87.599190,54.927658,28.196483,39.355778,24.919249,46.153182,59.621487,46.988464
54.855916,85.245087,213.319305,199.473490,99.728552,96.258333,29.756549,14.270898,214.556469,1.276449,83.724880,55.703957,196.776093,215.633224,194.029041,214.553687,106.254100,213.312358,-0.000684,-1.700822,32.000000,-235.739592,214.457323,-0.284969,34.569480,0.669577,418564.880735,0.903063,40.156050,23.724178,3.898261,0.051892,0.019670,241.483585,32.000000,256.911277,228.390810,234.810800,212.300578,32.000000,205.565829,68.541921,65.930854,119.945005,87.599190,54.943079,28.196483,39.358829,24.919249,46.132121,59.593743,47.092572
54.857209,85.238464,213.815816,199.463917,99.739870,96.262140,29.599789,14.269471,214.583154,1.275996,83.790752,55.710327,196.708971,215.674862,194.009459,214.534006,106.233198,213.231270,-0.000684,-1.699052,32.000000,-235.741839,214.419838,-0.284724,34.616687,0.669062,418532.070089,0.908481,40.166469,23.693014,3.897601,0.058216,0.012712,240.895734,32.000000,257.448369,228.399685,232.504727,212.425695,32.000000,205.653836,68.554915,65.944305,119.967152,87.599190,54.948819,28.196483,39.347155,24.919249,46.134946,59.606656,47.225441
54.845321,85.238464,213.896490,199.463917,99.779003,96.263399,29.524577,14.269614,214.561232,1.275906,83.661308,55.746530,196.660108,215.700779,194.084712,214.540342,106.254979,213.173625,-0.000682,-1.697307,32.000000,-235.738909,214.461423,-0.284789,34.592323,0.667679,418496.451730,0.901936,40.142507,23.711685,3.888720,0.060737,0.019892,240.857151,32.000000,257.640817,227.531975,232.474207,213.163488,32.000000,204.792371,68.532685,65.954111,119.953322,87.599190,55.116926,28.196483,39.360581,24.919249,46.114712,59.605623,47.029990
54.876937,85.241499,213.758343,199.442802,99.782719,96.268530,29.654446,14.272611,214.538569,1.275695,83.526300,55.783152,196.700402,215.652228,194.125483,214.546598,106.243462,213.270649,-0.000684,-1.698441,32.000000,-235.738044,214.370930,-0.284686,34.627912,0.667914,418541.490446,0.906710,40.134641,23.704606,3.897679,0.062945,0.003740,241.380158,32.000000,256.881440,227.312668,235.009678,213.641924,32.000000,204.408839,68.557166,65.958237,119.961972,87.599190,55.081369,28.196483,39.350993,24.919249,46.128017,59.609105,47.056549
54.848819,85.223012,213.836810,199.438298,99.779933,96.276220,29.731372,14.267473,214.583607,1.275228,83.614914,55.784512,196.746602,215.570584,194.149952,214.549121,106.174818,213.199399,-0.000685,-1.697619,32.000000,-235.741378,214.437419,-0.284696,34.659173,0.668708,418512.640948,0.909246,40.146069,23.662929,3.899995,0.059404,0.023629,241.793325,32.000000,256.643291,227.682968,236.623290,212.904818,32.000000,205.171078,68.553074,65.933285,119.997468,87.599190,55.105971,28.196483,39.348961,24.919249,46.066572,59.603519,47.110401
54.815647,85.231842,213.814117,199.427599,99.827893,96.280469,29.449715,14.273182,214.588498,1.275051,83.762673,55.710788,196.723122,215.628167,194.056082,214.573083,106.191703,213.202495,-0.000686,-1.697238,32.000000,-235.738948,214.341969,-0.284579,34.629591,0.667403,418543.849269,0.904752,40.118713,23.707932,3.895231,0.062357,0.021355,241.845918,32.000000,256.906186,228.246659,235.329091,212.671212,32.000000,205.413043,68.521640,65.952622,119.974500,87.599190,55.069126,28.196483,39.331337,24.919249,46.069143,59.607905,47.091912
54.849114,85.231842,213.802867,199.427599,99.824402,96.284318,29.758146,14.277177,214.614885,1.275047,83.783282,55.833526,196.715969,215.540648,193.990969,214.509443,106.203179,213.184127,-0.000687,-1.697248,32.000000,-235.731018,214.411065,-0.284441,34.653797,0.667308,418695.125942,0.902946,40.127254,23.751988,3.898658,0.062777,0.019153,241.100951,32.000000,257.512630,228.252297,232.915483,212.541124,32.000000,205.405451,68.514288,65.966094,119.960711,87.599190,55.096112,28.196483,39.353408,24.919249,46.102457,59.607187,47.030504
54.888131,85.251157,213.839135,199.426755,99.815291,96.285668,29.721353,14.273610,214.609029,1.275058,83.767175,55.703582,196.680573,215.579820,194.048392,214.703568,106.182591,213.152809,-0.000688,-1.697268,32.000000,-235.732619,214.346313,-0.284163,34.626129,0.668221,418712.200642,0.912242,40.167985,23.736170,3.900604,0.059676,0.013024,240.787909,32.000000,257.599620,227.575375,231.813673,213.020105,32.000000,204.819675,68.517856,65.949660,119.943562,87.599190,55.081291,28.196483,39.356372,24.919249,46.172308,59.598788,47.005559
54.817629,85.263850,213.816624,199.435482,99.850374,96.289425,29.451923,14.271755,214.496364,1.275063,83.613655,55.704326,196.721127,215.631797,194.076672,214.602133,106.193482,213.215923,-0.000688,-1.697258,32.000000,-235.738408,214.330426,-0.284187,34.615638,0.667399,418688.425633,0.902223,40.135800,23.718354,3.898019,0.063507,0.013271,241.256837,32.000000,257.265692,227.211635,234.316689,213.260407,32.000000,204.681468,68.520188,65.978684,119.949588,87.599190,55.107678,28.196483,39.362796,24.919249,46.219300,59.599467,47.034099
54.839683,85.234877,213.736067,199.446181,99.850085,96.291971,29.705146,14.276892,214.527978,1.275101,83.650550,55.720671,196.720692,215.678368,194.087532,214.551206,106.204225,213.118872,-0.000690,-1.697284,32.000000,-235.733271,214.416490,-0.284211,34.609318,0.667643,418734.188958,0.902697,40.117612,23.728132,3.895908,0.063556,0.013251,241.825102,32.000000,256.890550,227.285555,236.294496,213.427240,32.000000,204.842708,68.526758,65.963175,119.989582,87.599190,55.084230,28.196483,39.388650,24.919249,46.222341,59.597352,47.183181
54.873741,85.230462,213.128253,199.463073,99.862975,96.295711,29.580900,14.269186,214.579273,1.275291,83.747327,55.756498,196.746834,215.715522,194.080955,214.508296,106.158728,213.116063,-0.000690,-1.696702,32.000000,-235.741305,214.378110,-0.284185,34.593005,0.668593,418787.641608,0.912294,40.198086,23.739026,3.900508,0.056973,0.016099,241.852612,32.000000,256.805332,227.812075,236.033986,212.663710,32.000000,205.545033,68.523411,65.960235,120.027102,87.599190,55.096642,28.196483,39.336765,24.919249,46.125405,59.606803,46.979660
54.847510,85.230462,213.426650,199.463073,99.885852,96.299450,29.669829,14.272754,214.486249,1.275285,83.788380,55.767701,196.683707,215.664768,194.017646,214.503063,106.226093,213.170725,-0.000691,-1.696142,32.000000,-235.733311,214.344804,-0.284099,34.584377,0.668259,418728.088490,0.904081,40.147903,23.694782,3.897471,0.062886,0.012612,241.263811,32.000000,257.449459,228.067036,233.412335,212.522150,32.000000,205.840263,68.505229,65.974519,120.026420,87.599190,54.993575,28.196483,39.339384,24.919249,46.112740,59.599752,47.047011
54.837860,85.229082,213.760220,199.465044,99.900816,96.303307,29.741285,14.270185,214.646791,1.275152,83.755305,55.742878,196.639241,215.642461,194.060143,214.539446,106.204768,213.207497,-0.000691,-1.695571,32.000000,-235.736863,214.412557,-0.283995,34.553063,0.666826,418803.037656,0.907290,40.110746,23.739308,3.883975,0.063239,0.023876,241.117390,32.000000,257.870657,227.697099,231.530965,213.070288,32.000000,205.145452,68.517959,65.992707,120.046973,87.599190,55.134125,28.196483,39.354013,24.919249,46.110598,59.613334,47.189711
54.839005,85.216941,213.804914,199.469830,99.950856,96.307111,29.584505,14.269757,214.510546,1.275031,83.582537,55.763404,196.635762,215.666176,194.054104,214.480672,106.181646,213.148629,-0.000691,-1.694962,32.000000,-235.739586,214.376560,-0.284032,34.557469,0.667991,418710.937144,0.905077,40.135962,23.690815,3.891273,0.059364,0.010421,241.259027,32.000000,257.788374,227.098672,233.261171,213.397483,32.000000,204.360572,68.515227,65.971205,120.035564,87.599190,55.110416,28.196483,39.341887,24.919249,46.071058,59.596615,47.223460
54.878499,85.208663,213.699209,199.480247,99.959096,96.305880,29.647843,14.279746,214.545378,1.275467,83.619392,55.724662,196.695122,215.697861,194.129662,214.536947,106.197919,213.152089,-0.000690,-1.694981,32.000000,-235.730744,214.283759,-0.284006,34.521933,0.669494,418771.799319,0.903109,40.143862,23.724831,3.898041,0.056862,0.014755,241.820611,32.000000,256.988273,227.162373,235.570409,213.468021,32.000000,204.474981,68.495841,65.953012,120.065712,87.599190,55.129356,28.196483,39.327147,24.919249,46.073559,59.610570,47.046718
54.844131,85.208663,213.757746,199.480247,99.923075,96.306671,29.773816,14.277177,214.626162,1.275714,83.733947,55.786256,196.735910,215.616992,194.078016,214.609837,106.179026,213.190330,-0.000690,-1.694967,32.000000,-235.731838,214.259654,-0.284001,34.513068,0.669501,418813.439408,0.907883,40.130619,23.727633,3.898774,0.057279,0.007681,241.999791,32.000000,256.833222,227.710466,236.635136,212.736704,32.000000,205.396380,68.526709,65.948534,120.111793,87.599190,55.098989,28.196483,39.337558,24.919249,46.047237,59.611721,46.995067
54.856159,85.237085,213.769496,199.476868,99.930645,96.309180,29.682884,14.271469,214.588747,1.275810,83.866875,55.799391,196.791881,215.593666,194.005521,214.599240,106.225148,213.136792,-0.000690,-1.694959,32.000000,-235.738038,214.374030,-0.283983,34.483118,0.669500,418745.352756,0.905204,40.084376,23.712555,3.894043,0.061831,0.012879,241.685445,32.000000,257.214017,227.957841,234.058939,212.781999,32.000000,205.589437,68.490567,65.963982,120.111357,87.599190,55.135309,28.196483,39.361575,24.919249,46.148490,59.603066,47.025588
54.854826,85.248674,213.847989,199.468422,99.910231,96.309185,29.635689,14.269186,214.632717,1.276018,83.823097,55.785087,196.723326,215.618788,194.000898,214.593045,106.190129,213.199805,-0.000689,-1.694959,32.000000,-235.738026,214.314968,-0.283932,34.443412,0.670183,418803.739773,0.901996,40.117413,23.744649,3.897550,0.059640,0.008213,241.089830,32.000000,257.713299,227.751983,231.969215,212.775532,32.000000,205.792381,68.481552,65.974953,120.142725,87.599190,55.134841,28.196483,39.319443,24.919249,46.191485,59.604423,47.080247
54.840433,85.268541,213.755989,199.469267,99.895697,96.310412,29.687795,14.276036,214.589391,1.276181,83.661988,55.908892,196.668616,215.596927,194.049519,214.585879,106.205502,213.119975,-0.000687,-1.694965,32.000000,-235.731340,214.346128,-0.284132,34.458938,0.670733,418758.098395,0.904630,40.134271,23.680045,3.896910,0.058357,0.012043,241.155815,32.000000,257.819334,227.114487,232.313578,213.523763,32.000000,204.970265,68.482977,65.967627,120.118663,87.599190,55.107709,28.196483,39.314114,24.919249,46.194351,59.606754,47.049946
54.889645,85.268541,213.817149,199.469267,99.914702,96.311670,29.623989,14.277320,214.549653,1.276298,83.615231,55.760247,196.740653,215.580268,194.086416,214.562879,106.210949,213.154886,-0.000687,-1.694969,32.000000,-235.732187,214.426055,-0.284283,34.430377,0.671724,418838.939736,0.906120,40.147142,23.736816,3.898435,0.062062,0.013257,241.799542,32.000000,257.117549,226.881452,234.975061,213.684002,32.000000,204.348398,68.503038,65.972738,120.129126,87.599190,55.124840,28.196483,39.303903,24.919249,46.266392,59.604679,47.016344
54.900941,85.246190,213.797218,199.467296,99.928022,96.315423,29.547764,14.271897,214.517099,1.276589,83.590601,55.834418,196.758017,215.624925,194.098000,214.616618,106.155731,213.207741,-0.000688,-1.694973,32.000000,-235.739413,214.396159,-0.284336,34.458728,0.671401,418848.264649,0.904843,40.180847,23.693887,3.897781,0.060387,0.019466,242.069518,32.000000,256.771003,227.416101,236.519582,213.058001,32.000000,204.784967,68.511265,65.951805,120.152751,87.599190,55.102078,28.196483,39.284694,24.919249,46.191752,59.609941,47.038207
54.871821,85.221080,213.841003,199.460539,99.937483,96.319197,29.774008,14.264905,214.606371,1.276619,83.633348,55.725090,196.761117,215.722170,194.018758,214.581104,106.212413,213.193729,-0.000689,-1.694981,32.000000,-235.744602,214.422613,-0.284056,34.439635,0.671588,418816.141113,0.905919,40.133541,23.700490,3.895400,0.056125,0.007938,241.949062,32.000000,256.952406,227.932938,234.755614,212.460441,32.000000,205.595055,68.479478,65.945355,120.188199,87.599190,55.142084,28.196483,39.295907,24.919249,46.107354,59.609065,47.079953
54.856992,85.185485,213.825270,199.449559,99.970843,96.325831,29.693946,14.272040,214.601249,1.276994,83.694210,55.695515,196.696976,215.592768,194.009090,214.497623,106.188177,213.175725,-0.000688,-1.694995,32.000000,-235.736483,214.427301,-0.283831,34.415743,0.670848,418900.199864,0.908039,40.100337,23.773953,3.894236,0.057701,0.005609,241.332272,32.000000,257.633332,228.042827,232.392228,212.680721,32.000000,205.836132,68.463461,65.970150,120.179615,87.599190,54.943359,28.196483,39.326861,24.919249,46.109902,59.611721,47.002917
54.869466,85.185485,213.505378,199.449559,99.954577,96.327365,29.583353,14.268615,214.563666,1.277009,83.664911,55.736110,196.640293,215.795699,194.071765,214.707211,106.242199,213.169035,-0.000686,-1.695008,32.000000,-235.737122,214.335444,-0.283837,34.431269,0.671615,418796.947104,0.901639,40.103211,23.712435,3.897101,0.057314,0.008190,241.170580,32.000000,257.800441,227.201638,231.710276,213.571119,32.000000,204.897491,68.486324,65.974736,120.206171,87.599190,55.041290,28.196483,39.296264,24.919249,45.988513,59.608505,47.073130
54.855200,85.195695,213.784693,199.443365,99.914918,96.328599,29.644813,14.264905,214.573684,1.277407,83.541361,55.696988,196.677605,215.669806,194.068736,214.569043,106.229986,213.140839,-0.000686,-1.695021,32.000000,-235.748536,214.350497,-0.283870,34.386737,0.672192,418833.808113,0.904320,40.081870,23.730457,3.897867,0.051655,0.007777,241.597732,32.000000,257.239757,227.031115,234.421832,213.648505,32.000000,204.975108,68.467488,65.935830,120.177283,87.599190,55.116096,28.196483,39.311264,24.919249,46.026159,59.595661,47.198662
54.826766,85.215010,213.740469,199.442802,99.921932,96.332441,29.723484,14.269614,214.593103,1.277838,83.626712,55.774145,196.701893,215.700942,194.096008,214.625580,106.212665,213.251491,-0.000688,-1.695032,32.000000,-235.738746,214.396323,-0.284027,34.376273,0.671021,418733.843149,0.907491,40.069879,23.674125,3.891151,0.054002,0.016419,242.171602,32.000000,256.956680,227.276154,236.126409,213.684456,32.000000,204.948206,68.479894,65.954111,120.223731,87.599190,55.115359,28.196483,39.317676,24.919249,46.095519,59.612832,47.074891
54.842292,85.227703,213.715948,199.463636,99.902663,96.332416,29.598734,14.276321,214.661426,1.278023,83.706095,55.752913,196.753142,215.726246,194.056309,214.468005,106.239642,213.301294,-0.000687,-1.693879,32.000000,-235.734005,214.453609,-0.284266,34.343176,0.672719,418781.763164,0.905900,40.093802,23.676604,3.897255,0.068283,0.027970,242.250865,32.000000,256.999495,227.715535,235.461636,212.895529,32.000000,205.327262,68.498622,65.951214,120.259711,87.599190,55.089586,28.196483,39.310371,24.919249,46.097997,59.608888,47.057283
54.821590,85.227703,213.738990,199.463636,99.883449,96.329777,29.670149,14.270470,214.625175,1.278018,83.821493,55.701904,196.720174,215.605880,193.985711,214.638822,106.252231,213.327275,-0.000687,-1.693885,32.000000,-235.739201,214.352147,-0.284231,34.341707,0.673184,418873.073645,0.904091,40.140458,23.732117,3.898469,0.061088,0.018514,241.420391,32.000000,257.450900,227.954643,232.769044,212.711403,32.000000,205.389306,68.494573,65.984260,120.252512,87.599190,55.117616,28.196483,39.318725,24.919249,46.144670,59.607502,47.248992
54.817894,85.245638,213.710736,199.465325,99.923221,96.329743,29.664224,14.269757,214.561865,1.277917,83.835382,55.714998,196.657008,215.594400,194.072129,214.586445,106.263080,213.212619,-0.000687,-1.694459,32.000000,-235.736964,214.371502,-0.284321,34.336305,0.673632,418830.765447,0.907649,40.138222,23.722327,3.896919,0.054379,0.016926,241.286875,32.000000,257.632224,227.483193,231.359004,213.033872,32.000000,205.071268,68.516669,65.984742,120.298870,87.599190,55.134566,28.196483,39.328708,24.919249,46.209674,59.606735,47.059630
54.851060,85.264126,213.797789,199.455753,99.925242,96.329763,29.570542,14.272468,214.591054,1.278071,83.683517,55.703252,196.648348,215.663015,194.096239,214.549226,106.247726,213.099593,-0.000686,-1.695026,32.000000,-235.735072,214.452693,-0.284314,34.338665,0.673920,418808.736682,0.905812,40.158130,23.718700,3.898810,0.075433,0.011036,241.601779,32.000000,257.582543,227.158763,233.437131,213.880350,32.000000,204.632608,68.480990,65.966884,120.268458,87.599190,55.138885,28.196483,39.298861,24.919249,46.276734,59.606597,46.997121
54.854140,85.265230,213.803566,199.469267,99.909268,96.329782,29.658529,14.276892,214.610187,1.277702,83.698797,55.746499,196.722887,215.726817,194.103579,214.627642,106.225314,213.162457,-0.000686,-1.695029,32.000000,-235.729828,214.411432,-0.284305,34.359305,0.674033,418811.045142,0.906099,40.179620,23.668288,3.898558,0.057360,0.015406,242.193196,32.000000,256.784916,227.117900,235.764139,213.839020,32.000000,204.856499,68.526359,65.945263,120.298911,87.599190,55.134193,28.196483,39.306287,24.919249,46.279778,59.610187,46.934686
54.835010,85.265230,213.822425,199.469267,99.918775,96.329781,29.760987,14.275465,214.661060,1.277561,83.705069,55.801438,196.694225,215.632571,194.047507,214.565913,106.190478,213.181925,-0.000685,-1.695032,32.000000,-235.736009,214.369542,-0.284288,34.394264,0.673869,418842.150086,0.908412,40.166214,23.644624,3.897788,0.057868,0.015367,242.244389,32.000000,256.645607,227.750777,236.309955,213.033666,32.000000,205.798001,68.511027,65.934888,120.293607,87.599190,55.150696,28.196483,39.305374,24.919249,46.286666,59.615389,47.003211
54.865176,85.236257,213.686098,199.466451,99.926209,96.328518,29.660150,14.279175,214.555594,1.277549,83.788292,55.758691,196.725567,215.730731,194.026103,214.641008,106.169890,213.335327,-0.000686,-1.695021,32.000000,-235.730332,214.402294,-0.284220,34.431295,0.673445,418884.358774,0.905665,40.164356,23.688738,3.897674,0.069310,0.022512,241.709627,32.000000,257.161088,228.039088,233.524267,212.834572,32.000000,205.849262,68.492014,65.956678,120.330168,87.599190,55.176644,28.196483,39.287758,24.919249,46.188954,59.595070,47.004825
54.867179,85.239844,213.812148,199.463354,99.902371,96.327278,29.547869,14.277605,214.540949,1.277592,83.767016,55.791070,196.703021,215.684139,194.103333,214.673012,106.225816,213.231079,-0.000685,-1.695009,32.000000,-235.734688,214.344761,-0.284183,34.470162,0.673011,418959.932494,0.902890,40.182751,23.730296,3.899378,0.059783,0.028577,241.380390,32.000000,257.721731,227.660166,231.744120,213.170785,32.000000,205.375393,68.489498,65.952904,120.352715,87.599190,55.148916,28.196483,39.287871,24.919249,46.204140,59.611544,47.127055
54.852470,85.226323,213.211140,199.444210,99.907706,96.327286,29.768200,14.277320,214.563872,1.277982,83.661794,55.800856,196.647041,215.525294,194.102216,214.599549,106.171482,213.084530,-0.000684,-1.695007,32.000000,-235.731367,214.367481,-0.284451,34.522038,0.671584,418941.168467,0.905341,40.124774,23.803821,3.894749,0.057022,0.011993,241.407138,32.000000,257.640201,227.163010,232.761387,213.616531,32.000000,204.632969,68.496122,65.952877,120.347023,87.599190,54.980522,28.196483,39.292433,24.919249,46.206904,59.605731,47.010694
54.820005,85.226323,213.247392,199.444210,99.894131,96.329851,29.649323,14.272754,214.481836,1.278161,83.632300,55.657730,196.663378,215.635569,194.104388,214.624971,106.186311,213.255610,-0.000684,-1.695008,32.000000,-235.736098,214.366504,-0.284363,34.547319,0.671093,418834.032103,0.908741,40.126435,23.711923,3.896904,0.051535,0.011204,241.983467,32.000000,256.920427,227.209647,235.257466,213.564544,32.000000,204.909986,68.490286,65.928260,120.338501,87.599190,54.982818,28.196483,39.302225,24.919249,46.162591,59.605240,46.980834
54.876146,85.227427,213.709168,199.454064,99.865203,96.327291,29.665399,14.271755,214.565498,1.278411,83.720840,55.758255,196.690856,215.573723,194.103158,214.655264,106.170935,213.151443,-0.000682,-1.693859,32.000000,-235.738244,214.376926,-0.284226,34.595077,0.668822,418923.496138,0.902249,40.127055,23.715668,3.886993,0.050217,0.003510,242.307262,32.000000,256.680685,227.786686,236.390560,213.188579,32.000000,204.976742,68.489714,65.922683,120.365690,87.599190,55.053093,28.196483,39.291782,24.919249,46.169039,59.607502,47.025001
