OSU 80 Ton Compressor Load Stand
54.892754,85.252813,213.788537,199.456598,99.861547,96.319598,29.945713,14.278462,214.565504,1.278431,83.781312,55.782018,196.736774,215.632305,194.021309,214.670446,106.149505,213.247280,-0.000681,-1.693861,32.000000,-235.724161,214.424423,-0.284261,34.591563,0.668787,418927.965695,0.906475,40.158274,23.759893,3.889956,0.057590,0.019020,241.998682,32.000000,256.920337,228.176639,234.531297,212.691264,32.000000,205.723096,68.427931,65.909914,120.364184,87.599190,55.141068,28.196483,39.261931,24.919249,46.259854,59.604315,47.050239
54.845990,85.249502,213.137424,199.451248,99.811744,96.316650,29.672976,14.275037,214.593622,1.278454,83.823752,55.761050,196.704474,215.722841,194.048676,214.584717,106.194354,213.239774,-0.000680,-1.693876,32.000000,-235.732831,214.431114,-0.284360,34.590697,0.668316,418913.603380,0.904953,40.105400,23.739316,3.894391,0.059788,0.013908,241.339100,32.000000,257.446940,228.292516,232.143509,212.894663,32.000000,206.032984,68.446681,65.923717,120.395418,87.599190,55.133965,28.196483,39.290490,24.919249,46.262768,59.606794,47.000130
54.890042,85.249502,213.797629,199.451248,99.777933,96.316643,29.824614,14.275750,214.542199,1.278292,83.717832,55.730900,196.669994,215.632040,194.066204,214.568480,106.228478,213.211267,-0.000680,-1.693851,32.000000,-235.735232,214.381575,-0.284462,34.627283,0.668379,418943.885455,0.896170,40.114827,23.793825,3.894659,0.061584,0.020852,241.285495,32.000000,257.687352,227.282111,232.245812,213.467081,32.000000,205.140766,68.433422,65.930849,120.379637,87.599190,55.142744,28.196483,39.263218,24.919249,46.254153,59.606853,47.070929
54.883405,85.249502,213.262029,199.465325,99.777388,96.319100,29.676799,14.267473,214.602893,1.278091,83.578838,55.762420,196.722580,215.753123,194.095620,214.634522,106.201100,213.248371,-0.000678,-1.693842,32.000000,-235.741378,214.414903,-0.284622,34.627309,0.667362,418870.490046,0.905212,40.156464,23.746385,3.886108,0.063789,0.022222,241.860465,32.000000,257.035926,227.085208,234.809342,213.900092,32.000000,204.515385,68.444533,65.925315,120.379719,87.599190,55.047152,28.196483,39.247560,24.919249,46.257029,59.609026,47.084062
54.884816,85.242327,213.888564,199.463917,99.780411,96.319128,29.856411,14.272754,214.624844,1.278329,83.587798,55.789792,196.728144,215.670151,194.129620,214.611444,106.207506,213.168766,-0.000678,-1.693839,32.000000,-235.736426,214.362425,-0.284464,34.659147,0.667718,418782.174000,0.899823,40.114120,23.702423,3.895017,0.057524,0.009939,242.179653,32.000000,256.691594,227.415095,236.582841,213.257187,32.000000,205.055586,68.427203,65.915438,120.420911,87.599190,55.171806,28.196483,39.256592,24.919249,46.234980,59.611593,47.218911
54.873873,85.224116,213.847006,199.461947,99.785295,96.320380,29.508677,14.269186,214.652329,1.278317,83.670881,55.773229,196.722099,215.703777,194.088579,214.650739,106.193932,213.271142,-0.000677,-1.693828,32.000000,-235.736879,214.405195,-0.284122,34.646060,0.666565,418847.438722,0.904447,40.120500,23.742606,3.885729,0.057607,0.020829,242.164587,32.000000,256.868625,228.130780,234.996636,212.692807,32.000000,205.516985,68.419455,65.923095,120.451049,87.599190,55.147039,28.196483,39.258147,24.919249,46.237773,59.605240,47.038207
54.891436,85.224116,213.907685,199.461947,99.817888,96.321713,29.645434,14.272325,214.532073,1.278147,83.691732,55.758338,196.721089,215.753081,194.030722,214.621446,106.201664,213.314602,-0.000677,-1.693807,32.000000,-235.736362,214.498398,-0.283892,34.652407,0.667370,418824.473543,0.898965,40.111968,23.708725,3.897044,0.054660,0.013423,241.433660,32.000000,257.456788,228.129350,232.666912,212.809947,32.000000,205.410960,68.376311,65.935278,120.454744,87.599190,55.184825,28.196483,39.242492,24.919249,46.177156,59.605574,46.976945
54.822389,85.211975,213.824458,199.476587,99.845456,96.321802,29.918700,14.270613,214.583968,1.277992,83.698836,55.800809,196.650656,215.658550,194.065031,214.740501,106.228934,213.286444,-0.000676,-1.694328,32.000000,-235.740369,214.389653,-0.284076,34.643700,0.667624,418840.274259,0.909727,40.104274,23.757632,3.897064,0.054846,0.009701,241.136883,32.000000,257.612452,227.529090,231.644163,213.167371,32.000000,205.082353,68.390511,65.927004,120.480031,87.599190,55.140666,28.196483,39.245024,24.919249,46.137513,59.605613,47.084355
54.821374,85.196798,213.506362,199.479120,99.840020,96.321769,29.494627,14.268615,214.667121,1.278051,83.543192,55.722465,196.703243,215.687383,194.111572,214.539180,106.210292,213.398225,-0.000674,-1.694862,32.000000,-235.738925,214.421592,-0.284148,34.628410,0.667465,418822.204941,0.905228,40.087395,23.764895,3.896923,0.064359,0.024891,241.537764,32.000000,257.233102,227.180011,234.030179,213.515227,32.000000,204.871836,68.354228,65.920637,120.436589,87.599190,55.069605,28.196483,39.280335,24.919249,46.087231,59.614160,47.089784
54.866880,85.209491,213.774260,199.455190,99.833894,96.317865,29.529670,14.269471,214.574001,1.278196,83.625979,55.709677,196.767284,215.697700,194.144824,214.574914,106.185678,213.297056,-0.000673,-1.694844,32.000000,-235.738233,214.427833,-0.284105,34.623322,0.668150,418795.524066,0.898164,40.141633,23.727910,3.900313,0.056251,0.021071,242.113297,32.000000,256.942878,227.241138,236.180165,213.521220,32.000000,204.902768,68.387180,65.928250,120.450760,87.599190,55.028440,28.196483,39.252787,24.919249,46.089500,59.604236,47.087437
54.819726,85.209491,213.956750,199.455190,99.840036,96.316574,29.651836,14.278604,214.692311,1.278123,83.705620,55.827481,196.699171,215.580410,194.096921,214.650542,106.171516,213.289702,-0.000675,-1.694842,32.000000,-235.728936,214.373497,-0.283865,34.629092,0.667698,418812.995480,0.911062,40.127432,23.785116,3.894582,0.054965,0.021890,242.185097,32.000000,256.896060,227.775866,235.730662,212.875313,32.000000,205.252815,68.354973,65.938062,120.485412,87.599190,55.203913,28.196483,39.281846,24.919249,46.135962,59.604994,47.041949
54.855949,85.220804,213.724532,199.463354,99.860092,96.319278,29.887583,14.280602,214.642499,1.278256,83.795625,55.751509,196.729423,215.714377,194.062400,214.618640,106.181068,213.227383,-0.000675,-1.694836,32.000000,-235.725954,214.328505,-0.283795,34.621356,0.667924,418830.146274,0.909151,40.096371,23.774827,3.896235,0.060655,0.015532,241.412065,32.000000,257.393009,227.846545,233.352318,212.573580,32.000000,205.856672,68.336788,65.945258,120.430935,87.599190,55.178218,28.196483,39.272866,24.919249,46.177724,59.599447,47.077092
54.857576,85.241499,213.840461,199.456598,99.877520,96.319498,29.590573,14.270756,214.637882,1.278195,83.815831,55.802414,196.688039,215.634876,194.123288,214.586303,106.241500,213.164973,-0.000675,-1.694854,32.000000,-235.735637,214.312948,-0.283706,34.600847,0.668727,418876.980773,0.906241,40.141711,23.786453,3.902915,0.057711,0.008911,241.249020,32.000000,257.751163,227.642569,231.553475,213.167294,32.000000,205.301918,68.360529,65.946970,120.426954,87.599190,55.177253,28.196483,39.248769,24.919249,46.252166,59.601424,47.099175
54.859938,85.268817,213.768407,199.470674,99.888902,96.319502,29.646462,14.276036,214.675523,1.278184,83.649539,55.779917,196.693773,215.699860,194.114463,214.647810,106.221937,213.226897,-0.000674,-1.694841,32.000000,-235.735930,214.423792,-0.283680,34.600689,0.667994,418864.418990,0.898496,40.118192,23.755394,3.896105,0.061091,0.016117,241.368936,32.000000,257.722200,227.079318,233.214453,213.563371,32.000000,204.677897,68.339234,65.934369,120.366140,87.599190,55.149400,28.196483,39.238255,24.919249,46.254950,59.613176,46.971370
54.850055,85.268817,213.843054,199.470674,99.888066,96.322041,29.994298,14.272611,214.601983,1.278226,83.635174,55.646055,196.756252,215.648313,194.112627,214.590114,106.190326,213.285993,-0.000674,-1.694828,32.000000,-235.735257,214.447125,-0.283391,34.587419,0.668680,418777.796217,0.907533,40.137323,23.673422,3.898103,0.060874,0.016996,241.983498,32.000000,257.052083,227.244376,235.408653,213.688821,32.000000,204.654233,68.373309,65.943526,120.375381,87.599190,55.180654,28.196483,39.252267,24.919249,46.352848,59.594018,47.015317
54.878728,85.254744,213.465429,199.497139,99.897475,96.322015,29.588408,14.274894,214.597239,1.278572,83.689035,55.735080,196.784360,215.540812,194.154297,214.739567,106.165584,213.295296,-0.000674,-1.694826,32.000000,-235.735760,214.496561,-0.283257,34.610944,0.668536,418848.562970,0.905840,40.162369,23.714358,3.896621,0.063320,0.018690,242.086561,32.000000,256.981653,227.711768,236.323902,212.851233,32.000000,205.465136,68.345189,65.947013,120.339255,87.599190,55.078526,28.196483,39.247217,24.919249,46.307002,59.588835,47.221846
54.884209,85.251157,213.859654,199.494887,99.900715,96.319466,29.633052,14.276178,214.592966,1.278586,83.764831,55.772912,196.818356,215.701145,194.070336,214.614217,106.179096,213.390934,-0.000673,-1.694784,32.000000,-235.738246,214.379882,-0.283133,34.589701,0.669088,418924.372749,0.895535,40.171871,23.766363,3.898684,0.064651,0.019538,241.816662,32.000000,257.375197,228.013618,233.982839,212.657575,32.000000,205.498117,68.345843,65.940997,120.330219,87.599190,55.185193,28.196483,39.230221,24.919249,46.297476,59.614573,47.065280
54.831554,85.257228,213.422094,199.495731,99.922563,96.315644,29.877531,14.270042,214.589445,1.278795,83.862426,55.748096,196.753379,215.798594,194.111203,214.688103,106.217597,213.177645,-0.000673,-1.694786,32.000000,-235.740120,214.438846,-0.283071,34.590750,0.667428,418935.528947,0.907272,40.130235,23.794314,3.889766,0.058431,0.019877,241.261941,32.000000,257.789043,227.846918,231.991212,212.854853,32.000000,205.529354,68.357965,65.967330,120.325805,87.599190,55.149573,28.196483,39.248613,24.919249,46.300371,59.592405,46.961612
54.864437,85.257228,213.834028,199.495731,99.906336,96.311839,29.708554,14.270470,214.517960,1.279015,83.745861,55.790758,196.738596,215.722189,194.143745,214.641919,106.211018,213.177093,-0.000673,-1.694774,32.000000,-235.739365,214.419205,-0.283322,34.594002,0.668668,418893.830657,0.905775,40.121381,23.813795,3.896561,0.064550,0.019844,241.354444,32.000000,257.913565,227.181012,232.343875,213.368002,32.000000,205.049617,68.369320,65.933687,120.278950,87.599190,55.182701,28.196483,39.233060,24.919249,46.324402,59.605859,47.143856
54.907999,85.280406,213.828162,199.496294,99.881840,96.309264,29.698856,14.271612,214.586602,1.279395,83.643065,55.900732,196.747373,215.624966,194.140523,214.694888,106.219165,213.311276,-0.000673,-1.694740,32.000000,-235.739042,214.368952,-0.283276,34.587262,0.668186,418840.180167,0.899280,40.178071,23.701699,3.892323,0.056031,0.011873,241.937514,32.000000,257.368032,226.926153,234.917852,213.874895,32.000000,204.754118,68.360654,65.958352,120.295598,87.599190,55.050007,28.196483,39.218433,24.919249,46.407981,59.604709,47.085969
54.871094,85.267437,213.421688,199.501643,99.887737,96.309255,29.644461,14.273324,214.665130,1.279209,83.644218,55.764210,196.752841,215.650005,194.155116,214.679813,106.203979,213.404567,-0.000673,-1.694712,32.000000,-235.734380,214.464807,-0.283386,34.595575,0.668700,418816.855422,0.903769,40.146456,23.708087,3.897498,0.061530,0.009126,242.158731,32.000000,257.053804,227.386966,236.383913,213.217256,32.000000,204.906423,68.364001,65.920431,120.287305,87.599190,55.060700,28.196483,39.223712,24.919249,46.366157,59.609803,47.064986
54.861508,85.232118,213.381462,199.487567,99.903769,96.309218,29.875777,14.277605,214.599133,1.279069,83.735041,55.824045,196.755479,215.696047,194.101285,214.700066,106.215521,213.382893,-0.000672,-1.694692,32.000000,-235.735180,214.523420,-0.283233,34.564891,0.668372,418797.743629,0.903310,40.127772,23.746247,3.894299,0.068684,0.013897,242.039536,32.000000,257.200885,227.948991,234.603126,212.721084,32.000000,205.408064,68.360368,65.948059,120.297497,87.599190,55.174024,28.196483,39.210033,24.919249,46.369240,59.616815,47.077239
54.910653,85.232118,213.333205,199.487567,99.878802,96.311762,29.579500,14.273610,214.633218,1.279129,83.744493,55.815176,196.747580,215.723698,194.024495,214.633324,106.213656,213.348371,-0.000671,-1.694657,32.000000,-235.733111,214.428871,-0.283213,34.566543,0.667645,418831.453954,0.905602,40.150267,23.793615,3.889510,0.056507,0.015321,241.557505,32.000000,257.773740,227.989325,232.409037,212.437665,32.000000,205.791329,68.365881,65.942747,120.307811,87.599190,55.033951,28.196483,39.194461,24.919249,46.249345,59.604581,47.099689
54.899825,85.207560,213.881378,199.489537,99.893753,96.315576,29.552305,14.271469,214.643335,1.279239,83.672259,55.809787,196.653587,215.661690,194.075258,214.611300,106.236278,213.255469,-0.000673,-1.694671,32.000000,-235.736563,214.464747,-0.283052,34.530640,0.668182,418770.545307,0.898683,40.124161,23.774596,3.889457,0.058644,0.024683,241.358806,32.000000,257.877099,227.259696,231.610176,213.384960,32.000000,204.801551,68.327761,65.945378,120.302654,87.599190,55.184651,28.196483,39.215585,24.919249,46.166608,59.601709,47.019352
54.862929,85.211975,213.460300,199.497983,99.902227,96.316900,29.767283,14.268044,214.575189,1.279582,83.548986,55.710037,196.681580,215.634285,194.069807,214.592392,106.195282,213.330399,-0.000672,-1.694660,32.000000,-235.739168,214.382679,-0.282837,34.507272,0.667529,418756.583401,0.906824,40.076935,23.764555,3.885097,0.063141,0.023052,241.707809,32.000000,257.432384,226.829292,234.450254,213.592943,32.000000,204.744144,68.321541,65.963324,120.279523,87.599190,55.076833,28.196483,39.213938,24.919249,46.184338,59.604817,47.094040
54.884635,85.221080,213.431919,199.491508,99.894361,96.318002,29.415321,14.276178,214.597869,1.279413,83.620524,55.703227,196.723025,215.536387,194.132502,214.645834,106.190673,213.357633,-0.000672,-1.694077,32.000000,-235.732017,214.356550,-0.282726,34.504151,0.669597,418705.120042,0.907835,40.062779,23.709878,3.895848,0.061651,0.020416,242.279160,32.000000,256.985336,227.188736,236.205776,213.495052,32.000000,205.195993,68.339861,65.931245,120.320846,87.599190,55.054578,28.196483,39.218338,24.919249,46.186781,59.597352,47.006512
54.835161,85.221080,213.394209,199.491508,99.889087,96.321642,29.467223,14.277320,214.629410,1.279429,83.721764,55.696734,196.753158,215.736543,194.051224,214.685928,106.185374,213.203369,-0.000671,-1.695831,32.000000,-235.730548,214.329139,-0.282524,34.468117,0.669479,418813.915956,0.901961,40.102652,23.776727,3.890793,0.065042,0.018459,242.420937,32.000000,257.119971,227.775593,235.490382,212.964950,32.000000,205.480801,68.337340,65.964991,120.314451,87.599190,55.054732,28.196483,39.228488,24.919249,46.220929,59.603607,47.078633
54.814459,85.244535,213.382759,199.492071,99.879865,96.321625,28.037879,14.276321,214.595724,1.279587,83.819766,55.676567,196.721105,215.854627,194.010331,214.601484,106.180491,213.222122,-0.000671,-1.695843,32.000000,-235.728924,214.506962,-0.282469,34.471290,0.669268,418826.970298,0.912391,40.090896,23.790733,3.888737,0.064307,0.010586,241.583967,32.000000,257.582583,228.053793,232.786436,212.753457,32.000000,205.604699,68.308560,65.970320,120.278674,87.599190,55.156885,28.196483,39.241517,24.919249,46.305051,59.604709,46.986923
54.834888,85.263574,213.359922,199.498265,99.876782,96.321603,29.266298,14.270328,214.550996,1.279343,83.803039,55.707609,196.662167,215.661364,194.090056,214.580822,106.248443,213.245512,-0.000671,-1.697022,32.000000,-235.741146,214.414494,-0.282401,34.476614,0.670433,418878.462629,0.911713,40.138455,23.742802,3.891558,0.067138,0.018490,241.253373,32.000000,257.850006,227.551064,231.309578,213.105094,32.000000,205.153450,68.346724,66.006505,120.302484,87.599190,55.045138,28.196483,39.225185,24.919249,46.374016,59.615763,47.024634
54.839978,85.269645,213.858580,199.507274,99.886948,96.323008,29.007126,14.281744,214.607194,1.279419,83.675539,55.788549,196.645377,215.612586,194.085244,214.641458,106.242681,213.219546,-0.000670,-1.698217,32.000000,-235.726124,214.445163,-0.282403,34.496965,0.670613,418928.764956,0.958639,40.181821,23.754158,3.892819,0.057559,0.013267,241.689660,32.000000,257.681559,227.138873,233.567304,213.625407,32.000000,204.786242,68.337075,66.005168,120.255648,87.599190,55.190150,28.196483,39.218540,24.919249,46.377054,59.602043,47.035346
54.828074,85.269645,213.775415,199.507274,99.886834,96.321873,0.000000,14.276036,214.651497,1.279534,83.702147,55.702921,196.729287,215.626779,194.134410,214.641454,106.245716,213.326964,-0.000671,-1.698239,32.000000,-235.732652,214.431297,-0.282248,34.514563,0.670267,418816.523606,0.918072,40.181212,23.694277,3.890952,0.057043,0.009112,242.269830,32.000000,256.993423,227.117042,235.687040,213.838153,32.000000,204.544237,68.362826,65.989715,120.286078,87.599190,55.173325,28.196483,39.225895,24.919249,46.401228,59.612970,47.095434
54.841267,85.268541,213.868601,199.498828,99.871820,96.321894,0.000000,14.269757,214.622010,1.279050,83.763879,55.748298,196.732024,215.633551,194.075940,214.586445,106.179754,213.334723,-0.000672,-1.698244,32.000000,-235.738275,214.464666,-0.281937,34.540815,0.670996,418837.858380,0.926208,40.182388,23.691079,3.899684,0.064075,0.015835,242.279707,32.000000,256.897136,227.698444,236.003685,212.814452,32.000000,205.656345,68.343922,65.974928,120.299900,87.599190,55.207116,28.196483,39.244370,24.919249,46.400497,59.598385,46.975258
54.862923,85.264402,213.786048,199.483907,99.919011,96.321855,29.330245,14.276464,214.567592,1.278747,83.885882,55.793340,196.751432,215.724431,194.005036,214.673337,106.206001,213.195493,-0.000672,-1.698229,32.000000,-235.736157,214.475452,-0.281998,34.552879,0.670582,NaN,Inf,40.193836,23.725109,3.899014,0.066894,0.024372,241.681210,32.000000,257.329146,227.836311,233.516037,212.787147,32.000000,205.713226,68.346590,65.982189,120.283416,87.599190,55.181930,28.196483,39.201467,24.919249,46.389213,59.601699,47.069902
54.859369,85.273508,213.838566,199.480810,99.937561,96.325685,29.703328,14.268615,214.610736,1.278753,83.835016,55.849329,196.702146,215.725880,194.066018,214.678201,106.264711,213.300770,-0.000671,-1.698815,32.000000,-235.739581,214.538251,-0.281963,34.595942,0.670145,NaN,Inf,40.180044,23.793748,3.899775,0.058759,0.022343,241.429260,32.000000,257.850949,227.533280,231.641288,213.172688,32.000000,205.466015,68.362950,66.008185,120.335363,87.599190,55.227943,28.196483,39.212817,24.919249,46.392260,59.607807,47.007613
54.803539,85.273508,213.786647,199.480810,99.907595,96.329446,29.852570,14.275465,214.679528,1.278928,83.678476,55.783082,196.714594,215.689991,194.106558,214.661908,106.276207,213.278074,-0.000672,-1.699407,32.000000,-235.736173,214.503006,-0.281850,34.607089,0.669477,418880.074528,0.915565,40.155085,23.719457,3.896731,0.065676,0.013346,241.458948,32.000000,257.749200,227.052850,232.403017,213.887052,32.000000,204.693489,68.377194,66.005375,120.296120,87.599190,55.186679,28.196483,39.236390,24.919249,46.427013,59.607462,47.081274
54.860781,85.244259,213.440914,199.502770,99.925583,96.329457,29.595307,14.276321,214.572516,1.279028,83.608948,55.655613,196.794719,215.717926,194.105659,214.650215,106.233835,213.284154,-0.000671,-1.699409,32.000000,-235.731874,214.426361,-0.281629,34.617894,0.668848,418803.709945,0.904185,40.167607,23.697076,3.897941,0.065411,0.014020,241.962287,32.000000,257.171607,226.978972,235.065597,213.771531,32.000000,204.947935,68.381572,66.004763,120.299856,87.599190,55.221007,28.196483,39.196711,24.919249,46.328437,59.602899,46.987217
54.855781,85.246742,213.250975,199.505022,99.971114,96.329441,29.644533,14.277320,214.567141,1.279167,83.681720,55.793871,196.763106,215.710280,194.121322,214.568746,106.201388,213.317637,-0.000671,-1.699441,32.000000,-235.732023,214.418224,-0.281263,34.648316,0.669135,418830.097958,0.900697,40.221299,23.677748,3.900964,0.058933,0.020852,242.290317,32.000000,256.955510,227.594792,236.266064,213.212398,32.000000,205.083697,68.387803,65.974322,120.295728,87.599190,55.027969,28.196483,39.201000,24.919249,46.339880,59.607069,47.045250
54.819357,85.260263,213.847491,199.516847,99.941413,96.329463,29.694488,14.274466,214.652052,1.279253,83.747102,55.730266,196.787274,215.668765,194.087261,214.597673,106.216217,213.283441,-0.000672,-1.699442,32.000000,-235.729468,214.434459,-0.281367,34.640002,0.667461,418838.777453,0.907430,40.137001,23.722219,3.890592,0.061484,0.010726,242.033505,32.000000,257.306276,227.842244,234.377023,212.813936,32.000000,205.530359,68.407143,65.989131,120.282895,87.599190,55.063278,28.196483,39.215195,24.919249,46.342724,59.616569,47.092572
54.873478,85.260263,213.801111,199.516847,99.942861,96.329471,29.905196,14.276036,214.656891,1.279324,83.803430,55.821826,196.752819,215.713563,194.046147,214.635098,106.240072,213.242568,-0.000672,-1.699460,32.000000,-235.732488,214.407476,-0.281600,34.637642,0.666498,418905.254924,0.906019,40.144292,23.766219,3.887484,0.064540,0.010775,241.469509,32.000000,257.701499,228.108757,231.985013,212.796964,32.000000,205.826561,68.413864,66.010881,120.295415,87.599190,55.193659,28.196483,39.186658,24.919249,46.392645,59.603096,47.076652
54.842284,85.263022,213.903116,199.523040,99.948839,96.326919,29.661932,14.272183,214.584721,1.279406,83.660695,55.762744,196.672248,215.595521,194.094335,214.722350,106.235673,213.193171,-0.000672,-1.700045,32.000000,-235.739619,214.413086,-0.281791,34.642467,0.668448,418915.187467,0.905179,40.192837,23.739590,3.900949,0.065310,0.013459,241.325047,32.000000,257.903607,227.193451,232.025005,213.634081,32.000000,205.213782,68.464684,66.008900,120.295394,87.599190,55.101520,28.196483,39.172039,24.919249,46.405242,59.610137,46.977606
54.899343,85.238188,213.365237,199.487848,99.911594,96.326937,29.667538,14.268758,214.663669,1.279506,83.542632,55.768903,196.760766,215.867291,194.159055,214.588705,106.215314,213.309891,-0.000672,-1.700661,32.000000,-235.741897,214.423203,-0.281822,34.586790,0.667808,418840.024876,0.897836,40.140801,23.701633,3.896256,0.061098,0.025290,242.014185,32.000000,257.421173,226.835145,234.632277,214.081717,32.000000,204.874580,68.484481,66.015414,120.287101,87.599190,55.069186,28.196483,39.158232,24.919249,46.321996,59.607325,47.073203
54.860954,85.211423,213.981172,199.463354,99.912795,96.326997,29.932333,14.271184,214.689139,1.279784,83.574343,55.730882,196.783594,215.730080,194.131667,214.737649,106.191116,213.292075,-0.000672,-1.699587,32.000000,-235.739143,214.518304,-0.281864,34.564497,0.668274,418857.031854,0.905742,40.173548,23.688982,3.900332,0.065961,0.010281,242.319042,32.000000,256.942267,227.184601,236.240658,213.758297,32.000000,205.130465,68.464874,65.999918,120.298155,87.599190,55.226911,28.196483,39.188500,24.919249,46.324741,59.606115,47.003431
54.876773,85.211423,213.959050,199.463354,99.927546,96.329612,29.618499,14.277463,214.763735,1.280077,83.673558,55.734887,196.761738,215.760013,194.099546,214.708888,106.196958,213.318596,-0.000673,-1.699604,32.000000,-235.732372,214.472535,-0.281890,34.551148,0.667451,418833.145577,0.904492,40.093870,23.749621,3.886481,0.084741,0.002303,242.344092,32.000000,257.087231,227.848528,234.883020,212.900188,32.000000,205.783356,68.476864,66.007774,120.290973,87.599190,55.248398,28.196483,39.174329,24.919249,46.234293,59.600519,46.983255
54.869715,85.207008,213.813496,199.437172,99.871570,96.332163,29.606419,14.270470,214.668977,1.279828,83.720763,55.752097,196.744374,215.668684,194.087962,214.623828,106.234936,213.403019,-0.000671,-1.699594,32.000000,-235.738053,214.417574,-0.281857,34.483380,0.669669,418865.899076,0.897115,40.103997,23.767672,3.900427,0.062493,0.016643,241.613970,32.000000,257.727620,227.928995,232.406008,213.034703,32.000000,205.355941,68.481523,66.032042,120.304076,87.599190,55.261370,28.196483,39.169390,24.919249,46.221375,59.615399,46.985163
54.895504,85.225771,213.794689,199.457161,99.853551,96.332164,29.700217,14.277605,214.732825,1.279562,83.693253,55.720248,196.696390,215.698331,194.132756,214.770310,106.238975,213.309271,-0.000670,-1.699573,32.000000,-235.734196,214.530762,-0.281735,34.485164,0.669725,418857.871884,0.906361,40.088793,23.770980,3.898900,0.059848,0.009702,241.349284,32.000000,257.895332,227.258218,231.412306,213.346223,32.000000,204.950483,68.498124,66.027846,120.322949,87.599190,55.205368,28.196483,39.156943,24.919249,46.288948,59.617543,47.085823
54.878576,85.225219,213.957305,199.476024,99.887588,96.332180,29.776935,14.270185,214.676373,1.279391,83.544670,55.779426,196.746606,215.773126,194.150321,214.671622,106.213335,213.235901,-0.000669,-1.699598,32.000000,-235.738011,214.445515,-0.281844,34.430089,0.670793,418798.450518,0.906872,40.091162,23.762124,3.896749,0.057579,0.014357,241.662478,32.000000,257.408514,227.056836,233.923541,213.642303,32.000000,204.888412,68.481583,66.039189,120.284368,87.599190,55.242588,28.196483,39.166982,24.919249,46.291550,59.599250,47.208566
54.891105,85.225219,213.897394,199.476024,99.880851,96.332164,29.675476,14.269043,214.708736,1.279182,83.585349,55.853331,196.751538,215.714563,194.168382,214.746754,106.221419,213.350334,-0.000671,-1.699611,32.000000,-235.741775,214.471131,-0.281699,34.396729,0.670469,418798.496292,0.903587,40.085143,23.725746,3.894576,0.059022,0.018132,242.235561,32.000000,257.078152,227.057692,236.022317,213.646390,32.000000,205.306245,68.494291,66.011495,120.277826,87.599190,55.243382,28.196483,39.151293,24.919249,46.292231,59.611760,47.080834
54.902232,85.235981,213.944341,199.461102,99.903835,96.333394,29.658893,14.276892,214.710537,1.279170,83.656627,55.770215,196.775918,215.739377,194.140001,214.670995,106.234466,213.352633,-0.000672,-1.699620,32.000000,-235.735074,214.491217,-0.281815,34.369664,0.672100,418854.103888,0.901561,40.100858,23.726068,3.898740,0.062601,0.021169,242.396947,32.000000,257.039485,227.721468,235.795385,213.294804,32.000000,205.785434,68.500985,66.016124,120.309493,87.599190,55.256720,28.196483,39.137303,24.919249,46.332255,59.612203,47.102844
54.866186,85.207836,213.917406,199.454908,99.892010,96.337221,29.735015,14.270613,214.661438,1.278950,83.679569,55.682879,196.764995,215.798512,194.079128,214.770815,106.230320,213.367248,-0.000671,-1.699636,32.000000,-235.736435,214.470090,-0.281814,34.344671,0.672477,418833.715257,0.904418,40.088818,23.757468,3.896759,0.063296,0.027672,241.529484,32.000000,257.533034,227.896597,233.097231,212.884037,32.000000,205.959222,68.505531,66.025269,120.292865,87.599190,55.256744,28.196483,39.158089,24.919249,46.237194,59.600686,47.253981
54.931032,85.197074,213.929080,199.453219,99.863679,96.338544,29.792694,14.275893,214.752523,1.278678,83.704193,55.696931,196.645989,215.846368,194.098246,214.726060,106.289510,213.333187,-0.000673,-1.699612,32.000000,-235.731483,214.553850,-0.281803,34.355345,0.673026,418821.982974,0.904759,40.088887,23.745213,3.896824,0.076694,0.028065,241.268481,32.000000,258.035822,227.640329,231.348488,213.271032,32.000000,205.449286,68.520274,66.058816,120.288056,87.599190,55.280911,28.196483,39.175091,24.919249,46.239589,59.603273,47.035786
54.906094,85.197074,213.987629,199.453219,99.840362,96.342386,29.591603,14.270756,214.749510,1.278641,83.631015,55.729479,196.705480,215.717744,194.154987,214.714404,106.308023,213.433830,-0.000672,-1.699601,32.000000,-235.736948,214.591950,-0.281924,34.360197,0.673813,418831.837969,0.903062,40.095383,23.754401,3.898893,0.076404,0.018871,241.467323,32.000000,257.980412,227.058093,233.183477,213.802155,32.000000,204.356724,68.496052,66.064956,120.240044,87.599190,55.287168,28.196483,39.122048,24.919249,46.204516,59.618251,47.097121
54.840544,85.198730,213.358611,199.458568,99.828866,96.344877,29.601243,14.274181,214.717305,1.278843,83.583251,55.682386,196.750934,215.707303,194.152110,214.800133,106.250402,213.406402,-0.000671,-1.699622,32.000000,-235.735490,214.502537,-0.281815,34.377348,0.672928,418677.256531,0.900144,40.022316,23.683463,3.894503,0.074273,0.017450,242.073669,32.000000,257.248088,227.196428,235.482283,213.586613,32.000000,204.732352,68.500252,66.062915,120.231109,87.599190,55.304667,28.196483,39.150308,24.919249,46.212545,59.607875,47.094186
54.841904,85.211699,213.495467,199.451530,99.847722,96.344867,29.729016,14.275180,214.713565,1.278467,83.643945,55.784421,196.755847,215.742885,194.140276,214.739363,106.233559,213.274034,-0.000672,-1.699645,32.000000,-235.733344,214.575326,-0.281671,34.410262,0.673260,418676.033654,0.906746,40.046271,23.699664,3.897338,0.067503,0.011366,242.135775,32.000000,257.025149,227.752770,236.463292,212.909238,32.000000,205.459338,68.490076,66.076472,120.252936,87.599190,55.140237,28.196483,39.163840,24.919249,46.259891,59.598778,47.014583
54.851901,85.224116,213.921176,199.465888,99.881905,96.344880,29.666999,14.274751,214.733076,1.278446,83.736685,55.810470,196.789555,215.751266,194.059670,214.845360,106.244993,213.407300,-0.000670,-1.699682,32.000000,-235.733280,214.534271,-0.281517,34.471185,0.672187,418831.236989,0.907657,40.110928,23.747824,3.890527,0.063639,0.015770,241.916503,32.000000,257.430927,228.061142,234.261982,212.675989,32.000000,206.007261,68.468369,66.081800,120.235974,87.599190,55.286710,28.196483,39.142932,24.919249,46.262331,59.591943,47.023240
54.850229,85.224116,213.922373,199.465888,99.846339,96.344907,29.567784,14.277177,214.731253,1.278659,83.798115,55.740124,196.728248,215.750429,194.090372,214.662805,106.286987,213.379037,-0.000671,-1.699707,32.000000,-235.727904,214.442718,-0.281442,34.483485,0.671869,418876.050696,0.903760,40.122590,23.719003,3.892926,0.063223,0.023999,241.295995,32.000000,257.873094,228.007296,231.781300,213.177041,32.000000,205.480854,68.453512,66.073571,120.253427,87.599190,55.273334,28.196483,39.154576,24.919249,46.308005,59.599309,47.076211
54.772553,85.215838,213.971047,199.478557,99.859537,96.343621,29.683455,14.271755,214.682682,1.278593,83.740204,55.739575,196.701092,215.779589,194.164797,214.787276,106.289437,213.286280,-0.000671,-1.699726,32.000000,-235.735130,214.488201,-0.281240,34.548028,0.671588,418867.320591,0.905497,40.125395,23.753542,3.899977,0.062463,0.008643,241.238336,32.000000,257.948304,227.242813,232.330712,213.587716,32.000000,205.167795,68.466922,66.066175,120.235456,87.599190,55.280817,28.196483,39.181692,24.919249,46.281797,59.596742,47.081494
54.820742,85.238188,213.996593,199.509808,99.860706,96.339802,29.808828,14.268900,214.631124,1.278290,83.693828,55.692700,196.739049,215.796637,194.128167,214.721838,106.292071,213.425608,-0.000669,-1.699716,32.000000,-235.741426,214.483388,-0.281233,34.571579,0.671369,418790.390224,0.908566,40.127002,23.701802,3.900118,0.059979,0.012564,241.772914,32.000000,257.228718,227.076075,234.948649,213.902666,32.000000,204.766959,68.429703,66.072207,120.201984,87.599190,55.304182,28.196483,39.168443,24.919249,46.361934,59.611288,47.099909
54.857796,85.264954,213.950784,199.526419,99.843203,96.333462,29.750438,14.271041,214.745873,1.273898,83.767896,55.771998,196.826146,215.720966,194.185272,214.765050,106.251354,213.372084,-0.000668,-1.699725,32.000000,-235.734696,214.519956,-0.281456,34.617579,0.671035,418812.100716,0.906392,40.193446,23.667351,3.906538,0.061975,0.022592,242.188454,32.000000,257.016064,227.473910,236.375042,213.348230,32.000000,204.944929,68.460768,66.056252,120.254784,87.599190,55.309288,28.196483,39.142231,24.919249,46.364680,59.613265,47.061538
54.841831,85.264954,213.995259,199.526419,99.826668,96.332218,29.517874,14.273467,214.776083,1.265588,83.819425,55.635703,196.845340,215.718009,194.079910,214.704240,106.216374,213.410913,-0.000668,-1.699749,32.000000,-235.737843,214.611956,-0.281434,34.656053,0.670131,418794.321458,0.901730,40.169430,23.712779,3.903570,0.060240,0.016987,241.922827,32.000000,257.071822,228.082424,234.875069,212.731231,32.000000,205.345795,68.409566,66.059934,120.241104,87.599190,55.308840,28.196483,39.156389,24.919249,46.460618,59.611357,47.026028
54.788432,85.265782,213.828873,199.518254,99.836366,96.326932,29.587997,14.276749,214.747168,1.256339,83.835447,55.684630,196.789939,215.739561,194.088840,214.674763,106.281849,213.408808,-0.000670,-1.699172,32.000000,-235.731938,214.518811,-0.281492,34.637039,0.668748,418853.376309,0.902835,40.160565,23.735035,3.900098,0.056938,0.011847,241.404801,32.000000,257.549185,228.139815,232.573416,212.609519,32.000000,205.888498,68.418507,66.068483,120.246013,87.599190,55.297274,28.196483,39.170193,24.919249,46.466551,59.603292,47.024267
54.778491,85.237360,213.890143,199.488411,99.842636,96.321821,29.992386,14.272611,214.764277,1.246925,83.817649,55.681141,196.729381,215.781914,194.121023,214.732231,106.287060,213.386060,-0.000670,-1.698562,32.000000,-235.733290,214.554647,-0.281344,34.637799,0.668269,418922.459735,0.910225,40.175915,23.783409,3.902044,0.055767,0.001008,241.362165,32.000000,257.771465,227.400519,231.745905,213.382093,32.000000,204.906894,68.407833,66.053193,120.220177,87.599190,55.287394,28.196483,39.186969,24.919249,46.370875,59.607236,47.095507
54.831400,85.216114,213.955983,199.483907,99.814173,96.320611,29.512154,14.272183,214.618553,1.237690,83.706926,55.714013,196.729703,215.711504,194.157417,214.681442,106.297366,213.388081,-0.000670,-1.697966,32.000000,-235.735685,214.543939,-0.281281,34.547896,0.668786,418809.613884,0.908983,40.228108,23.717207,3.902811,0.057904,0.014654,241.794348,32.000000,257.199390,227.088490,234.575226,213.801758,32.000000,204.885684,68.406122,66.075657,120.195047,87.599190,55.302609,28.196483,39.180811,24.919249,46.373611,59.599683,46.971223
54.773367,85.216114,213.913452,199.483907,99.798578,96.316850,29.602871,14.270470,214.680581,1.228648,83.727879,55.676889,196.782022,215.811256,194.171990,214.801312,106.293258,213.349965,-0.000671,-1.696185,32.000000,-235.736086,214.514164,-0.281071,34.513226,0.668930,418747.401145,0.896795,40.209254,23.704149,3.904637,0.065805,0.011640,242.234343,32.000000,256.884027,227.420050,236.148778,213.623842,32.000000,205.495203,68.428155,66.080659,120.210994,87.599190,55.298677,28.196483,39.194283,24.919249,46.302368,59.608338,47.229182
54.826062,85.202593,213.914269,199.493479,99.798398,96.319079,29.729056,14.271041,214.701745,1.218740,83.792444,55.753156,196.784579,215.813622,194.108243,214.744188,106.281022,213.292423,-0.000670,-1.696195,32.000000,-235.733057,214.599903,-0.281129,34.424214,0.670214,418666.548695,0.910372,40.137105,23.694543,3.902070,0.062764,0.008569,242.315165,32.000000,257.098680,227.976958,235.542520,213.232986,32.000000,205.774036,68.383273,66.077758,120.180122,87.599190,55.310653,28.196483,39.166048,24.919249,46.257834,59.609360,47.103577
54.840741,85.155685,213.850222,199.509245,99.799255,96.319100,29.754911,14.269329,214.658029,1.209253,83.831810,55.759727,196.756070,215.773574,194.064711,214.732697,106.257982,213.380982,-0.000671,-1.696197,32.000000,-235.738375,214.602270,-0.281199,34.352801,0.671384,418690.038597,0.908593,40.192939,23.685501,3.905428,0.071802,0.008275,241.537355,32.000000,257.714243,227.977533,232.870738,212.921242,32.000000,205.500627,68.359381,66.074645,120.159777,87.599190,55.287562,28.196483,39.147767,24.919249,46.097203,59.606410,47.022433
54.849246,85.120642,214.037050,199.517128,99.810158,96.316873,29.597009,14.279603,214.746754,1.199772,83.793614,55.700966,196.720762,215.797063,194.109464,214.832610,106.317588,213.404153,-0.000671,-1.697897,32.000000,-235.729740,214.578118,-0.281490,34.348972,0.672547,418674.383461,0.903781,40.128718,23.677885,3.901689,0.063903,0.023784,241.161290,32.000000,257.859901,227.606131,231.371526,213.318777,32.000000,204.887479,68.405453,66.108753,120.176157,87.599190,55.322826,28.196483,39.158030,24.919249,46.098998,59.609164,47.039821
54.822487,85.120642,213.972322,199.517128,99.817626,96.316882,29.623535,14.282743,214.735511,1.190157,83.633269,55.720187,196.747705,215.773612,194.131383,214.818800,106.271236,213.433738,-0.000673,-1.698393,32.000000,-235.724141,214.606221,-0.281571,34.308584,0.673552,418650.801346,0.902630,40.067694,23.731477,3.899477,0.062666,0.014263,241.485704,32.000000,257.594602,227.156614,233.808444,213.407053,32.000000,204.832109,68.375169,66.076719,120.134412,87.599190,55.325956,28.196483,39.167214,24.919249,45.978778,59.606361,47.088537
54.828820,85.069319,214.028171,199.535710,99.831622,96.316933,29.876580,14.276749,214.737035,1.180415,83.590502,55.620792,196.818661,215.756200,194.177400,214.800094,106.287365,213.440640,-0.000672,-1.697210,32.000000,-235.733085,214.673649,-0.281397,34.353273,0.673895,418482.764337,0.907193,40.024473,23.679862,3.902279,0.055980,0.009682,242.157517,32.000000,257.033717,227.324285,235.872434,213.860579,32.000000,204.787313,68.431833,66.098105,120.171081,87.599190,55.324834,28.196483,39.159263,24.919249,45.801670,59.613461,46.968655
54.836485,85.018549,213.938766,199.524167,99.848443,96.314374,29.565135,14.273039,214.732671,1.170985,83.672234,55.707072,196.823039,215.795881,194.110378,214.909980,106.233865,213.401670,-0.000672,-1.697212,32.000000,-235.737943,214.605001,-0.281687,34.379263,0.674826,418583.597579,0.906863,40.050206,23.736419,3.903003,0.063003,0.029734,242.098643,32.000000,257.016264,227.743318,236.371382,213.170453,32.000000,205.760119,68.389867,66.097293,120.169343,87.599190,55.327050,28.196483,39.148374,24.919249,45.626086,59.610826,47.212895
54.785261,84.993992,213.966667,199.518536,99.841029,96.310577,29.149823,14.266760,214.765780,1.161555,83.754581,55.692346,196.847588,215.827448,194.112408,214.729803,106.278081,213.394411,-0.000673,-1.697194,32.000000,-235.748156,214.536396,-0.281742,34.459751,0.673917,418485.504413,0.898957,39.992792,23.722669,3.903571,0.091331,0.022071,241.600127,32.000000,257.413739,228.063696,233.539610,212.885295,32.000000,206.283016,68.382621,66.104201,120.126258,87.599190,55.358856,28.196483,39.171802,24.919249,45.626300,59.602978,46.993233
54.797522,84.993992,213.920708,199.518536,99.829467,96.309226,29.179746,14.274038,214.713731,1.152133,83.751313,55.636923,196.778079,215.729346,194.137067,214.682320,106.267710,213.403974,-0.000672,-1.697199,32.000000,-235.737600,214.616116,-0.281737,34.516478,0.673012,418504.110780,0.908151,39.934651,23.762730,3.901395,0.061072,0.021080,241.266810,32.000000,257.952817,227.755470,231.575751,213.204246,32.000000,205.468581,68.407015,66.111569,120.135251,87.599190,55.328686,28.196483,39.172491,24.919249,45.541009,59.608328,47.089784
54.774468,84.983507,213.908479,199.534584,99.838428,96.305444,29.773233,14.277177,214.733704,1.142211,83.673574,55.595555,196.769128,215.766742,194.150680,214.801826,106.282140,213.491183,-0.000672,-1.697185,32.000000,-235.731674,214.572103,-0.281507,34.581203,0.671980,418404.209007,0.921936,39.959369,23.716011,3.905552,0.055355,0.005493,241.396663,32.000000,257.864449,227.249206,232.737288,213.678314,32.000000,204.429284,68.421716,66.113389,120.082816,87.599190,55.339990,28.196483,39.147974,24.919249,45.504473,59.610983,47.084209
54.738242,84.979368,213.886715,199.555981,99.829549,96.304209,29.614816,14.281601,214.746627,1.132474,83.715505,55.619471,196.762853,215.805585,194.126898,214.768928,106.303398,213.412028,-0.000672,-1.697184,32.000000,-235.727250,214.627269,-0.281285,34.600296,0.670632,418410.876489,0.920753,39.947572,23.729679,3.903839,0.067480,0.018553,241.948232,32.000000,257.093191,227.236242,235.388976,213.621166,32.000000,204.621763,68.436569,66.088263,120.055926,87.599190,55.323920,28.196483,39.211378,24.919249,45.489904,59.604502,47.095727
54.760443,85.018273,213.896395,199.587513,99.825108,96.300371,29.738319,14.276036,214.689252,1.123091,83.824115,55.663612,196.837558,215.784849,194.178499,214.754235,106.266346,213.300029,-0.000672,-1.697776,32.000000,-235.734127,214.608651,-0.281151,34.661980,0.669546,418368.534044,0.902754,39.959272,23.745323,3.905259,0.060656,0.017643,242.210708,32.000000,256.918189,227.811610,236.585262,212.950919,32.000000,205.363910,68.436828,66.098528,120.091565,87.599190,55.371177,28.196483,39.207389,24.919249,45.489667,59.600588,47.052661
54.744328,85.018273,213.614154,199.587513,99.829392,96.296551,29.402594,14.279033,214.722321,1.113723,83.980773,55.602770,196.870774,215.830585,194.064974,214.645103,106.277278,213.357059,-0.000671,-1.699533,32.000000,-235.729655,214.618990,-0.281053,34.633472,0.669495,418338.129785,0.908217,39.990008,23.696769,3.907446,0.059674,0.008000,242.016178,32.000000,257.188006,228.234603,234.552730,213.005064,32.000000,205.843472,68.450725,66.139976,120.106256,87.599190,55.247087,28.196483,39.213558,24.919249,45.624890,59.607580,47.066894
54.731874,85.041175,213.434621,199.596241,99.788323,96.292753,29.756364,14.272611,214.671117,1.104245,84.007457,55.640044,196.775777,215.924976,194.066985,214.600870,106.298702,213.383448,-0.000671,-1.701209,32.000000,-235.735913,214.445330,-0.280978,34.561036,0.668133,418424.772351,0.904095,40.007538,23.695185,3.906038,0.056565,0.010878,241.312938,32.000000,257.681225,228.165783,232.264577,212.944655,32.000000,206.131928,68.425998,66.127270,120.090116,87.599190,55.341950,28.196483,39.200814,24.919249,45.704752,59.597018,47.042976
54.756999,85.048625,213.642908,199.613697,99.779885,96.288956,29.752230,14.278034,214.770680,1.094736,83.905824,55.563599,196.792122,215.814742,194.143863,214.738632,106.302786,213.441435,-0.000673,-1.701717,32.000000,-235.731145,214.568717,-0.280898,34.527440,0.668181,418397.825569,0.914675,40.023052,23.703929,3.902033,0.064817,0.027362,241.366192,32.000000,257.750289,227.515381,232.329783,213.661595,32.000000,205.121038,68.471721,66.118511,120.058459,87.599190,55.260072,28.196483,39.204573,24.919249,45.731109,59.605004,47.230943
54.746480,85.053039,213.432237,199.626929,99.790086,96.285124,29.507203,14.274038,214.722393,1.085373,83.877876,55.566588,196.839215,215.789213,194.187447,214.656895,106.330662,213.225552,-0.000673,-1.701741,32.000000,-235.732846,214.571574,-0.281002,34.424608,0.669311,418378.322119,0.904040,40.057947,23.691608,3.899640,0.067084,0.018004,241.962395,32.000000,257.280701,227.255324,234.954106,213.795473,32.000000,204.807916,68.467823,66.160039,120.061224,87.599190,55.235980,28.196483,39.222877,24.919249,45.731669,59.610049,47.021993
54.732603,85.053039,213.854881,199.626929,99.745640,96.281274,29.634607,14.271897,214.712571,1.076165,83.957557,55.602295,196.870628,215.717091,194.185067,214.754660,106.324524,213.276955,-0.000674,-1.701733,32.000000,-235.738429,214.498622,-0.281025,34.421329,0.670159,418350.710562,0.903694,40.041205,23.707524,3.901655,0.062478,0.013664,242.335196,32.000000,256.918216,227.602943,236.391104,213.633497,32.000000,204.834803,68.457210,66.133556,120.075957,87.599190,55.328088,28.196483,39.215833,24.919249,45.747602,59.610698,47.031237
54.717527,85.069319,213.857983,199.624677,99.699050,96.274900,29.823152,14.270328,214.739275,1.067001,84.077971,55.693964,196.834030,215.684691,194.141440,214.759447,106.238603,213.407773,-0.000674,-1.701738,32.000000,-235.739999,214.472089,-0.280820,34.354270,0.671768,418290.626367,0.911363,40.055747,23.605169,3.898556,0.063792,0.024330,242.189838,32.000000,257.081712,228.192261,235.372024,212.811352,32.000000,205.798863,68.402443,66.146170,120.086189,87.599190,55.330288,28.196483,39.228060,24.919249,45.804833,59.594815,47.233731
54.737208,85.088358,213.837438,199.651142,99.662963,96.271113,29.576180,14.272896,214.630707,1.057438,84.128865,55.699619,196.772494,215.722168,194.083733,214.753541,106.288581,213.329048,-0.000673,-1.701733,32.000000,-235.732513,214.496684,-0.280738,34.334102,0.672941,418293.601624,0.907659,40.069110,23.629046,3.907267,0.066501,0.017385,241.445341,32.000000,257.677494,228.444443,232.562014,212.783875,32.000000,205.823485,68.377343,66.138927,120.097395,87.599190,55.326781,28.196483,39.220545,24.919249,45.871776,59.616196,47.097488
54.792790,85.100499,213.832904,199.660433,99.640929,96.263461,29.623080,14.273895,214.673382,1.047750,84.003972,55.630121,196.778288,215.686301,194.179541,214.735960,106.356165,213.336740,-0.000675,-1.703482,32.000000,-235.736595,214.500620,-0.280870,34.347556,0.674401,418455.708204,0.902167,40.099910,23.760096,3.908400,0.066558,0.012198,241.323921,32.000000,257.881622,227.607167,231.604924,213.572256,32.000000,205.036437,68.410996,66.180589,120.139282,87.599190,55.343630,28.196483,39.214220,24.919249,45.872794,59.601542,46.988464
54.788765,85.100499,213.859116,199.660433,99.608892,96.258344,29.715297,14.273182,214.647663,1.038180,83.894870,55.512290,196.823664,215.789173,194.191162,214.560533,106.346549,213.368348,-0.000675,-1.705226,32.000000,-235.735670,214.535475,-0.280764,34.349837,0.674546,418358.883513,0.909351,40.099994,23.682962,3.906619,0.061694,0.011264,241.566226,32.000000,257.398015,227.442397,234.103554,213.752774,32.000000,205.057450,68.387672,66.166790,120.132944,87.599190,55.339376,28.196483,39.188723,24.919249,45.916085,59.595493,47.285455
54.734045,85.058558,213.420507,199.669161,99.597017,96.250675,29.824129,14.271897,214.670731,1.028205,83.925867,55.598234,196.866034,215.668806,194.170622,214.706419,106.280677,213.343720,-0.000674,-1.705245,32.000000,-235.737446,214.546591,-0.280622,34.429984,0.673643,418184.912241,0.906864,40.058631,23.618033,3.902574,0.064203,0.012724,242.135214,32.000000,257.023856,227.539556,236.181721,213.700018,32.000000,205.313748,68.407886,66.150377,120.151947,87.599190,55.347161,28.196483,39.204249,24.919249,45.771374,59.616107,47.068655
54.743630,85.064352,213.898604,199.690559,99.584456,96.240522,29.781316,14.276892,214.678994,1.018383,83.973591,55.676326,196.874536,215.778854,194.163482,214.631880,106.271022,213.295335,-0.000673,-1.705216,32.000000,-235.731304,214.587644,-0.280658,34.457312,0.673671,418183.048890,0.904074,40.062505,23.638552,3.903339,0.057450,0.021436,242.385365,32.000000,256.945372,228.096894,236.151089,213.138138,32.000000,205.721825,68.418863,66.162217,120.154981,87.599190,55.350394,28.196483,39.227773,24.919249,45.792179,59.607846,46.972030
54.800877,85.058558,213.805100,199.686899,99.568315,96.236712,29.624045,14.269329,214.642012,1.008583,84.026683,55.693940,196.897975,215.769333,194.137074,214.680544,106.313600,213.405632,-0.000674,-1.705712,32.000000,-235.742309,214.531459,-0.280672,34.558203,0.671538,418248.879063,0.901591,40.073239,23.695927,3.899228,0.064192,0.021318,241.608609,32.000000,257.468418,228.355517,233.246831,212.886497,32.000000,205.706853,68.412843,66.178273,120.183597,87.599190,55.236631,28.196483,39.230981,24.919249,45.792921,59.603764,47.081127
54.779897,85.058558,213.830763,199.686899,99.543686,96.232870,29.778851,14.271755,214.686768,0.998953,83.942204,55.646660,196.812158,215.661322,194.167599,214.710839,106.274033,213.286770,-0.000675,-1.707385,32.000000,-235.737261,214.461116,-0.280665,34.620464,0.671951,418223.328650,0.902632,40.069805,23.688889,3.907278,0.061847,0.010965,241.271668,32.000000,257.757960,227.876965,231.544198,213.172196,32.000000,205.540877,68.410673,66.154839,120.176766,87.599190,55.337134,28.196483,39.199633,24.919249,45.773487,59.611160,46.979146
54.761872,85.033725,213.355838,199.682675,99.534873,96.228996,29.747111,14.275465,214.709764,0.989317,83.860985,55.641112,196.844798,215.698474,194.196326,214.749916,106.273490,213.367856,-0.000676,-1.707959,32.000000,-235.731419,214.484732,-0.280663,34.646034,0.669127,418090.517909,0.906344,40.008909,23.684362,3.901490,0.059457,0.011151,241.484887,32.000000,257.722129,227.430624,233.533693,213.846099,32.000000,204.660142,68.416428,66.184369,120.173094,87.599190,55.338406,28.196483,39.198704,24.919249,45.687793,59.596310,47.081641
54.724784,85.017721,213.908223,199.697879,99.521994,96.225166,29.476228,14.275322,214.662061,0.979676,83.854005,55.603933,196.891913,215.722474,194.213336,214.571475,106.226443,213.312212,-0.000675,-1.708533,32.000000,-235.734513,214.454894,-0.280691,34.651096,0.668177,418156.656840,0.901972,40.029098,23.682923,3.903453,0.065016,0.020836,242.074297,32.000000,257.003744,227.429449,235.909402,213.849921,32.000000,204.891297,68.421703,66.135052,120.179282,87.599190,55.360736,28.196483,39.240366,24.919249,45.632583,59.605063,47.086850
