OSU 80 Ton Compressor Load Stand
54.757589,85.027654,213.316704,199.702947,99.506316,96.221379,29.552138,14.270756,214.726955,0.970033,83.962767,55.661580,196.907246,215.619052,194.171148,214.530890,106.239701,213.393346,-0.000675,-1.709037,32.000000,-235.741374,214.496991,-0.280542,34.605699,0.668233,418191.229414,0.912067,40.041321,23.739291,3.908800,0.058192,0.012784,242.381624,32.000000,256.698229,228.125047,236.533052,213.164146,32.000000,205.920302,68.418464,66.170987,120.199790,87.599190,55.343513,28.196483,39.220854,24.919249,45.632787,59.596083,47.082301
54.799671,85.027654,213.893087,199.702947,99.504265,96.220075,29.533135,14.277891,214.601706,0.962533,84.034634,55.580674,196.951712,215.704162,194.164008,214.606313,106.269275,213.362936,-0.000676,-1.709526,32.000000,-235.735222,214.519626,-0.280513,34.547005,0.668233,418191.229414,0.912067,40.041321,23.739291,3.908800,0.056217,0.020001,242.012993,32.000000,257.299732,228.354282,234.196575,212.857302,32.000000,206.196126,68.431935,66.172823,120.214418,87.599190,55.360488,28.196483,39.193175,24.919249,45.667577,59.604020,47.030870
54.769346,85.037864,213.831466,199.712519,99.494901,96.220010,29.707582,14.270613,214.618781,0.960527,84.020491,55.532625,196.866705,215.788725,194.162915,214.725344,106.284439,213.399244,-0.000675,-1.709516,32.000000,-235.738402,214.550854,-0.280392,34.449732,0.667379,418145.065542,0.909117,40.019666,23.754024,3.895656,0.061723,0.005952,241.546616,32.000000,257.833882,228.140750,231.928081,213.389902,32.000000,205.565730,68.429025,66.195331,120.212499,87.599190,55.354569,28.196483,39.221462,24.919249,45.703403,59.610344,47.076945
54.727364,85.016893,213.494207,199.727723,99.477939,96.220526,29.641432,14.273182,214.707808,0.960229,83.909407,55.639641,196.837160,215.570746,194.208340,214.655876,106.250588,213.389406,-0.000674,-1.708339,32.000000,-235.731900,214.472985,-0.280272,34.394186,0.669388,418061.322537,0.908930,39.979166,23.713959,3.903182,0.062418,0.019425,241.461265,32.000000,257.948608,227.479125,232.593500,213.807115,32.000000,204.941950,68.425980,66.185609,120.194050,87.599190,55.247080,28.196483,39.237406,24.919249,45.630986,59.619225,47.067187
54.772856,85.011099,213.829090,199.723781,99.447009,96.224365,29.573177,14.278319,214.733375,0.960238,83.815123,55.601245,196.884752,215.711115,194.205425,214.631188,106.259510,213.268685,-0.000674,-1.709107,32.000000,-235.730532,214.533107,-0.280131,34.313986,0.671481,418063.272250,0.904159,40.018559,23.711319,3.904218,0.059519,0.011409,242.037274,32.000000,257.200631,227.390189,235.194977,213.929034,32.000000,205.010354,68.445103,66.179774,120.188725,87.599190,55.217061,28.196483,39.202441,24.919249,45.631181,59.612439,47.037180
54.737370,85.011099,213.851886,199.723781,99.445794,96.223076,29.646537,14.272468,214.753184,0.960396,83.891782,55.664430,196.934672,215.688462,194.220150,214.670645,106.243632,213.262834,-0.000676,-1.710865,32.000000,-235.735400,214.480756,-0.280272,34.329329,0.672194,418125.445458,0.906892,40.038009,23.741777,3.901050,0.058882,0.024831,242.437844,32.000000,257.022298,227.908301,236.661941,213.408404,32.000000,205.282550,68.467308,66.180364,120.214248,87.599190,55.353866,28.196483,39.237405,24.919249,45.611200,59.608249,47.080027
54.763776,84.999786,213.470977,199.737296,99.441641,96.223049,29.465514,14.275893,214.743043,0.959921,83.943622,55.607590,196.954095,215.698576,194.177693,214.684664,106.217321,213.334330,-0.000675,-1.710870,32.000000,-235.732303,214.455465,-0.280214,34.356892,0.674072,418090.265570,0.908187,39.988416,23.691207,3.903924,0.059366,0.017553,242.273553,32.000000,257.177671,228.373219,234.996182,212.951002,32.000000,205.921355,68.450874,66.180976,120.160494,87.599190,55.220203,28.196483,39.244109,24.919249,45.571982,59.604541,47.239014
54.752599,84.986266,213.875780,199.749121,99.430032,96.220501,29.473976,14.276321,214.673847,0.960114,83.953625,55.649765,196.907709,215.777631,194.171977,214.661297,106.223561,213.339819,-0.000676,-1.710849,32.000000,-235.733841,214.516915,-0.280302,34.396074,0.674197,418133.983908,0.906566,40.022578,23.705065,3.906872,0.062724,0.022679,241.575650,32.000000,257.668969,228.496869,232.645260,212.849904,32.000000,206.108685,68.460981,66.204448,120.139197,87.599190,55.361916,28.196483,39.231593,24.919249,45.525009,59.600135,47.080540
54.768938,84.978816,213.469673,199.758412,99.433927,96.216692,29.542164,14.274466,214.740472,0.959807,83.891032,55.664803,196.849871,215.828955,194.236389,214.705402,106.272743,213.152522,-0.000678,-1.710844,32.000000,-235.731599,214.499722,-0.280237,34.488442,0.672468,418154.009437,0.911632,39.985844,23.756045,3.898032,0.056342,0.018707,241.589842,32.000000,257.882074,227.707030,232.017822,213.502551,32.000000,205.190202,68.498307,66.200193,120.131585,87.599190,55.234511,28.196483,39.204797,24.919249,45.524850,59.606459,47.078926
54.786702,84.978816,213.863020,199.758412,99.412151,96.215074,29.591182,14.271184,214.786384,0.959539,83.704305,55.720161,196.912885,215.700718,194.265701,214.608570,106.242262,213.286852,-0.000677,-1.709640,32.000000,-235.733242,214.531846,-0.280142,34.522903,0.672723,418121.097596,0.911518,39.983082,23.751699,3.906222,0.059068,0.028708,242.045546,32.000000,257.283565,227.480104,234.694354,214.093352,32.000000,204.653595,68.468982,66.197466,120.057250,87.599190,55.359489,28.196483,39.211554,24.919249,45.498753,59.601817,47.258676
54.791164,84.975505,213.943333,199.771926,99.353884,96.211315,29.901178,14.269614,214.623012,0.959605,83.743718,55.543646,196.963644,215.721986,194.298390,214.624113,106.195781,213.253940,-0.000678,-1.710407,32.000000,-235.738746,214.536965,-0.279845,34.595811,0.669760,417992.020368,0.909067,39.959904,23.637881,3.897641,0.061811,0.017324,242.398624,32.000000,256.914701,227.731993,236.598219,213.578301,32.000000,205.588150,68.490485,66.199436,120.067527,87.599190,55.362422,28.196483,39.207340,24.919249,45.486993,59.620729,46.979513
54.764371,84.948740,213.936913,199.784878,99.311472,96.207483,29.686867,14.274751,214.729971,0.959729,83.850382,55.544398,196.979820,215.688625,194.224992,214.657446,106.246367,213.240957,-0.000678,-1.710983,32.000000,-235.736231,214.442250,-0.279985,34.614248,0.669805,418033.336989,0.907225,39.942807,23.714722,3.903557,0.059236,0.012404,242.405999,32.000000,257.098134,228.476343,235.561644,213.225974,32.000000,205.835106,68.489459,66.214663,120.053844,87.599190,55.387863,28.196483,39.225498,24.919249,45.393727,59.595562,47.077312
54.714343,84.943498,213.479890,199.757567,99.324035,96.204905,29.601245,14.271897,214.614672,0.959656,83.918075,55.534396,196.961309,215.686260,194.191123,214.566094,106.266262,213.254917,-0.000680,-1.710984,32.000000,-235.734659,214.519180,-0.279715,34.588284,0.668497,418095.134905,0.897698,39.935203,23.749847,3.904705,0.057418,0.009275,241.751637,32.000000,257.730743,228.480938,233.252742,213.132857,32.000000,205.713986,68.479084,66.258028,120.041686,87.599190,55.364028,28.196483,39.252048,24.919249,45.393136,59.609813,47.009961
54.734765,84.943498,213.511306,199.757567,99.304753,96.202310,29.730996,14.271469,214.636634,0.959427,83.925484,55.599918,196.902554,215.674087,194.223644,214.552954,106.263189,213.305420,-0.000680,-1.710984,32.000000,-235.734760,214.350046,-0.279818,34.623086,0.668338,417966.742949,0.904565,39.934224,23.694781,3.906498,0.056566,0.014924,241.367766,32.000000,257.932773,227.980735,231.466775,213.387213,32.000000,205.198093,68.482933,66.238130,120.037874,87.599190,55.266568,28.196483,39.241671,24.919249,45.374292,59.614081,47.052881
54.731388,84.940739,213.755939,199.750810,99.304243,96.201105,29.604595,14.273895,214.694629,0.959195,83.873891,55.589349,196.928002,215.625781,194.241150,214.539734,106.248353,213.198312,-0.000681,-1.710976,32.000000,-235.735612,214.511878,-0.279801,34.555948,0.668293,417941.136735,0.908048,39.977155,23.679703,3.901717,0.069482,0.020733,241.647089,32.000000,257.687676,227.565134,234.169673,213.774225,32.000000,204.947403,68.470900,66.243153,120.035804,87.599190,55.222279,28.196483,39.245580,24.919249,45.364044,59.608918,47.082668
54.688025,84.960881,213.818969,199.758412,99.298497,96.199840,29.661595,14.278034,214.709391,0.959016,83.912548,55.579518,196.943032,215.657161,194.251488,214.542243,106.219048,213.231017,-0.000681,-1.710959,32.000000,-235.732293,214.433295,-0.279745,34.521041,0.667460,417924.545559,0.903694,39.957486,23.700204,3.900835,0.065214,0.013339,242.349161,32.000000,257.140104,227.660738,236.194914,213.942188,32.000000,205.179430,68.469393,66.240392,120.044182,87.599190,55.359262,28.196483,39.276317,24.919249,45.433338,59.605181,47.076358
54.709073,84.984334,213.806521,199.758975,99.259688,96.197312,29.691974,14.276036,214.662121,0.959105,83.986019,55.571022,196.947024,215.653043,194.218694,214.469838,106.231490,213.099080,-0.000681,-1.711529,32.000000,-235.730849,214.403234,-0.280011,34.442730,0.669342,417943.467259,0.907595,39.957980,23.678076,3.905546,0.078476,0.022086,242.419844,32.000000,257.027723,228.168463,236.477145,213.285117,32.000000,205.839486,68.504306,66.234969,120.064281,87.599190,55.318779,28.196483,39.277613,24.919249,45.432888,59.605653,47.055815
54.692768,84.984334,213.766945,199.758975,99.241347,96.194739,29.683682,14.273467,214.608069,0.958919,84.041204,55.528819,196.955167,215.551130,194.146706,214.449016,106.220011,213.105326,-0.000682,-1.710897,32.000000,-235.738990,214.362649,-0.280075,34.404728,0.670654,418042.163410,0.906666,40.019894,23.718669,3.909795,0.060968,0.023331,241.801210,32.000000,257.449405,228.456246,233.815300,212.952028,32.000000,206.509735,68.501153,66.258066,120.059637,87.599190,55.347161,28.196483,39.280739,24.919249,45.514097,59.605348,47.102917
54.635650,84.999786,213.758565,199.770237,99.219644,96.194765,29.530079,14.273324,214.555300,0.958608,84.144907,55.510808,196.900483,215.515426,194.180761,214.519280,106.268120,213.237898,-0.000683,-1.709119,32.000000,-235.735527,214.342275,-0.279969,34.342730,0.671949,418023.784784,0.905387,40.023069,23.660684,3.908063,0.065151,0.030112,241.495906,32.000000,257.990884,228.194794,231.741201,213.612191,32.000000,205.821992,68.550397,66.271181,120.106251,87.599190,55.330936,28.196483,39.283105,24.919249,45.567657,59.610983,47.102404
54.644630,85.020204,213.631320,199.789664,99.207715,96.193946,29.449622,14.268044,214.573391,0.958165,84.098046,55.580736,196.859409,215.591709,194.246318,214.475700,106.264684,213.209601,-0.000684,-1.707336,32.000000,-235.739168,214.364732,-0.279708,34.297123,0.672758,418043.393025,0.905910,40.038778,23.674320,3.908505,0.064234,0.031841,241.568073,32.000000,258.061492,227.574664,233.085204,213.991104,32.000000,204.900844,68.560761,66.251149,120.058952,87.599190,55.310989,28.196483,39.316915,24.919249,45.638591,59.612409,47.036666
54.642796,85.075389,213.253708,199.815004,99.221106,96.190118,29.708365,14.275750,214.499542,0.957880,84.090088,55.549295,197.001754,215.639707,194.256098,214.515024,106.238962,213.147767,-0.000684,-1.708105,32.000000,-235.729495,214.331811,-0.279563,34.299483,0.674599,418009.178805,0.911693,40.109288,23.671971,3.912438,0.063420,0.007759,242.143316,32.000000,257.167023,227.693967,235.575509,214.028060,32.000000,204.893002,68.586051,66.237330,120.075955,87.599190,55.312396,28.196483,39.331891,24.919249,45.638824,59.615478,46.976872
54.673693,85.075389,213.715146,199.815004,99.218612,96.186350,29.708950,14.276749,214.540583,0.957872,84.164165,55.548507,197.006320,215.451153,194.217687,214.508362,106.238878,213.053596,-0.000684,-1.708830,32.000000,-235.730463,214.339663,-0.279478,34.313252,0.675127,418031.817708,0.914058,40.121046,23.665642,3.909466,0.062284,0.013628,242.342460,32.000000,256.977541,228.220695,236.844298,213.136751,32.000000,205.673924,68.570910,66.237568,120.096654,87.599190,55.334681,28.196483,39.312104,24.919249,45.831202,59.608062,47.063739
54.640068,85.113191,213.677395,199.834994,99.219930,96.182575,29.541745,14.274038,214.508453,0.957628,84.275125,55.526791,197.031955,215.488734,194.228826,214.482671,106.217322,213.080431,-0.000684,-1.708817,32.000000,-235.731043,214.214256,-0.279303,34.369795,0.674299,418132.332998,0.906216,40.178001,23.670021,3.902687,0.059408,0.026453,242.073626,32.000000,257.293695,228.523086,234.782033,213.033371,32.000000,205.854296,68.535401,66.233222,120.075025,87.599190,55.295456,28.196483,39.295311,24.919249,45.963545,59.598641,47.084502
54.631930,85.119814,213.696182,199.845412,99.209913,96.181311,29.620509,14.274751,214.490371,0.957512,84.290479,55.483321,197.005650,215.397118,194.219566,214.467739,106.235588,213.060576,-0.000684,-1.708817,32.000000,-235.729838,214.326244,-0.279340,34.453692,0.674742,418097.056409,0.905605,40.148214,23.637589,3.908921,0.062537,0.015647,241.551248,32.000000,257.857348,228.410857,232.648671,213.081193,32.000000,206.089111,68.560999,66.239300,120.102037,87.599190,55.330641,28.196483,39.347841,24.919249,45.987857,59.608062,47.070782
54.686482,85.134990,213.559589,199.856674,99.189718,96.177561,29.743372,14.270328,214.490033,0.957334,84.198990,55.581395,196.952135,215.332663,194.297776,214.427623,106.234477,213.053051,-0.000686,-1.710571,32.000000,-235.739016,214.218051,-0.279550,34.507561,0.673946,418186.951314,0.911389,40.218432,23.668411,3.910636,0.072018,0.014787,241.432068,32.000000,257.941118,227.740299,232.449162,213.680503,32.000000,205.504677,68.566684,66.238332,120.071145,87.599190,55.307805,28.196483,39.365779,24.919249,45.989238,59.617445,47.085456
54.744254,85.134990,213.678866,199.856674,99.183844,96.173765,29.720071,14.274894,214.529249,0.957348,84.081508,55.568419,197.032200,215.460064,194.342737,214.424529,106.254812,212.992485,-0.000685,-1.710157,32.000000,-235.734285,214.243828,-0.279553,34.541314,0.672439,418161.055970,0.909116,40.232903,23.643291,3.911562,0.055583,0.017297,242.062511,32.000000,257.377518,227.539561,235.231607,214.138464,32.000000,204.966780,68.578079,66.268514,120.095884,87.599190,55.328568,28.196483,39.284280,24.919249,46.043459,59.611455,47.090445
54.716073,85.139681,213.605420,199.857237,99.194241,96.169992,29.468707,14.279889,214.513323,0.957211,84.078075,55.536865,197.050131,215.576638,194.318826,214.466194,106.156719,213.051022,-0.000686,-1.708432,32.000000,-235.728307,214.335297,-0.279539,34.593608,0.670492,418134.361312,0.904376,40.195490,23.641803,3.905162,0.060136,0.022247,242.438760,32.000000,257.097592,227.975137,236.727941,213.767129,32.000000,205.322214,68.546225,66.207813,120.079624,87.599190,55.310445,28.196483,39.302168,24.919249,46.061330,59.610845,46.973204
54.686542,85.114847,213.229510,199.852451,99.204620,96.163635,29.584211,14.271469,214.454402,0.957202,84.147455,55.487348,197.012161,215.594155,194.246134,214.472931,106.157993,212.933395,-0.000685,-1.707849,32.000000,-235.737546,214.264877,-0.279585,34.602184,0.669466,418046.922705,0.904010,40.139841,23.600550,3.903220,0.065060,0.015638,242.337835,32.000000,257.150911,228.506319,235.623072,213.153202,32.000000,205.999392,68.520233,66.228848,120.082055,87.599190,55.195694,28.196483,39.324018,24.919249,45.976664,59.606351,47.034465
54.728407,85.096912,213.643993,199.845130,99.201407,96.159464,29.834052,14.274323,214.563980,0.957104,84.174839,55.527888,196.991017,215.433719,194.207804,214.404401,106.186082,213.074677,-0.000687,-1.709051,32.000000,-235.729938,214.304279,-0.279498,34.613619,0.668564,418233.771028,0.912207,40.171671,23.718861,3.903888,0.063621,0.012889,241.724201,32.000000,257.754438,228.708083,233.264937,212.864797,32.000000,206.374812,68.523056,66.232930,120.054834,87.599190,55.220260,28.196483,39.321791,24.919249,45.977988,59.616097,47.064766
54.706688,85.096912,213.690293,199.845130,99.185424,96.156936,29.826589,14.280174,214.523579,0.957116,84.126615,55.614146,196.942129,215.479863,194.272441,214.505268,106.202002,213.037432,-0.000688,-1.709039,32.000000,-235.725891,214.252861,-0.279424,34.617395,0.667761,418187.374834,0.909064,40.175290,23.676957,3.899122,0.061317,0.014637,241.606363,32.000000,258.013995,228.065011,231.935768,213.835551,32.000000,205.316498,68.524060,66.243106,120.060715,87.599190,55.329939,28.196483,39.323299,24.919249,45.916864,59.607079,47.227642
54.731166,85.086151,213.572894,199.860334,99.187150,96.153188,29.664690,14.273182,214.534074,0.957005,83.958480,55.621123,196.994513,215.508921,194.322426,214.569008,106.169823,213.126262,-0.000688,-1.707449,32.000000,-235.738784,214.270505,-0.279404,34.606984,0.667989,418073.607283,0.900622,40.117024,23.697666,3.903713,0.067750,0.015057,241.957449,32.000000,257.679157,227.670312,234.551805,214.022736,32.000000,205.222011,68.532876,66.219435,120.003919,87.599190,55.306578,28.196483,39.330711,24.919249,45.880554,59.612114,47.058603
54.722491,85.084771,213.744794,199.861742,99.159983,96.149224,29.500291,14.273324,214.479628,0.956748,84.021966,55.593326,197.047141,215.469913,194.363549,214.455718,106.154951,213.106163,-0.000686,-1.706861,32.000000,-235.730282,214.321554,-0.279216,34.588625,0.668239,418045.032290,0.901213,40.137943,23.668884,3.906109,0.061721,0.002172,242.444896,32.000000,257.162285,227.841561,236.597791,213.984856,32.000000,205.516322,68.534490,66.215636,120.004559,87.599190,55.349977,28.196483,39.315104,24.919249,45.876753,59.606253,47.043563
54.737443,85.064076,213.738954,199.876383,99.140771,96.145435,29.813317,14.269329,214.512243,0.956835,84.023330,55.531665,197.046184,215.469017,194.289365,214.447159,106.147136,212.998346,-0.000688,-1.706858,32.000000,-235.740670,214.314458,-0.279217,34.557521,0.667861,418061.775275,0.905631,40.103604,23.731736,3.902217,0.060682,0.025947,242.624626,32.000000,257.137613,228.319842,236.195190,213.225724,32.000000,205.781506,68.523834,66.189528,119.960000,87.599190,55.316644,28.196483,39.299377,24.919249,45.877730,59.606420,47.105705
54.705839,85.064076,213.798828,199.876383,99.143556,96.141594,29.804126,14.273752,214.421873,0.957043,83.997581,55.552170,197.021635,215.475725,194.246528,214.476355,106.139363,213.164215,-0.000690,-1.708019,32.000000,-235.735427,214.354287,-0.279183,34.520333,0.668672,418074.806631,0.910795,40.110580,23.739667,3.905977,0.062614,0.013330,241.842944,32.000000,257.677137,228.543408,233.538155,212.935041,32.000000,205.801485,68.496573,66.185116,119.933911,87.599190,55.370617,28.196483,39.326669,24.919249,45.806653,59.599722,47.097708
54.835340,85.018825,213.649710,199.860897,99.136715,96.137821,29.685744,14.278319,214.525646,0.957349,83.997451,55.594585,196.953801,215.529556,194.270667,214.400248,106.178638,213.070674,-0.000691,-1.707013,32.000000,-235.729713,214.359017,-0.278903,34.483197,0.669038,418036.303323,0.900883,40.075485,23.710249,3.904803,0.059864,0.015306,241.482323,32.000000,257.892203,228.139320,231.801520,213.198300,32.000000,205.387952,68.521621,66.190643,119.898491,87.599190,55.330567,28.196483,39.328680,24.919249,45.650007,59.610491,47.056842
54.731560,85.001166,213.729988,199.860616,99.115281,96.134060,29.438990,14.275608,214.475701,0.957408,83.846340,55.555162,196.938832,215.585733,194.333616,214.512925,106.175935,213.219123,-0.000691,-1.707017,32.000000,-235.733408,214.393995,-0.279015,34.439425,0.670210,418054.854857,0.901691,40.105927,23.775297,3.908154,0.060888,0.010336,241.680671,32.000000,257.897886,227.740564,233.523182,213.861182,32.000000,205.193739,68.531095,66.200560,119.860141,87.599190,55.352394,28.196483,39.314416,24.919249,45.588873,59.596497,47.063225
54.690551,84.983783,213.203651,199.852451,99.114370,96.128941,29.800839,14.271184,214.511319,0.957134,83.875570,55.462373,197.050515,215.584571,194.369847,214.548757,106.138961,213.071864,-0.000693,-1.707017,32.000000,-235.739307,214.371950,-0.279044,34.383774,0.669093,417833.840256,0.902825,39.936027,23.703728,3.896205,0.059222,0.014434,242.239343,32.000000,257.305090,227.686815,236.045531,214.155736,32.000000,205.010884,68.571603,66.196582,119.873516,87.599190,55.326711,28.196483,39.327534,24.919249,45.588887,59.618831,47.053394
54.699379,84.983783,213.460539,199.852451,99.142240,96.121295,29.501511,14.273324,214.517709,0.957004,83.936007,55.509508,197.013139,215.401726,194.308684,214.485869,106.128651,213.052620,-0.000693,-1.706841,32.000000,-235.728970,214.356306,-0.279012,34.378686,0.671182,417861.600886,0.912197,40.018241,23.757679,3.905059,0.061585,0.016898,242.334439,32.000000,256.967832,228.189895,236.910606,213.223024,32.000000,206.037940,68.560008,66.130348,119.818256,87.599190,55.272003,28.196483,39.339079,24.919249,45.528375,59.623886,47.246057
54.721804,85.002821,213.572055,199.862305,99.110822,96.116215,29.595615,14.268900,214.523255,0.956848,84.043328,55.585491,197.040170,215.506924,194.258196,214.381539,106.169958,213.095372,-0.000693,-1.705107,32.000000,-235.742082,214.279440,-0.278972,34.310236,0.671420,417905.962640,0.901770,40.040362,23.743815,3.898364,0.061236,0.016930,241.899885,32.000000,257.439819,228.611153,234.381147,213.045962,32.000000,206.345539,68.580548,66.193048,119.843271,87.599190,55.310350,28.196483,39.362928,24.919249,45.594405,59.610875,47.056549
54.747349,85.005304,213.707969,199.887364,99.141512,96.116198,29.808946,14.265761,214.491514,0.956853,84.022936,55.612727,197.013441,215.493181,194.312266,214.397794,106.219185,213.030528,-0.000693,-1.704513,32.000000,-235.745057,214.301264,-0.278996,34.344251,0.671970,417886.478372,0.910687,40.031856,23.747479,3.902431,0.061417,0.021216,241.514105,32.000000,258.145914,228.363858,232.244576,213.369863,32.000000,206.068589,68.595684,66.198640,119.863541,87.599190,55.350114,28.196483,39.308915,24.919249,45.603064,59.607836,46.975918
54.696473,85.003649,213.534451,199.879198,99.142620,96.116171,29.426935,14.273467,214.482876,0.956912,83.905130,55.508514,197.003365,215.424870,194.334218,214.341776,106.181916,212.982732,-0.000693,-1.706138,32.000000,-235.739810,214.247459,-0.278770,34.295156,0.673328,417800.669829,0.907380,40.029292,23.720936,3.902869,0.059643,0.008812,241.444985,32.000000,258.109293,227.757014,232.883589,213.873891,32.000000,205.038465,68.598701,66.191662,119.832699,87.599190,55.302298,28.196483,39.341419,24.919249,45.603126,59.604463,47.037694
54.658183,85.003649,213.662349,199.879198,99.144962,96.116108,29.623246,14.271041,214.433217,0.957079,83.940417,55.458169,197.049364,215.424402,194.361043,214.351736,106.184325,213.238063,-0.000692,-1.707908,32.000000,-235.737646,214.241280,-0.278767,34.267304,0.672703,417697.581673,0.900434,40.007175,23.649317,3.903531,0.063834,0.005712,242.127488,32.000000,257.406775,227.702542,235.527098,213.969095,32.000000,204.959467,68.635540,66.207766,119.859780,87.599190,55.335010,28.196483,39.375983,24.919249,45.597422,59.607069,47.108933
54.701570,85.004753,213.569908,199.868499,99.165000,96.116122,29.715632,14.272040,214.410027,0.957545,83.931499,55.511473,197.058724,215.450848,194.322708,214.377997,106.147310,213.081372,-0.000692,-1.709660,32.000000,-235.735500,214.207037,-0.278683,34.283695,0.673812,417792.246008,0.913043,40.054523,23.670077,3.903989,0.054325,0.011521,242.398000,32.000000,257.064360,228.268548,237.009049,213.301256,32.000000,205.270567,68.618819,66.157234,119.891154,87.599190,55.289968,28.196483,39.357082,24.919249,45.601303,59.607452,46.959998
54.705829,85.014134,213.131474,199.873286,99.190679,96.113582,29.845578,14.276464,214.439947,0.957677,84.069453,55.545623,197.100763,215.457230,194.263960,214.372479,106.169744,213.151092,-0.000693,-1.710233,32.000000,-235.734682,214.287493,-0.278826,34.258728,0.675069,417812.955596,0.907683,40.091425,23.755825,3.909064,0.055182,0.016663,242.389041,32.000000,257.252700,228.702037,235.230750,212.793824,32.000000,205.602418,68.664429,66.170464,119.906199,87.599190,55.176754,28.196483,39.352019,24.919249,45.633950,59.601247,47.057796
54.645544,85.011099,213.505024,199.851043,99.190182,96.109703,29.416385,14.269614,214.391421,0.958013,84.121302,55.549331,197.043921,215.451032,194.273981,214.358132,106.201560,213.068498,-0.000692,-1.710840,32.000000,-235.739893,214.177853,-0.278759,34.260695,0.674063,417855.823811,0.904083,40.050716,23.738749,3.904274,0.063942,0.019685,241.626257,32.000000,257.839265,228.830265,232.674250,212.890133,32.000000,206.024823,68.703290,66.196519,119.931665,87.599190,55.156886,28.196483,39.382704,24.919249,45.634113,59.606135,46.995434
54.693567,85.011099,213.516643,199.851043,99.173505,96.105941,29.592728,14.273610,214.423038,0.958255,84.010703,55.524413,196.967777,215.448340,194.320385,214.318287,106.210357,213.026134,-0.000692,-1.712626,32.000000,-235.735733,214.212359,-0.278838,34.278896,0.673483,417813.901667,0.900067,40.055993,23.740387,3.895955,0.066191,0.023624,241.478720,32.000000,257.898181,228.051738,232.531465,213.625947,32.000000,205.542393,68.721316,66.181253,119.928177,87.599190,55.287427,28.196483,39.370352,24.919249,45.623708,59.602978,47.063959
54.664060,85.033725,213.618696,199.868218,99.177238,96.103426,29.820658,14.268330,214.356468,0.958187,83.935909,55.481448,197.022717,215.380909,194.373297,214.299968,106.212534,213.101005,-0.000693,-1.713810,32.000000,-235.742489,214.231227,-0.278720,34.273913,0.674940,417767.623079,0.914252,40.111060,23.680053,3.907089,0.066382,0.019490,242.024328,32.000000,257.529602,227.730385,235.087634,213.974361,32.000000,205.120962,68.755495,66.195946,119.953850,87.599190,55.169200,28.196483,39.374601,24.919249,45.702528,59.592395,47.037620
54.659708,85.030689,213.538771,199.886519,99.158352,96.100897,29.659176,14.270042,214.380245,0.958198,84.017738,55.573475,197.063036,215.359131,194.384954,214.344218,106.165924,213.052439,-0.000693,-1.713829,32.000000,-235.738973,214.117097,-0.278806,34.306276,0.674064,417707.412938,0.907900,40.064772,23.656626,3.903871,0.063973,0.022115,242.500655,32.000000,257.085187,227.965618,236.834695,213.970820,32.000000,205.057518,68.764221,66.161765,119.991058,87.599190,55.294501,28.196483,39.395415,24.919249,45.692372,59.616284,47.089344
54.628723,85.045865,213.543569,199.890742,99.151195,96.095823,29.468365,14.273610,214.468310,0.958456,84.099478,55.543581,197.076358,215.370692,194.318900,214.330347,106.145500,212.921986,-0.000694,-1.714365,32.000000,-235.733602,214.138938,-0.278896,34.324372,0.674741,417738.902463,0.901516,40.115836,23.680304,3.907845,0.067433,0.017380,242.441141,32.000000,257.172387,228.562233,236.029637,212.968447,32.000000,206.114060,68.772813,66.179138,120.032892,87.599190,55.290613,28.196483,39.437399,24.919249,45.692726,59.607344,47.031971
54.654928,85.045865,213.438501,199.890742,99.143459,96.088153,0.000000,14.271326,214.351293,0.958331,84.189164,55.550719,197.039271,215.393530,194.299554,214.259613,106.173088,212.924437,-0.000693,-1.714904,32.000000,-235.739656,214.202734,-0.278786,34.337144,0.673935,417811.263768,0.906473,40.116994,23.710144,3.906694,0.061238,0.016788,241.763485,32.000000,257.773580,228.810024,233.400289,213.039049,32.000000,205.844871,68.771939,66.192433,120.045562,87.599190,55.265043,28.196483,39.408651,24.919249,45.745919,59.615910,47.094113
54.676805,85.053039,213.500118,199.906509,99.151962,96.083072,29.778680,14.271469,214.378240,0.958453,84.198611,55.499206,196.973882,215.359090,194.337437,214.313375,106.184356,212.959840,-0.000693,-1.713779,32.000000,-235.736563,214.124071,-0.278655,34.391799,0.673922,417861.260102,0.912891,40.162047,23.685508,3.908998,0.056392,0.015810,241.479654,32.000000,258.049628,228.146071,231.770179,213.628731,32.000000,205.217770,68.756559,66.182841,120.054310,87.599190,55.188463,28.196483,39.415957,24.919249,45.771399,59.598424,47.019132
54.613385,85.076769,213.523737,199.923684,99.157551,96.075427,0.000000,14.276892,214.353263,0.958651,84.024153,55.477340,197.006707,215.447055,194.364527,214.313583,106.184163,212.935063,-0.000694,-1.713795,32.000000,-235.725895,214.049383,-0.278702,34.412754,0.673091,NaN,Inf,40.136780,23.658766,3.905201,0.060797,0.024071,241.670067,32.000000,257.686017,227.880363,234.450462,213.982606,32.000000,205.149109,68.771254,66.187994,120.047454,87.599190,55.286177,28.196483,39.448851,24.919249,45.854451,59.595572,47.086043
54.658862,85.084495,213.199023,199.931005,99.164333,96.068212,29.393790,14.278604,214.310030,0.958922,84.052012,55.489123,197.030639,215.283030,194.360478,214.166659,106.156597,213.041086,-0.000694,-1.714400,32.000000,-235.726477,214.087480,-0.278652,34.477112,0.671907,417716.823558,0.902409,40.122865,23.659729,3.904766,0.069223,0.021753,242.437255,32.000000,257.137227,227.975050,236.640082,214.081286,32.000000,205.419850,68.804865,66.160018,120.070877,87.599190,55.274167,28.196483,39.455984,24.919249,45.855336,59.622854,46.994187
54.645270,85.084495,213.123276,199.931005,99.171044,96.065905,29.754505,14.276749,214.400517,0.959150,84.115615,55.472649,197.098203,215.425053,194.344818,214.334790,106.158563,213.002502,-0.000693,-1.714993,32.000000,-235.731119,214.083177,-0.278649,34.500139,0.672222,NaN,Inf,40.207745,23.651363,3.909733,0.060672,0.017201,242.501181,32.000000,257.085091,228.474659,236.801949,213.574463,32.000000,205.951974,68.793650,66.162941,120.084185,87.599190,55.166268,28.196483,39.434965,24.919249,45.883121,59.609941,47.084502
54.611757,85.085323,213.430685,199.940015,99.156855,96.065886,29.303028,14.277035,214.330852,0.959278,84.167166,55.498762,197.065608,215.378195,194.271324,214.190351,106.133571,212.902557,-0.000693,-1.715477,32.000000,-235.729686,214.061273,-0.278797,34.533787,0.669685,417754.025370,0.914481,40.171617,23.715550,3.900539,0.063045,0.017274,241.884704,32.000000,257.591217,228.584105,234.158629,213.364154,32.000000,205.979231,68.781292,66.148043,120.045842,87.599190,55.265468,28.196483,39.452851,24.919249,45.886974,59.604197,47.009374
54.606292,85.063801,213.343263,199.939452,99.141689,96.063384,29.545503,14.274323,214.337783,0.959266,84.195532,55.488741,196.999566,215.387881,194.333687,214.179817,106.150287,212.843528,-0.000694,-1.717156,32.000000,-235.730922,213.972087,-0.278918,34.564157,0.669192,417747.516558,0.903618,40.184719,23.700259,3.900123,0.061342,0.023270,241.472450,32.000000,257.970604,228.403119,232.147334,213.415717,32.000000,205.935620,68.816689,66.161876,120.048586,87.599190,55.229937,28.196483,39.470539,24.919249,45.813186,59.607216,46.806073
54.627656,85.072354,213.385506,199.926218,99.155877,96.059574,29.394469,14.272183,214.384347,0.959390,84.135920,55.529646,197.022129,215.282155,194.352308,214.262262,106.178106,212.836164,-0.000693,-1.718918,32.000000,-235.736505,214.005842,-0.278745,34.579813,0.669614,417811.861354,0.918154,40.217870,23.690725,3.908145,0.069197,0.013023,241.742370,32.000000,258.086351,227.924138,233.427091,214.219783,32.000000,205.140011,68.813413,66.148168,120.009727,87.599190,55.279250,28.196483,39.477019,24.919249,45.813921,59.587783,47.225734
54.634041,85.072354,213.372941,199.926218,99.157939,96.055680,29.657503,14.272896,214.232083,0.959364,84.082102,55.423476,197.031017,215.362964,194.382713,214.138949,106.149928,212.882911,-0.000693,-1.718318,32.000000,-235.737266,214.000682,-0.278589,34.573650,0.668828,417745.059254,0.910647,40.201620,23.653611,3.906936,0.057389,0.000931,242.310134,32.000000,257.415608,227.675510,235.848463,214.330004,32.000000,205.025688,68.804881,66.121685,119.998042,87.599190,55.236586,28.196483,39.466713,24.919249,45.844439,59.595090,47.054568
54.627951,85.083115,213.403334,199.945083,99.142970,96.051867,29.966307,14.272183,214.253924,0.959420,84.110235,55.493422,197.074566,215.344469,194.392875,214.258676,106.102331,212.795353,-0.000693,-1.717022,32.000000,-235.733226,214.113527,-0.278470,34.559855,0.668381,417675.806318,0.914919,40.189565,23.623247,3.906181,0.058056,0.016040,242.430497,32.000000,257.060998,228.310714,237.187437,213.528366,32.000000,205.669458,68.770348,66.126227,120.015851,87.599190,55.253043,28.196483,39.478338,24.919249,45.882700,59.594117,47.047745
54.621925,85.098015,213.369488,199.960287,99.113988,96.048032,29.590473,14.271041,214.218950,0.960093,84.241014,55.489844,197.160029,215.278893,194.317213,214.193973,106.126504,212.901134,-0.000693,-1.718110,32.000000,-235.739613,213.991647,-0.278549,34.514589,0.668374,417708.009739,0.906653,40.183407,23.667579,3.905494,0.061648,0.017797,242.263704,32.000000,257.464260,228.741492,234.880817,213.111070,32.000000,206.370320,68.760084,66.120516,120.004374,87.599190,55.234130,28.196483,39.484975,24.919249,45.935423,59.603597,47.112161
54.663748,85.087254,213.426625,199.943394,99.115962,96.045503,29.507555,14.281459,214.279543,0.960388,84.211692,55.476708,197.084974,215.275934,194.347942,214.174402,106.177702,212.890657,-0.000695,-1.719864,32.000000,-235.726901,214.013649,-0.278689,34.487944,0.668774,417794.463681,0.897406,40.200042,23.684917,3.906486,0.059099,0.012940,241.653201,32.000000,258.074089,228.692905,232.660275,213.405987,32.000000,206.132694,68.775191,66.143590,120.027365,87.599190,55.296112,28.196483,39.465179,24.919249,45.936552,59.605377,47.002477
54.609250,85.087254,213.455415,199.943394,99.122972,96.044627,29.647610,14.273610,214.239661,0.960550,84.079582,55.455215,197.029060,215.286192,194.394593,214.243805,106.147453,212.881502,-0.000695,-1.719293,32.000000,-235.735242,214.042837,-0.278739,34.466622,0.669636,417756.918708,0.908910,40.220754,23.697301,3.906297,0.063751,0.008071,241.647606,32.000000,258.150031,227.868440,232.591950,214.177743,32.000000,205.383268,68.784775,66.109851,119.965019,87.599190,55.260129,28.196483,39.500794,24.919249,45.900214,59.609469,46.915317
54.614077,85.071251,213.337041,199.925937,99.114053,96.040811,29.801965,14.272896,214.287652,0.960596,84.051597,55.370196,197.107323,215.234257,194.457781,214.121510,106.179273,212.925843,-0.000695,-1.719302,32.000000,-235.732185,213.950918,-0.278658,34.374175,0.669799,417615.037186,0.910658,40.169666,23.642481,3.904354,0.068250,0.025533,242.127945,32.000000,257.571658,227.801410,235.257705,214.220853,32.000000,205.568053,68.809070,66.130889,119.977938,87.599190,55.272234,28.196483,39.526939,24.919249,45.845559,59.609075,46.839822
54.605330,85.077045,213.131035,199.913548,99.132652,96.036951,29.559414,14.274181,214.231242,0.960388,84.116758,55.522223,197.112271,215.374688,194.413933,214.227101,106.105155,212.948675,-0.000695,-1.719298,32.000000,-235.736802,213.884165,-0.278561,34.369926,0.670860,417697.575119,0.907332,40.222219,23.669567,3.908778,0.061396,0.010780,242.512649,32.000000,257.435032,227.981536,236.850847,214.026296,32.000000,205.590519,68.823873,66.085711,119.956286,87.599190,55.159794,28.196483,39.519102,24.919249,45.866510,59.607433,47.094260
54.567988,85.101327,213.292037,199.934665,99.138187,96.033212,29.503372,14.273752,214.228690,0.960312,84.232970,55.447398,197.126781,215.198246,194.385137,214.145020,106.159598,212.840019,-0.000695,-1.719271,32.000000,-235.737394,213.966622,-0.278612,34.319258,0.672279,417599.825581,0.902475,40.201558,23.653067,3.906265,0.063501,0.011701,242.474485,32.000000,257.629007,228.550333,235.685097,213.460279,32.000000,205.965339,68.801413,66.103615,119.966789,87.599190,55.238968,28.196483,39.503739,24.919249,45.867398,59.595513,47.080834
54.584438,85.101327,213.391076,199.934665,99.164543,96.029501,29.571484,14.276892,214.156648,0.960141,84.295112,55.459634,197.117394,215.205464,194.352773,214.129906,106.116359,212.812469,-0.000693,-1.718092,32.000000,-235.729173,213.959972,-0.278808,34.290357,0.671962,417731.970845,0.910015,40.215791,23.735072,3.903118,0.057599,0.035452,241.632178,32.000000,258.206538,228.744074,233.247627,213.268044,32.000000,206.042882,68.807295,66.112017,119.976735,87.599190,55.235382,28.196483,39.543252,24.919249,45.952831,59.608229,46.894407
54.607769,85.114019,213.071239,199.942830,99.140329,96.024382,29.694191,14.274751,214.157286,0.959968,84.242332,55.476011,197.042188,214.961733,194.414681,214.049862,106.162028,212.682348,-0.000693,-1.718097,32.000000,-235.731969,213.980510,-0.278888,34.277427,0.673747,417665.394956,0.912441,40.276107,23.643087,3.908739,0.061495,0.020648,241.561100,32.000000,258.363164,228.146263,232.109096,213.602433,32.000000,205.487342,68.825972,66.099906,119.990749,87.599190,55.219644,28.196483,39.546923,24.919249,45.998144,59.604227,46.946645
54.596875,85.137473,213.277527,199.958598,99.108782,96.016790,29.519095,14.270185,214.177889,0.959693,84.151860,55.445455,197.113258,215.255362,194.466647,214.044969,106.163513,212.829432,-0.000695,-1.719270,32.000000,-235.739486,213.980023,-0.278998,34.237564,0.674344,417719.036168,0.910005,40.260231,23.676804,3.909376,0.055694,0.014243,241.971133,32.000000,257.987197,227.911659,234.971097,214.168512,32.000000,205.132694,68.800070,66.098516,119.982409,87.599190,55.199489,28.196483,39.544559,24.919249,46.080940,59.596929,47.020159
54.580843,85.142992,213.243870,199.971831,99.112985,96.012958,29.532275,14.272183,214.055674,0.959590,84.094014,55.437219,197.124154,215.106304,194.498336,214.028714,106.103913,212.685166,-0.000695,-1.721023,32.000000,-235.737980,214.029174,-0.279104,34.246035,0.673590,417613.511366,0.905803,40.250413,23.586152,3.901848,0.065843,0.013168,242.573755,32.000000,257.509595,228.019000,236.927000,214.129697,32.000000,205.399398,68.799654,66.073086,119.966826,87.599190,55.230549,28.196483,39.555370,24.919249,46.082525,59.617917,47.016784
54.638145,85.142992,213.357046,199.971831,99.111347,96.006619,29.714372,14.271755,214.199725,0.959615,84.126008,55.486984,197.108154,215.191192,194.399969,214.018181,106.083592,212.756890,-0.000694,-1.722752,32.000000,-235.736605,213.970335,-0.279024,34.251122,0.674960,417616.158032,0.911354,40.284377,23.635513,3.906405,0.059669,0.013780,242.606930,32.000000,257.554878,228.637035,236.513477,213.389488,32.000000,206.450101,68.799633,66.054305,119.950336,87.599190,55.216765,28.196483,39.539430,24.919249,46.103324,59.608692,46.796168
54.625065,85.111260,213.138502,199.981404,99.092561,96.002813,29.700774,14.276607,214.187252,0.959834,84.182844,55.553725,197.121819,215.184625,194.387082,214.103544,106.081703,212.756519,-0.000695,-1.722752,32.000000,-235.730606,213.910413,-0.279003,34.255738,0.674873,417722.320533,0.911215,40.305367,23.645242,3.906936,0.066547,0.011111,241.976189,32.000000,258.102000,228.749407,233.981543,213.375863,32.000000,206.181295,68.793243,66.060818,119.946514,87.599190,55.199310,28.196483,39.554092,24.919249,45.994609,59.602584,47.065793
54.575282,85.082288,212.920808,199.998861,99.113145,95.998935,29.619744,14.279603,214.190576,0.959698,84.129610,55.446427,197.038736,215.100838,194.407576,214.112245,106.108624,212.553669,-0.000696,-1.723926,32.000000,-235.726461,213.952241,-0.279103,34.264052,0.674374,417701.197396,0.904537,40.250087,23.690359,3.904910,0.072911,0.009362,241.714198,32.000000,258.432770,228.371030,231.945818,213.736224,32.000000,205.356712,68.846538,66.057175,119.991858,87.599190,55.082321,28.196483,39.588715,24.919249,45.895237,59.623857,47.061098
54.593320,85.069595,213.336215,199.990133,99.082198,95.990039,29.632343,14.274038,214.199066,0.959791,84.063125,55.559603,197.097253,215.155466,194.425827,214.127215,106.106215,212.673309,-0.000697,-1.725654,32.000000,-235.731863,213.960870,-0.278972,34.329643,0.673826,417655.587310,0.905081,40.230969,23.692121,3.901844,0.054024,0.006318,241.813477,32.000000,258.255190,227.975147,233.954411,214.098561,32.000000,205.049201,68.866526,66.085566,119.942037,87.599190,55.145110,28.196483,39.584753,24.919249,45.896186,59.625814,47.066380
54.615405,85.069595,213.333583,199.990133,99.058919,95.981157,29.724701,14.271897,214.122398,0.959850,83.969772,55.405908,197.122311,215.129836,194.422545,214.109103,106.080211,212.699572,-0.000696,-1.726364,32.000000,-235.734987,213.980919,-0.279021,34.322510,0.673615,417577.711161,0.908357,40.250028,23.595050,3.901415,0.056262,0.014876,242.500535,32.000000,257.541232,228.034781,236.327525,213.906246,32.000000,205.395657,68.899760,66.055962,119.929751,87.599190,55.201965,28.196483,39.575000,24.919249,45.852941,59.568694,47.094260
54.587390,85.059938,213.263459,199.978307,99.037145,95.969785,29.654991,14.272468,214.152714,0.959857,84.001454,55.441078,197.123839,215.180486,194.402221,214.069907,106.007830,212.751401,-0.000697,-1.725785,32.000000,-235.736547,213.906764,-0.278933,34.378004,0.673020,417519.093813,0.907532,40.219930,23.638839,3.907735,0.060120,0.018864,242.697307,32.000000,257.425340,228.589970,237.122853,213.476083,32.000000,205.692882,68.856220,66.013108,119.901973,87.599190,55.223459,28.196483,39.585923,24.919249,45.820154,59.610727,47.064693
54.607302,85.041175,213.225301,199.981123,99.013035,95.960742,29.568487,14.273039,214.228793,0.959601,84.107871,55.490867,197.129249,215.214824,194.344263,214.061840,106.068564,212.640641,-0.000698,-1.724026,32.000000,-235.733845,213.950408,-0.278867,34.393766,0.672849,417515.822463,0.904231,40.198621,23.673924,3.906106,0.062604,0.016591,242.167391,32.000000,257.871760,228.732421,234.613326,213.207173,32.000000,206.236766,68.849944,66.019736,119.880629,87.599190,55.168283,28.196483,39.589457,24.919249,45.755660,59.616973,46.893967
54.635802,85.031241,213.335449,199.979996,98.994234,95.954333,29.745882,14.275608,214.186580,0.959383,84.090103,55.357963,197.103287,215.183136,194.391809,214.056748,106.110023,212.784740,-0.000697,-1.722262,32.000000,-235.731932,213.976635,-0.278705,34.474542,0.671804,417603.865410,0.906734,40.215994,23.764225,3.906826,0.061698,0.012505,241.583250,32.000000,258.287715,228.627879,232.594760,213.410649,32.000000,206.398257,68.850991,66.032460,119.882259,87.599190,55.202763,28.196483,39.584582,24.919249,45.756135,59.614012,46.953248
54.608217,85.031241,213.220534,199.979996,99.002235,95.950576,29.793631,14.279461,214.106753,0.959231,84.008552,55.421106,197.081801,215.173776,194.432186,214.203208,106.086452,212.758230,-0.000697,-1.721693,32.000000,-235.731521,213.937577,-0.278634,34.504964,0.671097,417416.667138,0.908898,40.178018,23.665194,3.904703,0.086759,0.004258,241.785629,32.000000,258.339604,227.918785,233.310865,214.248717,32.000000,205.468853,68.863391,66.039899,119.828445,87.599190,55.161004,28.196483,39.605840,24.919249,45.722023,59.594834,46.862272
54.581364,85.017721,213.244858,199.977744,99.002714,95.946713,29.563281,14.271326,214.170532,0.959136,83.928019,55.467876,197.151249,215.206587,194.488721,214.116355,106.090159,212.766746,-0.000697,-1.721401,32.000000,-235.738672,214.009880,-0.278387,34.533734,0.669411,417286.014631,0.902883,40.140597,23.673557,3.904682,0.061571,0.023381,242.390457,32.000000,257.791674,227.724051,235.843625,214.429187,32.000000,205.168245,68.898379,66.037484,119.867786,87.599190,55.211033,28.196483,39.624671,24.919249,45.675360,59.607492,47.044957
54.578384,85.024619,213.288099,199.991540,98.996349,95.942923,29.627158,14.274609,214.170545,0.959130,83.981075,55.499747,197.144325,215.190294,194.482141,214.086063,106.026827,212.761703,-0.000697,-1.719975,32.000000,-235.738504,213.959320,-0.278144,34.560091,0.668827,417328.246303,0.901896,40.167203,23.687964,3.904550,0.066384,0.015761,242.558500,32.000000,257.483402,228.154836,237.167477,213.792966,32.000000,205.539351,68.887135,66.017446,119.883040,87.599190,55.180617,28.196483,39.632453,24.919249,45.699529,59.630131,46.813043
54.635054,85.031793,213.374667,199.999424,99.020855,95.935245,29.567006,14.272040,214.188733,0.958973,84.058464,55.460142,197.160513,215.203548,194.387278,214.223330,106.050289,212.747381,-0.000697,-1.721573,32.000000,-235.741729,214.015325,-0.278058,34.585111,0.668559,417302.698960,0.909343,40.179594,23.687200,3.906917,0.062524,0.018966,242.507813,32.000000,257.752101,228.754816,235.408722,213.108455,32.000000,206.328417,68.855379,66.033110,119.873996,87.599190,55.093884,28.196483,39.608365,24.919249,45.699813,59.590124,47.099102
54.578506,85.031793,213.348317,199.999424,99.019756,95.927636,30.098218,14.279746,214.229617,0.958854,84.068641,55.455178,197.117274,215.318592,194.406565,214.094297,106.045159,212.690117,-0.000697,-1.722149,32.000000,-235.731728,214.038369,-0.277935,34.562714,0.668166,417413.014625,0.907416,40.189366,23.748790,3.907923,0.058935,0.024202,241.973110,32.000000,258.393502,228.931655,232.903168,213.408706,32.000000,206.053625,68.862421,66.043094,119.905806,87.599190,55.192791,28.196483,39.647620,24.919249,45.725075,59.630554,47.047378
54.553277,85.021308,213.367362,199.996609,99.051526,95.923842,29.512462,14.277891,214.153888,0.959115,84.044405,55.486785,197.104179,215.148227,194.474298,214.110859,106.097383,212.752579,-0.000699,-1.722493,32.000000,-235.727354,213.860954,-0.277770,34.515140,0.667243,417312.945712,0.908179,40.141871,23.720376,3.905454,0.066694,0.023588,241.605366,32.000000,258.478908,227.983407,232.519054,213.951959,32.000000,205.393033,68.835391,66.018892,119.898826,87.599190,55.131740,28.196483,39.672163,24.919249,45.688975,59.583613,47.029623
54.566203,85.015238,212.971554,199.990414,99.051366,95.920088,29.559024,14.277605,214.159977,0.958935,83.943183,55.482114,197.112760,215.255116,194.470519,214.058909,106.060070,212.799144,-0.000700,-1.723893,32.000000,-235.732229,213.951875,-0.277821,34.472916,0.668161,417320.803442,0.893086,40.196423,23.705708,3.909017,0.059204,0.014910,242.229837,32.000000,257.899228,227.910648,235.336040,214.110949,32.000000,205.418008,68.820692,66.040414,119.880496,87.599190,55.075277,28.196483,39.672189,24.919249,45.668131,59.600588,47.071589
54.575912,85.032345,213.331576,199.989851,99.056172,95.916266,29.696125,14.271612,214.192227,0.958936,84.018678,55.392628,197.178786,215.199368,194.512695,214.080622,106.033106,212.730955,-0.000699,-1.725598,32.000000,-235.735109,213.912434,-0.277699,34.442861,0.669354,417210.446192,0.911210,40.210290,23.675078,3.911174,0.053620,0.007786,242.740104,32.000000,257.630413,228.146273,236.929080,214.132174,32.000000,205.782980,68.849692,66.012395,119.943343,87.599190,55.115023,28.196483,39.668000,24.919249,45.668307,59.616510,46.990812
54.519711,85.032345,213.274386,199.989851,99.055757,95.912476,29.833424,14.271469,214.122951,0.958726,84.099647,55.415551,197.185244,215.113910,194.463442,214.055055,106.076408,212.723957,-0.000698,-1.727274,32.000000,-235.737710,213.950144,-0.277739,34.384823,0.669079,417248.474550,0.909491,40.191743,23.728488,3.902994,0.054696,0.002184,242.781951,32.000000,257.798321,228.651576,236.082599,213.586463,32.000000,206.197580,68.827993,66.048991,119.970708,87.599190,55.163465,28.196483,39.710634,24.919249,45.728047,59.614435,47.045544
54.576633,85.042554,213.319953,200.003084,99.071327,95.907496,29.529517,14.276464,214.136934,0.958721,84.147170,55.369378,197.155345,215.206178,194.401400,214.105357,106.062185,212.782005,-0.000699,-1.726692,32.000000,-235.728781,214.028070,-0.277839,34.313540,0.670399,417295.672663,0.905119,40.199477,23.731880,3.908896,0.060791,0.016828,241.969186,32.000000,258.286350,228.672782,233.346660,213.548871,32.000000,206.112176,68.805005,66.045104,119.940619,87.599190,55.192442,28.196483,39.725002,24.919249,45.763927,59.616117,47.095067
54.540582,85.046693,213.040453,200.012658,99.074193,95.899941,29.542104,14.276178,214.204149,0.958565,84.115515,55.414250,197.103826,215.198225,194.479408,214.131311,106.136175,212.620927,-0.000699,-1.724923,32.000000,-235.735295,213.959748,-0.277882,34.305699,0.671975,417231.955426,0.901928,40.253742,23.686159,3.911877,0.061491,0.015298,241.769519,32.000000,258.632594,228.146587,231.989589,213.776024,32.000000,205.623598,68.827093,66.050171,119.969593,87.599190,55.087396,28.196483,39.720334,24.919249,45.778797,59.622224,47.008640
54.511627,85.030138,213.044888,199.998016,99.082264,95.893478,29.806363,14.274466,214.184948,0.958661,83.956298,55.418223,197.107958,215.077104,194.482094,214.044361,106.102405,212.696754,-0.000700,-1.723197,32.000000,-235.732582,213.918388,-0.277747,34.249339,0.672849,417217.973836,0.910152,40.208992,23.720448,3.908632,0.059850,0.015772,242.089451,32.000000,258.404741,227.875912,234.433020,214.392466,32.000000,204.911547,68.791929,66.069505,119.955930,87.599190,55.183488,28.196483,39.732703,24.919249,45.779335,59.620021,47.066747
