OSU 80 Ton Compressor Load Stand
54.533441,85.030138,213.115449,199.998016,99.075340,95.889682,29.589025,14.272611,214.128505,0.958581,84.013276,55.379007,197.146053,215.031205,194.431421,214.278010,106.052480,212.804107,-0.000699,-1.721433,32.000000,-235.734274,213.981796,-0.277718,34.226654,0.672694,417072.122513,0.910356,40.247934,23.590764,3.906091,0.078680,0.023528,242.666271,32.000000,257.705910,227.935401,236.624241,214.102000,32.000000,205.086213,68.790634,66.038607,119.972624,87.599190,55.106315,28.196483,39.738736,24.919249,45.722230,59.616913,47.071883
54.512451,85.026275,213.225617,199.994919,99.107756,95.885909,29.432423,14.275322,214.107191,0.958254,84.103784,55.388054,197.172891,215.117927,194.434662,214.105031,106.056987,212.700712,-0.000699,-1.720262,32.000000,-235.737463,213.798996,-0.277609,34.217160,0.674046,417102.623209,0.902709,40.259343,23.650756,3.908247,0.059216,0.017202,242.746739,32.000000,257.489504,228.796662,236.880598,213.440571,32.000000,206.289652,68.784358,66.062326,120.015099,87.599190,55.145365,28.196483,39.763254,24.919249,45.709142,59.598926,47.041876
54.532793,85.043106,213.198922,200.006463,99.137635,95.882060,29.572950,14.274323,214.128583,0.958034,84.146653,55.404760,197.172717,215.127857,194.414817,214.044707,106.065259,212.661678,-0.000698,-1.720268,32.000000,-235.734364,213.963930,-0.277358,34.225080,0.674395,417167.293171,0.908908,40.238272,23.737794,3.907977,0.084698,0.023389,242.189306,32.000000,258.104990,228.877216,234.206956,213.251123,32.000000,206.592615,68.780834,66.067129,120.021288,87.599190,55.127171,28.196483,39.756508,24.919249,45.767920,59.648916,46.909007
54.534764,85.036760,213.114698,200.031804,99.163926,95.877005,29.771917,14.275180,214.062593,0.957949,84.139996,55.362733,197.127317,215.130508,194.425016,214.029103,106.100118,212.817123,-0.000699,-1.719682,32.000000,-235.735475,213.962502,-0.277351,34.242153,0.675033,417148.191012,0.914082,40.254684,23.697543,3.911503,0.061232,0.025914,241.843434,32.000000,258.593881,228.620227,232.197092,213.894066,32.000000,205.968850,68.787898,66.072965,120.057194,87.599190,55.149194,28.196483,39.751644,24.919249,45.768416,59.611003,47.064032
54.514830,85.036760,213.320888,200.031804,99.145326,95.873174,29.700166,14.269899,214.123179,0.957629,84.038038,55.349169,197.109327,215.072211,194.482010,214.081191,106.115807,212.721734,-0.000699,-1.717915,32.000000,-235.739935,213.929321,-0.277092,34.252355,0.674598,417125.160204,0.909370,40.251867,23.675772,3.909554,0.060528,0.013963,241.947761,32.000000,258.593029,228.012326,233.516635,214.427788,32.000000,205.206146,68.785600,66.097756,120.048732,87.599190,55.160190,28.196483,39.782468,24.919249,45.746817,59.611632,47.079880
54.478733,85.031241,213.156290,200.057708,99.108543,95.869340,29.223790,14.276321,214.072561,0.957435,84.034965,55.391489,197.168699,215.121046,194.489101,214.030570,106.064626,212.689468,-0.000698,-1.716722,32.000000,-235.732366,213.917959,-0.277117,34.291222,0.673999,417032.443170,0.903196,40.243618,23.694654,3.907869,0.061883,0.019694,242.467984,32.000000,257.924129,227.948185,236.071169,214.192229,32.000000,205.272732,68.743408,66.063350,120.063011,87.599190,55.115861,28.196483,39.804926,24.919249,45.728047,59.602545,46.975478
54.521595,85.054971,213.031735,200.073757,99.119543,95.865498,29.640241,14.270042,214.113842,0.957192,84.119071,55.352235,197.168505,214.973499,194.491457,213.998052,106.053294,212.524845,-0.000698,-1.716703,32.000000,-235.736514,213.885737,-0.277183,34.332213,0.674463,416997.269555,0.905702,40.262871,23.645991,3.913080,0.064983,0.022599,242.821054,32.000000,257.731364,228.618014,237.330727,213.631588,32.000000,205.504807,68.753992,66.059376,120.089097,87.599190,55.067329,28.196483,39.800668,24.919249,45.810847,59.606833,47.074157
54.565649,85.061041,213.205429,200.088398,99.091500,95.861715,28.312809,14.276036,214.055278,0.957498,84.176549,55.482981,197.213653,215.038708,194.439483,214.040227,106.047257,212.663064,-0.000698,-1.716703,32.000000,-235.731996,213.896463,-0.277247,34.385085,0.673668,417086.860196,0.921080,40.292229,23.686015,3.912651,0.060968,0.018874,242.481390,32.000000,258.029913,228.985862,235.050117,213.196140,32.000000,206.274669,68.752043,66.073264,120.085111,87.599190,55.114385,28.196483,39.826748,24.919249,45.811481,59.605348,46.876652
54.579181,85.061041,213.224093,200.088398,99.088584,95.857934,28.678214,14.276749,214.100119,0.957953,84.182374,55.288445,197.162369,215.142028,194.468548,213.958473,106.051387,212.602235,-0.000698,-1.716710,32.000000,-235.730463,213.980713,-0.277460,34.395890,0.672133,417093.725278,0.907378,40.274548,23.640408,3.907291,0.060167,0.012390,241.847830,32.000000,258.430071,229.081817,232.772845,213.289457,32.000000,206.340452,68.754035,66.097356,120.088786,87.599190,55.119408,28.196483,39.782671,24.919249,45.833250,59.609528,46.864106
54.503671,85.070699,212.929278,200.075728,99.090269,95.854178,29.432197,14.274181,214.088398,0.958159,84.084790,55.460171,197.144917,215.111728,194.483098,213.994693,106.056243,212.699407,-0.000699,-1.718475,32.000000,-235.732868,213.895586,-0.277278,34.447896,0.671012,417073.163947,0.949062,40.238081,23.694255,3.907320,0.065345,0.016500,241.925163,32.000000,258.538807,228.321300,233.163810,214.087098,32.000000,205.699360,68.776868,66.104004,120.081023,87.599190,55.103133,28.196483,39.822467,24.919249,45.867542,59.596231,47.047085
54.565102,85.058006,213.244667,200.059679,99.099393,95.850415,30.001102,14.280602,214.116067,0.958268,84.069989,55.389273,197.196622,215.137236,194.466112,214.025725,106.075540,212.716603,-0.000698,-1.719165,32.000000,-235.728413,213.950303,-0.277118,34.450309,0.670671,417040.760196,0.936680,40.225020,23.669087,3.906693,0.065125,0.015274,242.499579,32.000000,257.923619,228.010256,235.739357,214.477568,32.000000,205.306819,68.786577,66.111659,120.043570,87.599190,55.118152,28.196483,39.811401,24.919249,45.824261,59.616402,47.083622
54.562608,85.066836,213.351827,200.059960,99.113401,95.850367,29.632452,14.270470,214.056413,0.958432,84.100127,55.342592,197.226153,215.071804,194.500464,213.864512,106.024734,212.699778,-0.000697,-1.716850,32.000000,-235.738217,213.815355,-0.276953,34.506302,0.669777,417072.269858,0.914046,40.307590,23.697835,3.906696,0.060500,0.012332,242.814854,32.000000,257.494371,228.315271,237.188101,213.900978,32.000000,205.706911,68.813301,66.107621,120.076257,87.599190,55.151626,28.196483,39.813511,24.919249,45.855828,59.602230,46.887657
54.500591,85.066836,213.096825,200.059960,99.101530,95.847843,29.877551,14.272183,214.016776,0.958541,84.119960,55.344792,197.192203,215.028330,194.425254,213.921963,105.991271,212.630970,-0.000697,-1.715684,32.000000,-235.738799,213.808420,-0.276961,34.494815,0.669754,416969.950290,0.895552,40.235573,23.684483,3.908078,0.065988,0.012356,242.804352,32.000000,257.686262,228.823477,235.888123,213.282971,32.000000,206.292131,68.767808,66.088662,120.051140,87.599190,55.071737,28.196483,39.862416,24.919249,45.856341,59.600637,46.918912
54.494257,85.049176,213.225674,200.051513,99.115119,95.844000,29.565865,14.280174,213.954980,0.958629,84.237113,55.394043,197.137705,215.005164,194.441626,213.916753,106.047839,212.587704,-0.000697,-1.713930,32.000000,-235.727038,213.792264,-0.276861,34.511285,0.668955,417075.025139,0.906757,40.246811,23.729474,3.910220,0.060225,0.013936,242.172611,32.000000,258.339575,228.814587,233.221406,213.521033,32.000000,205.915126,68.768202,66.100312,120.050396,87.599190,55.095658,28.196483,39.867344,24.919249,45.795693,59.602633,46.875992
54.502988,85.058282,213.156171,200.053766,99.090137,95.838932,29.812097,14.275465,214.017770,0.958377,84.202628,55.376176,197.104880,215.094905,194.477915,213.937142,106.011971,212.566507,-0.000696,-1.713342,32.000000,-235.734862,213.919713,-0.276889,34.523952,0.669235,417159.292287,0.900409,40.306702,23.739142,3.909991,0.060533,0.018261,241.919843,32.000000,258.633060,228.094024,232.210331,213.952607,32.000000,205.318679,68.800458,66.098071,120.059766,87.599190,55.092354,28.196483,39.880780,24.919249,45.828118,59.597519,47.078853
54.515592,85.079528,213.263217,200.063902,99.077128,95.835191,29.605257,14.271612,214.039086,0.958480,84.108592,55.359328,197.155710,215.096272,194.493558,213.931497,106.041408,212.602975,-0.000697,-1.712165,32.000000,-235.736256,213.832323,-0.276864,34.500821,0.669224,417019.435741,0.909940,40.295163,23.667609,3.912810,0.064583,0.009088,242.306067,32.000000,258.021423,227.822944,234.866376,214.222243,32.000000,205.117964,68.766362,66.098050,120.020143,87.599190,55.115437,28.196483,39.880501,24.919249,45.902602,59.599555,47.074817
54.532450,85.095256,213.155137,200.073194,99.050341,95.832629,29.518643,14.273324,213.998305,0.958408,84.127935,55.412208,197.228879,215.003371,194.546906,213.938424,106.012640,212.621991,-0.000697,-1.712176,32.000000,-235.739625,213.857856,-0.276794,34.448211,0.668703,417069.649859,0.902240,40.295832,23.696145,3.910908,0.061538,0.023654,242.950607,32.000000,257.556480,228.103439,237.044864,214.070933,32.000000,205.534176,68.777361,66.094910,120.029056,87.599190,55.090107,28.196483,39.889539,24.919249,45.903519,59.604433,46.897268
54.526873,85.095256,213.242557,200.073194,99.056626,95.828698,29.803977,14.272468,214.021474,0.958502,84.164812,55.394621,197.232643,215.060751,194.479656,213.969838,106.020203,212.587180,-0.000699,-1.712166,32.000000,-235.737203,213.750947,-0.276693,34.441576,0.669279,417019.618174,0.908326,40.304903,23.679321,3.911967,0.065509,0.021972,243.034088,32.000000,257.591460,228.663173,236.417595,213.568495,32.000000,206.086882,68.744268,66.120490,120.031801,87.599190,55.101175,28.196483,39.898312,24.919249,45.959197,59.620385,46.852148
54.551632,85.077873,213.114404,200.058834,99.067069,95.826147,29.774438,14.276607,213.999299,0.958112,84.195074,55.383490,197.203245,214.986752,194.446164,214.014069,106.071027,212.600624,-0.000697,-1.710966,32.000000,-235.734703,213.882512,-0.276786,34.369035,0.669876,417071.308735,0.910696,40.304348,23.714667,3.908776,0.059922,0.008230,242.298522,32.000000,258.174023,228.750004,233.787183,213.438414,32.000000,206.239559,68.724758,66.101753,120.043046,87.599190,55.056721,28.196483,39.916991,24.919249,45.899836,59.608642,47.056842
54.541853,85.084771,213.143984,200.061931,99.092440,95.823769,29.578213,14.274466,214.004840,0.958295,84.199531,55.371279,197.123229,215.004839,194.472640,213.933047,106.067444,212.598320,-0.000696,-1.712116,32.000000,-235.733894,213.821961,-0.276737,34.319205,0.670246,417042.809405,0.902040,40.309734,23.695063,3.910779,0.068588,0.017630,242.002819,32.000000,258.590296,228.295225,232.129293,213.822340,32.000000,205.888335,68.731277,66.117047,120.096370,87.599190,55.067106,28.196483,39.904191,24.919249,45.924698,59.609498,46.943710
54.518799,85.070699,212.966858,200.062213,99.070185,95.820000,29.632149,14.270328,213.988771,0.958545,84.102273,55.308987,197.189364,214.947521,194.520389,213.895172,106.095706,212.598915,-0.000695,-1.712142,32.000000,-235.736557,213.833486,-0.276698,34.260590,0.671045,416903.153102,0.902427,40.268443,23.648890,3.906655,0.065845,0.015325,242.298871,32.000000,258.671203,227.856578,234.129544,214.465209,32.000000,205.065338,68.721757,66.117919,120.075589,87.599190,54.971013,28.196483,39.933330,24.919249,45.925675,59.620562,47.062785
54.529072,85.070699,213.217814,200.062213,99.062706,95.816209,29.747452,14.270470,214.054288,0.958440,84.035850,55.355262,197.210179,215.020582,194.512490,213.971100,106.010961,212.612770,-0.000694,-1.710962,32.000000,-235.741168,213.831671,-0.276703,34.232607,0.672185,416913.910987,0.908584,40.284784,23.651676,3.907898,0.062182,0.024554,242.819885,32.000000,258.015789,227.829197,236.438036,214.411040,32.000000,204.968154,68.687810,66.096372,120.040734,87.599190,55.082559,28.196483,39.927440,24.919249,45.877655,59.595425,46.911942
54.554129,85.068767,213.073059,200.059116,99.052849,95.811196,29.653377,14.275465,214.003551,0.958162,84.142520,55.349211,197.225946,215.052655,194.477674,213.864943,105.984771,212.582995,-0.000695,-1.709482,32.000000,-235.736337,213.931134,-0.276752,34.220595,0.673122,416840.950858,0.907281,40.292976,23.623620,3.906301,0.057223,0.012438,242.920215,32.000000,257.617934,228.635137,237.190864,213.602033,32.000000,205.724169,68.658060,66.063612,120.081593,87.599190,54.960520,28.196483,39.924434,24.919249,45.871753,59.597519,46.901304
54.573087,85.081460,213.211089,200.050950,99.036604,95.806093,29.556142,14.275180,214.020590,0.958061,84.214563,55.427871,197.251081,215.063952,194.423841,214.004167,106.054745,212.724076,-0.000695,-1.709145,32.000000,-235.732197,213.842906,-0.276924,34.201922,0.674119,416973.700752,0.903543,40.283054,23.713158,3.910168,0.059448,0.016688,242.514520,32.000000,258.151240,228.982874,234.716275,213.057728,32.000000,206.378271,68.625729,66.079124,120.086213,87.599190,55.071923,28.196483,39.919068,24.919249,45.916641,59.605220,46.850093
54.583950,85.087530,213.143275,200.057426,99.000866,95.806164,29.597819,14.272896,214.043476,0.958039,84.298800,55.436146,197.169097,215.046009,194.460725,213.916646,106.066247,212.575855,-0.000694,-1.707527,32.000000,-235.738250,213.848291,-0.276892,34.219074,0.673710,416983.077141,0.905905,40.256927,23.729048,3.905718,0.060636,0.012186,242.040919,32.000000,258.609049,228.849936,232.518424,213.706848,32.000000,206.079481,68.661579,66.101743,120.108913,87.599190,55.043304,28.196483,39.943938,24.919249,45.917580,59.613904,46.916344
54.586443,85.087530,213.249135,200.057426,98.965995,95.806165,29.779113,14.268472,214.089554,0.957961,84.134987,55.362199,197.198935,214.994441,194.529259,213.995993,106.027528,212.537967,-0.000693,-1.706969,32.000000,-235.737101,213.851210,-0.276972,34.219756,0.674186,416840.135047,0.908521,40.251319,23.707863,3.906891,0.062697,0.017683,242.067391,32.000000,258.683892,228.039691,233.451647,214.408965,32.000000,205.416169,68.652916,66.097223,120.099005,87.599190,55.078380,28.196483,39.924912,24.919249,45.939655,59.614278,46.945251
54.576774,85.094704,213.223400,200.061368,98.925078,95.806172,29.642899,14.276178,214.053623,0.957569,84.117772,55.436991,197.222023,215.043255,194.513077,213.975341,106.024551,212.511719,-0.000693,-1.705581,32.000000,-235.733001,213.890895,-0.277007,34.257941,0.673582,416818.402976,0.907060,40.246906,23.645102,3.904871,0.072091,0.016571,242.642805,32.000000,258.023359,227.974882,236.024622,214.509037,32.000000,205.617264,68.661882,66.123724,120.118814,87.599190,55.045919,28.196483,39.940402,24.919249,45.965615,59.601876,47.086630
54.545056,85.092773,213.193080,200.072068,98.916449,95.806130,29.614058,14.274751,214.077202,0.957725,84.130314,55.453108,197.266291,215.032856,194.525059,213.980433,105.957254,212.581138,-0.000693,-1.704182,32.000000,-235.731149,213.844110,-0.277089,34.252932,0.673785,416887.598023,0.901493,40.244500,23.670714,3.906632,0.058659,0.023100,242.885241,32.000000,257.833731,228.281671,237.287051,213.990082,32.000000,205.762773,68.625265,66.089081,120.144669,87.599190,55.056949,28.196483,39.965038,24.919249,45.959996,59.577112,46.912309
54.595449,85.095532,213.156865,200.067844,98.917299,95.808665,29.760993,14.276036,214.103655,0.957760,84.226927,55.430189,197.285879,215.055999,194.452916,214.078527,105.969762,212.663227,-0.000692,-1.702485,32.000000,-235.731832,213.831852,-0.277019,34.320071,0.673093,416906.933800,0.905826,40.261005,23.664609,3.906852,0.055580,0.013539,242.767659,32.000000,258.068024,228.773634,235.444307,213.521791,32.000000,206.064737,68.615679,66.107813,120.144441,87.599190,55.052256,28.196483,39.948800,24.919249,45.961066,59.622018,46.916344
54.598351,85.095532,213.238856,200.067844,98.909926,95.810099,29.733099,14.275037,214.029763,0.957927,84.176508,55.459078,197.236772,215.070171,194.502373,214.001580,106.055178,212.540614,-0.000692,-1.700780,32.000000,-235.731520,213.924669,-0.276960,34.340134,0.673459,417046.799234,0.907277,40.289693,23.755922,3.908568,0.068333,0.017491,242.019313,32.000000,258.493177,228.942568,233.085548,213.521451,32.000000,206.053944,68.612678,66.087712,120.154075,87.599190,55.065232,28.196483,39.946945,24.919249,45.971742,59.566707,47.092059
54.564155,85.080080,213.156362,200.071223,98.880749,95.812628,29.635331,14.274181,214.079246,0.957935,84.168358,55.420537,197.173867,215.100962,194.536171,213.907826,106.053939,212.558857,-0.000692,-1.699619,32.000000,-235.736966,213.862302,-0.276898,34.381833,0.671537,417010.730311,0.901921,40.243813,23.771806,3.904297,0.058997,0.016676,241.977675,32.000000,258.637768,228.334681,232.713318,213.931007,32.000000,205.624318,68.635866,66.093878,120.165009,87.599190,55.062973,28.196483,39.959368,24.919249,45.919102,59.572460,47.000203
54.540189,85.082288,213.192483,200.078544,98.870299,95.812657,29.542080,14.271326,214.034878,0.958102,84.044136,55.449033,197.228703,215.054226,194.538352,213.982223,106.039401,212.510785,-0.000691,-1.699661,32.000000,-235.736214,213.943964,-0.276875,34.392087,0.671316,416857.512953,0.902728,40.241012,23.643980,3.905592,0.052583,0.002311,242.479037,32.000000,258.046749,228.130391,235.412450,214.555457,32.000000,205.120986,68.617159,66.101377,120.133440,87.599190,55.047172,28.196483,39.996570,24.919249,45.927694,59.646624,46.939015
54.614393,85.088358,213.075142,200.073757,98.887405,95.812702,29.839795,14.272754,214.040065,0.957486,84.072055,55.510399,197.253780,215.090236,194.562410,213.933127,106.023434,212.690797,-0.000692,-1.700808,32.000000,-235.733967,213.876865,-0.276875,34.427283,0.670670,416870.492789,0.906314,40.258561,23.651530,3.906527,0.052270,0.014229,242.964620,32.000000,257.610273,228.362533,237.298183,214.356402,32.000000,205.658850,68.646689,66.068882,120.141629,87.599190,55.051216,28.196483,39.974664,24.919249,45.928642,59.616225,46.894921
54.591923,85.088358,213.223092,200.073757,98.884071,95.812630,29.754685,14.272183,214.106667,0.957386,84.166670,55.461097,197.250341,215.059487,194.499228,214.014209,106.002125,212.589180,-0.000693,-1.700819,32.000000,-235.738963,213.920020,-0.276863,34.439504,0.670810,416913.219566,0.909614,40.283908,23.649437,3.908906,0.065255,0.015420,242.935442,32.000000,257.659642,228.969380,236.335939,213.599815,32.000000,206.430803,68.626961,66.089531,120.183370,87.599190,55.051470,28.196483,39.977142,24.919249,45.950727,59.573119,47.016270
54.554694,85.080632,213.176458,200.072631,98.880669,95.812624,29.673499,14.267473,214.101630,0.957625,84.245518,55.377606,197.251177,215.036997,194.459270,214.028405,106.023853,212.552476,-0.000694,-1.701382,32.000000,-235.742361,213.883006,-0.277078,34.441156,0.669066,416911.010300,0.899222,40.218362,23.727667,3.901447,0.054044,0.008002,242.184405,32.000000,258.373789,228.915001,233.777998,213.821081,32.000000,206.425797,68.631242,66.100912,120.186735,87.599190,55.074584,28.196483,39.990267,24.919249,45.924874,59.636268,46.923754
54.565624,85.067388,213.231183,200.074602,98.873855,95.812679,29.697450,14.272896,214.067992,0.957648,84.186674,55.357039,197.156769,215.044214,194.504820,213.959672,106.006251,212.591363,-0.000695,-1.701968,32.000000,-235.739397,213.908171,-0.277070,34.424293,0.669418,416960.744602,0.902197,40.240039,23.713834,3.905763,0.059823,0.020080,241.956770,32.000000,258.653847,228.250752,232.285126,214.087978,32.000000,205.433084,68.642900,66.077171,120.179985,87.599190,55.049477,28.196483,40.008657,24.919249,45.879790,59.632000,46.930651
54.579898,85.074838,213.232860,200.067563,98.845801,95.813948,29.828331,14.273467,214.014628,0.957143,84.069384,55.382138,197.214228,215.097312,194.586845,213.959591,106.061811,212.645967,-0.000693,-1.702548,32.000000,-235.735548,213.871052,-0.276954,34.437301,0.669661,416931.879470,0.905320,40.268246,23.679409,3.907573,0.060590,0.018533,242.309302,32.000000,258.318721,227.952197,234.722719,214.482155,32.000000,205.061143,68.669586,66.115610,120.207653,87.599190,55.054216,28.196483,39.995852,24.919249,45.880567,59.593625,47.068581
54.588618,85.074838,213.207098,200.067563,98.861148,95.813997,29.479384,14.278319,213.961460,0.956818,84.101848,55.393487,197.264171,215.049148,194.555712,213.978948,106.034784,212.620619,-0.000693,-1.704297,32.000000,-235.726762,213.962052,-0.276902,34.424818,0.669978,416941.861054,0.904364,40.244450,23.710462,3.907793,0.058227,0.012998,242.930917,32.000000,257.781249,228.146242,236.805834,214.315703,32.000000,205.366885,68.652346,66.078726,120.244936,87.599190,55.038166,28.196483,40.008083,24.919249,45.907283,59.623680,47.092792
54.540927,85.098015,213.134829,200.066718,98.883653,95.815282,29.693912,14.277605,214.012066,0.956988,84.224441,55.477241,197.297944,215.117437,194.495615,214.003822,105.989612,212.674428,-0.000695,-1.704284,32.000000,-235.732393,213.894769,-0.276813,34.425027,0.669595,416848.315510,0.900168,40.238123,23.673788,3.906802,0.060375,0.023004,243.113425,32.000000,257.720398,228.775372,236.960897,213.860053,32.000000,205.808084,68.617850,66.075391,120.258077,87.599190,55.022706,28.196483,40.026742,24.919249,45.988758,59.583406,46.877239
54.541953,85.108777,213.150290,200.066436,98.893583,95.816601,29.776316,14.267616,214.064836,0.957232,84.334628,55.483820,197.294653,214.977599,194.429298,214.034252,106.042535,212.667214,-0.000694,-1.704260,32.000000,-235.740416,213.924917,-0.276727,34.422011,0.669685,416892.055940,0.910665,40.229708,23.692049,3.905706,0.061280,0.001051,242.497861,32.000000,258.169277,228.910177,234.191222,213.510114,32.000000,206.225596,68.602861,66.092456,120.265112,87.599190,55.018330,28.196483,40.047357,24.919249,46.027274,59.558318,46.921700
54.588080,85.131127,212.903716,200.074320,98.892240,95.816628,29.692943,14.268044,213.860150,0.957413,84.282549,55.351212,197.221426,214.988140,194.495360,213.985134,106.013261,212.444818,-0.000694,-1.704856,32.000000,-235.737529,213.859266,-0.276762,34.397516,0.670072,417037.404320,0.905009,40.298921,23.755830,3.907796,0.068017,0.013740,242.032491,32.000000,258.501894,228.629903,232.203568,213.851607,32.000000,205.992052,68.613403,66.101779,120.257845,87.599190,55.029375,28.196483,40.036763,24.919249,46.028528,59.602319,47.067774
54.568351,85.131127,213.222721,200.074320,98.885827,95.816600,29.671416,14.276607,214.030189,0.957345,84.197736,55.368221,197.220545,214.981043,194.533448,213.975117,106.011146,212.553774,-0.000694,-1.706618,32.000000,-235.732736,213.744317,-0.276648,34.415061,0.670190,416959.172130,0.902523,40.308692,23.700412,3.908006,0.058164,0.017144,242.357084,32.000000,258.637553,227.945156,233.763744,214.584495,32.000000,205.546939,68.622369,66.102434,120.219305,87.599190,55.028786,28.196483,40.055691,24.919249,46.107601,59.591884,47.004458
54.568818,85.136369,213.045734,200.083049,98.874183,95.816611,29.677880,14.273467,214.007437,0.957519,84.116216,55.344290,197.250876,214.918036,194.513969,213.888533,106.034169,212.590628,-0.000694,-1.705448,32.000000,-235.732270,213.817699,-0.276666,34.413829,0.669632,417011.158847,0.904274,40.286518,23.652750,3.900187,0.064377,0.016724,242.938411,32.000000,258.016963,227.786895,236.204981,214.689127,32.000000,205.287863,68.640873,66.104735,120.236489,87.599190,55.004491,28.196483,40.080832,24.919249,46.127346,59.598119,47.089711
54.567819,85.136094,213.190329,200.090088,98.867156,95.816580,29.792570,14.279746,214.000314,0.957404,84.234842,55.479057,197.254758,215.095761,194.540080,213.982983,105.988684,212.576012,-0.000695,-1.706497,32.000000,-235.727466,213.825773,-0.276656,34.436488,0.670249,417027.699660,0.905286,40.305558,23.692564,3.907443,0.062039,0.012891,243.086068,32.000000,257.731875,228.302864,237.137881,214.015830,32.000000,205.793033,68.638249,66.109191,120.251283,87.599190,55.013633,28.196483,40.071164,24.919249,46.127959,59.602181,47.026982
54.664074,85.128919,212.979258,200.079951,98.887368,95.817815,29.633252,14.273752,214.037631,0.957531,84.286383,55.435215,197.298733,214.975905,194.453061,213.887351,106.029368,212.450363,-0.000695,-1.708219,32.000000,-235.735099,213.854369,-0.276590,34.463055,0.669867,416992.533892,0.905092,40.310351,23.682291,3.904166,0.064053,0.010257,242.758134,32.000000,258.108421,228.737957,234.888552,213.480634,32.000000,206.431206,68.609194,66.103810,120.252146,87.599190,54.960047,28.196483,40.030634,24.919249,46.129528,59.598336,46.893233
54.639863,85.128919,213.267709,200.079951,98.907660,95.821573,29.655458,14.274751,214.055301,0.957444,84.238546,55.468702,197.187548,215.050637,194.484693,213.931051,106.032926,212.546042,-0.000697,-1.709956,32.000000,-235.737214,213.788962,-0.276446,34.471920,0.669769,417075.679685,0.901625,40.311038,23.722719,3.906887,0.057457,0.011629,242.309805,32.000000,258.684065,228.745843,232.580587,213.859497,32.000000,205.966839,68.642379,66.125005,120.254475,87.599190,55.031457,28.196483,40.034251,24.919249,46.106117,59.629827,47.123533
54.640091,85.097188,213.128227,200.079388,98.916845,95.825459,29.707850,14.274323,214.018099,0.957231,84.104796,55.422629,197.199090,215.053308,194.531964,213.999236,106.033301,212.569610,-0.000697,-1.709960,32.000000,-235.733872,213.945982,-0.276392,34.493504,0.667725,416941.626161,0.904731,40.211016,23.638562,3.896147,0.059561,0.009957,242.268893,32.000000,258.708864,227.980066,232.928906,214.430928,32.000000,205.266294,68.642287,66.115743,120.262683,87.599190,54.960110,28.196483,40.051479,24.919249,45.997240,59.599319,47.069902
54.680944,85.064076,213.203649,200.077417,98.947014,95.829322,29.700149,14.275608,213.962017,0.957295,84.004119,55.524299,197.207613,215.013974,194.531042,213.876494,106.024380,212.589014,-0.000697,-1.711122,32.000000,-235.732424,213.811355,-0.276235,34.487576,0.668512,416966.779992,0.904525,40.234358,23.668109,3.903152,0.062388,0.013643,242.756551,32.000000,257.992758,227.942112,235.748600,214.535272,32.000000,205.534462,68.613389,66.115938,120.226065,87.599190,55.006289,28.196483,40.019597,24.919249,45.883328,59.561131,46.899323
54.632518,85.060765,213.130506,200.085020,98.962132,95.833110,29.599747,14.269471,213.978599,0.957451,84.033727,55.577615,197.238176,214.996256,194.567885,213.910939,105.997730,212.600344,-0.000696,-1.712867,32.000000,-235.741511,213.835077,-0.276126,34.547424,0.667737,416943.031303,0.902893,40.202407,23.675889,3.900583,0.065617,0.013770,243.243829,32.000000,257.842406,228.134631,237.168129,214.210209,32.000000,206.104864,68.624675,66.111000,120.284495,87.599190,54.950067,28.196483,40.043065,24.919249,45.884066,59.650952,47.087950
54.637975,85.060765,213.080080,200.085020,99.008110,95.836943,29.682480,14.272896,214.125195,0.957301,84.140606,55.608654,197.244921,215.028717,194.533857,214.065445,106.040213,212.562633,-0.000696,-1.713428,32.000000,-235.731693,213.848781,-0.276215,34.554636,0.667561,416911.848382,0.902356,40.129914,23.691522,3.899048,0.060138,0.014487,243.162012,32.000000,258.192875,228.660103,235.775597,213.988846,32.000000,206.342474,68.619510,66.109988,120.312218,87.599190,54.964727,28.196483,40.052470,24.919249,45.873276,59.602515,47.094847
54.641903,85.045589,213.101172,200.084456,99.002593,95.842791,29.712897,14.271612,214.047749,0.957209,84.133203,55.579106,197.240233,215.073435,194.502566,213.883092,105.982783,212.665822,-0.000695,-1.711685,32.000000,-235.737895,213.895302,-0.276355,34.558282,0.666772,417000.638353,0.906319,40.173287,23.722090,3.901166,0.060474,0.021495,242.389148,32.000000,258.727921,228.569878,233.390264,213.931486,32.000000,206.298060,68.627861,66.133788,120.288593,87.599190,54.934945,28.196483,40.053878,24.919249,45.821195,59.598041,46.945324
54.659109,85.044210,213.255842,200.072912,99.006492,95.851126,29.557807,14.275180,214.050336,0.957556,84.094640,55.458084,197.164234,215.070477,194.545815,213.879163,106.018548,212.611113,-0.000695,-1.711113,32.000000,-235.735311,213.853838,-0.276436,34.551830,0.666484,416935.994614,0.903730,40.168024,23.666562,3.899853,0.064960,0.016605,242.267474,32.000000,258.895413,228.045777,232.336326,214.148563,32.000000,205.615995,68.608219,66.112420,120.280300,87.599190,55.010271,28.196483,40.050174,24.919249,45.816927,59.609577,46.850533
54.615544,85.038139,213.252428,200.065873,98.988550,95.854911,29.584163,14.273610,214.076387,0.957832,84.014647,55.485591,197.203571,215.040850,194.584535,214.032585,106.032332,212.677288,-0.000696,-1.711147,32.000000,-235.733602,213.888816,-0.276521,34.562924,0.666432,417046.807381,0.902756,40.149061,23.759683,3.899959,0.059206,0.013675,242.743966,32.000000,258.510614,227.759495,234.831077,214.801264,32.000000,204.946125,68.613336,66.137144,120.265257,87.599190,54.954296,28.196483,40.060664,24.919249,45.817437,59.610541,46.860145
54.648539,85.038139,213.253550,200.065873,98.983168,95.858738,29.765007,14.274609,214.074934,0.957662,83.988299,55.474732,197.195653,215.093560,194.560205,213.960733,106.005260,212.760561,-0.000696,-1.712323,32.000000,-235.733259,213.830914,-0.276376,34.542809,0.666785,417005.155447,0.907258,40.131094,23.704996,3.901561,0.075477,0.014779,243.135536,32.000000,257.982392,227.909918,236.834871,214.486967,32.000000,205.458732,68.590558,66.099709,120.259766,87.599190,55.005687,28.196483,40.065007,24.919249,45.796810,59.598149,47.082961
54.662443,85.029034,213.108378,200.063339,99.001649,95.862545,29.641201,14.273039,214.111936,0.957734,84.049563,55.511010,197.251831,215.130488,194.539330,214.055972,106.024031,212.654353,-0.000697,-1.714041,32.000000,-235.735648,213.873234,-0.276321,34.553902,0.667046,417014.337581,0.907259,40.167032,23.714098,3.904611,0.058864,0.013396,243.198105,32.000000,257.928892,228.646719,236.642831,213.758032,32.000000,206.396205,68.599988,66.116253,120.306083,87.599190,54.984129,28.196483,40.076937,24.919249,45.765581,59.582600,47.058090
54.618310,85.006960,213.092214,200.065310,99.011053,95.866300,29.385132,14.276178,213.991026,0.957814,84.103207,55.503428,197.217840,215.218453,194.448782,214.010870,106.073934,212.583708,-0.000696,-1.715737,32.000000,-235.733328,213.958443,-0.276384,34.517763,0.667108,417063.622848,0.901190,40.135214,23.769961,3.902274,0.066240,0.015518,242.518786,32.000000,258.548106,228.783623,233.758017,213.622130,32.000000,206.580784,68.578543,66.140599,120.272907,87.599190,54.953014,28.196483,40.091655,24.919249,45.689228,59.619274,47.034539
54.620990,85.018549,213.024446,200.047853,99.048386,95.872664,29.596372,14.276892,214.027042,0.958030,84.159001,55.529969,197.103972,215.175122,194.560777,214.092910,106.059875,212.627681,-0.000695,-1.715741,32.000000,-235.731631,213.938924,-0.276413,34.471211,0.666426,417024.887114,0.904720,40.112704,23.714467,3.898625,0.067063,0.015813,242.221276,32.000000,258.992630,228.158178,232.010660,214.345670,32.000000,205.623159,68.582483,66.135797,120.300612,87.599190,54.964163,28.196483,40.090195,24.919249,45.689308,59.593644,47.028743
54.634601,85.018549,213.206775,200.047853,99.062381,95.876459,29.753147,14.273324,214.023801,0.958433,84.037249,55.592189,197.128038,215.135830,194.533555,214.062288,106.049754,212.667861,-0.000695,-1.716904,32.000000,-235.734543,213.862914,-0.276347,34.485846,0.667539,416945.587199,0.913393,40.133185,23.640131,3.901479,0.060401,0.017163,242.402860,32.000000,258.749481,227.663779,234.137607,214.704126,32.000000,205.202006,68.555989,66.129236,120.246741,87.599190,54.979778,28.196483,40.095205,24.919249,45.729738,59.612606,47.023460
54.625202,85.036484,213.266857,200.045882,99.080295,95.880264,29.761958,14.273039,214.051464,0.958289,84.064724,55.533101,197.193008,215.060506,194.592152,214.132409,106.068379,212.707570,-0.000695,-1.716892,32.000000,-235.737943,213.788228,-0.276291,34.449077,0.668323,417012.631084,0.906911,40.142189,23.669401,3.900047,0.064968,0.012677,242.992882,32.000000,258.171267,227.841750,236.447339,214.478115,32.000000,205.455939,68.615793,66.138358,120.310163,87.599190,55.017610,28.196483,40.081091,24.919249,45.792330,59.630033,46.926982
54.633737,85.046969,213.317465,200.068407,99.104556,95.884086,29.400039,14.278034,214.049921,0.958342,84.150083,55.429588,197.177277,215.019499,194.540320,214.021852,105.986626,212.604173,-0.000694,-1.718008,32.000000,-235.734096,213.919998,-0.276008,34.458911,0.668342,417040.851099,0.901923,40.129062,23.693416,3.902413,0.059124,0.023476,243.121284,32.000000,258.092340,228.502350,236.806982,213.876353,32.000000,205.801430,68.570775,66.106547,120.275130,87.599190,55.009211,28.196483,40.106479,24.919249,45.829178,59.614848,47.077312
54.604121,85.072630,213.199177,200.058834,99.114731,95.887907,29.455359,14.272611,214.035346,0.958535,84.230081,55.521465,197.284597,215.037404,194.495704,214.048862,106.052475,212.594016,-0.000694,-1.719747,32.000000,-235.737552,213.874601,-0.276027,34.404361,0.669351,417051.988307,0.901901,40.156062,23.688521,3.904184,0.062899,0.022169,242.594989,32.000000,258.562807,228.701847,234.508689,213.623781,32.000000,206.177126,68.578052,66.156365,120.282349,87.599190,54.957260,28.196483,40.129537,24.919249,45.829719,59.572834,47.056035
54.624043,85.072630,213.270649,200.058834,99.107357,95.889216,29.721591,14.272896,214.020922,0.958514,84.291757,55.531497,197.222708,215.074882,194.493367,214.074246,106.066095,212.579283,-0.000695,-1.721502,32.000000,-235.737266,213.840786,-0.276022,34.383118,0.669231,417224.523214,0.912908,40.158316,23.734519,3.904501,0.062303,0.011205,242.001983,32.000000,258.848562,228.670874,232.540382,213.803257,32.000000,205.993105,68.583283,66.152023,120.284394,87.599190,54.990515,28.196483,40.124895,24.919249,45.919608,59.640960,46.923681
54.611892,85.093877,213.194753,200.040532,99.104693,95.893928,29.789335,14.268187,214.025038,0.958408,84.221184,55.383355,197.146284,215.087627,194.570792,213.976150,106.081550,212.647706,-0.000696,-1.723266,32.000000,-235.743123,213.883066,-0.275924,34.363475,0.670413,417169.560292,0.911824,40.212543,23.665157,3.904452,0.062523,0.017421,242.136501,32.000000,259.018218,227.986391,233.692861,214.364343,32.000000,205.573115,68.623005,66.154762,120.303534,87.599190,54.910221,28.196483,40.134549,24.919249,45.994339,59.603027,47.005192
54.620950,85.128092,213.224122,200.044193,99.118718,95.894535,29.702685,14.275180,214.020590,0.958377,84.201286,55.448500,197.184457,215.119578,194.577750,213.931316,106.073945,212.587933,-0.000695,-1.724998,32.000000,-235.736950,213.925628,-0.275804,34.297490,0.670784,417139.069111,0.903310,40.193326,23.646441,3.904337,0.055290,0.007045,242.729132,32.000000,258.244041,227.876721,236.148422,214.547113,32.000000,205.135296,68.590630,66.122291,120.247045,87.599190,54.970881,28.196483,40.139019,24.919249,46.114289,59.586298,46.980614
54.654019,85.138025,213.181591,200.038561,99.119572,95.899653,29.514523,14.273467,214.059737,0.958270,84.233361,55.492920,197.236750,215.043480,194.537317,213.909557,106.066843,212.677962,-0.000695,-1.726143,32.000000,-235.734073,213.880678,-0.275828,34.206197,0.671193,417165.406626,0.901565,40.226292,23.654650,3.903816,0.054916,0.018844,243.004807,32.000000,257.966537,228.286884,237.461356,213.981043,32.000000,205.894609,68.606419,66.122286,120.284739,87.599190,54.960930,28.196483,40.145012,24.919249,46.115766,59.559469,46.997488
54.711514,85.138025,213.233321,200.038561,99.104915,95.907286,29.832810,14.279461,214.086650,0.958192,84.280339,55.483320,197.249287,215.084383,194.517474,213.981394,106.067615,212.639554,-0.000694,-1.724978,32.000000,-235.735455,213.886345,-0.275826,34.206486,0.672522,417219.084752,0.904113,40.251770,23.641582,3.903706,0.056338,0.021999,242.790304,32.000000,258.357471,228.911718,235.397122,213.473722,32.000000,206.489458,68.631988,66.121670,120.289811,87.599190,54.967765,28.196483,40.095143,24.919249,46.151829,59.669657,46.848479
54.649802,85.126436,213.120014,200.041095,99.111389,95.914974,29.591251,14.273610,214.038142,0.958592,84.259442,55.453103,197.208937,215.164989,194.487205,213.941317,106.067784,212.613624,-0.000694,-1.726692,32.000000,-235.733930,213.785536,-0.275906,34.208059,0.673913,417249.714237,0.909349,40.229815,23.679821,3.900566,0.065337,0.025053,242.124064,32.000000,259.051791,228.814447,232.952233,213.774351,32.000000,206.138067,68.621138,66.149555,120.304482,87.599190,54.931391,28.196483,40.117502,24.919249,46.113113,59.604610,47.056256
54.675546,85.110156,213.120532,200.028425,99.116743,95.922645,29.607968,14.268472,214.034476,0.958594,84.229370,55.582951,197.171332,215.003413,194.564588,213.933898,106.096755,212.634116,-0.000693,-1.728430,32.000000,-235.739068,213.825920,-0.275884,34.215717,0.673464,417248.409253,0.898690,40.174407,23.665766,3.897412,0.065671,0.010867,241.989059,32.000000,259.029663,228.025002,232.722887,214.241687,32.000000,205.075165,68.644603,66.135573,120.295773,87.599190,54.933172,28.196483,40.115394,24.919249,46.058012,59.626955,46.902991
54.652292,85.102154,213.034506,200.023357,99.133688,95.930330,29.733336,14.273182,214.046050,0.958932,84.109460,55.644514,197.219691,215.060812,194.581762,213.928992,106.069727,212.618910,-0.000693,-1.729036,32.000000,-235.735506,213.899809,-0.276022,34.225814,0.673863,417301.419566,0.907186,40.222292,23.656629,3.899740,0.060764,0.008771,242.515092,32.000000,258.423900,228.115155,235.401172,214.413047,32.000000,204.965127,68.655473,66.149811,120.281699,87.599190,54.975085,28.196483,40.122514,24.919249,46.059282,59.619834,47.074524
54.698691,85.102154,213.285183,200.023357,99.164907,95.937981,29.913922,14.275750,213.994194,0.959051,84.138318,55.552544,197.236227,215.094538,194.625296,213.953400,106.066227,212.609235,-0.000693,-1.729606,32.000000,-235.732609,213.866156,-0.276002,34.252853,0.673464,417247.126554,0.906246,40.181195,23.634745,3.897913,0.060691,0.018862,242.942091,32.000000,258.039542,228.450041,237.233801,213.959396,32.000000,205.738354,68.666084,66.125021,120.305693,87.599190,54.974202,28.196483,40.115211,24.919249,46.032690,59.556941,47.087510
54.733266,85.109053,213.271518,200.044474,99.199676,95.945631,29.463917,14.271184,214.024766,0.959160,84.199293,55.514677,197.247523,215.104490,194.529182,213.987296,106.028599,212.590957,-0.000694,-1.727851,32.000000,-235.737668,213.906458,-0.276038,34.307246,0.673354,417332.839465,0.902898,40.195611,23.656514,3.897998,0.062890,0.018641,242.897194,32.000000,258.110510,228.852124,236.251359,213.582334,32.000000,205.846000,68.606695,66.129650,120.291373,87.599190,54.937830,28.196483,40.107841,24.919249,46.057859,59.647814,46.999249
54.714929,85.100499,213.120855,200.046164,99.205115,95.953254,29.512790,14.273467,214.015445,0.959213,84.240176,55.643500,197.257112,215.094539,194.536250,213.987950,106.035722,212.611360,-0.000693,-1.727269,32.000000,-235.733745,213.892099,-0.276051,34.315586,0.672961,417346.169257,0.896690,40.150892,23.656667,3.899274,0.064302,0.005295,242.120028,32.000000,258.635242,228.931537,233.845496,213.440455,32.000000,206.520111,68.588575,66.138156,120.277612,87.599190,54.922968,28.196483,40.105129,24.919249,46.029399,59.613707,47.116930
54.682859,85.086702,213.129680,200.043348,99.196161,95.958316,29.587136,14.278604,214.088082,0.958944,84.159856,55.582525,197.184077,215.087931,194.556244,213.938652,106.071461,212.632168,-0.000692,-1.729051,32.000000,-235.732214,213.937537,-0.275999,34.379997,0.671555,417437.250826,0.909847,40.124484,23.687974,3.896561,0.063214,0.010415,241.894828,32.000000,258.869823,228.380188,232.360571,214.015013,32.000000,205.859977,68.570659,66.131026,120.249303,87.599190,54.977207,28.196483,40.107047,24.919249,46.030557,59.578371,46.979367
54.687641,85.086702,213.305041,200.043348,99.203673,95.965906,29.772431,14.275322,214.086761,0.958767,84.032493,55.576806,197.207566,215.109933,194.601653,213.895114,106.052247,212.593299,-0.000692,-1.729624,32.000000,-235.735660,213.928055,-0.275752,34.424450,0.671281,417457.525271,0.908725,40.133592,23.687908,3.895113,0.062366,0.018957,242.323622,32.000000,258.572016,227.942338,234.795553,214.585937,32.000000,205.013572,68.592554,66.145897,120.212347,87.599190,54.971306,28.196483,40.132804,24.919249,45.983679,59.629492,46.994554
54.727344,85.065732,213.012700,200.040251,99.204315,95.973498,29.678336,14.273752,214.074732,0.958542,84.057343,55.504251,197.235889,215.136748,194.619130,214.058642,106.031275,212.715466,-0.000693,-1.729619,32.000000,-235.735754,213.872479,-0.275617,34.448578,0.670395,417415.128776,0.907037,40.150695,23.659366,3.897559,0.082050,0.016083,242.849589,32.000000,257.957135,228.211844,236.880094,214.376717,32.000000,204.949058,68.573845,66.123799,120.208942,87.599190,54.967584,28.196483,40.125837,24.919249,45.911744,59.644431,46.990445
54.721885,85.066560,213.349469,200.033775,99.192100,95.981126,29.723238,14.274751,214.145518,0.958158,84.082875,55.481697,197.254944,215.093865,194.561027,214.054425,105.985496,212.600238,-0.000693,-1.730759,32.000000,-235.735903,213.922426,-0.275251,34.504728,0.669937,417480.118317,0.901378,40.146087,23.665136,3.900425,0.059494,0.015685,242.945303,32.000000,257.764408,228.883680,236.811527,213.429916,32.000000,205.760316,68.579443,66.141085,120.200317,87.599190,54.979869,28.196483,40.117416,24.919249,45.915377,59.625578,47.066674
54.679760,85.067388,213.250865,200.028425,99.179220,95.988797,29.684088,14.274751,214.212037,0.958083,84.134002,55.507849,197.245180,215.133832,194.496601,214.082621,106.027357,212.660147,-0.000693,-1.729003,32.000000,-235.737378,213.803973,-0.275346,34.537380,0.668379,417504.580040,0.903547,40.086866,23.728356,3.892254,0.060861,0.019895,242.342658,32.000000,258.325094,229.070781,234.282877,213.219540,32.000000,206.064346,68.568684,66.133214,120.169407,87.599190,54.961047,28.196483,40.125808,24.919249,45.916144,59.624398,47.079660
54.712531,85.067388,213.353507,200.028425,99.180776,95.996465,29.671746,14.274609,214.245726,0.958086,84.173306,55.547179,197.193129,215.146086,194.546383,214.062269,106.040888,212.724158,-0.000692,-1.727288,32.000000,-235.731620,213.941699,-0.275487,34.560564,0.668189,417623.729698,0.902353,40.092952,23.734288,3.898796,0.066443,0.016816,242.080870,32.000000,258.668315,228.768583,232.449299,213.907582,32.000000,205.479577,68.590579,66.147251,120.185870,87.599190,54.979392,28.196483,40.126013,24.919249,45.919794,59.552919,47.082228
54.762206,85.056075,213.305026,200.030678,99.164697,96.000393,29.572675,14.274323,214.148196,0.958007,84.049125,55.586691,197.206313,215.157057,194.570166,214.145591,106.043505,212.717996,-0.000692,-1.726693,32.000000,-235.735184,213.925098,-0.275503,34.585583,0.667830,417606.325556,0.904375,40.134366,23.713146,3.899996,0.064001,0.013113,242.232417,32.000000,258.644530,228.104013,234.140691,214.188529,32.000000,205.161166,68.637254,66.171137,120.158652,87.599190,54.962812,28.196483,40.127775,24.919249,45.881224,59.601758,46.952514
54.774885,85.058282,213.380336,200.023639,99.152924,96.004139,29.619344,14.277463,214.191541,0.958040,84.030524,55.570987,197.260335,215.157912,194.629805,214.111734,106.014885,212.759497,-0.000691,-1.726131,32.000000,-235.729422,213.931174,-0.275487,34.578686,0.667323,417597.593916,0.904234,40.102790,23.721749,3.899536,0.057944,0.014042,242.680790,32.000000,257.924975,228.016950,236.415523,214.374151,32.000000,205.305712,68.636319,66.144355,120.152812,87.599190,54.984061,28.196483,40.092023,24.919249,45.889539,59.616058,47.056329
54.692323,85.053591,213.203923,200.029833,99.141971,96.009215,29.828682,14.274038,214.138267,0.958388,84.091446,55.619055,197.239724,215.199184,194.603674,214.169101,105.961272,212.827082,-0.000692,-1.726158,32.000000,-235.734486,213.978492,-0.275480,34.568799,0.666205,417567.548613,0.906379,40.043642,23.717001,3.895114,0.057235,0.008482,243.055031,32.000000,257.790459,228.499313,237.407286,213.756588,32.000000,205.768774,68.645150,66.115696,120.169404,87.599190,54.963718,28.196483,40.131400,24.919249,45.890211,59.620710,46.896315
54.720204,85.053591,213.471473,200.029833,99.118382,96.016833,29.504740,14.275037,214.192383,0.958591,84.208001,55.647993,197.307861,215.161196,194.580227,214.101323,105.991773,212.741563,-0.000694,-1.726148,32.000000,-235.731028,214.008043,-0.275589,34.520726,0.666410,417632.193671,0.904763,40.033646,23.759968,3.895587,0.060956,0.018489,242.655613,32.000000,258.212883,228.917017,234.761506,213.677791,32.000000,206.042661,68.663696,66.145969,120.165726,87.599190,55.008894,28.196483,40.129723,24.919249,45.874550,59.634252,46.908714
54.716059,85.070423,213.323890,200.020823,99.103098,96.020640,29.538716,14.272040,214.136760,0.958968,84.225016,55.483209,197.220128,215.215946,194.593491,214.081539,106.001722,212.783131,-0.000695,-1.724403,32.000000,-235.739106,214.055136,-0.275295,34.521329,0.667099,417794.887088,0.899927,40.108463,23.836942,3.898242,0.057822,0.017803,242.104154,32.000000,258.629075,228.859141,232.576218,213.631330,32.000000,206.075534,68.671765,66.139473,120.152785,87.599190,54.909544,28.196483,40.126029,24.919249,45.933708,59.611386,46.966967
54.733209,85.076493,213.431923,200.001958,99.114265,96.024409,29.635868,14.275322,214.251833,0.959052,84.069788,55.597436,197.184343,215.094763,194.583827,214.129151,106.016031,212.820530,-0.000694,-1.723834,32.000000,-235.737299,214.031987,-0.275364,34.512386,0.668403,417754.703961,0.909376,40.081603,23.776882,3.901145,0.069437,0.009591,242.125458,32.000000,258.684197,228.276200,233.057972,214.339516,32.000000,205.302896,68.670298,66.133416,120.130026,87.599190,54.991103,28.196483,40.132261,24.919249,45.955609,59.574162,46.810622
54.734157,85.046693,213.361481,200.017444,99.118114,96.026036,29.651943,14.270042,214.198502,0.959041,84.011658,55.606288,197.226627,215.153265,194.563223,214.172602,106.024222,212.778358,-0.000693,-1.723847,32.000000,-235.741268,214.132434,-0.275318,34.459829,0.668151,417777.443297,0.908478,40.102427,23.781302,3.898744,0.065481,0.011361,242.657889,32.000000,258.025828,228.091278,235.704965,214.531986,32.000000,204.942572,68.669229,66.130259,120.129467,87.599190,54.999960,28.196483,40.125477,24.919249,45.956490,59.648503,47.067921
54.768436,85.046693,213.518031,200.017444,99.142684,96.030255,29.762799,14.274751,214.275124,0.958777,84.064840,55.674348,197.255813,215.248346,194.623086,214.121572,105.959818,212.845588,-0.000693,-1.723836,32.000000,-235.733280,214.064374,-0.275272,34.435019,0.668430,417766.118296,0.905240,40.091981,23.779918,3.899496,0.066542,0.013334,242.962942,32.000000,257.699895,228.478691,237.168894,213.865999,32.000000,205.714940,68.643613,66.103732,120.160524,87.599190,55.018021,28.196483,40.108942,24.919249,45.853614,59.593458,47.048112
54.724480,85.040347,213.393794,200.021949,99.184135,96.035317,29.668450,14.266332,214.276347,0.958869,84.122874,55.619471,197.272575,215.254771,194.532454,214.214199,105.983784,212.818233,-0.000693,-1.723809,32.000000,-235.738094,213.937012,-0.275163,34.401135,0.669233,417719.204972,0.904682,40.061266,23.757151,3.898141,0.062579,0.012843,242.867998,32.000000,257.943387,228.898342,235.751399,213.538580,32.000000,206.217130,68.645755,66.151735,120.179029,87.599190,54.982464,28.196483,40.125167,24.919249,45.832079,59.629600,46.979440
54.746139,85.024343,213.312128,200.000832,99.200150,96.042915,29.794186,14.275893,214.260739,0.958794,84.151263,55.527833,197.174745,215.232849,194.523575,214.137871,106.012864,212.747153,-0.000694,-1.723788,32.000000,-235.730336,214.132900,-0.275164,34.384508,0.669738,417837.572360,0.900737,40.028263,23.844791,3.898560,0.067000,0.020287,242.257941,32.000000,258.641960,228.883648,233.535938,213.517605,32.000000,206.129356,68.661808,66.171587,120.168856,87.599190,54.956136,28.196483,40.123605,24.919249,45.776946,59.650548,47.098589
54.787713,85.030965,213.474966,199.987317,99.210254,96.046782,29.714320,14.277177,214.340147,0.959051,84.081002,55.588895,197.141407,215.259418,194.584112,214.148771,106.002366,212.840832,-0.000694,-1.723308,32.000000,-235.731510,214.079037,-0.275085,34.359436,0.670606,417832.008247,0.904426,40.064240,23.811372,3.899421,0.063789,0.015253,242.026419,32.000000,258.843266,228.159219,232.406377,214.243320,32.000000,205.165900,68.635295,66.157501,120.167534,87.599190,54.929352,28.196483,40.088330,24.919249,45.777226,59.617789,47.025808
