OSU 80 Ton Compressor Load Stand
54.804357,85.030965,213.515791,199.987317,99.210447,96.053177,29.573005,14.279889,214.289087,0.959258,83.903495,55.593068,197.198631,215.252831,194.593057,214.125569,106.060902,212.900025,-0.000695,-1.722720,32.000000,-235.729618,214.069511,-0.275170,34.324005,0.670537,417777.859282,0.900257,40.027380,23.757721,3.896387,0.075653,0.015393,242.437458,32.000000,258.357969,227.946448,235.168101,214.299246,32.000000,205.149059,68.663374,66.164404,120.187940,87.599190,55.012006,28.196483,40.093844,24.919249,45.800564,59.615124,46.995507
54.732503,85.009167,213.441496,199.976336,99.226135,96.060765,29.740032,14.278747,214.314259,0.959188,83.956828,55.622952,197.217021,215.305848,194.648282,214.177232,106.019732,212.852523,-0.000696,-1.722724,32.000000,-235.728793,214.142444,-0.275421,34.300873,0.670997,417800.366787,0.901982,39.993985,23.800600,3.896402,0.060615,0.016198,242.846796,32.000000,257.984510,228.350546,237.131519,214.237648,32.000000,205.127362,68.666963,66.147996,120.195614,87.599190,54.942015,28.196483,40.123135,24.919249,45.725108,59.600204,46.988097
54.751669,84.982127,213.484786,199.958879,99.250945,96.068372,29.744212,14.276178,214.334408,0.959172,84.016452,55.626556,197.219601,215.239333,194.603160,214.255501,106.059182,212.912149,-0.000696,-1.722715,32.000000,-235.729559,214.085217,-0.275276,34.269743,0.671647,417712.571995,0.906053,39.977970,23.762519,3.895964,0.063782,0.027419,242.961408,32.000000,257.956987,228.902724,236.707572,213.654719,32.000000,205.667991,68.649551,66.126363,120.204280,87.599190,55.001859,28.196483,40.127808,24.919249,45.631271,59.623975,46.910841
54.708344,84.989025,213.487201,199.957190,99.265043,96.074691,29.688602,14.276749,214.314713,0.959233,84.109068,55.636548,197.148893,215.249202,194.490000,214.271066,106.031924,212.942103,-0.000696,-1.722148,32.000000,-235.734725,214.141262,-0.275401,34.265101,0.672714,417833.695700,0.902275,40.025334,23.787274,3.899721,0.061109,0.018765,241.979316,32.000000,258.495382,229.008782,234.116655,213.417041,32.000000,206.405769,68.620588,66.119823,120.210365,87.599190,54.926620,28.196483,40.115393,24.919249,45.631065,59.580554,47.112308
54.749201,84.989025,213.463130,199.957190,99.278773,96.078497,29.620752,14.271612,214.300096,0.959308,84.167208,55.613705,197.169610,215.277017,194.572695,214.156244,106.088635,212.814208,-0.000698,-1.720458,32.000000,-235.739862,214.118993,-0.275542,34.277480,0.673229,417750.401824,0.901816,39.979838,23.768427,3.899147,0.057544,0.021414,241.799434,32.000000,258.841281,228.555610,232.572402,213.847244,32.000000,205.937201,68.665075,66.133596,120.237207,87.599190,54.996772,28.196483,40.126326,24.919249,45.654877,59.579394,47.077605
54.750445,85.019653,213.478643,199.964229,99.295354,96.083554,29.688019,14.283314,214.306077,0.958890,84.041852,55.691682,197.176741,215.170615,194.635569,214.191252,106.097662,212.951442,-0.000698,-1.719305,32.000000,-235.728324,214.077668,-0.275375,34.319704,0.673842,417861.736489,0.904359,40.028462,23.806034,3.902279,0.057917,0.009332,242.081091,32.000000,258.821473,227.936728,234.657048,214.447547,32.000000,205.309013,68.652040,66.135529,120.211207,87.599190,54.950209,28.196483,40.121428,24.919249,45.761272,59.545425,47.015537
54.700625,85.042830,213.406229,199.965355,99.299113,96.089535,29.756978,14.270898,214.250842,0.958752,84.042920,55.533397,197.192793,215.219861,194.603591,214.108104,106.054129,212.794069,-0.000697,-1.719300,32.000000,-235.735166,214.117463,-0.275242,34.356053,0.673135,417748.964251,0.905730,39.989114,23.705130,3.898927,0.057648,0.000000,242.601683,32.000000,258.130354,227.982665,236.601296,214.490438,32.000000,204.965608,68.657524,66.126857,120.257322,87.599190,54.977576,28.196483,40.161058,24.919249,45.842021,59.590783,47.000203
54.732651,85.067663,213.391015,199.985628,99.291894,96.095863,29.616246,14.272896,214.297948,0.958655,84.147796,55.482765,197.206843,215.267698,194.592916,214.164536,106.053247,212.844223,-0.000697,-1.719302,32.000000,-235.734480,214.081445,-0.275114,34.407430,0.672419,417794.228413,0.903771,40.018542,23.743522,3.899122,0.061760,0.014650,242.694195,32.000000,258.089791,228.587401,237.251907,213.390052,32.000000,205.705402,68.644511,66.110052,120.253709,87.599190,54.997257,28.196483,40.165571,24.919249,45.842515,59.620257,47.046571
54.754608,85.067663,213.522667,199.985628,99.302191,96.102140,29.615278,14.273610,214.291961,0.958483,84.229010,55.572495,197.243981,215.225183,194.525630,214.200779,106.087645,212.833183,-0.000699,-1.719315,32.000000,-235.736225,214.051648,-0.274951,34.469218,0.672156,417954.664294,0.902678,40.089703,23.732675,3.901349,0.052573,0.011104,242.131018,32.000000,258.530879,229.045489,234.656565,213.225777,32.000000,205.746953,68.623007,66.124751,120.256225,87.599190,55.013197,28.196483,40.128615,24.919249,45.929474,59.644107,47.003211
54.735002,85.072906,213.447979,199.983938,99.267642,96.105943,29.735767,14.273182,214.257538,0.958343,84.288999,55.638504,197.183006,215.269614,194.562819,214.245170,106.075725,212.791292,-0.000699,-1.720708,32.000000,-235.731736,214.065088,-0.274724,34.537222,0.670861,417998.129665,0.906504,40.083687,23.750891,3.898788,0.057842,0.006153,241.773060,32.000000,258.900404,228.830015,232.796933,213.512317,32.000000,205.753877,68.617647,66.123544,120.285646,87.599190,54.961611,28.196483,40.148310,24.919249,45.948488,59.588157,47.084135
54.713765,85.079528,213.500868,199.994638,99.242240,96.107205,29.743250,14.276892,214.259940,0.958289,84.181170,55.550112,197.172393,215.294531,194.614092,214.252303,106.115484,212.787330,-0.000700,-1.720932,32.000000,-235.734090,214.041225,-0.274687,34.563973,0.669774,417949.825792,0.906197,40.062546,23.712676,3.899629,0.063784,0.014562,241.825465,32.000000,258.770126,228.393963,233.712821,214.118066,32.000000,205.372171,68.615062,66.117616,120.285210,87.599190,55.002026,28.196483,40.165419,24.919249,45.972334,59.585147,46.877826
54.678146,85.087254,213.398009,200.004492,99.222451,96.107168,29.577205,14.275465,214.278453,0.958112,84.140368,55.557456,197.219240,215.245961,194.594057,214.194159,106.086552,212.798146,-0.000699,-1.720965,32.000000,-235.738140,214.070472,-0.274612,34.570293,0.668530,418004.887819,0.902925,40.086666,23.710120,3.899661,0.058910,0.011702,242.495618,32.000000,258.146932,228.277930,236.296150,214.322662,32.000000,205.344329,68.627526,66.093433,120.287293,87.599190,54.962028,28.196483,40.169815,24.919249,45.973251,59.635196,47.093893
54.693794,85.087254,213.475675,200.004492,99.190153,96.107136,29.499874,14.270756,214.203956,0.958156,84.279420,55.537965,197.228088,215.185788,194.590547,214.251219,106.058353,212.741200,-0.000699,-1.720936,32.000000,-235.732523,214.074410,-0.274560,34.602027,0.668382,417957.797529,0.903105,40.113743,23.668991,3.902142,0.057049,0.016517,242.711953,32.000000,258.016635,228.608974,237.443863,214.026546,32.000000,205.517941,68.619365,66.074408,120.308521,87.599190,54.996258,28.196483,40.177706,24.919249,46.001068,59.604522,47.053027
54.695480,85.122297,213.426083,200.014065,99.170774,96.107130,29.755149,14.271326,214.157293,0.958056,84.477635,55.523917,197.270885,215.200714,194.519103,214.133142,106.068010,212.837919,-0.000700,-1.720392,32.000000,-235.741295,213.940701,-0.274531,34.609842,0.668415,418040.988816,0.908836,40.155788,23.701661,3.902803,0.063767,0.011568,242.479690,32.000000,258.262246,228.911732,235.590778,213.445092,32.000000,206.101418,68.615975,66.103941,120.314504,87.599190,54.932049,28.196483,40.209841,24.919249,46.123952,59.606459,47.092572
54.684951,85.177759,213.384193,200.025609,99.160205,96.107132,29.821050,14.272468,214.212369,0.958591,84.496118,55.532368,197.208076,215.165642,194.517301,214.041548,106.127169,212.932598,-0.000700,-1.722169,32.000000,-235.733761,213.968274,-0.274566,34.575827,0.667812,418082.691189,0.910934,40.140709,23.710176,3.903106,0.064023,0.018771,241.876983,32.000000,258.888162,228.924545,233.281319,213.499609,32.000000,206.304023,68.593553,66.111050,120.322197,87.599190,54.965987,28.196483,40.192644,24.919249,46.318044,59.649634,47.112382
54.729084,85.211423,213.291761,200.044474,99.169280,96.110902,29.498551,14.271755,214.147588,0.958807,84.429447,55.442314,197.192205,215.153509,194.542178,214.183930,106.104647,212.760971,-0.000700,-1.722755,32.000000,-235.734310,213.928729,-0.274651,34.554217,0.667592,418109.873387,0.903166,40.174127,23.733950,3.902079,0.060756,0.024350,241.833078,32.000000,259.050348,228.246698,232.839819,214.223073,32.000000,205.091750,68.609887,66.107006,120.323929,87.599190,54.924745,28.196483,40.190143,24.919249,46.320093,59.583574,47.038647
54.717405,85.211423,213.290753,200.044474,99.177632,96.114599,29.655700,14.272468,214.188180,0.959185,84.268026,55.495657,197.169744,215.259603,194.592497,214.087508,106.093333,212.797761,-0.000701,-1.723350,32.000000,-235.736875,213.962074,-0.274580,34.510603,0.668359,418078.039598,0.901481,40.239735,23.707506,3.902064,0.065068,0.014419,242.329989,32.000000,258.348838,228.105416,235.515201,214.243621,32.000000,204.810526,68.590417,66.084560,120.277899,87.599190,54.934077,28.196483,40.179637,24.919249,46.439353,59.600509,47.006953
54.739069,85.212251,213.437686,200.044193,99.194137,96.114622,29.726587,14.266332,214.122389,0.959371,84.321082,55.593481,197.263750,215.269126,194.627403,214.016507,106.065051,212.758977,-0.000701,-1.723337,32.000000,-235.740389,213.942396,-0.274800,34.434941,0.668179,418150.778420,0.910648,40.230883,23.670715,3.897229,0.058638,0.016236,242.643065,32.000000,257.876963,228.523559,237.183609,214.036692,32.000000,205.303153,68.590768,66.079910,120.299046,87.599190,54.954330,28.196483,40.152954,24.919249,46.444669,59.632806,47.102770
54.688430,85.196246,213.318010,200.021386,99.200232,96.114633,29.645036,14.275750,214.203067,0.959383,84.427418,55.565539,197.264933,215.203507,194.574324,214.157775,106.029014,212.755662,-0.000700,-1.722174,32.000000,-235.729167,214.005004,-0.274538,34.428988,0.669169,418194.990568,0.906067,40.242131,23.694747,3.898042,0.066190,0.010793,242.668385,32.000000,258.094213,228.938975,236.223535,213.398936,32.000000,206.152625,68.581732,66.097110,120.294134,87.599190,54.941598,28.196483,40.198286,24.919249,46.391515,59.638058,47.030724
54.777155,85.183554,213.458989,200.016599,99.213766,96.117187,29.746587,14.271897,214.144789,0.959416,84.435989,55.541543,197.232074,215.213683,194.551203,214.090034,106.044601,212.794252,-0.000699,-1.721603,32.000000,-235.734987,214.088767,-0.274669,34.323533,0.670752,418235.294738,0.903519,40.222095,23.709623,3.899184,0.062787,0.015848,241.914239,32.000000,258.586177,228.984462,233.758844,213.579294,32.000000,206.108203,68.594833,66.116086,120.262836,87.599190,54.952505,28.196483,40.151672,24.919249,46.393777,59.644048,47.105265
54.774308,85.183554,213.295524,200.016599,99.222634,96.117161,29.783831,14.273182,214.222399,0.959419,84.299584,55.437243,197.214506,215.230627,194.547789,214.077139,106.068211,212.901316,-0.000699,-1.722197,32.000000,-235.738784,213.990688,-0.274870,34.328673,0.671106,418309.779523,0.906882,40.254869,23.744512,3.900606,0.055908,0.008943,241.666809,32.000000,258.815920,228.263777,232.468993,213.995947,32.000000,205.686849,68.597586,66.122182,120.266879,87.599190,54.931771,28.196483,40.149581,24.919249,46.351844,59.651984,47.055595
54.772739,85.165342,213.433188,200.023357,99.225867,96.120931,29.874554,14.276464,214.262781,0.959019,84.199117,55.575186,197.271118,215.122983,194.628601,214.188150,106.074999,212.802573,-0.000700,-1.722777,32.000000,-235.734354,214.029702,-0.274640,34.273205,0.672535,418226.998086,0.902189,40.156732,23.742265,3.896862,0.064030,0.016006,241.977293,32.000000,258.628227,228.102861,234.782168,214.540842,32.000000,205.341395,68.612916,66.135056,120.237498,87.599190,54.890926,28.196483,40.136381,24.919249,46.290621,59.609646,47.052807
54.769744,85.150994,213.425332,200.020823,99.240883,96.124719,29.656029,14.273895,214.225400,0.958620,84.186362,55.571968,197.275438,215.242270,194.655877,214.086491,106.056498,212.805228,-0.000699,-1.723368,32.000000,-235.735120,214.155376,-0.274469,34.242861,0.672082,418186.810979,0.901112,40.159472,23.755654,3.894080,0.064558,0.017020,242.566026,32.000000,258.171625,228.125735,236.748611,214.452013,32.000000,205.176469,68.583363,66.082905,120.242407,87.599190,54.967031,28.196483,40.154569,24.919249,46.242678,59.594520,47.108273
54.761849,85.125056,213.489992,200.005055,99.254204,96.129493,29.599189,14.280031,214.185447,0.958711,84.219650,55.569657,197.234726,215.227852,194.626704,214.100287,106.004809,212.783613,-0.000699,-1.725114,32.000000,-235.730459,214.133775,-0.274316,34.247634,0.673507,418166.576426,0.898399,40.142772,23.714744,3.896705,0.052979,0.012754,242.568175,32.000000,258.119966,228.769571,236.937585,213.621141,32.000000,205.519886,68.575007,66.079110,120.231097,87.599190,54.933567,28.196483,40.174376,24.919249,46.244418,59.607787,47.058090
54.792655,85.125056,213.404984,200.005055,99.236265,96.134280,29.687872,14.277891,214.204717,0.958474,84.332375,55.627456,197.241508,215.190803,194.531163,214.200660,106.064204,212.754375,-0.000699,-1.725682,32.000000,-235.731288,214.158719,-0.274286,34.205463,0.674116,418200.708209,0.905077,40.131306,23.734163,3.896774,0.055689,0.014224,241.851396,32.000000,258.528811,229.063510,234.223571,213.178863,32.000000,205.939077,68.569885,66.082310,120.189624,87.599190,54.960135,28.196483,40.141086,24.919249,46.155849,59.565232,47.081861
54.792545,85.128919,213.441579,199.994356,99.239830,96.134254,29.871436,14.270470,214.189124,0.958053,84.290089,55.567406,197.211936,215.135586,194.568157,214.100830,106.097096,212.813230,-0.000698,-1.725680,32.000000,-235.736414,214.088972,-0.274396,34.254768,0.674246,418288.439952,0.906945,40.112968,23.778380,3.898517,0.063891,0.007151,241.651272,32.000000,258.857729,228.771802,232.622667,213.412519,32.000000,205.717567,68.576773,66.095471,120.176543,87.599190,54.968189,28.196483,40.182000,24.919249,46.170726,59.622775,47.054715
54.787780,85.132231,213.311939,199.979996,99.237695,96.136807,29.573147,14.272754,214.159374,0.958042,84.180428,55.548735,197.183891,215.189091,194.608869,214.177269,106.108386,212.860241,-0.000697,-1.725691,32.000000,-235.736098,213.999560,-0.274398,34.271448,0.674583,418182.091484,0.903727,40.083320,23.708879,3.894774,0.063229,0.018545,241.858737,32.000000,258.871232,228.197433,234.118246,214.368933,32.000000,205.067461,68.580423,66.096630,120.137873,87.599190,54.932203,28.196483,40.142754,24.919249,46.183715,59.587085,46.918765
54.849766,85.115951,213.406398,199.953248,99.231414,96.141875,29.684073,14.273895,214.252204,0.958043,84.124611,55.728558,197.183070,215.193332,194.560334,214.207910,106.022113,212.790047,-0.000695,-1.725686,32.000000,-235.734956,214.018323,-0.274262,34.349051,0.673700,418127.157312,0.898184,40.087288,23.696330,3.895449,0.057195,0.009338,242.274449,32.000000,258.114768,228.158708,236.518725,214.288960,32.000000,205.400874,68.578652,66.084432,120.120725,87.599190,54.965366,28.196483,40.134781,24.919249,46.185239,59.571487,47.093966
54.787099,85.115951,213.387633,199.953248,99.242637,96.149504,28.200826,14.276892,214.307991,0.958080,84.114050,55.622884,197.235080,215.241678,194.555675,214.265341,106.019303,212.771006,-0.000696,-1.725688,32.000000,-235.729828,213.984446,-0.274271,34.425604,0.673150,418124.976724,0.907360,40.095185,23.701286,3.893422,0.057587,0.016318,242.546305,32.000000,257.973132,228.673287,237.447709,213.827894,32.000000,205.863289,68.575413,66.074097,120.118741,87.599190,54.950928,28.196483,40.146289,24.919249,46.130080,59.569185,47.004018
54.816976,85.079804,213.369121,199.942267,99.234027,96.156320,29.419140,14.274609,214.274982,0.957915,84.152527,55.675342,197.275194,215.198776,194.515776,214.119311,106.050331,212.957266,-0.000695,-1.725686,32.000000,-235.731128,214.028336,-0.274356,34.469769,0.671188,418249.222945,0.902869,40.019282,23.763301,3.890744,0.059966,0.013383,242.205906,32.000000,258.406924,228.953881,235.196181,213.543297,32.000000,206.005657,68.548170,66.105553,120.104214,87.599190,54.979291,28.196483,40.131007,24.919249,46.005699,59.616323,47.097415
54.819635,85.035104,213.338626,199.965918,99.208589,96.163966,29.522747,14.275465,214.246419,0.957824,84.106156,55.537639,197.191896,215.289352,194.567728,214.217302,106.079219,212.890214,-0.000697,-1.724553,32.000000,-235.730436,214.154499,-0.274355,34.487786,0.670379,418322.673078,0.951616,40.079561,23.759529,3.894852,0.060134,0.016892,241.564231,32.000000,258.805438,228.919658,232.971508,213.803607,32.000000,205.825495,68.518922,66.099148,120.092285,87.599190,54.936079,28.196483,40.122213,24.919249,45.851325,59.558161,47.021846
54.769015,85.019928,213.535535,199.968452,99.186282,96.163948,29.511523,14.269757,214.293828,0.957688,84.037686,55.581637,197.174765,215.307134,194.604088,214.158952,106.084813,212.856265,-0.000698,-1.722806,32.000000,-235.737783,214.086137,-0.274688,34.588180,0.669136,418235.689779,0.911650,40.014670,23.792865,3.892391,0.050299,0.007187,241.673700,32.000000,258.793221,228.368140,233.268908,214.001743,32.000000,205.287049,68.549612,66.113669,120.082895,87.599190,54.979504,28.196483,40.132745,24.919249,45.851730,59.602928,47.034906
54.755437,85.019928,213.416155,199.968452,99.150591,96.166476,29.671775,14.273324,214.286609,0.957705,83.958629,55.631174,197.192217,215.240884,194.537820,214.194138,106.069666,212.850038,-0.000697,-1.722214,32.000000,-235.733888,214.120868,-0.274742,34.586449,0.668661,418156.889427,0.908376,39.967412,23.740811,3.891646,0.061311,0.009307,242.097054,32.000000,258.194901,228.291011,235.886575,214.295470,32.000000,204.832501,68.511808,66.070336,120.036608,87.599190,54.959899,28.196483,40.159709,24.919249,45.799295,59.569146,47.047451
54.780705,85.037036,213.540431,199.965918,99.123346,96.168992,29.554401,14.274038,214.335209,0.957586,84.064177,55.593715,197.228535,215.263619,194.637249,214.228425,106.076599,212.820879,-0.000695,-1.723978,32.000000,-235.734158,214.136592,-0.274685,34.578371,0.667688,418155.886480,0.909602,40.000942,23.723487,3.898838,0.059454,0.011574,242.502606,32.000000,257.812092,228.533483,237.496992,213.908235,32.000000,205.427590,68.524278,66.097433,120.112444,87.599190,54.980001,28.196483,40.140212,24.919249,45.859023,59.619303,47.082815
54.768832,85.043106,213.534811,199.967608,99.101781,96.168993,29.591638,14.275180,214.279802,0.957823,84.130828,55.660644,197.215324,215.328054,194.547881,214.284816,106.040162,212.872788,-0.000695,-1.725741,32.000000,-235.730066,214.165634,-0.274601,34.600663,0.667609,418202.355298,0.904957,40.014012,23.736482,3.897625,0.065209,0.008663,242.256045,32.000000,258.001847,229.029564,235.804934,213.370426,32.000000,206.292211,68.503754,66.072680,120.095766,87.599190,54.992915,28.196483,40.157423,24.919249,45.880540,59.610196,47.024341
54.773211,85.051108,213.591099,199.959724,99.111793,96.168988,29.692900,14.279461,214.341940,0.957655,84.238706,55.640722,197.182562,215.249956,194.490621,214.244441,106.106324,212.901229,-0.000694,-1.724580,32.000000,-235.725948,214.150663,-0.274538,34.552014,0.667834,418207.360279,0.908156,40.006798,23.719471,3.898096,0.059630,0.008208,241.683156,32.000000,258.604505,229.131488,233.468150,213.623375,32.000000,206.388942,68.527361,66.087184,120.091146,87.599190,54.961887,28.196483,40.141715,24.919249,45.881036,59.616097,46.984429
54.756986,85.051108,213.434499,199.959724,99.128176,96.169077,29.695459,14.272611,214.291779,0.957482,84.202790,55.577831,197.105083,215.262845,194.575732,214.239710,106.094131,212.870546,-0.000693,-1.724599,32.000000,-235.735093,214.180850,-0.274665,34.535334,0.667529,418289.150478,0.907241,40.024296,23.773847,3.898838,0.065732,0.017899,241.394778,32.000000,258.877744,228.257851,232.594848,214.246168,32.000000,205.430227,68.547593,66.091635,120.101876,87.599190,54.964273,28.196483,40.163063,24.919249,45.909394,59.654827,47.071809
54.814710,85.078149,213.646921,199.952122,99.096366,96.172832,29.727005,14.278604,214.254135,0.957357,84.136114,55.745775,197.147446,215.309294,194.609471,214.250756,106.114614,212.876050,-0.000692,-1.724561,32.000000,-235.730083,214.108201,-0.274531,34.482672,0.668563,418175.803285,0.904086,40.028083,23.717512,3.899554,0.061732,0.020092,241.885534,32.000000,258.389631,228.094179,235.111067,214.476969,32.000000,205.089819,68.527075,66.108158,120.095783,87.599190,54.961707,28.196483,40.143488,24.919249,46.004031,59.549142,47.261904
54.761587,85.106845,213.422125,199.950714,99.079959,96.174083,29.694714,14.280031,214.329436,0.957253,84.120461,55.645841,197.183379,215.332254,194.582861,214.253324,106.082124,212.890210,-0.000691,-1.724528,32.000000,-235.724558,214.206707,-0.274432,34.422851,0.668700,418206.912932,0.904301,40.043701,23.719104,3.897850,0.056402,0.011923,242.273665,32.000000,258.030929,228.375819,236.981118,214.133695,32.000000,205.439486,68.526217,66.093958,120.119846,87.599190,54.957951,28.196483,40.165930,24.919249,46.104627,59.590074,47.081054
54.721544,85.110432,213.536672,199.938326,99.021415,96.173496,29.731982,14.271755,214.302200,0.957436,84.211681,55.588183,197.186685,215.285805,194.559953,214.315454,106.077787,212.892870,-0.000690,-1.723342,32.000000,-235.735294,214.164494,-0.274479,34.371998,0.669671,418187.143042,0.902400,40.015192,23.700521,3.897620,0.063237,0.023352,242.273352,32.000000,258.084552,228.996572,236.478149,213.723306,32.000000,205.493704,68.493422,66.089416,120.129689,87.599190,54.960696,28.196483,40.157491,24.919249,46.105858,59.634311,47.065647
54.804715,85.110432,213.434037,199.938326,99.006016,96.173488,29.745005,14.274609,214.205030,0.957592,84.315451,55.584052,197.219462,215.308724,194.524350,214.197867,106.104497,212.898336,-0.000691,-1.723352,32.000000,-235.733423,214.180727,-0.274597,34.336488,0.670939,418319.262118,0.904411,40.095009,23.737904,3.897296,0.070913,0.017892,241.455298,32.000000,258.585420,229.120422,234.062814,213.385879,32.000000,206.042183,68.502670,66.124536,120.145804,87.599190,54.962920,28.196483,40.137323,24.919249,46.119579,59.644608,47.092132
54.795158,85.122849,213.581869,199.944801,99.020882,96.176055,29.615578,14.273182,214.253942,0.957560,84.338799,55.622097,197.131169,215.372873,194.594606,214.251363,106.123056,212.924823,-0.000692,-1.722788,32.000000,-235.735014,214.127741,-0.274741,34.297726,0.672629,418351.523636,0.903999,40.137154,23.743161,3.902241,0.059025,0.013147,241.099093,32.000000,258.745449,228.684681,232.249374,213.987608,32.000000,205.836341,68.518838,66.116989,120.168789,87.599190,54.979495,28.196483,40.132210,24.919249,46.164037,59.582816,47.101890
54.798031,85.126712,213.510719,199.949025,99.039812,96.176064,29.732662,14.277891,214.276956,0.957840,84.199563,55.556796,197.158749,215.319020,194.567995,214.296817,106.114445,212.867174,-0.000692,-1.721049,32.000000,-235.733583,214.201141,-0.274754,34.281807,0.672192,418255.799328,0.902111,40.057091,23.718339,3.894447,0.057516,0.005917,241.260132,32.000000,258.787169,228.138841,234.603081,214.488168,32.000000,205.369434,68.471424,66.087782,120.126590,87.599190,54.984605,28.196483,40.143618,24.919249,46.178874,59.600558,47.068141
54.811729,85.139681,213.569745,199.957753,99.062787,96.174761,29.735004,14.271755,214.301383,0.958035,84.185338,55.640650,197.247119,215.309458,194.605627,214.277317,106.081764,212.951963,-0.000692,-1.721792,32.000000,-235.732835,214.177383,-0.274927,34.244514,0.673437,418253.963921,0.906277,40.078704,23.708931,3.897824,0.059611,0.019276,241.813328,32.000000,258.130324,228.156966,236.625142,214.825555,32.000000,205.039164,68.525181,66.067490,120.132038,87.599190,54.995078,28.196483,40.135908,24.919249,46.180334,59.579463,47.064326
54.787020,85.139681,213.510043,199.957753,99.087096,96.178556,29.601817,14.273895,214.331798,0.958142,84.347966,55.593410,197.220184,215.361679,194.583349,214.285487,106.115345,212.869708,-0.000693,-1.720633,32.000000,-235.734956,214.130739,-0.274904,34.272392,0.673565,418272.538482,0.902665,40.079803,23.697624,3.896321,0.061183,0.009468,241.826042,32.000000,258.071596,228.688585,237.243232,213.733137,32.000000,205.791299,68.531762,66.110358,120.146296,87.599190,54.989005,28.196483,40.141272,24.919249,46.226949,59.581853,47.065133
54.782705,85.158996,213.596708,199.965918,99.100987,96.184868,29.606282,14.276464,214.394021,0.957901,84.445108,55.775959,197.252124,215.277301,194.525055,214.297998,106.107696,212.862809,-0.000693,-1.719486,32.000000,-235.732060,214.153213,-0.274851,34.283669,0.674298,418336.640162,0.902365,40.079593,23.759599,3.896424,0.076599,0.018160,241.367526,32.000000,258.460211,229.065337,234.816279,213.406321,32.000000,206.036449,68.511788,66.124093,120.136017,87.599190,54.973978,28.196483,40.141060,24.919249,46.295737,59.625411,47.038867
54.785927,85.188796,213.449803,199.961132,99.114763,96.188661,29.728409,14.281030,214.239073,0.957937,84.447024,55.676891,197.181607,215.289861,194.551218,214.254812,106.163710,212.871456,-0.000693,-1.720631,32.000000,-235.729132,214.147990,-0.274904,34.294815,0.673909,418303.860852,0.906905,40.103366,23.697600,3.897092,0.061424,0.006759,240.973548,32.000000,258.844516,228.878064,232.612343,213.777222,32.000000,205.295959,68.533749,66.126941,120.153946,87.599190,54.966539,28.196483,40.151861,24.919249,46.401101,59.592543,47.049139
54.767150,85.181070,213.536236,199.946772,99.108216,96.192438,29.709987,14.273039,214.215391,0.957546,84.326021,55.601650,197.187380,215.266698,194.566113,214.241279,106.149111,212.889420,-0.000693,-1.718867,32.000000,-235.733682,214.010288,-0.274625,34.341261,0.674012,418372.005838,0.906949,40.126834,23.702864,3.898981,0.061750,0.008364,240.950219,32.000000,258.721281,228.338248,233.782999,214.283881,32.000000,205.182622,68.552411,66.143988,120.137606,87.599190,54.985213,28.196483,40.134404,24.919249,46.403277,59.619107,47.101670
54.810971,85.181070,213.329198,199.946772,99.105356,96.193688,29.647137,14.275750,214.283151,0.957098,84.274582,55.587468,197.189291,215.272672,194.543990,214.138380,106.100570,212.794840,-0.000693,-1.718266,32.000000,-235.734740,214.088215,-0.274583,34.315665,0.673494,418321.364259,0.903266,40.153533,23.649838,3.896070,0.056732,0.014038,241.438907,32.000000,258.075083,228.232964,236.364920,214.413829,32.000000,205.460736,68.564157,66.127423,120.125077,87.599190,54.931315,28.196483,40.133984,24.919249,46.378552,59.593703,47.090665
54.783069,85.178311,213.553000,199.955219,99.096974,96.193761,29.578467,14.272468,214.261237,0.956677,84.276460,55.609039,197.221614,215.278525,194.598987,214.159708,106.081716,212.928190,-0.000693,-1.717691,32.000000,-235.738678,214.149707,-0.274327,34.382830,0.672996,418365.780881,0.904182,40.163879,23.670645,3.898984,0.051753,0.008715,241.833913,32.000000,257.844404,228.647510,237.822407,213.944599,32.000000,205.891427,68.583692,66.113666,120.121797,87.599190,54.987589,28.196483,40.155917,24.919249,46.371042,59.630731,47.057723
54.785173,85.152373,213.463951,199.972394,99.106943,96.196359,29.696726,14.271326,214.299974,0.956589,84.300513,55.684243,197.264199,215.310335,194.531701,214.218053,106.105744,212.827635,-0.000692,-1.715925,32.000000,-235.733919,214.115934,-0.274340,34.419284,0.672554,418434.733579,0.905322,40.121712,23.686500,3.892089,0.058284,0.003976,241.516545,32.000000,258.122291,229.012596,235.616238,213.807910,32.000000,205.921741,68.564681,66.125864,120.118412,87.599190,54.973790,28.196483,40.145306,24.919249,46.282987,59.622962,47.052294
54.784928,85.131127,213.559802,199.980278,99.097884,96.200121,29.743659,14.272754,214.315293,0.956247,84.262596,55.644735,197.185734,215.331664,194.538967,214.160482,106.109095,212.892236,-0.000692,-1.715939,32.000000,-235.739376,214.168919,-0.274642,34.461508,0.672061,418484.190872,0.907922,40.145798,23.751435,3.898157,0.061017,0.010158,240.888102,32.000000,258.603550,228.981054,233.418595,213.555434,32.000000,206.321651,68.595001,66.124174,120.117007,87.599190,54.942957,28.196483,40.114004,24.919249,46.284743,59.574122,47.051487
54.802171,85.131127,213.535155,199.980278,99.118489,96.203309,29.612834,14.267902,214.359963,0.956205,84.163978,55.597974,197.151284,215.265476,194.555410,214.270856,106.120887,212.839881,-0.000693,-1.714776,32.000000,-235.735213,214.178262,-0.274891,34.521775,0.671087,418415.716681,0.904236,40.117837,23.692660,3.896382,0.061647,0.018758,240.840735,32.000000,258.877533,228.340010,232.965174,214.374037,32.000000,205.027519,68.642858,66.127570,120.106275,87.599190,54.996363,28.196483,40.130204,24.919249,46.212522,59.606026,47.058677
54.841933,85.101878,213.534446,199.976336,99.122226,96.207105,29.701805,14.274323,214.328630,0.956253,84.050312,55.661574,197.184655,215.367001,194.569572,214.381584,106.112338,212.881237,-0.000691,-1.714197,32.000000,-235.734692,214.217315,-0.274992,34.537590,0.670480,418399.872565,0.902802,40.096825,23.711635,3.898149,0.050667,0.023106,241.410777,32.000000,258.119435,228.103024,235.766180,214.498438,32.000000,204.702371,68.656525,66.122519,120.086876,87.599190,54.964819,28.196483,40.107033,24.919249,46.112308,59.599919,47.090151
54.864106,85.091393,213.513253,199.957190,99.137942,96.208350,29.667870,14.279318,214.315320,0.956583,84.118718,55.616213,197.235273,215.425012,194.569345,214.194916,106.107081,212.939611,-0.000691,-1.713595,32.000000,-235.727075,214.294752,-0.274812,34.565232,0.669087,418381.732130,0.906510,40.080234,23.681751,3.896473,0.057537,0.011498,241.686268,32.000000,257.664869,228.565134,237.424904,214.142123,32.000000,205.373336,68.668733,66.103083,120.095028,87.599190,54.985512,28.196483,40.097366,24.919249,46.077055,59.596152,47.040188
54.811291,85.083391,213.638265,199.944801,99.134661,96.209639,29.622957,14.276464,214.344336,0.956656,84.125160,55.621481,197.220875,215.476315,194.518482,214.262957,106.100670,212.977077,-0.000690,-1.711822,32.000000,-235.732879,214.336767,-0.274839,34.623244,0.668334,418354.870274,0.903052,40.012741,23.704590,3.893635,0.062621,0.019121,241.680287,32.000000,257.828720,229.067172,236.477732,213.584338,32.000000,206.157965,68.646853,66.106565,120.102044,87.599190,54.989636,28.196483,40.112139,24.919249,46.078108,59.596251,47.082228
54.820399,85.083391,213.612939,199.944801,99.140497,96.210889,29.647939,14.280031,214.396445,0.956245,84.195794,55.646978,197.182415,215.396852,194.501036,214.371157,106.121092,213.024393,-0.000690,-1.710064,32.000000,-235.729967,214.325487,-0.274937,34.629276,0.667505,418345.653965,0.903676,39.980940,23.730017,3.891675,0.063482,0.031735,241.120805,32.000000,258.396389,229.162506,233.911198,213.829493,32.000000,206.193220,68.641493,66.121199,120.112750,87.599190,55.015737,28.196483,40.123366,24.919249,46.051301,59.620444,47.078046
54.837758,85.068215,213.626514,199.926218,99.175978,96.208945,29.830398,14.274181,214.401544,0.956295,84.089620,55.615624,197.092171,215.392795,194.495038,214.276157,106.134226,212.886807,-0.000690,-1.708907,32.000000,-235.734507,214.289778,-0.274929,34.645247,0.667232,418383.548756,0.905990,40.023725,23.749369,3.897705,0.059245,0.004228,240.821321,32.000000,258.538666,228.393630,232.813615,214.196810,32.000000,205.447916,68.655845,66.090155,120.104908,87.599190,55.011824,28.196483,40.101684,24.919249,45.999480,59.576011,47.059484
54.818665,85.054695,213.617328,199.925655,99.172624,96.208895,29.826109,14.283314,214.407082,0.956441,84.065857,55.610300,197.165958,215.429823,194.572675,214.306966,106.122829,213.077954,-0.000689,-1.707752,32.000000,-235.726685,214.172789,-0.275077,34.615796,0.666967,418346.980751,0.905074,40.014965,23.745290,3.896596,0.062115,0.010437,241.142622,32.000000,258.372416,228.016069,235.099504,214.432648,32.000000,205.311665,68.677105,66.094389,120.086232,87.599190,55.017560,28.196483,40.124089,24.919249,45.953295,59.609193,46.981861
54.821313,85.073458,213.620968,199.913548,99.181837,96.208847,29.337226,14.276749,214.353774,0.956049,84.135626,55.668711,197.214507,215.377257,194.572557,214.285734,106.096223,213.066492,-0.000689,-1.706601,32.000000,-235.733249,214.264936,-0.274971,34.608977,0.666467,418283.148173,0.899177,39.983094,23.684626,3.895610,0.055926,0.014943,241.747361,32.000000,257.885689,228.153156,236.882205,214.506228,32.000000,205.096596,68.705646,66.093004,120.115699,87.599190,54.982273,28.196483,40.123577,24.919249,45.953925,59.612114,46.987951
54.773774,85.073458,213.529689,199.913548,99.209583,96.208873,29.554335,14.271041,214.348556,0.955651,84.254183,55.652282,197.184420,215.430600,194.544205,214.319140,106.080530,212.934436,-0.000689,-1.706610,32.000000,-235.735679,214.246175,-0.275094,34.595864,0.667191,418300.323257,0.899617,39.987935,23.762049,3.896799,0.061418,0.015758,241.789168,32.000000,257.775679,228.666566,236.907941,213.835404,32.000000,205.702511,68.695737,66.083480,120.113572,87.599190,54.994768,28.196483,40.145654,24.919249,46.019885,59.604109,47.136666
54.789072,85.110708,213.738221,199.907073,99.187726,96.205079,29.664009,14.268472,214.423130,0.955438,84.358459,55.623723,197.216531,215.302098,194.511576,214.358946,106.141973,212.978227,-0.000690,-1.707214,32.000000,-235.739723,214.192538,-0.274991,34.536200,0.667338,418370.952869,0.914602,40.004151,23.784697,3.896677,0.065931,0.005532,240.999572,32.000000,258.276122,229.083883,234.126702,213.706521,32.000000,206.097531,68.705884,66.103664,120.130574,87.599190,54.993007,28.196483,40.150817,24.919249,46.150287,59.657580,47.033071
54.826610,85.130575,213.697576,199.900034,99.179220,96.203836,29.634953,14.278604,214.396652,0.955237,84.357712,55.683886,197.137814,215.405702,194.550643,214.296879,106.135269,212.989339,-0.000691,-1.707806,32.000000,-235.732378,214.257002,-0.274632,34.501030,0.667888,418425.075102,0.908741,40.049891,23.754778,3.898393,0.062019,0.013897,240.664418,32.000000,258.671011,228.706316,232.574302,213.828771,32.000000,205.877510,68.712641,66.102522,120.136124,87.599190,55.046470,28.196483,40.114036,24.919249,46.220583,59.558200,47.086703
54.807974,85.145751,213.694397,199.900878,99.178354,96.202482,29.465171,14.275180,214.451248,0.955048,84.257805,55.680948,197.165205,215.432129,194.622908,214.436712,106.114738,212.972855,-0.000690,-1.707807,32.000000,-235.731705,214.250150,-0.274819,34.409528,0.669396,418334.244474,0.905153,40.072419,23.708465,3.901110,0.058744,0.018097,240.851075,32.000000,258.620261,228.179205,234.143030,214.499671,32.000000,205.068704,68.699931,66.092690,120.116293,87.599190,54.990057,28.196483,40.106269,24.919249,46.222088,59.602889,47.004311
54.784895,85.145751,213.542065,199.900878,99.168140,96.201246,29.684070,14.275180,214.346157,0.954490,84.173860,55.582674,197.190817,215.382049,194.592505,214.227122,106.125419,212.957673,-0.000691,-1.708628,32.000000,-235.734000,214.291756,-0.274611,34.337249,0.669611,418345.175578,0.905397,40.056174,23.719006,3.897698,0.079761,0.013923,241.314547,32.000000,257.890354,228.059279,236.514796,214.402666,32.000000,205.334814,68.687680,66.076649,120.118189,87.599190,55.001388,28.196483,40.138752,24.919249,46.276434,59.640566,47.098515
54.795555,85.147959,213.644724,199.902005,99.158721,96.201212,29.811811,14.271612,214.342917,0.954494,84.266801,55.772244,197.191161,215.477989,194.620529,214.342691,106.063868,213.057927,-0.000690,-1.709208,32.000000,-235.736092,214.262083,-0.274590,34.279971,0.671598,418406.509213,0.910972,40.089275,23.733844,3.898965,0.058833,0.012937,241.554592,32.000000,257.807436,228.578908,237.421384,213.743050,32.000000,205.894278,68.684749,66.064121,120.134799,87.599190,55.013743,28.196483,40.143007,24.919249,46.285791,59.577456,46.985383
54.821072,85.159272,213.568237,199.929316,99.179001,96.203741,29.606041,14.274181,214.434722,0.954302,84.387411,55.639178,197.184487,215.385944,194.514041,214.317554,106.113897,213.060169,-0.000690,-1.707439,32.000000,-235.734015,214.302994,-0.274557,34.255712,0.672902,418394.716690,0.904657,40.111481,23.717917,3.897827,0.062111,0.018256,241.081248,32.000000,258.242971,228.824146,235.015436,213.625949,32.000000,205.947942,68.645942,66.058128,120.102918,87.599190,55.012690,28.196483,40.112012,24.919249,46.326800,59.601335,47.068581
54.797705,85.168929,213.642768,199.921714,99.183416,96.203751,29.552592,14.273467,214.414069,0.953881,84.399029,55.630667,197.198822,215.483269,194.499278,214.338679,106.156357,213.020604,-0.000691,-1.707418,32.000000,-235.737679,214.247296,-0.274579,34.270792,0.674153,418506.041282,0.900595,40.103431,23.814094,3.898943,0.064627,0.023860,240.554173,32.000000,258.733444,228.926828,232.950479,213.809795,32.000000,205.849749,68.651955,66.101261,120.147488,87.599190,55.031889,28.196483,40.128936,24.919249,46.328636,59.629364,46.978413
54.818736,85.168929,213.605220,199.921714,99.181022,96.203782,29.729155,14.274894,214.350612,0.953630,84.314587,55.674978,197.157895,215.343918,194.584985,214.377428,106.156586,212.917720,-0.000691,-1.708580,32.000000,-235.731662,214.315781,-0.274495,34.296520,0.674212,418424.405052,0.906444,40.090197,23.764840,3.895733,0.068046,0.015017,240.506425,32.000000,258.725816,228.305421,233.402198,214.184104,32.000000,205.265625,68.637123,66.105560,120.118700,87.599190,55.025471,28.196483,40.112787,24.919249,46.364097,59.596349,47.034099
54.819955,85.180794,213.711781,199.921995,99.159056,96.199930,29.765949,14.273752,214.300112,0.953780,84.290489,55.626079,197.225583,215.361536,194.575652,214.320059,106.169132,212.928332,-0.000692,-1.710331,32.000000,-235.735099,214.221476,-0.274241,34.375958,0.674359,418371.270734,0.908526,40.122333,23.708716,3.898754,0.067938,0.025833,241.022746,32.000000,258.114134,228.224177,235.993713,214.410304,32.000000,205.008535,68.627304,66.094461,120.086755,87.599190,55.016440,28.196483,40.126195,24.919249,46.407311,59.579768,47.014656
54.793918,85.208112,213.604849,199.918335,99.169980,96.198606,29.244383,14.279318,214.415998,0.953884,84.365911,55.712701,197.248939,215.530554,194.643143,214.365065,106.107899,212.997561,-0.000693,-1.712092,32.000000,-235.730189,214.289205,-0.274166,34.384089,0.673543,418357.423157,0.902753,40.102101,23.672948,3.896573,0.065495,0.026305,241.343222,32.000000,257.693959,228.513265,237.685320,214.145079,32.000000,205.345302,68.647799,66.097926,120.130336,87.599190,55.026389,28.196483,40.129038,24.919249,46.504299,59.629246,47.067994
54.851068,85.213078,213.662103,199.928189,99.181888,96.199926,29.506956,14.279033,214.455264,0.953754,84.453522,55.680253,197.225904,215.375299,194.581802,214.271393,106.100043,212.928225,-0.000693,-1.713835,32.000000,-235.726540,214.192982,-0.274019,34.448657,0.672210,418331.998660,0.901606,40.112794,23.664068,3.898430,0.060819,0.024914,241.146383,32.000000,257.952040,228.953490,236.097465,213.457686,32.000000,206.339662,68.613956,66.099832,120.135536,87.599190,55.017192,28.196483,40.117211,24.919249,46.506697,59.603499,47.091399
54.833616,85.213078,213.542710,199.928189,99.208984,96.201794,30.232557,14.269186,214.340817,0.953961,84.391262,55.689574,197.172380,215.429724,194.573288,214.253561,106.142756,213.009793,-0.000694,-1.715607,32.000000,-235.740485,214.215604,-0.274127,34.489334,0.672125,418489.429358,0.918209,40.165159,23.749216,3.898331,0.060895,0.021116,240.456113,32.000000,258.489041,228.936212,233.611531,213.743774,32.000000,206.427609,68.607150,66.118852,120.133306,87.599190,55.011381,28.196483,40.097986,24.919249,46.526389,59.633918,47.106219
54.829882,85.194039,213.629138,199.891305,99.216518,96.205611,29.833507,14.270042,214.352951,0.953503,84.312023,55.645760,197.145311,215.477887,194.569816,214.343077,106.135758,212.977838,-0.000693,-1.713871,32.000000,-235.738973,214.306687,-0.273866,34.550939,0.670405,418482.346144,0.909030,40.115159,23.733120,3.895313,0.064314,0.020511,240.364203,32.000000,258.837264,228.085174,232.739147,214.359816,32.000000,205.438750,68.608176,66.116546,120.140527,87.599190,55.020283,28.196483,40.101728,24.919249,46.462627,59.586672,47.084062
54.800332,85.176379,213.485054,199.889053,99.198498,96.206888,29.387469,14.271897,214.395665,0.953232,84.212495,55.579067,197.186828,215.446627,194.590326,214.318041,106.183665,212.996997,-0.000691,-1.712985,32.000000,-235.737446,214.281621,-0.273898,34.577742,0.669538,418423.151368,0.887537,40.131940,23.718584,3.894376,0.061223,0.019733,240.644679,32.000000,258.283062,227.854821,235.188813,214.593285,32.000000,205.063546,68.596668,66.115425,120.104600,87.599190,54.993700,28.196483,40.119543,24.919249,46.403511,59.579443,47.049066
54.849893,85.186589,213.619750,199.869344,99.171597,96.206854,29.636200,14.270613,214.400755,0.953243,84.262225,55.626189,197.178055,215.509289,194.598281,214.244720,106.144155,212.994407,-0.000689,-1.714113,32.000000,-235.737419,214.328795,-0.274262,34.610682,0.668578,418430.372139,0.899469,40.116490,23.714544,3.896217,0.054186,0.015027,241.009537,32.000000,257.837906,228.086882,237.160044,214.137556,32.000000,205.411284,68.582887,66.089514,120.134684,87.599190,55.015608,28.196483,40.072103,24.919249,46.405544,59.617425,47.088831
54.835735,85.186589,213.611598,199.869344,99.179391,96.209418,29.636506,14.273895,214.400442,0.953261,84.313383,55.717349,197.159528,215.316819,194.561492,214.226489,106.127144,212.943493,-0.000688,-1.712946,32.000000,-235.731842,214.306951,-0.274135,34.594893,0.668017,418342.061198,0.913630,40.127256,23.673256,3.895689,0.056925,0.024203,241.135570,32.000000,257.798262,228.731744,236.547878,213.705257,32.000000,205.830992,68.568335,66.077420,120.144980,87.599190,55.032722,28.196483,40.093641,24.919249,46.443124,59.603735,47.065426
54.868963,85.178311,213.705148,199.846820,99.173823,96.213250,29.563989,14.268472,214.449280,0.952911,84.312252,55.828394,197.130222,215.384640,194.541573,214.251380,106.135585,213.032913,-0.000687,-1.711766,32.000000,-235.743493,214.276728,-0.274054,34.573441,0.667178,418399.772147,0.905093,40.089798,23.711871,3.894625,0.062034,0.026529,240.267787,32.000000,258.225338,228.895847,233.973938,213.568632,32.000000,206.085579,68.584675,66.095476,120.118009,87.599190,55.042260,28.196483,40.063867,24.919249,46.416484,59.577053,47.052881
54.858874,85.144923,213.651870,199.844567,99.137747,96.214564,29.663920,14.272611,214.453909,0.952862,84.239982,55.710705,197.108717,215.461533,194.611791,214.328696,106.176037,213.054518,-0.000687,-1.711748,32.000000,-235.731651,214.284292,-0.274165,34.585268,0.667633,418449.522384,0.905362,40.103411,23.711295,3.895482,0.063459,0.015842,239.818443,32.000000,258.546923,228.271635,232.495144,214.138101,32.000000,205.833286,68.628229,66.112064,120.123747,87.599190,55.048438,28.196483,40.071675,24.919249,46.302546,59.608475,47.110694
54.864557,85.106569,213.754149,199.855829,99.158645,96.218376,29.638042,14.275180,214.581834,0.952886,84.093711,55.726431,197.194371,215.514018,194.615007,214.441927,106.182821,212.980037,-0.000686,-1.710044,32.000000,-235.731377,214.344130,-0.273827,34.524975,0.667926,418422.364877,0.907002,40.063189,23.733739,3.894828,0.064626,0.012445,240.160550,32.000000,258.356262,227.860881,234.902685,214.575090,32.000000,205.499240,68.657252,66.115329,120.092791,87.599190,55.033745,28.196483,40.059775,24.919249,46.304217,59.611868,47.109887
54.885524,85.106569,213.618525,199.855829,99.159300,96.219642,29.628229,14.269757,214.494039,0.952976,84.092707,55.768927,197.164741,215.397017,194.618073,214.278089,106.163526,213.107003,-0.000687,-1.709461,32.000000,-235.740242,214.289270,-0.274031,34.459724,0.667629,418317.958575,0.904066,40.039499,23.700748,3.894573,0.060815,0.014742,240.685764,32.000000,257.906376,227.917972,236.734737,214.579893,32.000000,205.146707,68.678205,66.060892,120.080841,87.599190,55.041929,28.196483,40.047826,24.919249,46.172345,59.551198,47.085309
54.834331,85.107949,213.768657,199.868218,99.143086,96.223484,29.632842,14.275180,214.474292,0.952910,84.150464,55.652034,197.188136,215.525600,194.642989,214.498155,106.139057,213.073084,-0.000685,-1.709485,32.000000,-235.733016,214.401725,-0.273998,34.399772,0.668928,418269.037597,0.904705,39.995682,23.668241,3.896033,0.070616,0.008591,240.633104,32.000000,257.793856,228.489713,237.144741,213.933351,32.000000,205.795392,68.706638,66.089830,120.129663,87.599190,55.065991,28.196483,40.052412,24.919249,46.178371,59.564061,47.227642
54.851613,85.086978,213.598250,199.855829,99.138648,96.227355,29.680643,14.271612,214.521227,0.952939,84.235240,55.651553,197.228619,215.451073,194.552473,214.493772,106.158245,213.092044,-0.000685,-1.708325,32.000000,-235.734453,214.328489,-0.273890,34.361796,0.669667,418300.240860,0.904640,39.975530,23.731382,3.892074,0.060659,0.010648,240.149785,32.000000,258.220153,228.837532,234.756254,213.677457,32.000000,206.266105,68.691456,66.097529,120.131313,87.599190,55.036738,28.196483,40.068477,24.919249,46.106761,59.589042,47.065426
54.900138,85.085323,213.783734,199.845975,99.164625,96.232390,29.770459,14.280174,214.594347,0.952745,84.232083,55.631526,197.192396,215.505474,194.592995,214.309857,106.181015,213.049838,-0.000685,-1.708774,32.000000,-235.726054,214.440494,-0.273781,34.311390,0.671762,418392.145136,0.905458,40.026121,23.744140,3.898446,0.058826,0.009619,239.810215,32.000000,258.634450,228.837437,232.506315,213.974808,32.000000,205.502593,68.702785,66.081796,120.137668,87.599190,55.098303,28.196483,40.033026,24.919249,46.107763,59.639455,46.967628
54.852651,85.085323,213.672637,199.845975,99.178546,96.237496,29.756287,14.278747,214.573307,0.952514,84.026833,55.717003,197.173411,215.558205,194.599088,214.477602,106.174457,212.949651,-0.000686,-1.710379,32.000000,-235.731907,214.398603,-0.273774,34.320910,0.671911,418337.977191,0.903679,39.988533,23.731498,3.894111,0.059064,0.014156,239.823706,32.000000,258.699738,228.125596,233.788822,214.256885,32.000000,205.240524,68.694776,66.085435,120.106507,87.599190,55.061262,28.196483,40.064462,24.919249,46.103002,59.554453,47.200349
54.893571,85.077873,213.771913,199.853295,99.173897,96.240310,29.605074,14.275608,214.618055,0.952757,84.038840,55.682026,197.185665,215.580350,194.622302,214.433392,106.159980,213.118077,-0.000685,-1.710373,32.000000,-235.732260,214.408679,-0.273813,34.317684,0.672844,418287.900772,0.900130,39.940241,23.694154,3.894047,0.064326,0.009863,240.338249,32.000000,257.918540,228.007174,236.309239,214.391809,32.000000,205.317019,68.687603,66.071986,120.122044,87.599190,55.097987,28.196483,40.025298,24.919249,46.078074,59.587449,47.019645
54.920440,85.091393,213.695541,199.847946,99.190263,96.243084,29.629201,14.279889,214.658292,0.952510,84.097839,55.710835,197.243175,215.626228,194.643554,214.521118,106.145084,213.223078,-0.000686,-1.710371,32.000000,-235.727487,214.492256,-0.273437,34.350886,0.672939,418347.389601,0.901455,39.985880,23.666109,3.895393,0.056414,0.018466,240.581708,32.000000,257.865778,228.322978,237.565592,213.980361,32.000000,205.891759,68.703957,66.066714,120.156770,87.599190,55.071990,28.196483,40.015268,24.919249,46.125943,59.599644,47.027789
54.867928,85.066284,213.865263,199.834994,99.201432,96.246941,29.780235,14.281173,214.570667,0.952410,84.184304,55.769460,197.190227,215.607937,194.552214,214.492251,106.138463,213.190082,-0.000686,-1.710380,32.000000,-235.728662,214.517035,-0.273348,34.359384,0.672802,418356.297305,0.905334,39.939100,23.738753,3.894298,0.058588,0.013071,240.272768,32.000000,258.139427,228.660501,235.427399,213.959902,32.000000,205.975679,68.706122,66.060964,120.120844,87.599190,55.085967,28.196483,40.040183,24.919249,46.126997,59.620680,47.008127
54.852188,85.066284,213.692346,199.834994,99.209123,96.250727,29.691057,14.275465,214.542077,0.952556,84.214118,55.638188,197.200207,215.655571,194.546925,214.398860,106.159786,213.247548,-0.000686,-1.710408,32.000000,-235.730764,214.434479,-0.273335,34.376876,0.671732,418399.436617,0.904171,39.926809,23.789894,3.891002,0.058652,0.013097,239.590505,32.000000,258.610876,228.630216,233.355661,213.539407,32.000000,206.239223,68.686789,66.076172,120.150081,87.599190,55.076466,28.196483,40.049138,24.919249,46.040624,59.590625,47.222799
