OSU 80 Ton Compressor Load Stand
54.876883,85.064352,213.840950,199.826266,99.208153,96.252008,29.584089,14.275180,214.668292,0.952746,84.186390,55.717497,197.147215,215.652839,194.618708,214.500600,106.204591,213.148175,-0.000686,-1.710423,32.000000,-235.730721,214.450836,-0.273345,34.403627,0.672501,418426.053595,0.900504,39.952155,23.785126,3.897819,0.058750,0.017931,239.544821,32.000000,258.729180,228.216237,232.882733,214.158251,32.000000,205.046245,68.712593,66.082464,120.163244,87.599190,55.108357,28.196483,40.045955,24.919249,46.034670,59.628637,47.065060
54.890093,85.081736,213.649675,199.823451,99.205909,96.255854,29.694631,14.277177,214.632209,0.952978,84.107090,55.653220,197.234549,215.600842,194.624706,214.427627,106.199144,213.112791,-0.000688,-1.711582,32.000000,-235.730527,214.401928,-0.273480,34.407063,0.671954,418412.454897,0.903526,39.967286,23.783635,3.895785,0.062031,0.009567,239.978841,32.000000,258.067345,227.959478,235.629168,214.504902,32.000000,204.944480,68.710710,66.075572,120.146901,87.599190,55.066190,28.196483,40.024040,24.919249,46.095804,59.635324,47.228302
54.830473,85.095532,213.798338,199.829082,99.247587,96.259671,29.692558,14.277320,214.556027,0.952691,84.159452,55.611779,197.221244,215.632958,194.625931,214.458247,106.167387,213.122238,-0.000689,-1.711577,32.000000,-235.730876,214.374171,-0.273440,34.454532,0.671520,418318.125917,0.906356,39.941618,23.704532,3.896740,0.064345,0.003000,240.193886,32.000000,257.634071,228.393264,237.531144,214.144912,32.000000,205.620609,68.673458,66.065718,120.139534,87.599190,55.122753,28.196483,40.037889,24.919249,46.096746,59.599978,47.099029
54.804353,85.095532,213.637514,199.829082,99.258966,96.263543,29.622112,14.279033,214.560191,0.952674,84.257105,55.717776,197.231753,215.634996,194.547239,214.595232,106.176538,213.001683,-0.000689,-1.711571,32.000000,-235.732114,214.462847,-0.273373,34.470241,0.670924,418358.344769,0.902820,39.946306,23.697764,3.892318,0.057459,0.021731,240.149422,32.000000,257.812680,228.915777,236.528133,213.527603,32.000000,206.183381,68.673848,66.054019,120.168151,87.599190,55.068722,28.196483,40.068961,24.919249,46.145725,59.630269,46.983475
54.855810,85.106017,213.715386,199.833305,99.248074,96.267347,29.603308,14.274038,214.553889,0.952779,84.349075,55.676883,197.256467,215.499337,194.539973,214.479737,106.251356,213.070637,-0.000689,-1.711593,32.000000,-235.736780,214.368441,-0.273362,34.518707,0.671033,418484.525300,0.904018,40.017416,23.732782,3.899261,0.066906,0.013640,239.435709,32.000000,258.296017,229.018396,233.990413,213.553531,32.000000,206.057764,68.657245,66.079471,120.165011,87.599190,55.087891,28.196483,40.055322,24.919249,46.183293,59.553696,47.005119
54.827289,85.131127,213.722025,199.847946,99.259649,96.271152,29.754984,14.274038,214.449616,0.952883,84.322658,55.622629,197.125377,215.570950,194.538535,214.390751,106.216254,213.100347,-0.000690,-1.711598,32.000000,-235.730060,214.424078,-0.273074,34.556525,0.670663,418497.360843,0.906675,40.042540,23.682001,3.898185,0.056805,0.030429,239.130136,32.000000,258.488169,228.241833,232.515475,214.136922,32.000000,205.462209,68.682618,66.072405,120.150426,87.599190,55.096702,28.196483,40.052570,24.919249,46.271749,59.566314,47.039601
54.787932,85.152097,213.695639,199.867091,99.280778,96.273691,29.554626,14.272611,214.594629,0.952806,84.192952,55.701446,197.231598,215.485676,194.611549,214.478636,106.245262,213.020564,-0.000687,-1.711018,32.000000,-235.741158,214.298977,-0.273256,34.569166,0.669392,418361.614629,0.906383,40.003538,23.630997,3.895948,0.073720,0.003313,239.406524,32.000000,258.297650,227.931310,235.013134,214.539011,32.000000,205.334140,68.706917,66.078854,120.158223,87.599190,55.109190,28.196483,40.044908,24.919249,46.273260,59.583918,47.090665
54.851558,85.152097,213.669946,199.867091,99.269300,96.273775,29.611646,14.276178,214.548348,0.952518,84.305145,55.727430,197.287883,215.524642,194.613001,214.400389,106.218155,213.159132,-0.000685,-1.711604,32.000000,-235.733328,214.283292,-0.272975,34.594290,0.669056,418491.391818,0.902365,40.056073,23.676357,3.898096,0.060492,0.007736,240.095353,32.000000,257.832570,228.128445,236.909977,214.568512,32.000000,205.266512,68.737249,66.085102,120.174645,87.599190,55.083737,28.196483,40.036992,24.919249,46.347788,59.602024,47.234465
54.809565,85.160651,213.600081,199.891305,99.280451,96.277573,29.679060,14.274181,214.517912,0.952998,84.358538,55.706427,197.271844,215.523296,194.584532,214.425934,106.258264,213.075350,-0.000685,-1.711212,32.000000,-235.734835,214.329915,-0.273131,34.631951,0.669225,418496.205337,0.909263,40.114904,23.619798,3.900414,0.073829,0.012318,240.145693,32.000000,257.770250,228.724625,236.721977,213.674419,32.000000,205.610318,68.703518,66.079196,120.187498,87.599190,55.112895,28.196483,40.019944,24.919249,46.379291,59.559577,47.064913
54.825989,85.174172,213.721118,199.912985,99.311151,96.281444,29.733300,14.279033,214.445948,0.952860,84.438090,55.684964,197.237627,215.457025,194.511244,214.459633,106.205876,213.168842,-0.000685,-1.710802,32.000000,-235.730802,214.366746,-0.273071,34.635203,0.667995,418512.733224,0.906367,40.053706,23.694751,3.895422,0.054716,0.013283,239.384116,32.000000,258.151962,228.950398,234.180958,213.527237,32.000000,205.961739,68.653555,66.090777,120.182153,87.599190,55.099708,28.196483,40.054009,24.919249,46.428115,59.559292,47.060804
54.832895,85.210319,213.601413,199.903412,99.318853,96.283898,29.459431,14.274038,214.402546,0.952525,84.504268,55.738447,197.143104,215.413370,194.553035,214.276177,106.202440,213.233878,-0.000685,-1.711984,32.000000,-235.732519,214.330915,-0.273218,34.630613,0.667603,418488.656423,0.905117,40.102645,23.625716,3.897131,0.067256,0.027544,239.092045,32.000000,258.543075,228.521518,232.483112,213.913657,32.000000,205.784930,68.661759,66.074827,120.211698,87.599190,55.094123,28.196483,40.043476,24.919249,46.430123,59.575322,47.041509
54.849677,85.210319,213.641624,199.903412,99.320500,96.283846,29.610457,14.268758,214.539620,0.952763,84.409176,55.725370,197.214634,215.506618,194.628043,214.393294,106.218861,213.087721,-0.000685,-1.711996,32.000000,-235.739602,214.444740,-0.272959,34.627230,0.667691,418611.369372,0.903238,40.100367,23.710381,3.898172,0.058688,0.012266,239.234391,32.000000,258.576520,228.028645,234.235985,214.817725,32.000000,205.315113,68.690414,66.113575,120.210625,87.599190,55.082716,28.196483,40.027484,24.919249,46.557988,59.570680,46.974304
54.838585,85.232946,213.702274,199.883985,99.327449,96.287666,29.660642,14.273467,214.542858,0.953075,84.354353,55.690769,197.210922,215.436289,194.636703,214.407130,106.158238,213.063373,-0.000684,-1.710818,32.000000,-235.734565,214.408660,-0.272900,34.595916,0.667509,418670.705254,0.911613,40.129874,23.736264,3.895498,0.060738,0.009818,239.759707,32.000000,257.856780,227.807738,236.507329,214.602542,32.000000,205.498788,68.686998,66.065126,120.213243,87.599190,55.101654,28.196483,40.015211,24.919249,46.639107,59.604177,47.268287
54.817681,85.232118,213.559708,199.880606,99.327260,96.294061,29.801408,14.271184,214.445617,0.952762,84.389642,55.551063,197.218257,215.411984,194.601812,214.379748,106.151513,213.134548,-0.000682,-1.709659,32.000000,-235.738487,214.350576,-0.273060,34.579132,0.667493,418628.269866,0.906661,40.113737,23.669390,3.895039,0.063717,0.012410,240.020272,32.000000,257.711338,228.431728,237.385114,213.922960,32.000000,205.978845,68.670040,66.036859,120.238373,87.599190,55.058879,28.196483,40.047569,24.919249,46.638916,59.638324,47.065940
54.892341,85.224392,213.665735,199.871315,99.330868,96.300466,29.479983,14.274181,214.496992,0.952556,84.449768,55.867565,197.277684,215.681203,194.526651,214.290010,106.127798,213.075350,-0.000681,-1.707898,32.000000,-235.739752,214.371684,-0.273256,34.527781,0.668420,418791.071201,0.905412,40.147028,23.721606,3.896933,0.069729,0.008898,239.629954,32.000000,258.182143,228.655827,234.954870,213.638742,32.000000,205.995060,68.676123,66.067974,120.245985,87.599190,55.105443,28.196483,40.043803,24.919249,46.641591,59.636947,47.076285
54.890280,85.224392,213.649009,199.871315,99.348526,96.304299,29.619236,14.275037,214.527267,0.952586,84.460854,55.673496,197.191877,215.622355,194.553504,214.412448,106.144263,213.075554,-0.000681,-1.706160,32.000000,-235.732831,214.386735,-0.273291,34.473126,0.668682,418843.585794,0.901568,40.166305,23.752906,3.895818,0.061950,0.006632,239.110906,32.000000,258.589789,228.755640,232.970405,213.879083,32.000000,205.830493,68.668945,66.074948,120.250049,87.599190,55.087841,28.196483,39.998569,24.919249,46.617365,59.620297,47.241141
54.856604,85.200661,213.731360,199.861460,99.358408,96.308088,29.886269,14.275750,214.586164,0.952565,84.254763,55.721154,197.202999,215.591585,194.578499,214.493836,106.136825,213.232488,-0.000680,-1.704992,32.000000,-235.729331,214.439007,-0.273231,34.369454,0.669150,418861.918138,0.910092,40.086802,23.756182,3.892451,0.057451,0.013436,239.150259,32.000000,258.672493,228.179702,233.194622,214.274782,32.000000,205.512067,68.660892,66.066454,120.236843,87.599190,55.142284,28.196483,39.979925,24.919249,46.537418,59.604197,47.043783
54.867390,85.165618,213.740917,199.855829,99.378106,96.309391,29.672131,14.278176,214.536290,0.952491,84.161477,55.661204,197.232530,215.584876,194.573877,214.533421,106.166590,213.006377,-0.000680,-1.706164,32.000000,-235.726413,214.348595,-0.273518,34.326024,0.670223,418849.820653,0.905886,40.088782,23.739788,3.892292,0.055492,0.013259,239.690357,32.000000,258.056261,227.949536,236.008930,214.553870,32.000000,205.127681,68.682217,66.064082,120.235190,87.599190,55.119126,28.196483,40.006627,24.919249,46.417985,59.556971,46.977019
54.913243,85.148510,213.721540,199.849354,99.396466,96.311943,29.648545,14.268758,214.437471,0.952793,84.173355,55.692557,197.271214,215.601068,194.674949,214.459952,106.161540,213.179625,-0.000681,-1.705727,32.000000,-235.737963,214.441314,-0.273526,34.301450,0.672785,418871.406611,0.898375,40.097419,23.801400,3.896183,0.060571,0.013829,240.064106,32.000000,257.688035,228.368979,237.652288,214.177227,32.000000,205.644153,68.672044,66.044288,120.271770,87.599190,55.128774,28.196483,40.004196,24.919249,46.419894,59.613343,47.082815
54.882622,85.148510,213.745914,199.849354,99.436616,96.319590,29.811825,14.270756,214.574141,0.952850,84.308498,55.732403,197.319244,215.607470,194.578532,214.520948,106.134683,213.162687,-0.000680,-1.704127,32.000000,-235.737604,214.387675,-0.273549,34.281991,0.673486,418768.257350,0.904600,40.052008,23.693571,3.895591,0.058056,0.009197,239.858049,32.000000,257.969789,228.877666,235.980989,213.604630,32.000000,206.558853,68.635163,66.042312,120.275111,87.599190,55.127684,28.196483,39.984011,24.919249,46.362237,59.629217,47.070049
54.896850,85.132506,213.625728,199.847101,99.438451,96.325971,29.844583,14.275608,214.602528,0.952865,84.302889,55.706392,197.235866,215.486715,194.559376,214.529712,106.174945,213.154970,-0.000680,-1.705294,32.000000,-235.733244,214.425485,-0.273280,34.290698,0.673420,418743.645254,0.904483,39.990840,23.758440,3.891985,0.064487,0.013671,239.251087,32.000000,258.640150,228.883207,233.514730,213.880507,32.000000,206.079895,68.622863,66.057489,120.278700,87.599190,55.131954,28.196483,40.024226,24.919249,46.308288,59.610727,47.254568
54.908946,85.117606,213.711456,199.840625,99.416734,96.327206,29.630154,14.273182,214.516749,0.952904,84.207729,55.702179,197.126683,215.536000,194.636360,214.423632,106.204058,213.187477,-0.000680,-1.705298,32.000000,-235.734358,214.379006,-0.273305,34.315403,0.674243,418843.651229,0.900147,40.020261,23.779451,3.894601,0.060951,0.012843,239.138320,32.000000,258.831816,228.139702,232.675110,214.291911,32.000000,205.131926,68.588522,66.051393,120.269742,87.599190,55.117138,28.196483,39.969419,24.919249,46.258050,59.621300,46.982668
54.859562,85.123125,213.845324,199.862305,99.438387,96.327159,29.680509,14.277463,214.534432,0.953154,84.154218,55.763313,197.224183,215.580410,194.685692,214.590076,106.176575,213.221142,-0.000679,-1.705283,32.000000,-235.732208,214.465845,-0.273157,34.366596,0.673654,418768.636935,0.898929,39.990584,23.736523,3.891402,0.064299,0.000186,239.492843,32.000000,258.341032,228.045437,235.260872,214.382937,32.000000,204.877767,68.605752,66.099107,120.303826,87.599190,55.165046,28.196483,39.977181,24.919249,46.259405,59.600332,47.075478
54.878424,85.123125,213.686897,199.862305,99.443306,96.327153,29.891876,14.275180,214.551108,0.953093,84.174096,55.731791,197.225405,215.550232,194.667615,214.515594,106.126446,213.213961,-0.000677,-1.705317,32.000000,-235.733836,214.524094,-0.273320,34.368012,0.673221,418695.422172,0.905196,39.964063,23.718631,3.892106,0.063749,0.015277,239.915934,32.000000,257.801097,228.395672,237.273878,214.016731,32.000000,205.627391,68.594682,66.033391,120.285422,87.599190,55.113251,28.196483,39.984911,24.919249,46.279975,59.585265,47.256182
54.891868,85.120366,213.764538,199.896655,99.426841,96.328454,29.454812,14.271184,214.547112,0.953233,84.257971,55.770354,197.259161,215.617197,194.603134,214.564729,106.156693,213.139119,-0.000677,-1.705316,32.000000,-235.738323,214.494156,-0.273364,34.390225,0.673066,418780.972742,0.904558,40.017039,23.757735,3.898050,0.066192,0.016926,239.984912,32.000000,257.879529,228.928023,236.891386,213.940217,32.000000,205.925220,68.592582,66.036705,120.290907,87.599190,55.141560,28.196483,39.964223,24.919249,46.271798,59.561760,46.996755
54.924503,85.127816,213.721456,199.903412,99.423087,96.329687,29.526836,14.277035,214.528121,0.953327,84.248180,55.775393,197.212100,215.673454,194.570507,214.536843,106.195233,213.225284,-0.000678,-1.705300,32.000000,-235.732308,214.480917,-0.273289,34.393058,0.672471,418862.877788,0.897826,39.998909,23.805385,3.893824,0.060332,0.017988,239.221649,32.000000,258.369051,228.991774,234.068053,213.633960,32.000000,206.408962,68.580701,66.072314,120.255955,87.599190,55.129523,28.196483,39.944724,24.919249,46.299067,59.623227,47.034759
54.919502,85.116779,213.792937,199.908199,99.434426,96.329627,29.670459,14.275608,214.579811,0.953429,84.230717,55.738067,197.174999,215.671048,194.606507,214.523193,106.190419,213.256179,-0.000680,-1.705301,32.000000,-235.731932,214.519954,-0.273257,34.421015,0.672078,418800.342793,0.910911,39.983229,23.749303,3.894284,0.063798,0.004455,238.953907,32.000000,258.645790,228.469107,232.617594,214.065306,32.000000,205.622968,68.562764,66.060576,120.242588,87.599190,55.164146,28.196483,39.959052,24.919249,46.300541,59.615251,47.268727
54.906648,85.116779,213.734541,199.908199,99.413921,96.332148,29.876767,14.274751,214.583858,0.953382,84.108140,55.731526,197.155783,215.667256,194.610183,214.569111,106.206145,213.128648,-0.000680,-1.705309,32.000000,-235.735739,214.439150,-0.273254,34.453955,0.671588,418727.006012,0.908130,39.959329,23.740506,3.891186,0.058277,0.015007,239.317441,32.000000,258.547447,227.997077,234.591861,214.525049,32.000000,205.114492,68.568206,66.034767,120.178105,87.599190,55.135878,28.196483,39.951868,24.919249,46.263584,59.637507,47.053247
54.903315,85.095256,213.869591,199.895247,99.389985,96.332961,29.435331,14.272468,214.638614,0.953483,84.092698,55.796816,197.248568,215.621581,194.630024,214.586874,106.185408,213.213372,-0.000680,-1.703856,32.000000,-235.734580,214.450572,-0.272827,34.490278,0.671245,418725.386701,0.903798,39.953094,23.755982,3.892842,0.070443,0.011866,239.873263,32.000000,257.956278,228.050081,236.869393,214.598698,32.000000,205.144388,68.568405,66.032049,120.176496,87.599190,55.164091,28.196483,39.925223,24.919249,46.190076,59.642641,47.101670
54.893783,85.080080,213.796797,199.896373,99.386738,96.336772,29.593094,14.274181,214.632808,0.953518,84.083289,55.732092,197.217789,215.667174,194.656700,214.573430,106.177362,213.276953,-0.000680,-1.703285,32.000000,-235.733851,214.487853,-0.272685,34.534311,0.670627,418712.282102,0.897810,39.965442,23.696236,3.892690,0.064287,0.015025,240.042311,32.000000,257.786773,228.717155,237.154035,213.783909,32.000000,206.112735,68.560611,66.038823,120.181900,87.599190,55.162753,28.196483,39.944529,24.919249,46.138450,59.633229,47.047378
54.911804,85.067939,213.897588,199.894684,99.384667,96.340644,30.119598,14.279318,214.647262,0.953421,84.239069,55.779625,197.266968,215.574925,194.580006,214.594376,106.206184,213.206020,-0.000680,-1.703291,32.000000,-235.728550,214.466395,-0.272695,34.567041,0.670230,418730.219927,0.911294,39.947122,23.746220,3.895386,0.059183,0.003305,239.442539,32.000000,258.290660,229.028104,234.701507,213.607045,32.000000,206.089649,68.527116,66.027740,120.152660,87.599190,55.199881,28.196483,39.953437,24.919249,46.139373,59.568182,47.096241
54.918430,85.067939,213.841987,199.894684,99.399441,96.344448,29.466132,14.272896,214.606681,0.953377,84.202791,55.697995,197.193702,215.698678,194.549507,214.585836,106.179705,213.267669,-0.000680,-1.703297,32.000000,-235.736119,214.464868,-0.272686,34.559987,0.669309,418749.032342,0.906609,39.941104,23.776208,3.894736,0.066546,0.019497,239.154372,32.000000,258.609757,228.770088,232.695638,213.896220,32.000000,205.579543,68.547176,66.045359,120.161077,87.599190,55.180997,28.196483,39.924279,24.919249,46.098024,59.659685,47.055082
54.873680,85.069595,213.806764,199.898063,99.396197,96.348177,29.624371,14.272468,214.586804,0.953312,84.107408,55.743374,197.203258,215.608041,194.637758,214.594371,106.218162,213.234756,-0.000681,-1.704228,32.000000,-235.736055,214.458403,-0.272790,34.606905,0.668723,418686.006764,0.890452,39.911649,23.722906,3.895293,0.057386,0.018277,239.052625,32.000000,258.553793,228.241199,233.880657,214.353113,32.000000,205.342566,68.561438,66.054244,120.156618,87.599190,55.189846,28.196483,39.927317,24.919249,46.104565,59.616953,47.032485
54.884793,85.087806,213.798437,199.876101,99.386090,96.352019,29.959547,14.270042,214.622623,0.953524,84.066240,55.737375,197.231010,215.728286,194.590564,214.510945,106.177733,213.190051,-0.000680,-1.704229,32.000000,-235.740120,214.504272,-0.273172,34.615219,0.668687,418748.237420,0.910116,39.905285,23.770661,3.893811,0.059953,0.010403,239.639922,32.000000,257.951603,228.029025,236.254727,214.595999,32.000000,205.740956,68.572002,66.039409,120.130514,87.599190,55.175341,28.196483,39.933454,24.919249,46.168635,59.571457,47.097561
54.870714,85.085599,213.804134,199.885956,99.396558,96.355779,29.847043,14.273895,214.570743,0.953163,84.151686,55.714913,197.270897,215.698535,194.610898,214.561736,106.184437,213.249243,-0.000678,-1.703667,32.000000,-235.734792,214.487567,-0.272766,34.632397,0.668202,418720.836289,0.906097,39.949939,23.720846,3.896345,0.057156,0.019158,239.990412,32.000000,257.900515,228.415118,237.417400,214.079003,32.000000,205.940645,68.591052,66.031001,120.100264,87.599190,55.189667,28.196483,39.946928,24.919249,46.169647,59.647765,46.986116
54.838676,85.085599,213.762986,199.885956,99.373531,96.359554,29.555648,14.274181,214.607802,0.953110,84.293312,55.683198,197.318489,215.576802,194.600720,214.631287,106.197775,213.186354,-0.000677,-1.703094,32.000000,-235.734835,214.482632,-0.272576,34.646585,0.667968,418828.068010,0.895838,39.957469,23.745845,3.895404,0.059976,0.007360,239.833367,32.000000,258.119085,228.733328,235.511063,213.740510,32.000000,206.083458,68.601464,66.039778,120.074980,87.599190,55.167621,28.196483,39.960891,24.919249,46.162974,59.644952,47.084722
54.876519,85.109880,213.751080,199.886237,99.368310,96.363335,29.755212,14.274323,214.609743,0.953096,84.300305,55.785027,197.191877,215.553944,194.550591,214.525168,106.200267,213.289991,-0.000676,-1.703098,32.000000,-235.732889,214.354858,-0.272695,34.642599,0.667822,418837.756824,0.899497,39.968793,23.759570,3.896507,0.058861,0.009781,239.228182,32.000000,258.524573,228.853167,232.982720,213.647473,32.000000,206.299342,68.604941,66.025755,120.040970,87.599190,55.193366,28.196483,39.929411,24.919249,46.248411,59.557315,47.022286
54.877708,85.108501,213.855300,199.892713,99.355935,96.367110,29.621155,14.274038,214.568925,0.953084,84.188091,55.742020,197.173752,215.665074,194.572114,214.511355,106.213823,213.216574,-0.000676,-1.703087,32.000000,-235.734650,214.453447,-0.272809,34.645982,0.667817,418847.243486,0.908978,39.999593,23.724527,3.898033,0.055358,0.004642,239.105220,32.000000,258.793270,228.241268,232.725571,214.526691,32.000000,205.193331,68.640307,66.011201,120.023349,87.599190,55.198972,28.196483,39.932940,24.919249,46.244885,59.591687,47.048699
54.854846,85.109604,213.803484,199.887082,99.334392,96.369653,29.632701,14.280745,214.633326,0.952833,84.133145,55.697397,197.183978,215.689725,194.630807,214.464280,106.192892,213.158475,-0.000676,-1.704221,32.000000,-235.723845,214.374985,-0.273061,34.612465,0.667535,418869.424455,0.902293,39.987495,23.757801,3.895128,0.070610,0.006470,239.569552,32.000000,258.071473,227.987048,235.455199,214.642963,32.000000,205.184694,68.656580,66.052123,120.010570,87.599190,55.180161,28.196483,39.937633,24.919249,46.246135,59.584065,47.013042
54.841102,85.109604,213.718389,199.887082,99.306212,96.369633,29.491144,14.271755,214.565007,0.952923,84.212802,55.698478,197.285359,215.709282,194.661092,214.467675,106.171231,213.299013,-0.000677,-1.704191,32.000000,-235.737752,214.458342,-0.272895,34.591825,0.667717,418857.644392,0.906388,39.984972,23.718911,3.896943,0.060012,0.009092,239.928022,32.000000,257.745896,228.378737,237.351113,214.120904,32.000000,205.802627,68.637943,66.013416,120.050006,87.599190,55.162982,28.196483,39.950217,24.919249,46.251229,59.629915,47.066087
54.818451,85.146303,213.711464,199.891587,99.289596,96.369624,29.695785,14.279461,214.562580,0.953212,84.329513,55.658102,197.254486,215.562996,194.610829,214.572191,106.169259,213.224772,-0.000678,-1.704801,32.000000,-235.727424,214.416775,-0.273045,34.559934,0.668511,418920.662694,0.906472,40.008052,23.719787,3.897623,0.056953,0.001389,239.917883,32.000000,257.929466,228.746620,236.152823,213.758627,32.000000,206.510286,68.608845,65.988396,120.031987,87.599190,55.190782,28.196483,39.952223,24.919249,46.380129,59.640822,47.063812
54.858868,85.176655,213.787795,199.898063,99.276873,96.367150,29.841799,14.271326,214.483024,0.953276,84.431480,55.638435,197.227631,215.614077,194.594095,214.433674,106.209332,213.143669,-0.000679,-1.706522,32.000000,-235.735886,214.403419,-0.273216,34.516950,0.668858,418970.153714,0.911071,40.021266,23.789950,3.897048,0.067679,0.013716,239.190264,32.000000,258.513582,228.881840,233.628120,213.932810,32.000000,206.270928,68.644194,66.015101,120.034217,87.599190,55.187852,28.196483,39.935899,24.919249,46.487264,59.598808,47.073790
54.862249,85.184933,213.627983,199.902849,99.270833,96.364488,29.775491,14.279461,214.553918,0.953256,84.385571,55.761900,197.157797,215.598232,194.619850,214.456639,106.186120,213.220691,-0.000679,-1.707713,32.000000,-235.730702,214.428359,-0.273184,34.467540,0.669767,419032.084654,0.905281,40.079748,23.766304,3.898532,0.061141,0.009586,238.866013,32.000000,258.721642,228.079803,232.513274,214.330052,32.000000,205.803534,68.651557,65.992469,120.011348,87.599190,55.183074,28.196483,39.925495,24.919249,46.489300,59.621782,47.146424
54.880422,85.184933,213.853342,199.902849,99.256368,96.364463,29.749313,14.272325,214.543187,0.953312,84.236086,55.713018,197.237871,215.530250,194.646247,214.521703,106.239471,213.120019,-0.000680,-1.707715,32.000000,-235.733248,214.400502,-0.272859,34.441786,0.670381,418961.543389,0.900173,40.071237,23.698236,3.897051,0.057582,0.012010,239.233615,32.000000,258.478621,227.963663,234.967598,214.445458,32.000000,205.317365,68.682511,66.036028,119.995684,87.599190,55.211234,28.196483,39.917131,24.919249,46.520158,59.589681,47.040041
54.867856,85.184933,213.603462,199.920869,99.268767,96.366820,29.735071,14.270185,214.513753,0.953321,84.297671,55.705680,197.239876,215.625170,194.646436,214.501961,106.177780,213.106451,-0.000679,-1.708289,32.000000,-235.739486,214.413046,-0.272894,34.376798,0.670932,419002.391846,0.902110,40.076264,23.748033,3.893898,0.069067,0.007800,239.839937,32.000000,257.990554,228.135054,236.769450,214.567329,32.000000,205.037011,68.679818,65.979545,120.021169,87.599190,55.164791,28.196483,39.926349,24.919249,46.522290,59.609174,47.059044
54.860368,85.193763,213.828590,199.917209,99.272254,96.371708,29.713903,14.272040,214.575426,0.953012,84.374073,55.582620,197.277376,215.640075,194.630871,214.480021,106.210246,213.044806,-0.000680,-1.707716,32.000000,-235.736483,214.347843,-0.273145,34.368274,0.671764,418892.384998,0.902578,40.058797,23.659931,3.896715,0.062998,0.016611,239.814574,32.000000,257.885170,228.775837,236.939947,213.793947,32.000000,206.133291,68.710264,66.016342,120.049625,87.599190,55.207531,28.196483,39.923550,24.919249,46.555097,59.631862,47.085529
54.838971,85.208112,213.636014,199.925937,99.238696,96.371658,29.701180,14.271755,214.586091,0.953064,84.462602,55.682234,197.268085,215.531637,194.573478,214.533030,106.237520,213.108674,-0.000680,-1.706570,32.000000,-235.738900,214.348863,-0.272963,34.310367,0.672604,419023.293977,0.903258,40.070875,23.716939,3.893053,0.059864,0.019046,239.088241,32.000000,258.354278,229.076285,234.218349,213.471125,32.000000,206.584109,68.687164,66.001090,120.017288,87.599190,55.175532,28.196483,39.921232,24.919249,46.557330,59.554718,47.090738
54.860025,85.208112,213.743126,199.925937,99.239216,96.371597,29.658795,14.271041,214.529318,0.952983,84.394883,55.682495,197.192696,215.592748,194.599124,214.431596,106.194870,213.180276,-0.000682,-1.706601,32.000000,-235.734860,214.397097,-0.273009,34.321854,0.673422,418998.637801,0.904101,40.086901,23.663186,3.897688,0.100203,0.013877,238.875470,32.000000,258.797417,228.718843,232.340869,214.069797,32.000000,205.894249,68.675285,65.996677,120.016832,87.599190,55.184663,28.196483,39.920824,24.919249,46.609523,59.565665,47.060658
54.924387,85.207560,213.629884,199.926218,99.221811,96.371530,29.639910,14.268330,214.524155,0.952940,84.265744,55.775297,197.217010,215.537021,194.608939,214.464088,106.241538,213.155364,-0.000682,-1.706610,32.000000,-235.740686,214.411844,-0.272820,34.334285,0.674371,418979.907008,0.904904,40.121824,23.657966,3.895697,0.055291,0.007367,239.025901,32.000000,258.791188,228.106186,234.070726,214.566026,32.000000,205.073572,68.698536,66.009997,120.001642,87.599190,55.186925,28.196483,39.903034,24.919249,46.610002,59.586426,47.053027
54.919144,85.180518,213.780579,199.931568,99.214030,96.374068,29.672090,14.276036,214.517642,0.952972,84.148764,55.715592,197.259747,215.591707,194.656894,214.578708,106.213804,213.202901,-0.000682,-1.706633,32.000000,-235.731504,214.542898,-0.272940,34.311810,0.674164,419047.123226,0.905818,40.101581,23.725335,3.896154,0.062741,0.011750,239.581301,32.000000,258.074314,228.069878,236.380994,214.321799,32.000000,205.407647,68.704220,66.004025,120.019802,87.599190,55.199800,28.196483,39.875468,24.919249,46.518449,59.633888,46.998295
54.861988,85.141336,213.794735,199.931287,99.221912,96.377859,29.634384,14.272611,214.530071,0.952827,84.225115,55.681304,197.293634,215.570991,194.662107,214.567297,106.192081,213.212535,-0.000683,-1.705470,32.000000,-235.737552,214.407477,-0.272697,34.396415,0.672966,418923.311647,0.905237,40.039184,23.670067,3.889527,0.058436,0.014194,239.733452,32.000000,257.986588,228.649248,237.235056,213.961749,32.000000,205.770284,68.686064,65.979974,120.027808,87.599190,55.227625,28.196483,39.898711,24.919249,46.520529,59.601689,47.045104
54.890137,85.141336,213.830157,199.931287,99.233497,96.379037,29.668367,14.270042,214.618373,0.952992,84.277960,55.772624,197.253781,215.575763,194.558768,214.505893,106.175133,213.199846,-0.000681,-1.706659,32.000000,-235.736842,214.415188,-0.272822,34.388888,0.673783,418955.402689,0.904313,40.017180,23.714210,3.892642,0.055732,0.021651,239.446386,32.000000,258.345791,228.971135,234.928933,213.657440,32.000000,206.194430,68.659574,66.008850,120.008758,87.599190,55.220270,28.196483,39.885886,24.919249,46.386184,59.615635,47.064253
54.903967,85.126160,213.655936,199.906509,99.203842,96.376474,29.596672,14.278890,214.541416,0.953138,84.271008,55.768964,197.248159,215.622130,194.599385,214.600956,106.214472,213.202327,-0.000682,-1.707854,32.000000,-235.730125,214.452425,-0.272455,34.426260,0.672724,418994.459396,0.906439,40.032917,23.739257,3.896956,0.058579,0.010099,238.901493,32.000000,258.653637,229.038361,232.973952,213.798932,32.000000,205.928560,68.646075,66.017822,120.036144,87.599190,55.210809,28.196483,39.889933,24.919249,46.335031,59.608249,47.029843
54.880659,85.113743,213.855792,199.890461,99.198826,96.373942,29.658502,14.274038,214.659633,0.952952,84.217220,55.725614,197.170916,215.620540,194.635190,214.610772,106.216563,213.213472,-0.000684,-1.706701,32.000000,-235.733502,214.484936,-0.272345,34.487288,0.672663,419014.986516,0.904907,40.005865,23.751826,3.895603,0.062256,0.014909,239.048064,32.000000,258.757525,228.405795,233.168742,214.211628,32.000000,205.433641,68.637061,66.024622,120.013109,87.599190,55.231219,28.196483,39.886703,24.919249,46.293348,59.618025,47.098002
54.911844,85.120366,213.812541,199.913830,99.226209,96.373925,29.651179,14.268900,214.684568,0.952996,84.167247,55.721939,197.242519,215.642645,194.636340,214.654365,106.216435,213.228087,-0.000685,-1.707292,32.000000,-235.739951,214.450757,-0.272183,34.570870,0.671333,418904.386769,0.906792,39.977399,23.713343,3.891448,0.057515,0.012618,239.625297,32.000000,258.088258,228.131901,236.094187,214.565212,32.000000,205.051830,68.627567,66.002591,119.982398,87.599190,55.183294,28.196483,39.869094,24.919249,46.294658,59.600185,47.014803
54.910736,85.120366,213.909044,199.913830,99.246861,96.376489,29.771069,14.275037,214.639058,0.952812,84.167885,55.744156,197.249876,215.721536,194.658286,214.515614,106.177262,213.205493,-0.000686,-1.709068,32.000000,-235.734306,214.505678,-0.271976,34.595182,0.670821,418886.718096,0.905269,39.987380,23.715099,3.896742,0.063062,0.013166,239.960641,32.000000,257.759053,228.451247,237.502030,214.136689,32.000000,205.817086,68.603153,65.991443,119.978702,87.599190,55.249971,28.196483,39.863992,24.919249,46.319027,59.605771,47.076505
54.921795,85.119814,213.759748,199.931850,99.244468,96.380229,29.648925,14.270328,214.575675,0.952976,84.253043,55.659365,197.277779,215.578821,194.601411,214.697841,106.226676,213.165361,-0.000686,-1.709059,32.000000,-235.739016,214.460668,-0.271819,34.655554,0.668776,418878.040910,0.904947,39.964038,23.720271,3.893742,0.062882,0.010026,239.940386,32.000000,258.042862,228.996293,235.918356,213.755598,32.000000,206.587208,68.582718,66.025560,119.976019,87.599190,55.202448,28.196483,39.863180,24.919249,46.318495,59.605672,47.021773
54.902336,85.128092,213.944518,199.931850,99.258025,96.381394,29.643488,14.278176,214.633208,0.952519,84.293241,55.725042,197.205565,215.695802,194.566867,214.547601,106.220789,213.175332,-0.000686,-1.709055,32.000000,-235.733298,214.531659,-0.271621,34.645090,0.668558,418961.574975,0.901347,39.965103,23.751646,3.895578,0.062782,0.012263,239.287239,32.000000,258.781069,228.865010,233.644442,213.895005,32.000000,206.073951,68.576548,66.030211,119.972964,87.599190,55.265625,28.196483,39.860637,24.919249,46.348634,59.600214,47.230943
54.881887,85.126436,213.822644,199.935791,99.286517,96.385169,29.555298,14.272611,214.635488,0.952400,84.249351,55.708593,197.191128,215.762175,194.621953,214.538124,106.253693,213.209107,-0.000686,-1.710813,32.000000,-235.738044,214.421346,-0.271373,34.678030,0.666957,418879.599836,0.904895,39.953928,23.688380,3.892075,0.059529,0.016914,239.136119,32.000000,258.794156,228.304047,232.786003,214.288268,32.000000,205.002008,68.567507,66.026563,119.979504,87.599190,55.230011,28.196483,39.865895,24.919249,46.350111,59.629610,47.020379
54.902889,85.126436,213.871927,199.935791,99.305933,96.388952,29.770219,14.272468,214.624722,0.952494,84.165151,55.711862,197.221866,215.594012,194.682276,214.563080,106.251389,213.179418,-0.000685,-1.712575,32.000000,-235.734580,214.481409,-0.271340,34.649208,0.667812,418916.591729,0.905440,39.980899,23.697708,3.896820,0.061512,0.015672,239.552383,32.000000,258.317326,228.165059,235.363963,214.429552,32.000000,204.930184,68.578994,66.048506,119.985076,87.599190,55.249878,28.196483,39.852419,24.919249,46.345823,59.604640,47.055228
54.937675,85.126712,213.768589,199.936073,99.332190,96.391492,29.921877,14.268472,214.630532,0.952435,84.154168,55.683013,197.254778,215.590669,194.708359,214.569025,106.238214,213.239739,-0.000683,-1.713158,32.000000,-235.738412,214.478555,-0.271520,34.599195,0.667141,418882.577472,0.908542,39.998892,23.676462,3.896051,0.060812,0.017645,240.012514,32.000000,258.001677,228.456860,237.346548,214.470466,32.000000,205.698084,68.551821,66.027088,119.996014,87.599190,55.231077,28.196483,39.848974,24.919249,46.348240,59.598365,47.075551
54.898284,85.125608,213.821224,199.927063,99.339145,96.391907,29.529936,14.273895,214.617813,0.952740,84.187971,55.723360,197.242794,215.637526,194.627147,214.467371,106.157986,213.184436,-0.000682,-1.714909,32.000000,-235.734137,214.475330,-0.271735,34.604387,0.667615,418891.295799,0.901643,39.978710,23.668520,3.895459,0.058521,0.011216,240.179315,32.000000,257.864641,228.995114,236.770579,213.938740,32.000000,205.913640,68.513579,66.016665,120.000491,87.599190,55.241376,28.196483,39.842968,24.919249,46.345866,59.560029,47.024487
54.889886,85.102982,213.878094,199.920869,99.342580,96.394445,29.573242,14.272611,214.674059,0.952828,84.258794,55.787538,197.209151,215.601659,194.595230,214.610975,106.242274,213.183642,-0.000682,-1.714878,32.000000,-235.737388,214.621705,-0.271862,34.485714,0.667988,418908.060380,0.896479,39.945575,23.702513,3.891111,0.050780,0.008794,239.384977,32.000000,258.471631,229.094343,234.141692,213.500883,32.000000,206.438611,68.491700,66.046000,120.023933,87.599190,55.198353,28.196483,39.845710,24.919249,46.347313,59.600735,47.083255
54.884884,85.102982,213.872787,199.920869,99.368086,96.391884,29.788627,14.280460,214.623070,0.952718,84.252097,55.800097,197.186917,215.682588,194.653057,214.512399,106.271512,213.219731,-0.000683,-1.714885,32.000000,-235.724130,214.504900,-0.272008,34.456079,0.668430,419077.809104,0.909088,39.982307,23.763654,3.894862,0.055654,0.011304,239.154961,32.000000,258.773366,228.447129,232.620703,214.181902,32.000000,205.747280,68.501169,66.073840,120.043330,87.599190,55.259389,28.196483,39.848728,24.919249,46.269981,59.580358,47.003945
54.904829,85.109053,213.886858,199.907636,99.381955,96.391509,29.645044,14.273752,214.686151,0.953033,84.130830,55.827502,197.201558,215.613893,194.654628,214.527531,106.266235,213.259711,-0.000684,-1.714922,32.000000,-235.737066,214.496888,-0.271944,34.357364,0.670927,418909.626745,0.907882,39.967750,23.679092,3.896494,0.060559,0.018726,239.412724,32.000000,258.626937,227.999343,234.628581,214.732656,32.000000,205.246643,68.485503,66.063131,120.007546,87.599190,55.233895,28.196483,39.811486,24.919249,46.292281,59.610944,47.067554
54.936777,85.091117,213.918407,199.905383,99.381460,96.391543,29.532721,14.275180,214.634134,0.952791,84.069184,55.707426,197.209968,215.791170,194.641209,214.544278,106.241118,213.322679,-0.000683,-1.714015,32.000000,-235.730885,214.564721,-0.272271,34.333131,0.671527,418847.677661,0.901383,39.972558,23.662310,3.896752,0.060727,0.004670,239.947491,32.000000,258.058077,228.258676,236.704021,214.597603,32.000000,205.087738,68.527551,66.056943,120.044360,87.599190,55.280431,28.196483,39.804016,24.919249,46.231228,59.597608,47.221552
54.933381,85.057454,213.890331,199.914393,99.380728,96.391568,29.634284,14.275750,214.630619,0.952655,84.050989,55.730575,197.262948,215.696639,194.613853,214.534581,106.196984,213.238039,-0.000683,-1.714009,32.000000,-235.734248,214.499375,-0.271900,34.314144,0.673284,418852.866671,0.905401,39.959464,23.681384,3.895593,0.058804,0.014349,240.185961,32.000000,257.908642,228.835561,237.091227,213.452413,32.000000,205.976883,68.499238,66.043554,120.058517,87.599190,55.264419,28.196483,39.837055,24.919249,46.232278,59.611790,47.085749
54.951354,85.057454,213.860938,199.914393,99.390168,96.391551,29.651742,14.277463,214.678421,0.952858,84.242242,55.715069,197.300641,215.737012,194.574443,214.577201,106.281732,213.366916,-0.000684,-1.713989,32.000000,-235.729422,214.580546,-0.272044,34.332895,0.673454,418859.635051,0.908229,39.910842,23.728229,3.893902,0.066049,0.010267,239.652292,32.000000,258.329140,229.200344,234.651750,213.551737,32.000000,206.059923,68.514531,66.048054,120.079277,87.599190,55.268095,28.196483,39.788482,24.919249,46.116119,59.600293,47.078559
54.916135,85.048625,213.841864,199.918053,99.379891,96.391600,29.464799,14.272896,214.688400,0.952916,84.195918,55.689386,197.215525,215.636690,194.589967,214.564160,106.280012,213.236490,-0.000684,-1.714570,32.000000,-235.731202,214.556564,-0.272008,34.388993,0.673740,418899.265917,0.905103,39.880441,23.743157,3.893631,0.064906,0.007977,239.240927,32.000000,258.677937,228.868554,232.847672,213.931881,32.000000,206.069998,68.545966,66.056652,120.092482,87.599190,55.261475,28.196483,39.804290,24.919249,46.086072,59.606203,47.211941
54.854562,85.045038,213.884412,199.919461,99.406014,96.391617,29.538617,14.271184,214.676555,0.953223,84.110582,55.645115,197.207402,215.597948,194.667408,214.552342,106.259484,213.177970,-0.000685,-1.716322,32.000000,-235.738651,214.441945,-0.272090,34.449077,0.673109,418735.009009,0.904248,39.863184,23.702876,3.891823,0.075998,0.018522,239.166445,32.000000,258.741590,228.292950,233.865656,214.450557,32.000000,205.586810,68.549971,66.072342,120.082844,87.599190,55.282374,28.196483,39.836293,24.919249,46.074171,59.646919,47.050313
54.874955,85.064904,213.936815,199.920306,99.457561,96.387801,29.922681,14.274038,214.600632,0.953637,84.094840,55.665025,197.224642,215.656754,194.665393,214.698455,106.216167,213.308968,-0.000684,-1.716351,32.000000,-235.734486,214.437620,-0.271691,34.551070,0.672333,418744.717456,0.910601,39.888175,23.659594,3.893971,0.066204,0.016567,239.877915,32.000000,257.997983,227.983538,236.489800,214.539614,32.000000,205.302292,68.558894,66.081291,120.100156,87.599190,55.235794,28.196483,39.814563,24.919249,46.074690,59.606272,47.064546
54.871553,85.064904,213.744024,199.920306,99.470597,96.386527,29.530980,14.275750,214.638954,0.953814,84.237972,55.700199,197.230297,215.659609,194.666694,214.537841,106.214260,213.172579,-0.000683,-1.715205,32.000000,-235.730151,214.457280,-0.271293,34.597988,0.671910,418812.098383,0.909428,39.943759,23.659924,3.899118,0.067557,0.017947,240.125888,32.000000,257.803428,228.565261,237.416609,213.920011,32.000000,205.682821,68.621893,66.059018,120.126899,87.599190,55.243161,28.196483,39.824809,24.919249,46.144381,59.610845,47.066013
54.816640,85.113743,213.794619,199.912141,99.484995,96.390320,29.537230,14.275322,214.603387,0.953894,84.355574,55.833620,197.264147,215.647272,194.602672,214.521766,106.221923,213.080899,-0.000682,-1.715213,32.000000,-235.729431,214.453263,-0.271487,34.657993,0.669838,418891.271498,0.897400,39.944022,23.748449,3.898624,0.059793,0.014226,239.811191,32.000000,258.012569,228.863865,235.585346,213.634684,32.000000,206.136930,68.599536,66.069527,120.117589,87.599190,55.253344,28.196483,39.826502,24.919249,46.314991,59.611170,46.999102
54.858357,85.149614,213.798841,199.921995,99.522584,96.391591,29.672228,14.279175,214.600539,0.953562,84.439544,55.695340,197.207394,215.705283,194.590190,214.405993,106.263419,213.217794,-0.000683,-1.714057,32.000000,-235.731479,214.489747,-0.271494,34.643490,0.668509,418889.055710,0.909353,39.947293,23.703288,3.895352,0.061502,0.026779,239.338430,32.000000,258.596828,229.133871,233.186055,213.612901,32.000000,206.391733,68.631841,66.084422,120.136121,87.599190,55.262710,28.196483,39.831538,24.919249,46.440922,59.611072,47.024047
54.843196,85.176103,213.828669,199.927626,99.544136,96.392809,29.812723,14.280602,214.558002,0.953527,84.330071,55.621721,197.123228,215.677511,194.604125,214.432030,106.244629,213.146905,-0.000683,-1.712297,32.000000,-235.729069,214.517933,-0.271013,34.579682,0.668172,418982.345615,0.910296,40.048931,23.663972,3.900177,0.060041,0.014499,239.238156,32.000000,258.729625,228.354576,232.982854,214.314003,32.000000,204.958693,68.625715,66.094118,120.119178,87.599190,55.230310,28.196483,39.832943,24.919249,46.442646,59.617759,47.017738
54.857347,85.176103,213.768962,199.927626,99.545363,96.396634,29.663041,14.275608,214.592886,0.953521,84.298874,55.716138,197.240382,215.632387,194.624000,214.446267,106.266915,213.286378,-0.000682,-1.711689,32.000000,-235.736194,214.385837,-0.270846,34.565074,0.668088,418935.687108,0.905496,40.044687,23.669735,3.897288,0.072763,0.012899,239.695289,32.000000,257.937796,228.193449,235.865516,214.266509,32.000000,205.154290,68.667930,66.108530,120.110160,87.599190,55.258878,28.196483,39.826161,24.919249,46.536602,59.633780,47.045911
54.870087,85.206732,213.771189,199.937481,99.549226,96.397951,29.679863,14.273039,214.502551,0.953778,84.333823,55.717143,197.245179,215.574355,194.662680,214.494222,106.227619,213.135261,-0.000681,-1.711682,32.000000,-235.734337,214.473169,-0.270787,34.491563,0.669606,419016.487369,0.901570,40.085751,23.664057,3.898910,0.065081,0.008514,240.058514,32.000000,257.626653,228.506919,237.374133,214.040602,32.000000,205.846100,68.660120,66.083188,120.141628,87.599190,55.233680,28.196483,39.797636,24.919249,46.645157,59.626670,47.254347
54.896780,85.203421,213.756828,199.947335,99.535663,96.401807,29.809948,14.272325,214.564924,0.953759,84.403356,55.794237,197.259493,215.537754,194.610388,214.484055,106.240604,213.179765,-0.000682,-1.711686,32.000000,-235.737509,214.406376,-0.271013,34.425237,0.669625,418986.074413,0.905901,40.072147,23.689906,3.896816,0.068506,0.018619,240.172869,32.000000,257.997146,228.877404,236.287723,213.752571,32.000000,206.459160,68.669436,66.094617,120.166180,87.599190,55.258381,28.196483,39.796761,24.919249,46.636036,59.608780,47.070415
54.927790,85.184657,213.926928,199.965355,99.512602,96.399669,29.792871,14.271897,214.516282,0.953741,84.391498,55.733057,197.256743,215.573703,194.593426,214.541484,106.275518,213.182275,-0.000682,-1.712854,32.000000,-235.737282,214.376579,-0.270792,34.338534,0.670983,419092.958594,0.905238,40.090528,23.677045,3.895951,0.057145,0.015594,239.398476,32.000000,258.573422,229.063618,233.847892,213.962318,32.000000,206.092718,68.674601,66.113971,120.176660,87.599190,55.253375,28.196483,39.794584,24.919249,46.638381,59.631784,47.088244
54.836549,85.184657,213.807546,199.965355,99.531453,96.399652,29.586779,14.279889,214.510382,0.953687,84.378534,55.663404,197.203867,215.591482,194.610691,214.526170,106.242885,213.162352,-0.000682,-1.712814,32.000000,-235.732077,214.404639,-0.270713,34.321749,0.671979,419067.421661,0.900840,40.061565,23.679425,3.893795,0.060010,0.023840,239.027788,32.000000,258.817310,228.291364,232.470765,214.077911,32.000000,205.461522,68.690146,66.102051,120.177836,87.599190,55.279381,28.196483,39.824937,24.919249,46.575395,59.612930,47.210034
54.885331,85.170309,213.868842,199.976618,99.518530,96.399645,29.685205,14.270613,214.641335,0.953674,84.257239,55.750941,197.231719,215.435392,194.652460,214.414544,106.274574,213.165320,-0.000681,-1.712781,32.000000,-235.735288,214.395527,-0.270398,34.316032,0.673691,418952.735981,0.900741,40.013013,23.645376,3.894694,0.062422,0.022683,239.478565,32.000000,258.371381,228.145137,235.187390,214.362527,32.000000,204.873061,68.670483,66.122764,120.184747,87.599190,55.269585,28.196483,39.815932,24.919249,46.527619,59.579886,47.059264
54.895970,85.186865,213.750272,199.955782,99.539916,96.401925,29.750125,14.272040,214.556467,0.953710,84.258776,55.804997,197.242269,215.445628,194.648837,214.318673,106.223550,213.214739,-0.000679,-1.712759,32.000000,-235.735500,214.436275,-0.270397,34.302316,0.674727,419064.290883,0.908658,40.100697,23.671132,3.898997,0.056680,0.013052,240.062637,32.000000,257.804098,228.289504,237.042490,214.334733,32.000000,205.051738,68.692947,66.081932,120.199954,87.599190,55.268479,28.196483,39.779884,24.919249,46.587100,59.610963,47.096094
54.872982,85.171964,213.866982,199.950714,99.534397,96.403229,29.780919,14.277605,214.528855,0.953561,84.306266,55.724958,197.254117,215.674351,194.619200,214.475971,106.217266,213.163007,-0.000679,-1.714496,32.000000,-235.728951,214.408556,-0.270290,34.380128,0.674426,418959.949187,0.904737,40.039455,23.640467,3.896648,0.060868,0.019885,240.132733,32.000000,257.727913,229.071407,237.015223,213.646626,32.000000,206.231109,68.676583,66.095950,120.247471,87.599190,55.290761,28.196483,39.798910,24.919249,46.589253,59.608790,47.073937
54.861832,85.171964,213.723171,199.950714,99.538556,96.399450,29.652850,14.274323,214.587842,0.953440,84.372835,55.749615,197.250656,215.582817,194.561462,214.405705,106.226143,213.156950,-0.000678,-1.716252,32.000000,-235.733217,214.369216,-0.270751,34.395130,0.674354,419079.526307,0.902630,40.045788,23.708549,3.893733,0.060112,0.017516,239.500039,32.000000,258.257782,229.129761,234.559680,213.545725,32.000000,206.663483,68.669712,66.115321,120.265623,87.599190,55.266217,28.196483,39.793277,24.919249,46.539527,59.599919,47.077679
54.882657,85.171689,213.791062,199.956627,99.518863,96.396911,29.657906,14.273610,214.545289,0.952985,84.424028,55.773917,197.181270,215.558777,194.587302,214.355120,106.253749,213.122609,-0.000679,-1.716230,32.000000,-235.737372,214.394934,-0.270921,34.472995,0.673330,419089.840334,0.902088,40.052979,23.696978,3.897492,0.056064,0.010332,239.210448,32.000000,258.677296,228.774956,232.549718,214.000647,32.000000,205.794683,68.685899,66.140727,120.287719,87.599190,55.280524,28.196483,39.800628,24.919249,46.540549,59.588245,47.105485
54.898201,85.182174,213.715012,199.969860,99.538972,96.396911,29.729205,14.274894,214.536930,0.952834,84.269861,55.791120,197.185129,215.439347,194.622129,214.464133,106.232448,213.097612,-0.000679,-1.715026,32.000000,-235.732646,214.405029,-0.270716,34.543123,0.672792,419063.707638,0.906149,40.063697,23.686009,3.895662,0.054532,0.009603,239.450593,32.000000,258.599531,228.101030,234.167276,214.599442,32.000000,205.034405,68.660807,66.119311,120.254978,87.599190,55.266833,28.196483,39.767230,24.919249,46.578956,59.605171,47.018765
54.860727,85.171964,213.723623,199.964511,99.556952,96.394321,29.540818,14.274038,214.513193,0.952498,84.227485,55.842569,197.225192,215.671599,194.653927,214.543136,106.207144,213.139361,-0.000678,-1.715034,32.000000,-235.736780,214.431420,-0.270798,34.579971,0.671192,418988.958087,0.905595,40.043405,23.646548,3.895421,0.066337,0.010324,239.977125,32.000000,257.853822,228.116269,236.627565,214.295392,32.000000,205.478751,68.659274,66.119441,120.271998,87.599190,55.252967,28.196483,39.773951,24.919249,46.581055,59.611573,47.054935
54.846349,85.171964,213.721210,199.964511,99.553950,96.394305,29.653401,14.277035,214.511286,0.952794,84.249429,55.693687,197.263211,215.539038,194.641795,214.428951,106.199246,213.089958,-0.000677,-1.715011,32.000000,-235.728702,214.329996,-0.270870,34.639897,0.669504,419032.422514,0.903168,40.038954,23.659218,3.892933,0.069873,0.028224,240.216658,32.000000,257.712577,228.715414,237.402513,213.930329,32.000000,205.586140,68.644598,66.125981,120.283035,87.599190,55.269149,28.196483,39.799369,24.919249,46.547608,59.601335,47.055082
54.862759,85.164790,213.854685,199.945646,99.537141,96.393010,29.653154,14.274038,214.549639,0.952580,84.364922,55.593227,197.274983,215.624129,194.607348,214.517386,106.270505,213.160093,-0.000678,-1.713257,32.000000,-235.731207,214.401725,-0.270853,34.656262,0.669173,419076.873477,0.909557,40.064759,23.698937,3.895749,0.066759,0.013661,239.893860,32.000000,258.088005,228.881381,235.119485,213.530704,32.000000,206.087764,68.644356,66.146580,120.281880,87.599190,55.276297,28.196483,39.777740,24.919249,46.524638,59.595080,47.110401
