OSU 80 Ton Compressor Load Stand
54.840680,85.154029,213.727663,199.937481,99.524072,96.389252,29.654222,14.277463,214.542604,0.952325,84.359631,55.737973,197.222113,215.592971,194.579820,214.431009,106.211183,213.036190,-0.000679,-1.713828,32.000000,-235.732044,214.330260,-0.270870,34.652092,0.668161,419098.188317,0.906362,40.078581,23.689778,3.896726,0.069953,0.004031,239.353405,32.000000,258.415308,228.968827,232.846534,213.607847,32.000000,206.225228,68.643698,66.136749,120.254024,87.599190,55.275128,28.196483,39.798503,24.919249,46.489151,59.592553,47.030504
54.889092,85.162583,213.767663,199.942830,99.526279,96.386812,29.672886,14.273324,214.511662,0.952403,84.268959,55.649205,197.184701,215.502865,194.620971,214.413344,106.215246,213.156931,-0.000680,-1.715579,32.000000,-235.735363,214.411291,-0.270895,34.636068,0.667957,418944.599439,0.906046,40.055630,23.642733,3.897994,0.062180,0.020229,239.299176,32.000000,258.640927,228.174574,233.588739,214.399826,32.000000,205.643483,68.652005,66.166757,120.243129,87.599190,55.287749,28.196483,39.773993,24.919249,46.490926,59.615782,47.056989
54.862962,85.162583,213.681384,199.942830,99.516619,96.384285,29.699063,14.275322,214.533763,0.952427,84.091129,55.749640,197.248945,215.437492,194.673740,214.445656,106.221676,213.125301,-0.000679,-1.716171,32.000000,-235.734840,214.329262,-0.271178,34.546297,0.667940,419034.475497,0.906351,40.066098,23.659274,3.897247,0.058330,0.026617,239.858600,32.000000,257.817414,227.992690,236.058470,214.876492,32.000000,205.152578,68.640325,66.137952,120.224374,87.599190,55.266021,28.196483,39.777341,24.919249,46.522484,59.630692,47.020085
54.869337,85.147959,213.570992,199.933539,99.496634,96.380538,29.558439,14.276321,214.497171,0.952571,84.223556,55.674943,197.261618,215.580737,194.680258,214.427749,106.184978,213.151439,-0.000679,-1.716192,32.000000,-235.729744,214.343966,-0.271173,34.487209,0.667824,419001.672943,0.904908,40.028116,23.696901,3.894538,0.057098,0.006850,240.091025,32.000000,257.621724,228.245568,237.620339,213.949599,32.000000,205.867627,68.653581,66.124986,120.276038,87.599190,55.300164,28.196483,39.775158,24.919249,46.473495,59.607039,47.170929
54.892810,85.149614,213.682932,199.936073,99.477839,96.376763,29.839003,14.281173,214.537489,0.952685,84.322759,55.748343,197.267769,215.540077,194.612495,214.518980,106.240232,213.197101,-0.000680,-1.716187,32.000000,-235.726859,214.476245,-0.271170,34.414117,0.669616,418992.952309,0.904555,40.053228,23.679550,3.894820,0.068634,0.013987,240.204750,32.000000,257.840759,228.858652,235.879176,213.643364,32.000000,206.118640,68.679737,66.152471,120.270485,87.599190,55.267067,28.196483,39.758210,24.919249,46.480952,59.603224,47.016564
54.869262,85.139405,213.693488,199.955501,99.491723,96.372980,29.661642,14.276607,214.589472,0.952385,84.344613,55.706254,197.174989,215.524907,194.601034,214.435857,106.248168,213.140624,-0.000681,-1.715997,32.000000,-235.732736,214.401847,-0.270991,34.312255,0.670388,419022.850688,0.908676,40.032476,23.725272,3.892356,0.062221,0.021895,239.497007,32.000000,258.499768,228.880767,233.636202,213.673643,32.000000,206.112724,68.687439,66.159779,120.266542,87.599190,55.303967,28.196483,39.751308,24.919249,46.482677,59.597696,47.028009
54.847446,85.139405,213.726488,199.955501,99.516200,96.366643,29.825631,14.270756,214.553548,0.951851,84.248866,55.697641,197.161241,215.596052,194.632773,214.523393,106.227747,213.197131,-0.000682,-1.717173,32.000000,-235.735801,214.383922,-0.270815,34.316950,0.671798,418893.521572,0.899681,40.011574,23.685780,3.892731,0.058152,0.014714,239.176344,32.000000,258.645121,228.239334,232.790216,214.322961,32.000000,205.362660,68.680434,66.164425,120.225649,87.599190,55.288153,28.196483,39.771189,24.919249,46.448854,59.626866,47.055522
54.888166,85.147131,213.711173,199.952122,99.497332,96.365378,29.718859,14.276464,214.577071,0.951988,84.155772,55.750294,197.256567,215.554616,194.682841,214.494387,106.259290,213.075022,-0.000681,-1.717179,32.000000,-235.733699,214.392404,-0.270682,34.289150,0.674026,418862.196576,0.905426,40.023994,23.658348,3.894594,0.058246,0.021321,239.678773,32.000000,258.140824,228.068717,235.554285,214.531699,32.000000,205.256806,68.695179,66.157539,120.239472,87.599190,55.302897,28.196483,39.744217,24.919249,46.477331,59.598827,47.136373
54.968215,85.131403,213.784943,199.954656,99.469342,96.367030,29.650999,14.280031,214.619374,0.952090,84.156114,55.746877,197.260388,215.552964,194.656081,214.522727,106.203909,213.133438,-0.000680,-1.717132,32.000000,-235.728000,214.447367,-0.270505,34.289649,0.674203,418886.021768,0.900778,40.044966,23.698276,3.896745,0.061564,0.016687,240.206757,32.000000,257.685357,228.389216,237.401867,214.376609,32.000000,205.447381,68.690408,66.141499,120.219418,87.599190,55.303628,28.196483,39.701503,24.919249,46.424386,59.564976,47.051413
54.898564,85.116779,213.672229,199.975491,99.461312,96.367086,29.414792,14.270470,214.469583,0.952044,84.240783,55.710676,197.272943,215.471953,194.667215,214.511699,106.215430,213.207456,-0.000680,-1.717126,32.000000,-235.737889,214.394895,-0.270336,34.367802,0.674275,418806.608991,0.903289,40.013553,23.624576,3.893575,0.060813,0.013269,240.301957,32.000000,257.698347,228.852810,236.833518,213.760591,32.000000,206.074123,68.681087,66.176752,120.241743,87.599190,55.306040,28.196483,39.710108,24.919249,46.425901,59.579866,47.031091
54.899532,85.116779,213.767252,199.975491,99.453283,96.364558,29.441321,14.269471,214.548015,0.951915,84.290192,55.762632,197.264492,215.536368,194.596826,214.558942,106.255204,213.175278,-0.000680,-1.718273,32.000000,-235.737741,214.374806,-0.270189,34.405227,0.673564,418851.699056,0.903902,39.920945,23.700127,3.889247,0.053474,0.011169,239.536125,32.000000,258.219889,228.973661,234.158031,213.506053,32.000000,206.621770,68.674741,66.168302,120.233095,87.599190,55.306691,28.196483,39.725619,24.919249,46.376496,59.601581,47.063152
54.921161,85.109328,213.694098,199.991822,99.455101,96.360765,29.707580,14.277463,214.550613,0.951667,84.218751,55.679983,197.184749,215.562956,194.597346,214.516410,106.247916,213.249056,-0.000679,-1.719835,32.000000,-235.733847,214.421303,-0.270245,34.537852,0.672488,418852.702438,0.912387,39.973209,23.714157,3.892128,0.062900,0.029134,239.354560,32.000000,258.630412,228.310880,232.568424,214.280872,32.000000,205.791834,68.667853,66.160977,120.219251,87.599190,55.320308,28.196483,39.714272,24.919249,46.351931,59.605623,46.963446
54.875298,85.097739,213.725549,199.972957,99.450100,96.359523,29.458523,14.270185,214.514406,0.951433,84.069661,55.720949,197.189792,215.532025,194.670143,214.497561,106.276607,213.154771,-0.000678,-1.721561,32.000000,-235.742600,214.350883,-0.270316,34.590933,0.671955,418767.324526,0.911524,39.972279,23.663275,3.893790,0.064975,0.016400,239.701018,32.000000,258.430124,227.911478,234.726538,214.662748,32.000000,205.069028,68.703130,66.176352,120.184398,87.599190,55.298551,28.196483,39.731881,24.919249,46.312929,59.599014,47.066160
54.863193,85.113467,213.613642,199.967045,99.440783,96.356040,29.610801,14.270898,214.602069,0.951298,84.157133,55.675693,197.260191,215.560306,194.623834,214.437809,106.222819,213.103084,-0.000678,-1.721563,32.000000,-235.736969,214.362365,-0.270538,34.613986,0.668934,418743.810179,0.902915,39.944051,23.696028,3.890925,0.064785,0.018410,240.272050,32.000000,257.815193,228.150602,236.738194,214.538701,32.000000,205.062971,68.705559,66.136270,120.214131,87.599190,55.308436,28.196483,39.731248,24.919249,46.314056,59.596477,46.982008
54.855638,85.113467,213.800228,199.967045,99.417922,96.354797,29.724780,14.272325,214.606274,0.950889,84.234998,55.676470,197.254244,215.554882,194.611679,214.454067,106.176316,213.201966,-0.000678,-1.722727,32.000000,-235.736198,214.447329,-0.270539,34.627545,0.668439,418695.420390,0.911339,39.976528,23.634792,3.894750,0.056972,0.018743,240.453075,32.000000,257.632476,228.743682,237.464613,213.499681,32.000000,206.048969,68.698754,66.139031,120.218113,87.599190,55.324537,28.196483,39.737936,24.919249,46.369944,59.612940,47.071516
54.899763,85.128368,213.719017,199.956345,99.418072,96.353523,29.682242,14.277177,214.592821,0.950831,84.365953,55.681972,197.258583,215.595785,194.558121,214.524274,106.234904,213.173843,-0.000678,-1.724368,32.000000,-235.730035,214.484813,-0.270765,34.491642,0.667864,418805.220308,0.906873,40.003891,23.670737,3.893569,0.056203,0.013658,239.933269,32.000000,258.105746,229.074449,234.791942,213.718442,32.000000,206.162865,68.654679,66.139843,120.212706,87.599190,55.318321,28.196483,39.742355,24.919249,46.423074,59.604030,46.988904
54.866730,85.157064,213.816075,199.976055,99.419237,96.347196,29.578866,14.274894,214.533988,0.950702,84.386996,55.727932,197.180421,215.536897,194.586814,214.481735,106.257565,213.122424,-0.000677,-1.724844,32.000000,-235.732974,214.356245,-0.270469,34.416556,0.668107,418891.850856,0.903519,40.011154,23.751375,3.897507,0.061134,0.012966,239.517887,32.000000,258.490285,228.764683,233.089640,214.102974,32.000000,206.316499,68.681186,66.154341,120.267957,87.599190,55.331445,28.196483,39.729846,24.919249,46.524250,59.616441,47.012162
54.853529,85.165342,213.767127,199.970705,99.409590,96.344583,29.469372,14.281887,214.603414,0.950722,84.279866,55.741260,197.220356,215.509144,194.643614,214.480904,106.273715,213.144272,-0.000677,-1.724845,32.000000,-235.727292,214.399948,-0.270476,34.317632,0.670100,418771.489219,0.904043,39.983646,23.683080,3.892895,0.077790,0.012638,239.580790,32.000000,258.541599,228.234360,234.064568,214.644541,32.000000,205.701557,68.701533,66.190172,120.219576,87.599190,55.269860,28.196483,39.724208,24.919249,46.526060,59.605948,47.029770
54.891606,85.165342,213.754514,199.970705,99.419910,96.347128,29.698935,14.276036,214.626818,0.951037,84.181423,55.712180,197.266530,215.526293,194.636019,214.474238,106.270552,213.239304,-0.000677,-1.725984,32.000000,-235.734455,214.402255,-0.270489,34.305096,0.672145,418756.459727,0.907801,40.044088,23.642668,3.897008,0.061276,0.004862,240.276930,32.000000,257.886862,228.055702,236.485609,214.674490,32.000000,205.161662,68.684970,66.156469,120.218812,87.599190,55.314884,28.196483,39.712554,24.919249,46.556693,59.602043,47.246204
54.897812,85.146027,213.796244,199.985909,99.417984,96.349687,29.653445,14.278176,214.485788,0.950956,84.266068,55.706686,197.269243,215.595805,194.676978,214.455029,106.249418,213.239322,-0.000676,-1.727051,32.000000,-235.731495,214.406843,-0.270437,34.400978,0.674107,418733.783663,0.911407,40.065056,23.634061,3.897053,0.057706,0.008121,240.438962,32.000000,257.740388,228.586252,237.464464,214.030739,32.000000,205.607253,68.691398,66.155414,120.255621,87.599190,55.284503,28.196483,39.699737,24.919249,46.491421,59.597047,47.082961
54.854352,85.138577,213.664068,199.978870,99.426334,96.349729,29.750333,14.275465,214.595031,0.950713,84.363093,55.735650,197.280694,215.539425,194.571919,214.468615,106.259554,213.152215,-0.000676,-1.725760,32.000000,-235.734370,214.362200,-0.270318,34.463475,0.673936,418730.238863,0.903703,40.028458,23.670026,3.894120,0.065598,0.017518,240.160482,32.000000,257.960402,228.985371,235.548749,213.463496,32.000000,206.166428,68.628863,66.135210,120.256981,87.599190,55.292964,28.196483,39.725287,24.919249,46.467221,59.602742,47.054788
54.868352,85.146303,213.738700,199.978307,99.464586,96.345919,29.621916,14.271041,214.511340,0.950651,84.421428,55.853217,197.190264,215.486063,194.617809,214.468429,106.268307,213.216189,-0.000677,-1.725769,32.000000,-235.736827,214.409823,-0.270168,34.607089,0.672070,418752.456228,0.904959,40.003179,23.691165,3.894440,0.063104,0.019276,239.591091,32.000000,258.536749,229.018993,233.107483,213.786470,32.000000,206.249723,68.635513,66.157303,120.278538,87.599190,55.315447,28.196483,39.717686,24.919249,46.468818,59.604768,47.022873
54.911033,85.145199,213.692781,199.969579,99.483399,96.343349,29.761105,14.270613,214.477080,0.950361,84.127499,55.711468,197.254424,215.573561,194.640631,214.501737,106.277290,213.138711,-0.000677,-1.726375,32.000000,-235.737583,214.402869,-0.270085,34.651227,0.670998,418747.651103,0.902774,40.037500,23.650963,3.895116,0.060021,0.008999,239.994373,32.000000,257.942397,227.947804,235.904629,214.361441,32.000000,205.417310,68.664466,66.145075,120.265827,87.599190,55.324169,28.196483,39.680528,24.919249,46.497878,59.611888,47.070709
54.881239,85.145199,213.755875,199.969579,99.488365,96.343326,29.672931,14.274323,214.593399,0.950400,84.127499,55.766346,197.254424,215.573519,194.640631,214.582699,106.277290,213.190088,-0.000677,-1.727553,32.000000,-235.734200,214.422243,-0.270229,34.632580,0.668221,418718.289945,0.906417,40.031768,23.664293,3.895482,0.066403,0.025858,239.994373,32.000000,257.942397,227.947804,235.904629,214.361441,32.000000,205.417310,68.664466,66.145075,120.265827,87.599190,55.306357,28.196483,39.681298,24.919249,46.495164,59.609292,47.014950
54.896824,85.114571,213.631966,199.962540,99.477566,96.347155,29.731100,14.270042,214.600885,0.950462,84.235352,55.771812,197.308935,215.552599,194.603885,214.512901,106.212483,213.049501,-0.000678,-1.728749,32.000000,-235.741104,214.370808,-0.270351,34.525185,0.666788,418663.449918,0.901388,39.989651,23.628565,3.891618,0.061989,0.014178,240.302516,32.000000,257.883153,228.679762,236.223712,213.721337,32.000000,206.348463,68.642898,66.120107,120.289801,87.599190,55.342401,28.196483,39.697986,24.919249,46.390871,59.605810,47.055375
54.895579,85.116227,213.797264,199.972394,99.472417,96.344898,29.705620,14.274894,214.650192,0.950420,84.297258,55.718673,197.268243,215.426460,194.579100,214.484831,106.268511,213.166662,-0.000678,-1.730521,32.000000,-235.732974,214.358039,-0.270335,34.477427,0.667614,418680.919504,0.904601,40.018278,23.646301,3.894881,0.054059,0.013340,239.491443,32.000000,258.393722,228.733277,233.793754,213.843549,32.000000,206.189353,68.647033,66.126755,120.259140,87.599190,55.340903,28.196483,39.685472,24.919249,46.397943,59.602014,47.084649
54.907446,85.110156,213.734594,199.963103,99.463142,96.343606,29.839921,14.272468,214.603475,0.950770,84.207562,55.891517,197.187487,215.604615,194.576782,214.724428,106.277519,213.130772,-0.000679,-1.730511,32.000000,-235.738678,214.382535,-0.270220,34.334469,0.669209,418767.051018,0.902520,39.972674,23.662571,3.891518,0.051334,0.010820,239.303547,32.000000,258.675012,228.155766,232.307450,214.061622,32.000000,205.590415,68.675558,66.151197,120.242532,87.599190,55.331338,28.196483,39.664644,24.919249,46.399283,59.597923,47.097781
54.903784,85.110156,213.804569,199.963103,99.465259,96.347418,29.518489,14.277035,214.540542,0.951108,84.124253,55.806906,197.291481,215.640665,194.687990,214.552489,106.311113,213.214184,-0.000678,-1.730508,32.000000,-235.731653,214.502128,-0.269735,34.318943,0.670520,418659.055726,0.903299,39.975526,23.646994,3.894617,0.065077,0.017125,239.685856,32.000000,258.326653,227.957144,234.956546,214.488590,32.000000,204.777588,68.663652,66.174687,120.239560,87.599190,55.347656,28.196483,39.671493,24.919249,46.379486,59.611062,47.105485
54.899968,85.104914,213.787859,199.949588,99.456171,96.347428,29.583810,14.278890,214.656149,0.951500,84.146757,55.761979,197.270819,215.588689,194.687300,214.629477,106.239691,213.185840,-0.000678,-1.729934,32.000000,-235.732748,214.476083,-0.269449,34.324398,0.673017,418621.640788,0.898996,39.958053,23.625597,3.892634,0.060231,0.019316,240.184669,32.000000,257.692375,228.137247,237.141947,214.281913,32.000000,205.175589,68.669514,66.140550,120.237807,87.599190,55.346185,28.196483,39.679665,24.919249,46.362522,59.611140,47.091472
54.882527,85.102430,213.757803,199.957753,99.459635,96.349334,29.919968,14.274038,214.576280,0.951641,84.204529,55.702061,197.323514,215.644031,194.635259,214.543788,106.238723,213.152257,-0.000679,-1.729350,32.000000,-235.739239,214.528337,-0.269464,34.347398,0.673553,418579.684580,0.908888,39.961572,23.620794,3.894168,0.062374,0.007985,240.332947,32.000000,257.560816,228.843145,237.161934,213.745073,32.000000,206.343890,68.660414,66.162269,120.271742,87.599190,55.339789,28.196483,39.674383,24.919249,46.355104,59.602161,47.200276
54.882500,85.088910,213.806176,199.970142,99.426620,96.349388,0.000000,14.275322,214.708968,0.951895,84.292583,55.786351,197.305678,215.731446,194.569660,214.573268,106.246807,213.206268,-0.000680,-1.729341,32.000000,-235.734513,214.487852,-0.269380,34.449103,0.673438,418706.899734,0.906938,39.959996,23.682433,3.894135,0.061827,0.020736,239.655879,32.000000,258.266847,228.905843,234.573491,213.639621,32.000000,206.623958,68.610908,66.174309,120.273433,87.599190,55.331746,28.196483,39.664746,24.919249,46.356284,59.626030,46.920526
54.875011,85.088910,213.736629,199.970142,99.413213,96.351912,30.016457,14.279175,214.668039,0.951742,84.324017,55.866224,197.251435,215.631224,194.666769,214.542732,106.282458,213.239505,-0.000679,-1.729361,32.000000,-235.727053,214.473921,-0.269274,34.526784,0.673108,418722.624598,0.897071,39.974271,23.671809,3.894824,0.056713,0.017132,239.452927,32.000000,258.640515,228.526621,232.727043,214.120669,32.000000,205.643052,68.634862,66.162903,120.288557,87.599190,55.336902,28.196483,39.673888,24.919249,46.310389,59.602909,47.060071
54.904256,85.094704,213.828287,199.979152,99.440621,96.353723,29.360538,14.275180,214.710459,0.951717,84.170106,55.779385,197.242394,215.611079,194.664257,214.536618,106.284112,213.164826,-0.000678,-1.729362,32.000000,-235.731705,214.500436,-0.269274,34.608688,0.671215,NaN,Inf,39.960775,23.682369,3.895708,0.054883,0.016850,239.708673,32.000000,258.574673,228.038422,234.317476,214.472433,32.000000,205.139349,68.601240,66.193375,120.271371,87.599190,55.352028,28.196483,39.644306,24.919249,46.331567,59.607364,47.151853
54.890032,85.102430,213.839357,199.974647,99.462836,96.354581,29.842788,14.266332,214.665655,0.951662,84.152871,55.725705,197.292774,215.637629,194.665251,214.589050,106.254054,213.243801,-0.000677,-1.728222,32.000000,-235.742192,214.514757,-0.269282,34.661586,0.669636,418642.312271,0.894315,39.967974,23.658188,3.894972,0.061370,0.016785,240.217609,32.000000,257.985009,228.045922,236.687625,214.509712,32.000000,205.303882,68.623987,66.166584,120.267243,87.599190,55.374556,28.196483,39.652239,24.919249,46.359500,59.607462,46.987437
54.881860,85.094428,213.864379,199.961977,99.421096,96.357103,29.790671,14.273895,214.703782,0.951577,84.273089,55.717512,197.307452,215.698535,194.687982,214.631817,106.235221,213.199781,-0.000676,-1.726485,32.000000,-235.736923,214.470762,-0.269280,34.619598,0.667979,418636.745915,0.913794,39.945666,23.630760,3.894567,0.059330,0.016228,240.506628,32.000000,257.756168,228.581201,237.727485,214.036718,32.000000,205.594890,68.620004,66.155920,120.274565,87.599190,55.346197,28.196483,39.656409,24.919249,46.360680,59.605269,47.090298
54.886585,85.094428,213.829334,199.961977,99.386128,96.357148,29.746476,14.274751,214.775243,0.951208,84.346530,55.861476,197.324175,215.686015,194.608972,214.623383,106.267561,213.316864,-0.000677,-1.724721,32.000000,-235.733444,214.571308,-0.268972,34.564970,0.667156,418714.707375,0.899306,39.967058,23.688075,3.895778,0.060180,0.022531,240.085951,32.000000,258.093054,228.959342,235.167867,213.429601,32.000000,206.197178,68.597166,66.154274,120.281724,87.599190,55.374005,28.196483,39.653056,24.919249,46.334000,59.602574,47.212601
54.887628,85.105190,213.857008,199.958598,99.367912,96.357520,29.639350,14.268615,214.668266,0.950744,84.379836,55.764699,197.285889,215.642360,194.632489,214.555641,106.254511,213.171973,-0.000678,-1.723609,32.000000,-235.737122,214.428282,-0.268994,34.469140,0.668110,418754.323456,0.901031,39.966910,23.691716,3.896814,0.069284,0.015290,239.534115,32.000000,258.482244,228.887908,233.216294,213.673360,32.000000,206.302697,68.626082,66.190361,120.311205,87.599190,55.316142,28.196483,39.643386,24.919249,46.372515,59.622559,46.982301
54.861878,85.115399,213.819764,199.981686,99.362629,96.357920,29.738237,14.274894,214.738939,0.950600,84.337592,55.642328,197.231188,215.644397,194.667224,214.571047,106.244853,213.231959,-0.000679,-1.723451,32.000000,-235.733957,214.457566,-0.269022,34.385583,0.669040,418694.026482,0.902286,39.962370,23.699779,3.895840,0.059020,0.013103,239.555037,32.000000,258.609551,228.090084,233.632052,214.408073,32.000000,205.648909,68.598807,66.183431,120.273076,87.599190,55.374788,28.196483,39.663082,24.919249,46.409196,59.612370,47.090445
54.888696,85.136645,213.844937,199.998016,99.362953,96.357952,29.735159,14.272896,214.691015,0.950658,84.254066,55.747701,197.288012,215.682529,194.708182,214.628862,106.301304,213.226206,-0.000679,-1.721878,32.000000,-235.737758,214.474168,-0.269374,34.329565,0.670973,418730.235685,0.905556,39.972129,23.662827,3.896270,0.064290,0.017023,240.072223,32.000000,257.898039,227.986879,236.085366,214.833781,32.000000,205.211211,68.633082,66.206968,120.269098,87.599190,55.350776,28.196483,39.664984,24.919249,46.410526,59.609360,47.006219
54.926496,85.136645,213.823481,199.998016,99.362190,96.358018,29.584890,14.273324,214.691443,0.950683,84.264535,55.751215,197.307829,215.649190,194.711668,214.678184,106.235973,213.313805,-0.000679,-1.720111,32.000000,-235.737494,214.426628,-0.269706,34.318891,0.672813,418778.264345,0.903032,40.007086,23.693190,3.897420,0.061493,0.012261,240.375683,32.000000,257.705979,228.269626,237.599656,214.031214,32.000000,205.854667,68.620021,66.172611,120.285105,87.599190,55.382863,28.196483,39.612236,24.919249,46.485833,59.606882,47.003725
54.879953,85.151822,213.898191,200.002521,99.367128,96.356789,29.640414,14.277463,214.581666,0.950509,84.398124,55.708409,197.318361,215.711727,194.630455,214.441114,106.276853,213.158131,-0.000679,-1.721856,32.000000,-235.729258,214.382961,-0.269847,34.320071,0.673722,418686.265102,0.902692,40.002558,23.634754,3.895974,0.055366,0.004753,240.355284,32.000000,257.987564,228.955935,235.892283,213.637387,32.000000,205.954772,68.610046,66.176779,120.301069,87.599190,55.382866,28.196483,39.642351,24.919249,46.540190,59.602456,47.198808
54.916452,85.141888,213.848753,200.006745,99.368071,96.353030,29.735938,14.280031,214.636698,0.950063,84.344477,55.747039,197.267171,215.671231,194.658149,214.680327,106.287830,213.142906,-0.000680,-1.722479,32.000000,-235.728164,214.516383,-0.270024,34.380889,0.673475,418786.343968,0.906598,39.966243,23.730313,3.892902,0.059055,0.022853,239.704240,32.000000,258.599271,228.891866,233.553629,213.632263,32.000000,205.851935,68.584709,66.197637,120.286793,87.599190,55.392767,28.196483,39.618047,24.919249,46.507430,59.604286,46.989491
54.908003,85.142716,213.863566,200.015192,99.351692,96.349172,29.720527,14.272468,214.679800,0.950189,84.251759,55.775537,197.238920,215.608367,194.678619,214.614418,106.295854,213.093716,-0.000681,-1.722473,32.000000,-235.738842,214.507677,-0.270011,34.425473,0.674142,418749.216470,0.905757,40.026135,23.635707,3.897565,0.072380,0.014106,239.438797,32.000000,258.640268,228.299060,232.814143,214.130790,32.000000,205.513000,68.603083,66.186887,120.307633,87.599190,55.398990,28.196483,39.589794,24.919249,46.509065,59.598690,47.047305
54.891201,85.142716,213.779854,200.015192,99.345828,96.350476,29.581087,14.273467,214.677203,0.950655,84.162524,55.705063,197.274411,215.751939,194.692359,214.555115,106.280646,213.238530,-0.000682,-1.721293,32.000000,-235.734565,214.610161,-0.269932,34.464655,0.672401,418678.760101,0.902137,39.981134,23.619475,3.894074,0.060341,0.011394,239.931147,32.000000,258.161711,227.992872,235.718570,214.507918,32.000000,205.470835,68.591748,66.204697,120.258156,87.599190,55.380291,28.196483,39.619253,24.919249,46.513583,59.605161,47.208199
54.904063,85.131955,213.857733,200.009560,99.323762,96.354273,29.561673,14.271184,214.648934,0.950973,84.216458,55.692384,197.294979,215.728123,194.724273,214.597487,106.281082,213.226942,-0.000684,-1.719723,32.000000,-235.734389,214.534293,-0.269691,34.532292,0.671631,418652.502123,0.902722,39.990078,23.594467,3.894943,0.059578,0.020687,240.513011,32.000000,257.787229,228.239700,237.607500,214.558373,32.000000,205.560630,68.606144,66.185371,120.289163,87.599190,55.404400,28.196483,39.637572,24.919249,46.477800,59.609065,47.024708
54.921244,85.129747,213.828711,200.014347,99.307394,96.355533,29.791817,14.276464,214.628064,0.950955,84.264120,55.650720,197.304742,215.689522,194.638285,214.629007,106.279740,213.209369,-0.000684,-1.718004,32.000000,-235.730748,214.525052,-0.269485,34.581859,0.670857,418698.336764,0.907292,40.006220,23.659665,3.894611,0.062545,0.014032,240.538080,32.000000,257.764716,228.642617,236.824828,213.708774,32.000000,206.053310,68.621059,66.199078,120.298816,87.599190,55.399539,28.196483,39.595202,24.919249,46.471652,59.609380,47.092646
54.937544,85.137197,213.932781,200.007589,99.320970,96.359031,29.596983,14.273324,214.655324,0.950823,84.277706,55.696312,197.290348,215.693234,194.631134,214.619511,106.279553,213.253079,-0.000683,-1.716266,32.000000,-235.735527,214.445065,-0.269156,34.641104,0.669597,418692.564420,0.907668,39.983102,23.655229,3.895117,0.063169,0.007036,239.783109,32.000000,258.348451,228.834632,234.102287,213.545637,32.000000,206.414113,68.599182,66.179639,120.264528,87.599190,55.394995,28.196483,39.593351,24.919249,46.473148,59.599506,47.142242
54.895737,85.137197,213.793980,200.007589,99.326850,96.362799,29.585215,14.276036,214.653295,0.950984,84.236824,55.818415,197.237959,215.673923,194.634317,214.682525,106.328542,213.276686,-0.000682,-1.715660,32.000000,-235.731668,214.561498,-0.269103,34.645169,0.668392,418687.609460,0.900356,39.964391,23.650506,3.893370,0.058481,0.017656,239.641304,32.000000,258.644822,228.292414,232.539102,214.403508,32.000000,205.453578,68.621102,66.198705,120.282209,87.599190,55.392488,28.196483,39.606618,24.919249,46.500583,59.607708,47.102184
54.946934,85.128919,213.835453,200.003929,99.324233,96.366629,29.787586,14.276321,214.691335,0.950684,84.155647,55.781989,197.231573,215.727225,194.669066,214.568888,106.282249,213.240242,-0.000683,-1.713983,32.000000,-235.733514,214.516588,-0.268768,34.673073,0.667348,418704.380880,0.906040,39.956186,23.665779,3.894109,0.055373,0.000000,239.900343,32.000000,258.581996,227.945141,234.551816,214.638492,32.000000,205.030139,68.624184,66.204297,120.249152,87.599190,55.399099,28.196483,39.597054,24.919249,46.473374,59.605535,47.085089
54.888251,85.118158,213.993291,199.998579,99.337937,96.373016,29.663502,14.273467,214.635363,0.950691,84.229908,55.724069,197.301064,215.655205,194.707797,214.674415,106.340055,213.298930,-0.000684,-1.713459,32.000000,-235.735056,214.492850,-0.268729,34.696598,0.667425,418654.574632,0.907187,39.996344,23.624935,3.894546,0.056711,0.004093,240.396175,32.000000,257.808498,228.035894,236.858118,214.518169,32.000000,205.045875,68.635553,66.191523,120.255918,87.599190,55.459714,28.196483,39.598118,24.919249,46.437474,59.601168,46.985529
54.916303,85.133334,213.877022,199.992948,99.345122,96.376822,29.701309,14.273752,214.751853,0.950876,84.288851,55.785593,197.266659,215.620092,194.680943,214.646179,106.283336,213.292032,-0.000684,-1.715218,32.000000,-235.737394,214.509451,-0.268664,34.692297,0.666446,418716.047894,0.900128,39.938892,23.658652,3.891672,0.062625,0.019096,240.719374,32.000000,257.613407,228.595864,237.521021,213.750557,32.000000,206.195915,68.621945,66.191214,120.242774,87.599190,55.369287,28.196483,39.581018,24.919249,46.438836,59.602181,47.120085
54.901192,85.133334,213.818772,199.992948,99.325529,96.378161,29.581968,14.276607,214.673805,0.950509,84.296486,55.783899,197.271244,215.695863,194.596314,214.675925,106.299988,213.315618,-0.000683,-1.715816,32.000000,-235.737654,214.465805,-0.268628,34.662426,0.667007,418658.255527,0.904981,39.984498,23.621097,3.898709,0.057632,0.016420,240.095923,32.000000,258.107119,228.872681,234.768023,213.772844,32.000000,206.357070,68.578979,66.192725,120.223112,87.599190,55.410072,28.196483,39.587454,24.919249,46.493038,59.599831,47.205118
54.973312,85.135818,213.953094,199.979715,99.341571,96.379429,29.831471,14.276178,214.683510,0.950557,84.315081,55.786232,197.277951,215.577495,194.629627,214.648931,106.330588,213.198310,-0.000683,-1.715936,32.000000,-235.734968,214.524440,-0.268601,34.610183,0.666582,418782.569766,0.903396,39.972724,23.675436,3.894600,0.060344,0.004858,239.690737,32.000000,258.572567,228.568701,232.899645,213.976105,32.000000,206.271638,68.605359,66.218346,120.236791,87.599190,55.415503,28.196483,39.559529,24.919249,46.503212,59.602230,46.998149
54.931617,85.126436,213.840560,199.981967,99.344887,96.383246,29.549222,14.279461,214.714741,0.950510,84.171705,55.837758,197.231621,215.713236,194.664016,214.655962,106.365668,213.274071,-0.000682,-1.717224,32.000000,-235.727424,214.604897,-0.268620,34.573939,0.667188,418766.294411,0.907325,39.987239,23.666922,3.894611,0.062438,0.028910,239.896360,32.000000,258.531911,228.083703,233.755222,214.563672,32.000000,205.512970,68.607199,66.185596,120.151389,87.599190,55.421813,28.196483,39.559539,24.919249,46.472184,59.603922,47.101376
54.887987,85.118710,213.978511,199.995201,99.321830,96.385809,29.533343,14.270613,214.703278,0.950467,84.157135,55.800484,197.302301,215.765071,194.669342,214.767066,106.325893,213.344721,-0.000682,-1.715441,32.000000,-235.738074,214.598333,-0.268618,34.486003,0.667753,418675.552053,0.898468,39.920468,23.595842,3.891945,0.060748,0.008750,240.454772,32.000000,257.977668,227.918870,236.349031,214.688108,32.000000,205.129589,68.616602,66.179603,120.144742,87.599190,55.403281,28.196483,39.588220,24.919249,46.473641,59.613530,47.138794
54.873699,85.118710,213.908978,199.995201,99.313244,96.385872,29.614577,14.271897,214.750488,0.950440,84.302709,55.719088,197.298193,215.719864,194.708559,214.693543,106.292171,213.310093,-0.000683,-1.713669,32.000000,-235.741707,214.487201,-0.268567,34.452748,0.668645,418640.495356,0.907815,39.951116,23.586907,3.892850,0.077032,0.015880,240.635106,32.000000,257.687102,228.541238,237.411008,214.176975,32.000000,205.567828,68.628941,66.195729,120.113087,87.599190,55.452019,28.196483,39.580518,24.919249,46.448198,59.597077,47.081567
54.899488,85.120642,213.931883,199.992104,99.283435,96.385923,29.975083,14.276607,214.685246,0.950581,84.352455,55.813950,197.306046,215.685586,194.643599,214.686681,106.255075,213.364427,-0.000682,-1.711910,32.000000,-235.730114,214.557011,-0.268346,34.384849,0.671143,418741.155327,0.909096,39.985303,23.651058,3.898458,0.057924,0.007346,240.403685,32.000000,257.954284,229.055782,235.583636,213.519808,32.000000,206.300570,68.573506,66.161810,120.076539,87.599190,55.433074,28.196483,39.560562,24.919249,46.456284,59.605023,47.068068
54.901753,85.140232,213.868684,200.005337,99.296180,96.383400,29.477574,14.277463,214.711762,0.950800,84.324267,55.731476,197.273547,215.634242,194.651796,214.694220,106.306581,213.244485,-0.000682,-1.711324,32.000000,-235.729585,214.482814,-0.268204,34.353981,0.671783,418811.532953,0.906860,39.999036,23.672832,3.898206,0.057866,0.005967,239.827555,32.000000,258.565189,229.042466,233.419231,213.622314,32.000000,206.210963,68.584525,66.187865,120.059062,87.599190,55.443072,28.196483,39.562031,24.919249,46.525736,59.612498,47.256695
54.887354,85.144647,213.966010,200.024765,99.309306,96.383432,29.577867,14.270898,214.766977,0.951035,84.237834,55.822211,197.232929,215.727348,194.698468,214.707538,106.327544,213.233187,-0.000681,-1.710125,32.000000,-235.738609,214.523566,-0.268208,34.327335,0.672888,418868.556886,0.895500,39.976185,23.728674,3.896792,0.057589,0.014696,239.709422,32.000000,258.624257,228.140163,233.195741,214.416168,32.000000,205.412972,68.623243,66.195433,120.067170,87.599190,55.419135,28.196483,39.534282,24.919249,46.527353,59.602456,47.037400
54.906031,85.144647,213.941796,200.024765,99.339629,96.383470,29.795044,14.273610,214.705294,0.951307,84.146208,55.796334,197.294663,215.794658,194.709753,214.746757,106.316755,213.383304,-0.000680,-1.708957,32.000000,-235.733439,214.466887,-0.268141,34.332371,0.673340,418784.217120,0.910593,39.993599,23.635784,3.895480,0.060872,0.011098,240.277666,32.000000,257.947724,227.934872,235.945533,214.506842,32.000000,205.705181,68.598716,66.187509,120.010663,87.599190,55.473948,28.196483,39.544915,24.919249,46.544341,59.606685,47.082374
54.889745,85.132231,213.916091,200.008997,99.357032,96.380896,29.783295,14.275322,214.660754,0.950983,84.221535,55.801295,197.311980,215.744659,194.761714,214.673010,106.305568,213.279563,-0.000681,-1.707773,32.000000,-235.733365,214.477900,-0.268142,34.321434,0.674255,418759.077962,0.907774,40.011849,23.610923,3.898275,0.059702,0.018082,240.740672,32.000000,257.701924,228.269716,237.435546,214.469977,32.000000,205.620802,68.621446,66.198216,120.021206,87.599190,55.452115,28.196483,39.533901,24.919249,46.502822,59.604384,47.105632
54.887391,85.121745,213.951900,199.999143,99.375111,96.383457,29.451604,14.269329,214.671104,0.951064,84.324236,55.721230,197.242349,215.643889,194.662027,214.718029,106.265959,213.246309,-0.000681,-1.707749,32.000000,-235.742965,214.537496,-0.268136,34.307587,0.673892,418770.953961,0.900824,39.993905,23.673505,3.896508,0.062522,0.012313,240.818169,32.000000,257.942180,228.839506,236.243032,213.781478,32.000000,205.753826,68.599110,66.163728,120.048054,87.599190,55.483752,28.196483,39.547939,24.919249,46.467919,59.609262,47.081714
54.897492,85.135818,213.891741,199.993511,99.383780,96.385045,29.543312,14.272611,214.585476,0.950920,84.385135,55.866645,197.245844,215.663973,194.617459,214.707132,106.317818,213.357656,-0.000681,-1.708903,32.000000,-235.737060,214.574062,-0.268128,34.345195,0.674183,418772.821537,0.901419,39.997136,23.648902,3.897196,0.066853,0.001566,239.964555,32.000000,258.359166,228.989071,233.670871,213.644109,32.000000,205.919369,68.566534,66.190249,120.012887,87.599190,55.441030,28.196483,39.544849,24.919249,46.469322,59.595070,47.175918
54.916459,85.135818,213.980118,199.993511,99.406089,96.384102,29.671730,14.276892,214.724430,0.951027,84.366178,55.854682,197.232558,215.754385,194.675881,214.728852,106.307952,213.243914,-0.000680,-1.710061,32.000000,-235.731140,214.537554,-0.268101,34.369507,0.674566,418844.492738,0.911615,39.988913,23.677036,3.898016,0.062281,0.013159,239.755220,32.000000,258.548240,228.387884,232.690948,213.980574,32.000000,205.636754,68.594555,66.189588,120.030222,87.599190,55.495776,28.196483,39.527731,24.919249,46.519723,59.598434,47.007980
54.909745,85.152649,213.891717,199.994919,99.417548,96.386677,29.483206,14.273324,214.754367,0.950809,84.230912,55.793774,197.244406,215.647069,194.710341,214.584634,106.344622,213.327354,-0.000682,-1.711226,32.000000,-235.733396,214.565639,-0.268275,34.414432,0.673613,418769.389800,0.908649,39.993278,23.663595,3.896202,0.062742,0.015416,240.129241,32.000000,258.242709,228.094966,235.175126,214.862626,32.000000,205.246431,68.567798,66.181929,119.964796,87.599190,55.446839,28.196483,39.518757,24.919249,46.579829,59.613560,47.103137
54.897172,85.159272,213.814398,200.027862,99.407360,96.387393,29.162295,14.274323,214.717121,0.950788,84.150103,55.796560,197.319518,215.760136,194.721933,214.725305,106.292723,213.210330,-0.000683,-1.711211,32.000000,-235.734036,214.501211,-0.268279,34.447896,0.673137,418770.565568,0.904367,39.975056,23.634217,3.896466,0.053306,0.013210,240.675837,32.000000,257.649421,228.193673,237.432011,214.557236,32.000000,205.498911,68.600564,66.157266,120.006590,87.599190,55.452683,28.196483,39.529827,24.919249,46.604595,59.601493,47.053688
54.920108,85.138301,213.874131,200.022794,99.389506,96.390797,30.088193,14.274181,214.753262,0.950733,84.222935,55.805351,197.333393,215.740581,194.715818,214.724674,106.305351,213.239407,-0.000683,-1.711195,32.000000,-235.732868,214.576122,-0.268241,34.476299,0.672168,418740.631805,0.910333,39.998339,23.626338,3.895333,0.060323,0.006083,240.832510,32.000000,257.642787,228.894179,237.092589,213.863345,32.000000,206.141537,68.591507,66.194451,120.019424,87.599190,55.468418,28.196483,39.490973,24.919249,46.606431,59.601021,47.078486
54.915856,85.138301,213.927451,200.022794,99.420120,96.391576,29.094709,14.273895,214.680900,0.950727,84.282371,55.700781,197.317925,215.710280,194.642401,214.719662,106.311195,213.346044,-0.000684,-1.711182,32.000000,-235.735612,214.576652,-0.268222,34.513016,0.671487,418853.299602,0.920602,40.017040,23.637855,3.894816,0.065545,0.014289,240.086177,32.000000,258.278613,228.827074,234.550664,213.837253,32.000000,206.305166,68.587934,66.200038,120.025183,87.599190,55.491580,28.196483,39.510379,24.919249,46.535250,59.605230,47.086556
54.893546,85.121193,213.972219,200.021949,99.468866,96.394118,29.393975,14.274894,214.702329,0.951031,84.319834,55.772927,197.257396,215.748798,194.670926,214.707949,106.353560,213.276523,-0.000684,-1.711731,32.000000,-235.732154,214.580588,-0.268194,34.573231,0.670814,418805.605718,0.891853,39.974035,23.635263,3.894277,0.052300,0.010408,239.773645,32.000000,258.517892,228.559342,232.733583,214.389584,32.000000,205.835397,68.581834,66.185584,120.040264,87.599190,55.441490,28.196483,39.496074,24.919249,46.477344,59.599004,47.245323
54.904114,85.112088,213.877545,200.032930,99.509125,96.394071,28.995402,14.267759,214.633414,0.951050,84.225511,55.699355,197.274597,215.805772,194.685990,214.679789,106.373539,213.206051,-0.000683,-1.713252,32.000000,-235.740765,214.518142,-0.268173,34.572811,0.670276,418802.339958,0.922391,39.978119,23.666212,3.895550,0.054181,0.015846,239.985224,32.000000,258.422845,228.047241,234.458510,214.628018,32.000000,205.310998,68.611911,66.189904,120.031720,87.599190,55.484580,28.196483,39.505191,24.919249,46.447107,59.615497,47.103871
54.919529,85.126436,213.988771,200.045037,99.540194,96.397042,30.028162,14.271897,214.709465,0.951060,84.193415,55.759047,197.335927,215.732588,194.692139,214.648398,106.314563,213.277444,-0.000682,-1.714107,32.000000,-235.738265,214.626049,-0.268063,34.617658,0.669438,418725.674254,0.913390,39.982446,23.599860,3.897949,0.057439,0.010200,240.762229,32.000000,257.800914,228.179113,236.713841,214.591869,32.000000,205.296552,68.634307,66.164846,120.043793,87.599190,55.492070,28.196483,39.492053,24.919249,46.448399,59.604866,47.102991
54.883474,85.126436,213.700570,200.045037,99.538074,96.400783,29.406227,14.278034,214.730638,0.951338,84.308659,55.769245,197.350240,215.705936,194.714869,214.714185,106.309954,213.333696,-0.000683,-1.715866,32.000000,-235.729998,214.506880,-0.267718,34.613671,0.669095,418669.646211,0.925731,39.963187,23.555561,3.895474,0.057161,0.026160,240.978260,32.000000,257.546925,228.612635,237.489952,213.882083,32.000000,205.600634,68.635727,66.163769,120.081990,87.599190,55.436061,28.196483,39.513345,24.919249,46.499649,59.605289,47.273570
54.889001,85.141612,213.881380,200.043911,99.538933,96.403276,29.627749,14.275037,214.705414,0.951367,84.405016,55.760238,197.367421,215.655959,194.634135,214.624157,106.333367,213.263933,-0.000682,-1.717675,32.000000,-235.735290,214.593620,-0.267284,34.613750,0.668367,418802.043048,0.893678,39.962726,23.639176,3.896406,0.055962,0.008561,240.546396,32.000000,257.909340,228.957127,235.169179,213.638953,32.000000,206.470188,68.632947,66.165984,120.089767,87.599190,55.459232,28.196483,39.533124,24.919249,46.553888,59.605181,47.103137
54.883700,85.168653,213.763032,200.026173,99.557281,96.403245,29.970491,14.277177,214.730599,0.951361,84.395741,55.719170,197.288124,215.657773,194.631088,214.581153,106.311124,213.204532,-0.000682,-1.718270,32.000000,-235.731510,214.632961,-0.267139,34.657993,0.668190,418847.794174,0.913267,39.997366,23.663193,3.893714,0.057674,0.007319,240.139681,32.000000,258.474595,228.832014,232.926422,213.946053,32.000000,206.389827,68.684330,66.178337,120.126270,87.599190,55.456230,28.196483,39.513957,24.919249,46.649465,59.597854,47.074671
54.896832,85.185761,213.899335,200.033212,99.553404,96.403218,29.666357,14.274181,214.695405,0.951281,84.325585,55.787808,197.232958,215.666522,194.701774,214.684744,106.360402,213.272872,-0.000682,-1.718631,32.000000,-235.733523,214.431074,-0.266810,34.655476,0.668588,418830.768893,0.906396,40.007232,23.615710,3.896616,0.059093,0.015470,240.202640,32.000000,258.707465,228.038042,233.482040,214.635524,32.000000,205.606306,68.678135,66.189213,120.119933,87.599190,55.489946,28.196483,39.481144,24.919249,46.651409,59.604325,47.093379
54.919813,85.185761,213.831837,200.033212,99.567391,96.403197,29.443355,14.274181,214.669091,0.951154,84.172570,55.813960,197.286724,215.717906,194.721458,214.653289,106.327121,213.250344,-0.000684,-1.718999,32.000000,-235.736146,214.630943,-0.266800,34.673755,0.667572,418907.531890,0.896184,40.039367,23.617453,3.894836,0.061314,0.012105,240.733031,32.000000,257.891548,227.894291,236.096675,214.841361,32.000000,205.065206,68.689378,66.174646,120.109490,87.599190,55.486338,28.196483,39.475166,24.919249,46.712919,59.602447,47.097928
54.887209,85.191832,213.970693,200.039125,99.566886,96.405736,29.492813,14.272754,214.683354,0.950703,84.290589,55.780371,197.297596,215.700330,194.714880,214.689184,106.255992,213.207128,-0.000683,-1.720774,32.000000,-235.737573,214.502905,-0.266831,34.647398,0.667820,418831.693899,0.905173,40.043855,23.591759,3.896388,0.062902,0.013921,241.135130,32.000000,257.598636,228.356627,237.673708,214.076693,32.000000,205.909845,68.703481,66.151693,120.120179,87.599190,55.493916,28.196483,39.486627,24.919249,46.736173,59.595965,47.171296
54.906655,85.184657,213.823088,200.037998,99.563841,96.403388,29.847984,14.274038,214.774856,0.950374,84.383369,55.624091,197.329534,215.881706,194.658778,214.714426,106.291410,213.228327,-0.000683,-1.722553,32.000000,-235.737272,214.561621,-0.266874,34.628804,0.667067,418879.902667,0.911613,40.021780,23.617267,3.893528,0.061166,0.016087,241.048371,32.000000,257.913003,228.930489,235.772471,213.943430,32.000000,205.980716,68.693070,66.165844,120.091557,87.599190,55.488756,28.196483,39.477811,24.919249,46.713460,59.596890,47.063225
54.901059,85.188244,213.911349,200.025609,99.596263,96.399527,29.621711,14.281030,214.709609,0.950401,84.442129,55.799531,197.300077,215.800773,194.672210,214.712618,106.358282,213.298168,-0.000683,-1.722521,32.000000,-235.733066,214.660146,-0.266866,34.634469,0.668273,419047.404265,0.910711,40.059172,23.673481,3.898371,0.061715,0.017229,240.416758,32.000000,258.547643,228.908952,233.452724,213.804574,32.000000,206.201646,68.729593,66.200810,120.078244,87.599190,55.522316,28.196483,39.492113,24.919249,46.715588,59.606626,46.973497
54.912599,85.188244,213.849269,200.025609,99.591083,96.395741,29.440897,14.271326,214.656921,0.950672,84.341020,55.765136,197.220125,215.758933,194.710028,214.736325,106.348105,213.176644,-0.000685,-1.722489,32.000000,-235.739328,214.563804,-0.266891,34.601057,0.668059,418952.299752,0.899489,40.033314,23.645378,3.894302,0.062172,0.021115,240.223679,32.000000,258.602549,228.295407,232.637552,214.340706,32.000000,205.606621,68.737839,66.182821,120.072138,87.599190,55.502621,28.196483,39.467089,24.919249,46.730206,59.611455,47.026322
54.922640,85.192107,213.859557,200.032085,99.585810,96.391967,30.000873,14.271041,214.691448,0.950344,84.203617,55.698252,197.285127,215.674964,194.726775,214.632222,106.360396,213.328335,-0.000686,-1.721912,32.000000,-235.737155,214.578040,-0.267055,34.578476,0.668191,418821.272151,0.906432,40.042277,23.602607,3.896306,0.065212,0.026121,240.699654,32.000000,258.254115,227.773867,235.661563,214.633389,32.000000,205.544304,68.776481,66.204075,120.048176,87.599190,55.511597,28.196483,39.449373,24.919249,46.745812,59.605800,46.982888
54.895494,85.193487,213.872989,200.034901,99.590115,96.388153,29.624544,14.273039,214.681678,0.950349,84.266209,55.803560,197.329280,215.821818,194.744103,214.725814,106.269852,213.316295,-0.000687,-1.721368,32.000000,-235.734829,214.600270,-0.267205,34.550598,0.668544,418815.009746,0.911755,40.031191,23.570846,3.894357,0.073913,0.018427,241.100787,32.000000,257.901463,228.065355,237.307831,214.823023,32.000000,205.580073,68.732675,66.190980,120.042087,87.599190,55.514307,28.196483,39.471058,24.919249,46.752819,59.605082,47.030650
54.880239,85.188244,213.839585,200.040532,99.584785,96.388175,29.515658,14.277748,214.736890,0.950431,84.314678,55.900371,197.302271,215.766171,194.670040,214.730849,106.282836,213.344511,-0.000687,-1.723138,32.000000,-235.733726,214.647890,-0.267227,34.458439,0.668876,418777.595441,0.894532,40.025410,23.610902,3.893832,0.070975,0.014648,241.136338,32.000000,257.967478,228.622965,236.645918,214.048585,32.000000,206.349652,68.727948,66.181653,120.065466,87.599190,55.554169,28.196483,39.478169,24.919249,46.755049,59.599890,47.259777
54.926084,85.188244,213.880329,200.040532,99.581973,96.388173,29.792935,14.276321,214.826007,0.950280,84.324829,55.835269,197.272681,215.765070,194.620336,214.813519,106.309122,213.362183,-0.000687,-1.723747,32.000000,-235.734005,214.735384,-0.267233,34.468877,0.669714,418944.685812,0.906350,40.052868,23.697291,3.896003,0.069685,0.021212,240.550621,32.000000,258.519035,228.930536,233.969071,213.637788,32.000000,206.187622,68.732735,66.189373,120.040000,87.599190,55.524759,28.196483,39.441271,24.919249,46.739025,59.610069,47.044150
54.900239,85.181898,213.936595,200.018289,99.605036,96.384322,29.788267,14.268900,214.745367,0.950451,84.310028,55.831584,197.190454,215.786360,194.692293,214.716786,106.329604,213.230046,-0.000689,-1.721969,32.000000,-235.740606,214.530868,-0.267253,34.393530,0.671581,418923.106570,0.909958,40.062284,23.694042,3.896477,0.063697,0.013725,240.348828,32.000000,258.836426,228.418429,232.425111,214.215113,32.000000,205.142157,68.742951,66.199620,120.042537,87.599190,55.552391,28.196483,39.434806,24.919249,46.719122,59.613058,47.076652
54.898280,85.173344,213.992494,200.021668,99.624159,96.380471,29.540290,14.273039,214.797065,0.950873,84.143958,55.780981,197.222008,215.762930,194.709367,214.751076,106.325687,213.324293,-0.000690,-1.720228,32.000000,-235.737288,214.663086,-0.267586,34.362531,0.670979,418849.045440,0.900670,40.018238,23.673853,3.893966,0.061825,0.017581,240.594938,32.000000,258.646519,228.063265,234.579964,214.564460,32.000000,205.244033,68.736254,66.202073,120.032796,87.599190,55.564252,28.196483,39.451936,24.919249,46.691501,59.605594,47.087363
54.959427,85.158168,213.905963,200.018007,99.632139,96.376626,29.564839,14.272325,214.739149,0.950884,84.103880,55.803983,197.280114,215.838723,194.690430,214.794366,106.305433,213.368145,-0.000691,-1.720208,32.000000,-235.737837,214.674772,-0.267576,34.318104,0.672823,418799.221467,0.901223,40.036719,23.607779,3.896824,0.061474,0.005800,241.111425,32.000000,257.929270,228.129556,236.995675,214.683024,32.000000,205.561887,68.744565,66.179147,120.038719,87.599190,55.575472,28.196483,39.424470,24.919249,46.693499,59.605259,47.098368
54.935425,85.158168,214.013266,200.018007,99.630398,96.375344,29.819235,14.278319,214.808556,0.951039,84.296869,55.793246,197.341520,215.795615,194.706852,214.661176,106.346127,213.349652,-0.000691,-1.721402,32.000000,-235.730368,214.674076,-0.267594,34.314983,0.673537,418781.151359,0.908768,40.030047,23.644216,3.897982,0.058382,0.010879,241.357069,32.000000,257.905871,228.631983,237.407055,214.019065,32.000000,206.032736,68.743773,66.191691,120.083520,87.599190,55.575824,28.196483,39.423224,24.919249,46.642656,59.604168,47.057943
54.894618,85.138853,213.900334,200.005900,99.641801,96.375227,29.691090,14.275180,214.797081,0.951411,84.358386,55.752908,197.288765,215.768007,194.592033,214.667978,106.317012,213.384711,-0.000692,-1.723164,32.000000,-235.733672,214.591642,-0.267275,34.332082,0.673497,418748.952660,0.906844,39.956145,23.679597,3.892070,0.057304,0.018954,240.726591,32.000000,258.263968,228.744577,234.849427,213.735080,32.000000,206.073306,68.720388,66.199914,120.078358,87.599190,55.556656,28.196483,39.462414,24.919249,46.577301,59.598788,47.095140
54.910256,85.166722,214.058502,200.003929,99.682350,96.375229,29.481957,14.280031,214.790493,0.951444,84.368684,55.777253,197.229494,215.744801,194.640396,214.789523,106.351799,213.422864,-0.000692,-1.724929,32.000000,-235.727508,214.707931,-0.267296,34.362688,0.674059,418681.726411,0.899523,39.979191,23.632524,3.895724,0.061535,0.022502,240.359951,32.000000,258.676746,228.604039,232.817222,213.825415,32.000000,206.172538,68.766845,66.237340,120.100086,87.599190,55.596049,28.196483,39.432697,24.919249,46.675722,59.594707,47.061831
54.954107,85.172516,214.000394,200.004774,99.694365,96.373988,29.620617,14.275037,214.837798,0.951103,84.251056,55.742369,197.238937,215.815334,194.707769,214.765460,106.343315,213.368734,-0.000692,-1.724951,32.000000,-235.732503,214.645341,-0.267271,34.413986,0.673863,418734.284042,0.904093,39.999074,23.673733,3.896563,0.053066,0.017238,240.480596,32.000000,258.737894,228.162585,233.655648,214.715361,32.000000,205.241105,68.748976,66.198160,120.039579,87.599190,55.575055,28.196483,39.414443,24.919249,46.677644,59.606125,47.235859
54.912421,85.172516,213.965007,200.004774,99.681673,96.375342,29.762728,14.270756,214.826162,0.951165,84.211709,55.877947,197.273914,215.869941,194.714438,214.876730,106.344467,213.330009,-0.000693,-1.724956,32.000000,-235.736457,214.695392,-0.267262,34.459174,0.673511,418697.240566,0.910286,40.011920,23.652106,3.898334,0.051271,0.006044,241.044288,32.000000,258.069034,227.926551,236.506254,214.684431,32.000000,205.134537,68.754923,66.193705,120.038362,87.599190,55.579578,28.196483,39.413955,24.919249,46.699741,59.602840,47.069168
54.924217,85.165618,213.976140,200.008153,99.672339,96.376564,29.638873,14.269471,214.775193,0.951311,84.225934,55.809576,197.335701,215.769639,194.743988,214.846762,106.322622,213.284323,-0.000693,-1.723801,32.000000,-235.741347,214.653808,-0.267297,34.516058,0.671905,418688.958399,0.905238,39.975602,23.641919,3.894166,0.060929,0.016997,241.273101,32.000000,257.593841,228.562049,237.848788,213.933938,32.000000,205.594823,68.741270,66.170840,120.022718,87.599190,55.577728,28.196483,39.381643,24.919249,46.677737,59.600352,47.031971
54.968065,85.152649,213.978452,200.001958,99.647024,96.380368,29.600532,14.278176,214.773111,0.951208,84.289056,55.696940,197.340116,215.815048,194.655551,214.805269,106.393764,213.385096,-0.000694,-1.723803,32.000000,-235.735592,214.668060,-0.267298,34.566779,0.671397,418715.669750,0.901673,40.015634,23.627409,3.896477,0.055850,0.020748,241.142901,32.000000,257.921342,228.999801,235.789392,213.545787,32.000000,206.463981,68.740919,66.210920,119.974011,87.599190,55.587818,28.196483,39.375535,24.919249,46.634591,59.604659,47.113189
54.904854,85.138577,213.875769,200.006463,99.650910,96.376547,29.729971,14.274466,214.897045,0.950932,84.263294,55.774611,197.262803,215.802039,194.646484,214.726263,106.338620,213.291440,-0.000695,-1.722076,32.000000,-235.733894,214.678218,-0.267322,34.634049,0.670188,418745.291162,0.905226,39.997405,23.633489,3.895843,0.059465,0.019947,240.553815,32.000000,258.461026,228.970065,233.348501,214.068690,32.000000,206.167754,68.726834,66.186371,119.884373,87.599190,55.577196,28.196483,39.391312,24.919249,46.636350,59.601512,46.983769
54.910441,85.138577,213.956256,200.006463,99.621847,96.375219,29.579956,14.275037,214.858228,0.951623,84.252949,55.793050,197.215341,215.840781,194.717977,214.717707,106.369845,213.283685,-0.000694,-1.720316,32.000000,-235.735781,214.612710,-0.267347,34.647765,0.668744,418590.985537,0.905618,39.942336,23.597114,3.892778,0.049934,0.011858,240.522481,32.000000,258.533006,228.191964,233.359988,214.479669,32.000000,205.515196,68.738599,66.194421,119.856321,87.599190,55.587096,28.196483,39.403616,24.919249,46.589112,59.607580,47.054935
54.953361,85.153201,213.930092,200.019978,99.609427,96.379019,29.561086,14.274323,214.768767,0.955167,84.132003,55.640620,197.268859,215.880197,194.746878,214.783489,106.367270,213.505632,-0.000694,-1.720362,32.000000,-235.733545,214.592580,-0.267327,34.691510,0.667824,418692.067983,0.902739,39.988965,23.619949,3.895389,0.057866,0.032043,241.019906,32.000000,257.912620,227.997573,235.836026,214.692596,32.000000,205.461205,68.736257,66.190821,119.824369,87.599190,55.585637,28.196483,39.385518,24.919249,46.641572,59.617464,46.986997
54.969060,85.166446,213.955145,200.017726,99.635628,96.380199,29.450028,14.275893,214.862189,0.959139,84.203962,55.721946,197.275033,215.671823,194.773826,214.630555,106.342430,213.411380,-0.000694,-1.720374,32.000000,-235.734925,214.620255,-0.267014,34.711521,0.667678,418626.005551,0.907204,39.983597,23.586047,3.896459,0.052575,0.012821,241.512948,32.000000,257.647296,228.283777,237.595806,214.523197,32.000000,205.586108,68.743737,66.179984,119.804593,87.599190,55.594840,28.196483,39.354635,24.919249,46.689352,59.608397,47.102477
54.877423,85.162031,213.948545,200.015192,99.655924,96.380246,29.754094,14.276178,214.802003,0.964548,84.312958,55.818557,197.342328,215.733933,194.708391,214.666696,106.352378,213.398116,-0.000694,-1.721542,32.000000,-235.730214,214.630494,-0.267021,34.653850,0.666370,418645.021054,0.907079,39.957003,23.665176,3.892939,0.054708,0.007773,241.493364,32.000000,257.594980,228.893660,236.322141,213.916507,32.000000,205.982799,68.716855,66.197621,119.788120,87.599190,55.571805,28.196483,39.374040,24.919249,46.691270,59.602043,47.093379
54.899092,85.162031,214.055485,200.015192,99.680832,96.380241,29.997662,14.268900,214.754846,0.971351,84.389697,55.815828,197.269718,215.768416,194.671628,214.663003,106.367264,213.336969,-0.000695,-1.721550,32.000000,-235.738148,214.567252,-0.267028,34.662845,0.665911,418701.889271,0.910257,39.955177,23.657514,3.892283,0.079571,0.024664,240.805073,32.000000,258.144173,229.143819,233.729995,213.549590,32.000000,206.212357,68.695267,66.196392,119.747491,87.599190,55.633338,28.196483,39.386208,24.919249,46.677817,59.610354,47.154861
54.896872,85.176379,213.855287,200.021668,99.646403,96.380295,29.542315,14.268615,214.780710,0.978118,84.326667,55.778506,197.270671,215.753449,194.744689,214.705418,106.430700,213.338969,-0.000695,-1.722728,32.000000,-235.742367,214.619830,-0.267005,34.575381,0.667974,418730.329229,0.902584,40.038776,23.642992,3.898662,0.058614,0.010625,240.797874,32.000000,258.423937,228.479345,232.677466,214.064935,32.000000,205.586181,68.738746,66.219577,119.785703,87.599190,55.625653,28.196483,39.369609,24.919249,46.729588,59.599142,47.009154
54.965103,85.220804,213.960548,200.026173,99.639674,96.379181,29.668798,14.273182,214.720719,0.984323,84.190266,55.761144,197.289631,215.779222,194.721459,214.714874,106.411349,213.372429,-0.000695,-1.723797,32.000000,-235.730261,214.619502,-0.267024,34.577558,0.667813,418689.459413,0.894871,40.017954,23.607011,3.899072,0.060175,0.006094,241.040468,32.000000,258.024645,228.018282,235.257431,214.732854,32.000000,205.320773,68.689795,66.200490,119.742310,87.599190,55.610316,28.196483,39.340511,24.919249,46.885960,59.597313,47.081567
54.928805,85.246190,213.888533,200.021104,99.621140,96.383053,29.739518,14.278747,214.721709,0.991503,84.185766,55.870507,197.297351,215.803058,194.749958,214.735108,106.369527,213.359059,-0.000696,-1.722057,32.000000,-235.725023,214.592109,-0.266857,34.545116,0.669095,418592.033671,0.908736,40.034435,23.544266,3.895582,0.048789,0.011923,241.528020,32.000000,257.561013,228.156878,237.249518,214.581894,32.000000,206.138708,68.697383,66.193930,119.739916,87.599190,55.593062,28.196483,39.353792,24.919249,46.888505,59.610167,47.037180
54.933049,85.246190,213.947138,200.021104,99.604090,96.384434,29.514525,14.274894,214.736160,0.997748,84.183163,55.756684,197.320838,215.788601,194.713060,214.791557,106.381693,213.208615,-0.000696,-1.720316,32.000000,-235.731662,214.533435,-0.266758,34.469481,0.668639,418640.879220,0.903727,40.013335,23.575159,3.892662,0.056095,0.016126,241.755509,32.000000,257.596446,228.686302,236.945093,213.943796,32.000000,206.213166,68.688937,66.195462,119.759752,87.599190,55.612318,28.196483,39.351329,24.919249,46.979439,59.610039,47.002697
54.953635,85.239568,213.920891,200.030114,99.600707,96.384448,29.412713,14.274466,214.707458,1.004312,84.318412,55.814896,197.328827,215.824877,194.652242,214.767497,106.387181,213.292583,-0.000696,-1.718606,32.000000,-235.734877,214.634165,-0.266747,34.412990,0.669560,418786.988813,0.902319,40.073573,23.612370,3.893923,0.057450,0.008943,241.065398,32.000000,258.214786,228.877975,234.426518,213.709477,32.000000,205.975811,68.710547,66.236310,119.770652,87.599190,55.608620,28.196483,39.338481,24.919249,46.959244,59.610383,47.236739
54.895519,85.226047,213.892670,200.036309,99.574225,96.384505,29.735668,14.271326,214.765771,1.010796,84.333294,55.828650,197.227352,215.775246,194.716546,214.715464,106.375534,213.275078,-0.000696,-1.716847,32.000000,-235.739984,214.588931,-0.266704,34.369140,0.671128,418766.197889,0.909134,40.069496,23.548293,3.894689,0.063271,0.011675,240.591532,32.000000,258.534628,228.612187,232.359978,214.108887,32.000000,205.610633,68.696240,66.221960,119.764664,87.599190,55.604982,28.196483,39.359685,24.919249,46.915032,59.604305,46.988391
54.910244,85.278475,213.933018,200.047290,99.554772,96.385759,29.639649,14.275037,214.650662,1.017437,84.306659,55.800035,197.309633,215.703592,194.760818,214.682993,106.452830,213.330536,-0.000695,-1.715076,32.000000,-235.736765,214.604715,-0.266725,34.328463,0.671934,418737.171604,0.911894,40.043107,23.571782,3.892752,0.056164,0.013769,240.790742,32.000000,258.441964,228.164076,234.584219,214.421044,32.000000,205.502983,68.749671,66.256376,119.753784,87.599190,55.603299,28.196483,39.368094,24.919249,46.917637,59.606862,47.083328
54.970072,85.278475,214.037434,200.047290,99.567063,96.387036,29.575636,14.272611,214.696450,1.023791,84.232317,55.903681,197.272936,215.796269,194.747689,214.639496,106.396935,213.343128,-0.000694,-1.713333,32.000000,-235.731815,214.569331,-0.266704,34.323716,0.673323,418774.165871,0.903000,40.085405,23.577388,3.896359,0.062963,0.024938,241.493356,32.000000,257.765881,228.167274,236.882181,214.759804,32.000000,205.133361,68.746325,66.238849,119.708490,87.599190,55.653658,28.196483,39.308016,24.919249,47.102786,59.598011,47.225074
54.914679,85.332558,213.992396,200.063902,99.562883,96.390849,29.761336,14.272325,214.775595,1.030728,84.248821,55.858562,197.274828,215.707406,194.718268,214.746451,106.371362,213.303175,-0.000693,-1.712566,32.000000,-235.737837,214.582424,-0.266710,34.305909,0.674165,418696.066527,0.905789,40.123684,23.519226,3.896049,0.053172,0.007350,241.695732,32.000000,257.552718,228.657798,237.778248,213.875919,32.000000,206.026983,68.717737,66.221847,119.698186,87.599190,55.615139,28.196483,39.297359,24.919249,47.294098,59.609862,47.115683
54.893026,85.321521,213.773096,200.054611,99.577584,96.392102,30.041534,14.280602,214.699375,1.037267,84.336871,55.763691,197.305847,215.765110,194.647041,214.593868,106.353978,213.362546,-0.000693,-1.711978,32.000000,-235.726446,214.539306,-0.266676,34.310997,0.673861,418770.844133,0.906686,40.066235,23.579466,3.893708,0.051971,0.012043,241.316053,32.000000,257.890315,228.974047,235.410967,213.569099,32.000000,206.516618,68.710845,66.254531,119.666537,87.599190,55.649254,28.196483,39.346485,24.919249,47.259585,59.606194,47.090445
54.926417,85.318210,213.944817,200.036590,99.581816,96.393228,29.858278,14.267902,214.730802,1.043971,84.370670,55.776168,197.257528,215.692052,194.698371,214.660374,106.405478,213.235903,-0.000692,-1.711984,32.000000,-235.741278,214.516000,-0.266665,34.335098,0.674826,418933.822543,0.902173,40.173507,23.591255,3.896816,0.059963,0.006777,240.954489,32.000000,258.398322,228.858851,233.108819,214.070218,32.000000,206.231992,68.725784,66.275349,119.678864,87.599190,55.637495,28.196483,39.317671,24.919249,47.251787,59.599024,47.086043
