OSU 80 Ton Compressor Load Stand
61.092608,85.405958,85.823179,120.931995,121.550099,119.088590,29.625326,14.347389,83.626422,1.538938,86.117755,62.077339,119.785486,83.256449,118.717221,82.953515,55.242849,79.098372,0.000013,0.000052,32.000000,-235.662118,83.484196,-0.538472,13.386075,0.522805,629037.580840,0.989959,34.560619,9.949421,1.406773,0.044699,0.029252,133.340446,32.000000,142.693434,131.585206,136.423631,122.975274,32.000000,121.253089,67.270257,54.745125,61.943171,0.000000,51.063956,100.000000,98.659965,24.796935,21.234775,59.615212,25.105696
61.081555,85.402371,85.930974,120.931162,121.583572,119.147081,29.652430,14.353382,83.513760,1.504655,86.141980,62.122967,119.750034,83.369128,118.654610,83.067563,55.247459,79.105018,0.000100,0.000072,32.000000,-235.653338,83.442874,-0.538722,13.407922,0.524551,629214.512429,0.998180,34.576351,10.060074,1.407192,0.027794,0.017798,133.557659,32.000000,142.657709,131.873979,135.638603,122.662017,32.000000,121.768158,67.267173,54.745798,61.937690,0.000000,51.523670,100.000000,98.654909,24.796935,21.221214,59.609449,25.194911
61.086203,85.398508,85.788420,120.930606,121.616179,119.215793,29.620810,14.356522,83.596657,1.541792,86.139369,62.187183,119.767275,83.196906,118.637707,82.998503,55.250221,79.078448,0.000187,0.000077,32.000000,-235.652002,83.599219,-0.539019,13.423264,0.520081,629254.650947,0.996550,34.551718,10.026254,1.404805,0.041918,0.021371,132.763255,32.000000,143.289419,132.056876,133.459158,122.467830,32.000000,122.072757,67.298796,54.767759,61.945877,0.000000,50.875495,100.000000,98.664366,24.796935,21.206668,59.619195,25.191389
61.092748,85.397956,85.795744,120.929773,121.646940,119.227200,29.735159,14.358805,83.589788,1.481330,86.202904,62.079496,119.772140,83.279285,118.681073,83.108189,55.285755,79.118277,0.000274,0.000088,32.000000,-235.647424,83.476849,-0.538564,13.418570,0.521715,629551.863455,0.996318,34.557921,10.026480,1.406824,0.042591,0.027081,132.789232,32.000000,143.412335,131.923021,132.164201,122.643117,32.000000,121.399280,67.301047,54.793708,61.982808,0.000000,51.564408,100.000000,98.661384,24.796935,21.205498,59.609744,25.116041
61.095916,85.397956,85.908075,120.929773,121.721633,119.227980,29.681136,14.351384,83.562101,1.473000,86.099630,62.036664,119.705021,83.293234,118.661767,83.028406,55.262346,79.049967,0.000359,0.000080,32.000000,-235.656156,83.584945,-0.539142,13.425965,0.518726,629900.549765,0.997863,34.549941,10.004381,1.404383,0.028982,0.023370,132.644379,32.000000,143.608169,131.462527,132.435859,123.145393,32.000000,121.297445,67.271844,54.761527,61.936540,0.000000,51.323632,100.000000,98.648151,24.796935,21.202407,59.617504,25.230421
61.094168,85.407614,85.774290,120.929217,121.845705,119.251840,29.672706,14.346818,83.519780,1.496922,86.078044,62.037458,119.755497,83.265666,118.676579,82.932246,55.246558,79.024996,0.000360,0.000088,32.000000,-235.660886,83.662121,-0.540001,13.407764,0.518937,629874.095543,0.994002,34.543593,9.997830,1.404352,0.029021,0.016149,133.166764,32.000000,142.905048,131.177187,134.850376,123.244060,32.000000,121.092431,67.285877,54.766477,61.943081,0.000000,51.174501,100.000000,98.642685,24.796935,21.234821,59.613363,25.133356
61.092936,85.404579,85.857998,120.931162,121.957368,119.243460,29.754280,14.354666,83.530571,1.506375,86.175825,62.057815,119.769421,83.241053,118.663817,82.960793,55.219891,79.043128,0.000359,0.000110,32.000000,-235.655004,83.796744,-0.540450,13.392186,0.520570,629930.777663,0.995761,34.540787,9.971524,1.406118,0.042371,0.046960,133.418781,32.000000,142.650333,131.642305,136.066888,122.925409,32.000000,121.157312,67.311482,54.775566,61.952652,0.000000,51.080444,100.000000,98.647800,24.796935,21.223211,59.610954,25.218682
61.086632,85.415892,85.723877,120.931162,122.070865,119.195477,29.706853,14.347674,83.450195,1.522209,86.182760,62.064467,119.768969,83.197357,118.643725,82.905232,55.212777,79.025036,0.000387,0.000126,32.000000,-235.662816,83.468166,-0.540486,13.373566,0.519052,630109.555253,0.996299,34.551993,9.969130,1.403969,0.021462,0.017859,133.530165,32.000000,142.650411,131.764373,135.939743,122.708520,32.000000,121.873799,67.298097,54.772543,61.938053,0.000000,50.941191,100.000000,98.663065,24.796935,21.222111,59.621388,25.021030
61.099414,85.415892,85.846271,120.931162,122.169944,119.181847,29.670232,14.351670,83.565655,1.540043,86.192718,62.007548,119.748817,83.265298,118.635716,82.999192,55.218533,78.987242,0.000475,0.000152,32.000000,-235.656034,83.294971,-0.540279,13.350198,0.521133,630122.939187,0.993512,34.550049,10.009000,1.405367,0.021904,0.022278,132.762852,32.000000,143.175305,132.084278,133.724986,122.276880,32.000000,121.900900,67.275040,54.771956,61.936642,0.000000,51.023856,100.000000,98.634034,24.796935,21.260403,59.619431,25.137537
61.068721,85.424998,85.807495,120.932551,122.249953,119.196299,29.697823,14.345105,83.555332,1.480775,86.211534,62.063847,119.733017,83.330183,118.659562,83.017890,55.252543,79.109964,0.000503,0.000166,32.000000,-235.665221,83.592045,-0.540087,13.367035,0.519419,629906.767053,0.994839,34.566946,10.002940,1.403316,0.043746,0.029097,132.789752,32.000000,143.349850,131.917478,132.027043,122.597635,32.000000,121.513475,67.342771,54.783243,61.951532,0.000000,50.813636,100.000000,98.641262,24.796935,21.291105,59.613491,25.168572
61.075072,85.429138,85.899007,120.927550,122.315963,119.192644,29.683409,14.345391,83.575720,1.470746,86.131888,62.058935,119.721684,83.312035,118.683954,82.968304,55.222140,78.951416,0.000417,0.000152,32.000000,-235.660510,83.525762,-0.540518,13.368032,0.522150,629814.842090,0.995724,34.555627,9.969656,1.405026,0.026484,0.029543,132.585874,32.000000,143.580784,131.318187,132.325338,123.210422,32.000000,121.441300,67.364458,54.781596,61.941058,0.000000,51.193921,100.000000,98.642601,24.796935,21.304620,59.632030,25.212592
61.093372,85.417272,85.834664,120.930050,122.332960,119.199962,29.775977,14.349529,83.548151,1.512615,86.084529,62.078180,119.737902,83.302797,118.719443,83.058821,55.221239,78.970573,0.000330,0.000172,32.000000,-235.660797,83.647211,-0.540920,13.367350,0.521671,629842.361411,0.995493,34.591915,10.024995,1.405097,0.028517,0.016903,133.155952,32.000000,142.869554,131.236964,134.801847,123.197666,32.000000,120.852031,67.350454,54.780056,61.946449,0.000000,50.809695,100.000000,98.626407,24.796935,21.303804,59.613757,25.075175
61.078427,85.417272,85.877043,120.930050,122.296827,119.229939,29.634998,14.352811,83.579381,1.518627,86.155264,62.093970,119.799941,83.376550,118.724236,82.957960,55.219106,79.002585,0.000300,0.000160,32.000000,-235.654729,83.899474,-0.541035,13.399792,0.523095,629895.468768,0.995842,34.590429,9.939946,1.406450,0.045555,0.022179,133.379791,32.000000,142.732353,131.477392,136.022256,123.034157,32.000000,121.289761,67.364691,54.750983,61.951874,0.000000,51.067782,100.000000,98.636806,24.796935,21.261673,59.626089,25.248322
61.068064,85.421963,85.881786,120.932273,122.273643,119.228949,29.899573,14.347103,83.535756,1.588701,86.224808,62.117825,119.751867,83.276229,118.672158,82.992670,55.246984,79.034259,0.000301,0.000177,32.000000,-235.664207,83.836986,-0.541394,13.423579,0.521500,629909.471196,0.992450,34.562357,9.954806,1.404975,0.031963,0.012422,133.533260,32.000000,142.694410,131.808873,136.181037,122.718654,32.000000,121.827198,67.365693,54.756226,61.959842,0.000000,50.462711,100.000000,98.644036,24.796935,21.277035,59.615625,25.207236
61.100685,85.430241,85.803740,120.930884,122.245065,119.232793,29.549699,14.349957,83.537139,1.630757,86.207726,62.073897,119.748929,83.235365,118.626401,83.014104,55.197470,79.048214,0.000360,0.000195,32.000000,-235.656927,83.541913,-0.541834,13.430345,0.521516,630080.072469,0.997691,34.575592,9.980260,1.406013,0.030399,0.017872,132.798487,32.000000,143.104858,132.142311,133.770940,122.387931,32.000000,122.012387,67.355498,54.755173,61.949681,0.000000,50.761759,100.000000,98.617518,24.796935,21.304895,59.613924,25.096158
61.090028,85.411201,85.818435,120.931995,122.175255,119.216582,29.627792,14.349529,83.542268,1.677189,86.182359,62.081916,119.737284,83.200843,118.665407,83.011394,55.221648,79.021504,0.000477,0.000191,32.000000,-235.658667,83.561063,-0.541784,13.403909,0.520962,630022.593382,0.989051,34.589461,9.975448,1.406329,0.055612,0.037120,132.703036,32.000000,143.410613,131.819446,132.138460,122.683194,32.000000,121.845319,67.376021,54.751498,61.946436,0.000000,50.450753,100.000000,98.617577,24.796935,21.304091,59.617582,25.232842
61.076150,85.411201,85.890855,120.931995,122.110602,119.184771,29.671799,14.356664,83.531588,1.671099,86.124990,62.031223,119.716420,83.278123,118.654722,82.992616,55.223802,78.992563,0.000653,0.000192,32.000000,-235.651531,83.596752,-0.542611,13.391268,0.518474,630155.859744,1.000226,34.568851,10.035124,1.404301,0.030479,0.025821,132.577725,32.000000,143.478938,131.424244,132.278030,123.073551,32.000000,121.236034,67.361368,54.748454,61.963655,0.000000,51.036075,100.000000,98.628666,24.796935,21.236993,59.623218,25.220443
61.070499,85.412029,85.891705,120.934218,122.097592,119.193588,29.376354,14.346818,83.472547,1.708343,86.142478,62.145804,119.747520,83.205962,118.690192,82.917414,55.258114,79.037239,0.000768,0.000191,32.000000,-235.661542,83.801622,-0.542508,13.335669,0.519952,629988.377324,0.997598,34.559247,9.991497,1.404786,0.026129,0.017709,133.231863,32.000000,142.838113,131.258997,134.537728,123.172604,32.000000,120.990651,67.378561,54.773939,61.971303,0.000000,50.467875,100.000000,98.627973,24.796935,21.238849,59.607167,25.119489
61.087143,85.416168,85.826918,120.936441,122.113999,119.177533,29.777068,14.349529,83.544229,1.776548,86.124284,62.110667,119.761225,83.283548,118.712167,82.949462,55.224332,79.054805,0.000709,0.000200,32.000000,-235.657519,83.674459,-0.542635,13.375428,0.521960,629821.515148,0.996102,34.571537,9.968264,1.406291,0.046388,0.022564,133.377231,32.000000,142.805592,131.362459,135.902470,123.042484,32.000000,121.304369,67.367301,54.743490,61.952032,0.000000,50.758613,100.000000,98.617893,24.796935,21.252215,59.612193,25.199973
61.073720,85.412581,85.881549,120.935885,122.119998,119.198166,29.561264,14.353382,83.495782,1.853540,86.188638,62.044185,119.744641,83.354936,118.683381,82.921371,55.213004,79.107467,0.000594,0.000211,32.000000,-235.658583,83.655470,-0.543119,13.376110,0.524342,629792.756740,1.006299,34.577371,9.966490,1.406435,0.030750,0.008219,133.526508,32.000000,142.616380,131.987831,136.313703,122.563113,32.000000,121.527065,67.343455,54.756891,61.968443,0.000000,50.937919,100.000000,98.622264,24.796935,21.238464,59.617759,25.179210
61.080066,85.423343,85.826020,120.939775,122.167925,119.179530,29.682284,14.352811,83.542935,1.857868,86.237815,62.068954,119.752465,83.302980,118.649975,82.969368,55.216654,79.035886,0.000508,0.000208,32.000000,-235.650303,83.651799,-0.543385,13.405063,0.521117,629785.995295,0.992336,34.566768,10.013060,1.404992,0.047170,0.036031,132.925134,32.000000,143.236227,132.156357,133.641976,122.437712,32.000000,122.088793,67.367576,54.760251,61.965361,0.000000,50.770665,100.000000,98.625587,24.796935,21.237457,59.612212,25.246048
61.069292,85.423343,85.918808,120.939775,122.195840,119.178172,29.647909,14.348102,83.512076,1.915721,86.262495,62.033869,119.726523,83.328286,118.687622,83.005892,55.212875,79.100065,0.000479,0.000191,32.000000,-235.660094,83.678579,-0.544111,13.400054,0.522500,629922.624266,0.999986,34.575070,10.062718,1.406195,0.025716,0.008482,132.768886,32.000000,143.454836,131.856847,132.482748,122.567295,32.000000,121.896424,67.362101,54.747508,61.982977,0.000000,51.081337,100.000000,98.614878,24.796935,21.273920,59.620434,25.240252
61.097775,85.437140,85.925942,120.941442,122.176033,119.181590,29.509274,14.351670,83.583143,1.956280,86.131892,62.129864,119.718234,83.334138,118.673428,83.015979,55.247057,79.070005,0.000566,0.000186,32.000000,-235.651281,83.319119,-0.543855,13.430817,0.520150,629828.617454,0.995666,34.580210,10.006965,1.405140,0.018663,0.013403,132.660548,32.000000,143.453208,131.585281,131.963610,122.995283,32.000000,120.919471,67.341648,54.736886,61.952373,0.000000,50.497992,100.000000,98.596631,24.796935,21.321022,59.615163,25.185960
61.073861,85.418376,85.995425,120.938664,122.194437,119.161969,29.696266,14.348245,83.539676,1.906912,86.140382,62.109221,119.750171,83.214566,118.686170,83.034719,55.235234,78.986102,0.000712,0.000168,32.000000,-235.658967,83.564837,-0.543304,13.424103,0.522282,629836.041326,0.997003,34.589754,10.057460,1.406907,0.047005,0.024892,133.115792,32.000000,142.989972,131.234093,134.304765,123.438583,32.000000,121.109220,67.355152,54.733691,61.969131,0.000000,51.325228,100.000000,98.609419,24.796935,21.255109,59.610462,25.189261
61.066475,85.422515,86.006586,120.937830,122.143623,119.135407,29.729796,14.353382,83.567368,1.885676,86.117283,62.117607,119.748995,83.329977,118.693633,83.000905,55.231377,79.129831,0.000857,0.000195,32.000000,-235.652027,83.432758,-0.543148,13.426280,0.520514,629782.502691,1.001236,34.578326,10.001400,1.406368,0.032209,0.026968,133.337675,32.000000,142.846429,131.374729,136.022633,122.950505,32.000000,121.079455,67.367223,54.702840,61.959021,0.000000,50.824709,100.000000,98.608826,24.796935,21.254168,59.616491,25.182952
61.093066,85.422515,85.969698,120.937830,122.078323,119.190062,29.669622,14.354238,83.542728,1.913572,86.146839,62.147052,119.780699,83.255632,118.652724,83.065812,55.209884,79.107997,0.000886,0.000219,32.000000,-235.655105,83.569852,-0.542729,13.449411,0.522523,629686.424585,0.995150,34.580740,9.952126,1.408056,0.019649,0.021031,133.578151,32.000000,142.498698,131.931180,136.212597,122.503936,32.000000,121.571564,67.394215,54.714186,61.927223,0.000000,51.232888,100.000000,98.590432,24.796935,21.267639,59.605279,25.230054
61.092180,85.407338,85.980517,120.936997,122.085947,119.230276,29.684851,14.354238,83.568714,1.922847,86.230484,62.158910,119.776758,83.283853,118.660560,83.044787,55.208574,79.134605,0.000799,0.000215,32.000000,-235.655105,83.478972,-0.543180,13.443117,0.522731,629567.364482,0.993949,34.591421,10.060617,1.408409,0.033447,0.037517,132.920828,32.000000,143.163707,131.935111,133.781673,122.579078,32.000000,122.159796,67.379626,54.704445,61.961115,0.000000,50.752678,100.000000,98.585230,24.796935,21.213961,59.619087,25.171433
61.081871,85.414789,85.895914,120.937552,122.033222,119.223922,29.656710,14.353239,83.494332,1.948938,86.235232,62.096997,119.755329,83.291663,118.672876,83.030098,55.250694,79.098672,0.000712,0.000181,32.000000,-235.656104,83.806575,-0.543255,13.428483,0.520715,629893.469213,0.995944,34.567871,10.066223,1.407192,0.036044,0.023850,132.721135,32.000000,143.328014,132.023532,132.563431,122.378608,32.000000,121.753002,67.393093,54.719809,61.950535,0.000000,50.956215,100.000000,98.588801,24.796935,21.238777,59.609046,25.208043
61.091411,85.423895,85.973404,120.939775,121.971609,119.173407,29.731733,14.350813,83.567904,1.946183,86.035792,62.150125,119.774817,83.234916,118.678255,83.048045,55.225237,79.093961,0.000597,0.000173,32.000000,-235.654924,83.680964,-0.543108,13.392265,0.521316,630085.878448,0.995746,34.553478,10.086892,1.407390,0.045647,0.029381,133.041670,32.000000,143.023517,131.144061,134.435158,123.303652,32.000000,121.111039,67.389220,54.712496,61.950834,0.000000,51.214643,100.000000,98.582430,24.796935,21.269103,59.616205,25.158080
61.062153,85.397128,85.919939,120.935052,121.892411,119.180356,29.689956,14.347389,83.590466,1.973384,86.127378,62.086435,119.812874,83.302614,118.732477,83.045271,55.246566,79.052011,0.000597,0.000200,32.000000,-235.662610,83.508996,-0.543221,13.391163,0.520621,629970.402668,0.996842,34.570058,10.018629,1.406242,0.025166,0.011850,133.381735,32.000000,142.729353,131.463511,135.894703,123.131535,32.000000,121.046626,67.369678,54.707023,61.970319,0.000000,50.704015,100.000000,98.564850,24.796935,21.268226,59.611268,25.198726
61.069244,85.397128,85.899301,120.935052,121.797907,119.195042,29.615352,14.351955,83.659100,2.010736,86.134511,62.129824,119.779157,83.308649,118.674746,83.011212,55.223612,79.032745,0.000655,0.000206,32.000000,-235.660994,83.761401,-0.542650,13.341124,0.522973,629772.683639,0.993757,34.570716,10.040657,1.407291,0.039874,0.021409,133.449247,32.000000,142.730138,131.831454,136.376180,122.663258,32.000000,121.752180,67.359279,54.712102,61.959277,0.000000,50.899534,100.000000,98.593592,24.796935,21.174153,59.611898,25.197038
61.101726,85.382779,85.800855,120.929217,121.693214,119.213242,29.639402,14.353097,83.544691,2.039758,86.158064,62.107575,119.771288,83.320231,118.644869,83.054728,55.226676,79.071921,0.000741,0.000205,32.000000,-235.653624,83.598731,-0.542554,13.381302,0.522822,629730.175010,0.995671,34.569863,9.988793,1.407090,0.044890,0.031075,133.027519,32.000000,143.120682,132.125027,134.018742,122.399018,32.000000,121.872829,67.361749,54.715877,61.945978,0.000000,50.581224,100.000000,98.589357,24.796935,21.123062,59.630849,25.263803
61.115335,85.380020,85.961175,120.928939,121.601829,119.213453,29.549806,14.353953,83.557315,1.984666,86.211908,61.992938,119.789366,83.309831,118.675938,83.107738,55.261379,79.118812,0.000827,0.000179,32.000000,-235.652440,83.596488,-0.543122,13.385577,0.524288,629857.620677,0.998175,34.563581,9.997719,1.406589,0.029024,0.013017,132.749106,32.000000,143.375872,132.060340,132.573910,122.584736,32.000000,121.799999,67.369283,54.734515,61.990462,0.000000,51.117041,100.000000,98.556599,24.796935,21.112124,59.620366,25.097479
61.076587,85.393541,85.948849,120.929217,121.473581,119.206916,29.585949,14.351955,83.659917,1.990233,86.100474,62.111144,119.728523,83.273740,118.688055,82.984810,55.245915,79.043192,0.000799,0.000184,32.000000,-235.656077,83.543747,-0.543395,13.406925,0.520156,629909.863271,0.996897,34.520466,10.023176,1.404230,0.024920,0.027117,132.593343,32.000000,143.622658,131.330767,131.956626,123.057021,32.000000,121.253149,67.367971,54.705290,61.965903,0.000000,50.562037,100.000000,98.561890,24.796935,21.110742,59.610069,25.068572
61.074520,85.393541,85.940553,120.929217,121.369460,119.152069,30.022576,14.351527,83.707049,2.016177,86.073458,62.037944,119.766854,83.361563,118.676564,82.941844,55.202920,79.052395,0.000710,0.000189,32.000000,-235.656669,83.576277,-0.543199,13.405116,0.522502,629819.216781,0.999669,34.505659,10.022597,1.406540,0.039935,0.034322,133.013498,32.000000,142.931550,131.269106,134.386394,123.089791,32.000000,120.965226,67.367865,54.717439,61.967656,0.000000,51.018368,100.000000,98.576385,24.796935,21.156437,59.605505,25.191829
61.109914,85.397956,85.970778,120.930884,121.315999,119.103917,29.730301,14.351384,83.604595,1.998381,86.170515,62.183833,119.766110,83.295681,118.697028,82.991410,55.218989,79.099756,0.000624,0.000192,32.000000,-235.657795,83.659345,-0.542705,13.422425,0.522447,629859.856329,0.999125,34.553490,9.983023,1.407231,0.030258,0.022464,133.318215,32.000000,142.821433,131.405607,135.588327,123.297033,32.000000,121.312349,67.362496,54.707761,61.979407,0.000000,50.563226,100.000000,98.581001,24.796935,21.170565,59.609764,25.161749
61.104312,85.392161,85.861629,120.930884,121.254669,119.098669,29.697198,14.349815,83.538794,1.967871,86.168534,62.097958,119.768091,83.267032,118.635775,83.069374,55.226210,79.096064,0.000537,0.000216,32.000000,-235.660184,83.390685,-0.542620,13.416367,0.522194,629671.189889,0.984178,34.555321,10.032717,1.407142,0.028731,0.031194,133.593867,32.000000,142.656807,131.753028,136.582130,122.525409,32.000000,121.639248,67.346284,54.691300,61.971909,0.000000,50.717815,100.000000,98.549773,24.796935,21.149257,59.617720,25.248322
61.075878,85.407614,85.856412,120.936719,121.165421,119.092639,29.607738,14.352098,83.572621,1.967425,86.223298,62.218983,119.772929,83.324941,118.666938,82.990983,55.245406,79.068964,0.000478,0.000222,32.000000,-235.657409,83.766765,-0.542584,13.412616,0.520934,629370.658134,0.992829,34.528394,10.051121,1.406822,0.051722,0.030177,132.965005,32.000000,142.897229,132.130130,134.126205,122.341986,32.000000,121.812634,67.336019,54.707926,61.988440,0.000000,50.675369,100.000000,98.562207,24.796935,21.148015,59.632915,25.256759
61.067480,85.407614,85.799466,120.936719,121.087153,119.109471,29.434724,14.348387,83.623498,1.977647,86.260894,62.136978,119.788581,83.371800,118.658263,83.049693,55.217959,79.050725,0.000478,0.000208,32.000000,-235.661775,83.573301,-0.542207,13.416340,0.519319,629318.965214,0.993978,34.527558,10.041213,1.405165,0.028999,0.016847,132.758457,32.000000,143.415271,132.037492,132.650894,122.692255,32.000000,122.194789,67.348887,54.720991,62.005197,0.000000,50.471978,100.000000,98.564497,24.796935,21.200575,59.622421,25.217214
61.101921,85.423343,85.934563,120.938386,120.979759,119.139835,29.702634,14.352669,83.634154,1.944376,86.145489,62.169848,119.764734,83.397125,118.676405,83.047781,55.250702,79.045701,0.000478,0.000194,32.000000,-235.657002,83.803557,-0.542662,13.400028,0.520105,629279.486086,0.997481,34.568191,10.002293,1.405734,0.029272,0.025330,132.580705,32.000000,143.503438,131.374287,132.017926,122.944586,32.000000,121.182009,67.350214,54.713041,62.005004,0.000000,50.379468,100.000000,98.549488,24.796935,21.254215,59.617907,25.191022
61.113344,85.424722,85.897727,120.936997,120.873277,119.169786,29.484278,14.351242,83.517830,1.927542,86.150787,62.093050,119.774305,83.396187,118.704844,83.093944,55.237655,79.057007,0.000479,0.000190,32.000000,-235.659741,83.601771,-0.543191,13.390193,0.519230,629436.766050,1.003638,34.575631,10.016464,1.404994,0.055240,0.024837,133.015531,32.000000,142.974147,131.354450,133.987500,123.325927,32.000000,120.895219,67.348718,54.700956,61.990385,0.000000,50.789267,100.000000,98.533339,24.796935,21.258124,59.608475,25.080971
61.084081,85.411201,85.926517,120.935330,120.794244,119.150054,29.895277,14.351384,83.635811,1.985234,86.178868,62.149558,119.766283,83.415415,118.708985,83.005100,55.241649,79.086533,0.000393,0.000198,32.000000,-235.658287,83.654451,-0.543195,13.373592,0.521543,629529.408441,0.994261,34.560857,9.980063,1.406413,0.045113,0.022883,133.370662,32.000000,142.827894,131.305996,135.692411,123.322383,32.000000,121.368685,67.368507,54.704567,62.002726,0.000000,50.847736,100.000000,98.541385,24.796935,21.257257,59.614366,25.190729
61.082116,85.411201,85.920003,120.935330,120.708897,119.152785,29.556707,14.346960,83.594124,1.993182,86.124102,62.126779,119.786973,83.367111,118.682183,83.058860,55.202606,79.057297,0.000366,0.000181,32.000000,-235.657137,83.401047,-0.543125,13.370996,0.521097,629715.024549,1.001673,34.552124,10.001341,1.405548,0.025080,0.019249,133.492639,32.000000,142.585658,131.878946,136.642305,122.481291,32.000000,121.615834,67.370490,54.686716,61.993317,0.000000,50.864126,100.000000,98.545186,24.796935,21.209311,59.612409,25.228073
61.109256,85.410373,86.017619,120.939220,120.606711,119.155556,29.698008,14.355808,83.552796,2.019549,86.170420,62.086083,119.796949,83.403200,118.655647,83.060699,55.220156,79.087529,0.000338,0.000198,32.000000,-235.653863,83.908181,-0.542755,13.354709,0.522938,629594.296355,0.988226,34.564514,10.018839,1.406692,0.041219,0.031309,133.098118,32.000000,142.951005,132.134578,134.215235,122.433698,32.000000,121.945094,67.381912,54.734236,62.027903,0.000000,50.903770,100.000000,98.537967,24.796935,21.205408,59.615143,25.096525
61.116957,85.388574,85.817890,120.935607,120.528491,119.159078,29.644998,14.359804,83.634261,2.088417,86.195683,62.158303,119.784561,83.367230,118.634203,83.021180,55.219941,79.095769,0.000252,0.000204,32.000000,-235.649703,83.646228,-0.542024,13.364360,0.522980,629700.229884,0.999604,34.566254,10.036601,1.406631,0.036953,0.021368,132.802050,32.000000,143.374806,131.978738,132.844792,122.591858,32.000000,122.132288,67.374172,54.708205,61.998366,0.000000,50.441710,100.000000,98.521888,24.796935,21.128641,59.628519,25.198212
61.084187,85.404303,86.000121,120.935330,120.469315,119.137746,29.855630,14.355523,83.620501,2.128360,86.101468,62.155646,119.751109,83.320373,118.683574,83.068074,55.216549,79.148296,0.000165,0.000235,32.000000,-235.653001,83.768232,-0.541897,13.370681,0.524673,629659.986828,0.994383,34.541393,10.041056,1.407604,0.027046,0.021250,132.621377,32.000000,143.472798,131.555537,131.861862,122.866762,32.000000,121.080930,67.420246,54.719910,62.018042,0.000000,50.670343,100.000000,98.540990,24.796935,21.127357,59.606400,25.245608
61.102277,85.404303,85.883766,120.935330,120.407978,119.131104,29.642166,14.344534,83.549040,2.076866,86.083171,62.055642,119.757224,83.254248,118.655920,83.012266,55.220242,79.143184,0.000135,0.000235,32.000000,-235.664973,83.500921,-0.541477,13.368084,0.520489,629641.414467,0.995997,34.512777,10.047269,1.404158,0.026261,0.017205,132.931902,32.000000,143.036773,131.249311,133.984264,123.289051,32.000000,121.200971,67.405510,54.738756,61.985678,0.000000,50.700173,100.000000,98.519965,24.796935,21.180837,59.607384,25.109805
61.118580,85.391609,86.097467,120.933107,120.348627,119.117285,29.775621,14.349101,83.554915,2.011553,86.139994,62.126158,119.754087,83.335484,118.686950,82.984563,55.195134,79.096003,0.000133,0.000249,32.000000,-235.660078,83.557699,-0.541030,13.401654,0.524306,629577.526360,0.989417,34.557520,10.088876,1.407895,0.038438,0.023986,133.350500,32.000000,142.834266,131.307795,135.642523,123.271839,32.000000,121.184111,67.426320,54.722696,61.995959,0.000000,50.940729,100.000000,98.518195,24.796935,21.135587,59.617867,25.217581
61.087296,85.386367,85.920027,120.928383,120.282349,119.087751,29.631639,14.354238,83.597806,1.959897,86.146648,62.114402,119.790848,83.341274,118.661712,83.057337,55.199973,79.099345,0.000132,0.000258,32.000000,-235.654121,83.614231,-0.541366,13.388882,0.521803,629525.300148,0.996162,34.541502,10.081464,1.405574,0.032842,0.010684,133.511488,32.000000,142.615564,131.877824,136.413467,122.459039,32.000000,121.600608,67.413728,54.735690,62.013327,0.000000,50.812424,100.000000,98.525508,24.796935,21.116123,59.621447,25.171140
61.098423,85.392161,85.866780,120.928939,120.301771,119.068347,29.599517,14.352383,83.488899,1.951944,86.237756,62.107186,119.796890,83.361767,118.654802,83.024027,55.198856,79.077411,0.000132,0.000271,32.000000,-235.657943,83.526554,-0.540709,13.407922,0.523818,629482.099737,0.991259,34.514376,10.072245,1.408695,0.023940,0.016859,133.094081,32.000000,142.983111,131.949871,134.454631,122.584601,32.000000,121.979089,67.418476,54.741356,62.009706,0.000000,50.885580,100.000000,98.536969,24.796935,21.114813,59.615881,25.121250
61.098459,85.392161,85.831219,120.928939,120.325823,119.055666,29.857303,14.345961,83.559457,1.940049,86.200865,62.162004,119.771853,83.342132,118.656040,83.047267,55.197060,79.069030,0.000133,0.000268,32.000000,-235.658792,83.680518,-0.541323,13.436666,0.521826,629321.850403,0.996377,34.536831,10.069838,1.406512,0.046959,0.030175,132.767938,32.000000,143.234174,132.123313,132.870111,122.381641,32.000000,121.919620,67.438101,54.746914,61.995775,0.000000,50.477784,100.000000,98.510045,24.796935,21.133680,59.612026,25.158300
61.086170,85.419480,85.869664,120.932551,120.338996,119.059544,29.602672,14.349244,83.514525,1.897300,86.173654,62.129874,119.733595,83.309526,118.678602,82.991551,55.231558,79.069538,0.000133,0.000257,32.000000,-235.660755,83.630936,-0.541548,13.464439,0.519761,629225.026915,0.997110,34.532773,10.054992,1.405385,0.034353,0.015629,132.661822,32.000000,143.529670,131.486073,131.667337,123.014384,32.000000,121.213562,67.425798,54.741607,62.001093,0.000000,50.500353,100.000000,98.499678,24.796935,21.227450,59.615546,25.239958
61.076007,85.422515,85.778773,120.936997,120.370021,119.063475,29.775222,14.351670,83.555032,1.849177,86.176409,62.059528,119.794145,83.342620,118.675226,82.965293,55.225146,79.037357,0.000191,0.000252,32.000000,-235.658821,83.275229,-0.541755,13.435040,0.517959,629162.352936,0.988395,34.532741,10.050688,1.404802,0.030227,0.018066,132.971201,32.000000,143.189246,131.242108,134.058209,123.377122,32.000000,121.141212,67.424303,54.738820,61.991799,0.000000,50.226775,100.000000,98.521714,24.796935,21.237067,59.620208,25.137171
61.101155,85.423895,85.863759,120.935607,120.404138,119.102825,29.792124,14.350100,83.563922,1.848011,86.200023,62.087197,119.747852,83.341703,118.690525,83.037063,55.226163,79.192008,0.000278,0.000247,32.000000,-235.659735,83.780104,-0.541495,13.439944,0.517947,629150.771106,0.997219,34.570942,10.016559,1.405714,0.039571,0.030869,133.252485,32.000000,142.782319,131.307526,135.480646,123.284462,32.000000,121.039713,67.439265,54.745138,62.015849,0.000000,51.188369,100.000000,98.515922,24.796935,21.236174,59.612842,25.069232
61.117108,85.423895,85.945163,120.935607,120.520206,119.123974,29.668876,14.347531,83.555469,1.850779,86.222518,62.083817,119.758619,83.312055,118.658496,83.034658,55.181672,79.066193,0.000366,0.000229,32.000000,-235.659681,83.740335,-0.541037,13.443012,0.517735,629195.864354,0.991662,34.582977,9.999542,1.404459,0.047294,0.028025,133.576293,32.000000,142.615310,131.835362,136.456371,122.603079,32.000000,121.701335,67.433212,54.701802,62.006902,0.000000,50.848548,100.000000,98.487468,24.796935,21.240085,59.628410,25.177082
61.090298,85.430241,85.747395,120.935607,120.628934,119.152511,29.661754,14.348816,83.585519,1.829055,86.263917,62.066583,119.817008,83.405832,118.682416,82.952986,55.244764,79.090494,0.000279,0.000217,32.000000,-235.665609,83.762830,-0.541876,13.425598,0.518583,629394.287217,0.990981,34.562087,10.111051,1.405272,0.018692,0.020050,133.194894,32.000000,143.011817,132.003298,134.554639,122.534156,32.000000,121.854261,67.422765,54.744443,62.024248,0.000000,51.203034,100.000000,98.492673,24.796935,21.261281,59.611976,25.099386
61.061579,85.436312,85.838194,120.935052,120.764627,119.195989,29.740613,14.348387,83.610097,1.878969,86.200085,62.085810,119.764030,83.414866,118.673735,83.030299,55.219048,79.110471,0.000191,0.000241,32.000000,-235.662103,83.457948,-0.542374,13.436298,0.519614,629600.520185,0.994989,34.547962,10.064012,1.406237,0.045138,0.023327,132.759069,32.000000,143.218938,132.188800,132.943670,122.457196,32.000000,121.813641,67.428966,54.747358,62.026385,0.000000,50.415575,100.000000,98.517715,24.796935,21.281568,59.602889,25.193517
61.073259,85.434105,85.955783,120.936997,120.869078,119.224303,29.766493,14.350528,83.646232,1.924857,86.162754,62.074631,119.751461,83.325655,118.678036,82.999192,55.226929,79.101838,0.000133,0.000228,32.000000,-235.655701,83.612315,-0.542440,13.401523,0.517581,629626.643556,0.995963,34.578048,10.018606,1.403617,0.038691,0.016134,132.671122,32.000000,143.618895,131.377707,131.517547,123.033635,32.000000,121.422756,67.435188,54.753676,62.041325,0.000000,50.883454,100.000000,98.501816,24.796935,21.280834,59.615773,25.196818
61.103324,85.434105,85.863478,120.936997,121.008486,119.213348,29.709367,14.348958,83.569154,1.937166,86.101476,62.131538,119.740089,83.314135,118.729881,82.970730,55.201778,79.117898,0.000132,0.000193,32.000000,-235.660385,83.653656,-0.542772,13.381093,0.519727,629940.366306,0.994215,34.609556,10.058858,1.405764,0.015631,0.019717,132.924660,32.000000,143.111786,131.407765,134.043758,123.117894,32.000000,121.002402,67.431026,54.739730,62.031874,0.000000,50.526308,100.000000,98.481363,24.796935,21.272413,59.612606,25.242379
61.093684,85.420859,85.819493,120.940331,121.075009,119.205598,29.687244,14.350956,83.595668,1.943560,86.065086,62.072622,119.770105,83.224129,118.702208,83.055847,55.183619,79.102592,0.000161,0.000205,32.000000,-235.659698,83.723855,-0.542145,13.368740,0.523009,630061.894711,0.993372,34.597002,10.044695,1.407421,0.046314,0.023606,133.276941,32.000000,142.728181,131.375940,135.375176,123.408549,32.000000,121.041119,67.426257,54.704882,62.036482,0.000000,50.898493,100.000000,98.477262,24.796935,21.225587,59.604591,25.201294
61.077800,85.403751,85.930809,120.940053,121.170157,119.200572,29.702621,14.349529,83.592116,1.966424,86.172758,62.147541,119.784660,83.357118,118.700290,83.089786,55.220065,79.184092,0.000249,0.000236,32.000000,-235.655716,83.888686,-0.542567,13.362629,0.521305,630049.256237,0.994651,34.570376,10.081533,1.405218,0.047112,0.042147,133.567758,32.000000,142.711972,131.722467,136.591024,122.557507,32.000000,121.844757,67.422560,54.704509,62.035353,0.000000,50.728854,100.000000,98.495363,24.796935,21.165238,59.617661,25.147222
61.107673,85.395473,85.830139,120.940053,121.229637,119.153484,29.745886,14.348816,83.566560,1.981507,86.186525,62.115964,119.826538,83.388215,118.686071,82.953801,55.180392,79.063723,0.000335,0.000249,32.000000,-235.659708,83.664445,-0.542796,13.376765,0.521203,630033.668311,0.995467,34.565667,10.088555,1.404720,0.027847,0.018065,133.258907,32.000000,142.902236,132.112743,134.723244,122.316594,32.000000,121.672160,67.438291,54.725132,62.043334,0.000000,50.808729,100.000000,98.467131,24.796935,21.164129,59.610187,25.221837
61.119726,85.395473,85.997016,120.940053,121.305608,119.103980,29.774146,14.353525,83.609187,2.007686,86.226020,62.155922,119.765033,83.318049,118.693986,82.953458,55.222491,79.066310,0.000422,0.000247,32.000000,-235.653032,83.811918,-0.542557,13.405221,0.523823,629903.789482,0.995152,34.562625,10.111392,1.406907,0.042914,0.023983,132.817925,32.000000,143.317797,132.170746,132.870321,122.532420,32.000000,122.109988,67.435025,54.740410,62.053678,0.000000,50.955866,100.000000,98.462854,24.796935,21.134196,59.624172,25.171653
61.084037,85.403199,85.923390,120.940609,121.410332,119.094982,29.493029,14.353668,83.615213,1.999599,86.151297,62.150380,119.757855,83.293559,118.694652,83.039816,55.209473,79.098937,0.000392,0.000262,32.000000,-235.653872,83.727708,-0.542543,13.448992,0.520447,629718.555815,0.992756,34.527894,10.063493,1.404572,0.043894,0.031299,132.610638,32.000000,143.611155,131.382264,131.664247,122.907292,32.000000,121.308334,67.452795,54.728871,62.033224,0.000000,50.805835,100.000000,98.477153,24.796935,21.159863,59.616992,25.210391
61.086233,85.409822,85.996454,120.942276,121.493274,119.067016,29.903381,14.351242,83.532540,2.014129,86.173451,62.233071,119.787558,83.406627,118.733435,83.093944,55.219100,79.112835,0.000306,0.000286,32.000000,-235.661544,83.815998,-0.542735,13.423264,0.521807,629353.793683,0.991186,34.517224,10.023277,1.407026,0.023563,0.016685,132.956768,32.000000,143.177656,131.504654,133.847150,122.955742,32.000000,120.942127,67.452689,54.749471,62.034814,0.000000,50.958847,100.000000,98.475316,24.796935,21.181755,59.610472,25.047883
61.107995,85.414789,85.897271,120.947833,121.546913,119.024687,29.656014,14.352383,83.621120,2.053431,86.167585,62.134314,119.798192,83.422939,118.704025,83.052874,55.213395,79.136504,0.000219,0.000319,32.000000,-235.657288,83.668013,-0.542812,13.463547,0.519691,629365.539346,1.001222,34.556549,10.060042,1.406642,0.035231,0.016795,133.239248,32.000000,142.885186,131.198542,135.337416,123.537514,32.000000,121.151614,67.445247,54.727123,62.036276,0.000000,50.725494,100.000000,98.467188,24.796935,21.180716,59.625145,25.206723
61.081877,85.414789,85.992548,120.947833,121.613219,119.013759,29.806977,14.349672,83.713693,2.113556,86.182812,62.117470,119.809325,83.418434,118.664115,83.024901,55.198472,79.197457,0.000130,0.000338,32.000000,-235.658196,83.758302,-0.542248,13.450067,0.521832,629205.431833,0.987228,34.561228,10.060528,1.407788,0.049402,0.026603,133.478032,32.000000,142.640972,131.785805,136.939865,122.633586,32.000000,121.679033,67.435420,54.697704,62.025663,0.000000,50.931526,100.000000,98.471891,24.796935,21.196971,59.602014,25.143994
61.090314,85.421687,85.906439,120.951723,121.638413,119.048437,29.643049,14.354666,83.682077,2.073661,86.245214,62.196861,119.848576,83.283466,118.690864,83.057113,55.211292,79.129646,0.000129,0.000343,32.000000,-235.651726,83.350179,-0.542368,13.433728,0.517742,628992.520523,0.994731,34.546926,10.083453,1.405663,0.019613,0.011587,133.356014,32.000000,142.925191,132.073246,134.923952,122.496491,32.000000,121.615391,67.479163,54.758181,62.052622,0.000000,50.615687,100.000000,98.478712,24.796935,21.219982,59.611259,25.043921
61.099485,85.423067,85.970012,120.952001,121.603327,119.062133,29.735880,14.352954,83.691479,2.097298,86.205006,62.142356,119.767938,83.277675,118.656439,83.010581,55.189984,79.131688,0.000129,0.000366,32.000000,-235.656717,83.705131,-0.543229,13.437321,0.520593,628982.588704,0.990068,34.570052,10.142701,1.407824,0.039682,0.013604,132.851972,32.000000,143.321267,132.048837,133.071072,122.571162,32.000000,122.113928,67.431032,54.718606,62.005512,0.000000,50.808212,100.000000,98.459787,24.796935,21.223872,59.609764,25.193517
61.105417,85.420583,85.933158,120.950334,121.569966,119.053284,29.695496,14.354952,83.583974,2.175332,86.168868,62.082953,119.773786,83.218990,118.656013,83.038330,55.188975,79.093529,0.000217,0.000345,32.000000,-235.651769,83.738292,-0.543694,13.388593,0.519639,629142.375503,0.995699,34.569479,10.080567,1.406220,0.039895,0.035669,132.602691,32.000000,143.442110,131.497741,131.671644,122.883878,32.000000,121.157217,67.458882,54.726600,62.025876,0.000000,50.369214,100.000000,98.441477,24.796935,21.222986,59.621260,25.167618
61.086559,85.420583,85.951732,120.950334,121.550188,119.048831,29.428414,14.353239,83.574416,2.225748,86.141594,62.104469,119.794450,83.319232,118.678674,82.965070,55.173578,79.161847,0.000304,0.000321,32.000000,-235.655776,83.421031,-0.543938,13.368032,0.520460,629262.279058,0.992544,34.562739,10.103360,1.407050,0.027734,0.016740,132.871757,32.000000,143.319011,131.342500,133.556308,123.222831,32.000000,121.038645,67.474155,54.755208,62.032805,0.000000,50.732921,100.000000,98.459293,24.796935,21.213452,59.619854,25.129247
61.072219,85.417824,85.955071,120.946721,121.531359,119.047312,29.514372,14.345391,83.671167,2.200225,86.111757,62.104255,119.766940,83.339277,118.689612,82.979549,55.193513,79.085763,0.000304,0.000313,32.000000,-235.666411,83.484646,-0.543848,13.346920,0.521501,629210.573989,0.993708,34.555003,10.076604,1.406310,0.023708,0.017473,133.280586,32.000000,142.747988,131.225514,135.366201,123.341245,32.000000,121.150287,67.479085,54.723871,62.029540,0.000000,50.487726,100.000000,98.466716,24.796935,21.202939,59.626601,25.173194
61.083385,85.411201,85.928214,120.947833,121.495184,119.013685,29.658037,14.352098,83.630151,2.219697,86.175905,62.158069,119.841584,83.270131,118.657151,83.072309,55.161698,78.987996,0.000243,0.000332,32.000000,-235.655442,83.815876,-0.543176,13.363993,0.523095,629232.360189,1.003030,34.571700,10.141702,1.407048,0.055533,0.023403,133.493075,32.000000,142.594070,131.861897,136.635358,122.582561,32.000000,121.550450,67.488389,54.719795,62.036101,0.000000,50.617552,100.000000,98.458488,24.796935,21.178984,59.607216,25.224551
61.096554,85.423067,85.953671,120.946166,121.466783,119.012542,29.590922,14.354809,83.618480,2.227357,86.194606,62.104414,119.789571,83.343150,118.683214,83.070457,55.166451,78.992830,0.000156,0.000355,32.000000,-235.655026,83.690834,-0.542184,13.362682,0.524360,629179.642438,1.000347,34.581641,10.066414,1.407433,0.036602,0.018496,133.348598,32.000000,142.918957,131.987192,135.022643,122.567159,32.000000,121.919767,67.467312,54.780800,62.039140,0.000000,50.345486,100.000000,98.443133,24.796935,21.177961,59.614160,25.239005
61.072712,85.423067,85.923342,120.946166,121.442946,119.044463,29.506539,14.355095,83.530509,2.197133,86.271032,62.064578,119.810746,83.291071,118.704031,83.040428,55.226860,79.041924,0.000127,0.000333,32.000000,-235.652937,83.657508,-0.542098,13.404932,0.522760,629058.484785,0.995003,34.565129,10.027041,1.406736,0.019438,0.023778,132.786340,32.000000,143.192990,132.186553,133.240344,122.442019,32.000000,122.109924,67.509346,54.802351,62.086495,0.000000,50.614997,100.000000,98.453601,24.796935,21.218251,59.604541,25.135850
61.108263,85.428034,85.978906,120.952001,121.432893,119.064509,29.761676,14.348816,83.702377,2.218181,86.177003,62.180127,119.754046,83.368476,118.707726,83.080598,55.214364,79.038910,0.000213,0.000330,32.000000,-235.660036,83.699361,-0.542502,13.422372,0.522934,629054.616720,0.997044,34.565333,10.025810,1.406850,0.050661,0.034113,132.676633,32.000000,143.445198,131.599635,131.728987,122.935113,32.000000,121.343642,67.503689,54.796184,62.077032,0.000000,50.425523,100.000000,98.447592,24.796935,21.234639,59.607325,25.221030
61.122562,85.441279,85.989870,120.954223,121.472893,119.067860,29.548408,14.352526,83.543140,2.221022,86.088925,62.092222,119.794729,83.439721,118.714303,83.088383,55.236809,79.097469,0.000298,0.000336,32.000000,-235.654522,83.749082,-0.542558,13.437636,0.521503,629094.319150,1.000593,34.586448,10.001154,1.406902,0.039232,0.023548,132.875135,32.000000,143.452358,131.313262,133.331922,123.196857,32.000000,121.336482,67.508993,54.820164,62.068719,0.000000,50.854273,100.000000,98.415812,24.796935,21.279826,59.616215,25.239298
61.095958,85.411477,85.977009,120.950889,121.550174,119.074992,29.717906,14.351099,83.610356,2.183907,86.130323,62.152522,119.782380,83.356404,118.718430,83.017364,55.186721,79.073352,0.000444,0.000322,32.000000,-235.656605,83.858277,-0.542608,13.445399,0.520994,629220.279578,0.991559,34.559933,10.011456,1.406993,0.020008,0.013166,133.287900,32.000000,142.760493,131.357886,135.297399,123.189895,32.000000,120.861085,67.512118,54.806011,62.057152,0.000000,50.434894,100.000000,98.413842,24.796935,21.279149,59.613599,25.075542
61.073462,85.411477,85.897986,120.950889,121.627421,119.059174,29.753029,14.356664,83.635044,2.142937,86.142357,62.014655,119.813318,83.308791,118.730565,83.031730,55.165507,79.100302,0.000531,0.000282,32.000000,-235.654154,83.688936,-0.542264,13.440652,0.520248,629200.909681,0.998520,34.560519,10.031637,1.406843,0.046377,0.020275,133.529804,32.000000,142.589659,131.779605,136.536523,122.802482,32.000000,121.697034,67.500839,54.786952,62.063756,0.000000,50.487524,100.000000,98.441071,24.796935,21.174708,59.622106,25.236070
61.101469,85.414789,86.008947,120.955335,121.692148,119.041030,29.626572,14.344677,83.642016,2.147526,86.192023,62.047825,119.826065,83.346394,118.706807,83.011268,55.184446,79.018611,0.000589,0.000287,32.000000,-235.665649,83.650191,-0.542342,13.445582,0.520400,629320.536019,0.993286,34.554272,10.064173,1.407245,0.040962,0.019703,133.353473,32.000000,142.908845,131.908822,134.959574,122.636989,32.000000,121.866384,67.497721,54.801957,62.073745,0.000000,50.211076,100.000000,98.427941,24.796935,21.185204,59.616471,25.124772
61.120030,85.412857,85.863980,120.954779,121.743650,119.034948,29.691814,14.350813,83.556137,2.172584,86.222645,62.081413,119.800697,83.276350,118.684931,83.000781,55.226989,79.109959,0.000534,0.000272,32.000000,-235.655087,83.684554,-0.542615,13.433282,0.519692,629297.013588,0.992384,34.574195,10.105000,1.406470,0.020065,0.017743,132.869622,32.000000,143.225161,132.311982,133.170774,122.432269,32.000000,121.782044,67.484947,54.824059,62.089556,0.000000,50.349433,100.000000,98.404596,24.796935,21.177511,59.622096,25.235410
61.065700,85.415340,85.912125,120.958391,121.923413,119.088477,29.680063,14.348673,83.568052,2.235805,86.172947,62.051334,119.785696,83.429343,118.708398,83.021457,55.202527,79.049215,0.000416,0.000298,32.000000,-235.660015,83.526923,-0.542720,13.411593,0.520668,629148.061518,0.995973,34.552704,10.026593,1.407641,0.035350,0.014843,132.604273,32.000000,143.565307,131.475290,131.596912,123.123097,32.000000,121.452474,67.459869,54.810853,62.071574,0.000000,50.526128,100.000000,98.432783,24.796935,21.184800,59.611337,25.152871
61.085853,85.410649,85.958854,120.950334,121.973491,119.105419,29.686013,14.346960,83.553428,2.255411,86.110903,62.033377,119.784307,83.324371,118.719967,83.033761,55.207823,79.088312,0.000358,0.000277,32.000000,-235.664677,83.704685,-0.542749,13.386993,0.518053,629005.898472,0.993397,34.534338,10.050545,1.404842,0.015735,0.026173,132.775477,32.000000,143.468601,131.418425,133.337899,123.157176,32.000000,121.109141,67.479621,54.822455,62.080597,0.000000,50.252936,100.000000,98.417124,24.796935,21.183824,59.616845,25.205256
61.102885,85.410649,85.865456,120.950334,121.998150,119.144139,29.663225,14.350813,83.613503,2.257418,86.112788,62.068743,119.801547,83.277492,118.705029,83.065646,55.180231,79.128242,0.000415,0.000241,32.000000,-235.659185,83.685533,-0.541947,13.372517,0.521415,629374.552026,0.995218,34.584934,10.030796,1.406880,0.053888,0.028760,133.246775,32.000000,142.791549,131.225431,135.151984,123.388045,32.000000,120.895999,67.447559,54.800044,62.059092,0.000000,50.302239,100.000000,98.408909,24.796935,21.166515,59.616717,25.201294
61.096369,85.400716,85.889332,120.950056,122.039155,119.156834,29.623860,14.350100,83.589908,2.301049,86.170843,62.098243,119.799527,83.401244,118.732462,83.010661,55.186816,79.099614,0.000503,0.000272,32.000000,-235.658587,83.762809,-0.541859,13.360322,0.522750,629435.105872,0.994786,34.562392,10.053960,1.407181,0.043287,0.021232,133.519158,32.000000,142.764071,131.630714,136.704323,123.009473,32.000000,121.894096,67.440421,54.799980,62.098715,0.000000,50.554139,100.000000,98.390943,24.796935,21.130935,59.626217,25.211565
61.074449,85.410373,85.875638,120.949778,122.046924,119.151228,29.651557,14.355095,83.520212,2.340963,86.209402,62.106162,119.817292,83.284709,118.683486,83.067157,55.217380,79.151622,0.000532,0.000295,32.000000,-235.649987,83.692751,-0.541772,13.337924,0.521355,629697.126797,0.995568,34.547310,10.110605,1.405260,0.018806,0.018363,133.501523,32.000000,142.872862,132.022259,135.158316,122.489958,32.000000,121.738801,67.449288,54.822082,62.116884,0.000000,50.321757,100.000000,98.419486,24.796935,21.163344,59.606135,25.126679
61.090181,85.426102,85.871774,120.956724,122.042777,119.116091,29.658827,14.349386,83.574159,2.307884,86.258372,62.150647,119.790528,83.357628,118.690064,83.040587,55.201389,79.135630,0.000445,0.000304,32.000000,-235.657498,83.399883,-0.542033,13.350618,0.522472,629735.868003,0.997090,34.543147,10.083191,1.405801,0.039383,0.031225,132.821804,32.000000,143.238699,132.178211,133.265262,122.522755,32.000000,122.065889,67.425458,54.819440,62.088457,0.000000,50.478647,100.000000,98.413120,24.796935,21.162311,59.616432,25.232548
61.100891,85.426102,85.968025,120.956724,122.022437,119.079545,29.638019,14.344820,83.595088,2.284790,86.202179,62.143481,119.775454,83.363502,118.676143,83.080840,55.212791,79.140041,0.000356,0.000333,32.000000,-235.664031,83.724408,-0.541714,13.384318,0.523660,629661.162799,0.996530,34.572216,10.090465,1.406081,0.058499,0.048453,132.662038,32.000000,143.647789,131.539446,131.640535,123.090125,32.000000,121.519275,67.436512,54.822211,62.085525,0.000000,50.677217,100.000000,98.392510,24.796935,21.216043,59.614258,25.095645
61.080814,85.436312,86.034796,120.956168,122.037829,119.065091,29.674249,14.346675,83.699582,2.289315,86.170975,62.048848,119.779415,83.380365,118.692680,83.116106,55.212291,79.051951,0.000357,0.000351,32.000000,-235.661029,83.599325,-0.540926,13.410492,0.522563,629529.585466,0.995749,34.574013,10.094822,1.405656,0.025665,0.017010,132.773767,32.000000,143.474523,131.467420,133.164871,123.105387,32.000000,121.136743,67.426149,54.818028,62.086704,0.000000,50.226318,100.000000,98.392963,24.796935,21.250701,59.615251,25.212225
61.070511,85.431897,85.840677,120.955335,121.990654,119.063859,29.765053,14.339682,83.651240,2.301311,86.109987,62.097247,119.805654,83.345804,118.691075,83.024527,55.192930,79.071077,0.000299,0.000331,32.000000,-235.669988,83.683702,-0.540289,13.385394,0.522534,629305.347994,0.995950,34.564529,10.086630,1.406985,0.039298,0.014976,133.235976,32.000000,142.893353,131.249817,135.050086,123.401305,32.000000,121.016231,67.437768,54.829824,62.088025,0.000000,50.220688,100.000000,98.399998,24.796935,21.234628,59.615596,25.129614
