OSU 80 Ton Compressor Load Stand
61.114150,85.408718,85.946983,120.950611,121.950154,119.036106,29.676296,14.348245,83.617309,2.272243,86.120623,62.124165,119.831102,83.328755,118.696927,83.041564,55.196015,79.161096,0.000299,0.000348,32.000000,-235.661098,83.490763,-0.540690,13.420641,0.523180,629254.427906,0.994999,34.592517,10.023025,1.408540,0.044608,0.026455,133.566617,32.000000,142.720914,131.685040,136.714831,122.778559,32.000000,121.647639,67.410255,54.808230,62.114542,0.000000,50.060374,100.000000,98.392258,24.796935,21.233843,59.615369,25.056467
61.111449,85.408718,85.860595,120.950611,121.889416,118.978468,29.644471,14.347674,83.571302,2.195142,86.198132,62.121157,119.804717,83.290176,118.674033,83.075545,55.195894,79.089516,0.000358,0.000361,32.000000,-235.665603,83.898252,-0.540890,13.394415,0.520941,629290.993302,0.992126,34.597228,10.056308,1.405599,0.033580,0.015103,133.519351,32.000000,142.765922,132.067031,135.404333,122.496079,32.000000,121.692480,67.415962,54.843604,62.112328,0.000000,50.231431,100.000000,98.374400,24.796935,21.152353,59.612380,25.221396
61.094061,85.401267,85.949062,120.948111,121.817270,118.973298,29.778681,14.354381,83.576865,2.113108,86.232796,62.216231,119.793365,83.346473,118.693691,82.994896,55.217746,79.144705,0.000416,0.000346,32.000000,-235.654962,83.742127,-0.541650,13.408420,0.520181,629081.316456,0.994021,34.535405,10.118720,1.406335,0.018999,0.015908,132.832919,32.000000,143.396887,132.141604,133.254215,122.658609,32.000000,122.050016,67.391843,54.864752,62.143635,0.000000,50.319299,100.000000,98.376226,24.796935,21.125388,59.610678,25.183245
61.072168,85.420031,85.972789,120.955613,121.755432,118.980843,29.735583,14.350813,83.670706,2.079685,86.259060,62.084012,119.751286,83.342743,118.725778,83.042666,55.223644,79.073393,0.000416,0.000320,32.000000,-235.657874,83.854076,-0.541107,13.437505,0.519459,628777.099883,0.994655,34.537797,10.066763,1.404984,0.039830,0.025960,132.606598,32.000000,143.492038,131.697014,131.788405,122.957564,32.000000,121.562664,67.369655,54.846454,62.126030,0.000000,50.614266,100.000000,98.395722,24.796935,21.189439,59.629433,25.233722
61.115304,85.434656,86.042134,120.960336,121.732118,119.017652,29.578520,14.354381,83.676399,2.060768,86.176185,62.205185,119.767450,83.315316,118.732541,83.180039,55.220688,79.201023,0.000381,0.000313,32.000000,-235.651356,83.837249,-0.540938,13.417311,0.520929,628696.516577,0.990420,34.545742,10.085068,1.406832,0.044745,0.028785,132.783394,32.000000,143.515011,131.499507,133.020568,123.124472,32.000000,121.193073,67.357676,54.840209,62.123936,0.000000,50.010181,100.000000,98.377757,24.796935,21.188517,59.614327,25.187867
61.110130,85.434656,85.869111,120.960336,121.691634,119.008946,29.722800,14.353239,83.663163,2.056087,86.137249,62.145241,119.806411,83.353977,118.708722,83.082740,55.185509,79.245263,0.000294,0.000317,32.000000,-235.654301,83.740496,-0.541530,13.413587,0.520858,628761.406713,0.992358,34.583895,10.027279,1.407725,0.030000,0.011965,133.234982,32.000000,142.899474,131.194405,135.111053,123.473966,32.000000,121.040902,67.362819,54.845007,62.110823,0.000000,50.219528,100.000000,98.364379,24.796935,21.238517,59.608505,25.146782
61.089456,85.430241,85.980644,120.961725,121.578715,118.998902,29.574584,14.353382,83.681447,2.030322,86.217628,62.134175,119.829919,83.337808,118.709488,83.091684,55.200634,79.189251,0.000294,0.000300,32.000000,-235.652847,83.761849,-0.542550,13.422556,0.521932,628967.659815,0.997197,34.560323,10.123079,1.407866,0.038243,0.025809,133.473439,32.000000,142.647781,131.740027,136.650489,122.806702,32.000000,121.438591,67.389436,54.847521,62.134621,0.000000,50.428380,100.000000,98.379691,24.796935,21.222409,59.617228,25.197552
61.096672,85.429965,85.835997,120.967838,121.487919,119.040429,29.592207,14.349386,83.567785,2.015172,86.181948,62.201815,119.817982,83.260568,118.685356,83.071879,55.140137,79.175297,0.000235,0.000308,32.000000,-235.660448,83.477710,-0.542158,13.438973,0.519086,629006.713600,0.992376,34.564904,10.190413,1.405153,0.048866,0.022076,133.379405,32.000000,142.858475,131.894658,135.377624,122.772822,32.000000,121.854024,67.346380,54.827052,62.115247,0.000000,50.070011,100.000000,98.368410,24.796935,21.220646,59.613245,25.197479
61.106477,85.422239,86.042634,120.961725,121.458892,119.088231,29.510435,14.352669,83.629741,2.017814,86.207240,62.144995,119.778005,83.314583,118.674771,83.059841,55.212587,79.121935,0.000149,0.000299,32.000000,-235.655035,83.858378,-0.542125,13.409469,0.521215,628919.724857,0.997626,34.578793,10.134574,1.407455,0.025847,0.017006,132.842505,32.000000,143.261876,132.188882,133.415097,122.434986,32.000000,122.138490,67.351813,54.847356,62.131398,0.000000,50.498602,100.000000,98.350469,24.796935,21.219839,59.623699,25.232108
61.089675,85.422239,85.805304,120.961725,121.418754,119.092452,29.629616,14.348816,83.578654,2.023383,86.213189,62.164533,119.770089,83.317418,118.708869,83.061204,55.215422,79.221740,0.000120,0.000308,32.000000,-235.658724,83.720898,-0.542561,13.461843,0.517980,629276.391754,0.997249,34.572129,10.184925,1.404921,0.026797,0.022596,132.689982,32.000000,143.436886,131.703534,131.676425,122.888313,32.000000,121.373898,67.345907,54.862066,62.146776,0.000000,49.955318,100.000000,98.363770,24.796935,21.192130,59.609862,25.047076
61.073903,85.426654,85.968640,120.960614,121.401656,119.080982,29.576374,14.352811,83.677444,1.990065,86.156486,62.110051,119.772029,83.345719,118.717097,83.050042,55.192089,79.116364,0.000121,0.000313,32.000000,-235.656532,83.749694,-0.542820,13.438239,0.522775,629342.544794,1.000218,34.555719,10.073661,1.408077,0.037849,0.028863,132.757196,32.000000,143.590541,131.458233,132.801054,123.295413,32.000000,121.455985,67.347551,54.860777,62.123213,0.000000,50.223156,100.000000,98.364988,24.796935,21.206589,59.612940,25.180457
61.117251,85.433829,85.938109,120.961170,121.439943,119.113469,29.684269,14.352526,83.568146,1.897047,86.155603,62.162233,119.785116,83.369413,118.704674,83.096532,55.196234,79.117221,0.000178,0.000309,32.000000,-235.653539,83.667013,-0.543074,13.433676,0.516957,629367.444031,0.996532,34.570596,10.143403,1.404579,0.041911,0.046632,133.314394,32.000000,142.701735,131.264721,135.095803,123.190492,32.000000,120.891457,67.362274,54.866427,62.125230,0.000000,50.444350,100.000000,98.339044,24.796935,21.230669,59.609557,25.226752
61.085628,85.436588,86.077494,120.962003,121.509600,119.144159,29.766281,14.347817,83.584520,1.855474,86.188899,62.085401,119.811369,83.380364,118.705833,83.107468,55.172314,79.164586,0.000178,0.000308,32.000000,-235.662346,83.715983,-0.542901,13.436639,0.521151,629374.245073,0.998525,34.588981,10.090105,1.407617,0.016695,0.020231,133.499700,32.000000,142.626354,131.763665,136.367677,122.842683,32.000000,121.434300,67.341025,54.839785,62.133757,0.000000,50.348960,100.000000,98.341228,24.796935,21.229906,59.633574,25.187060
61.074289,85.436588,85.902044,120.962003,121.582361,119.141916,29.605169,14.348673,83.765484,1.835759,86.197389,62.151720,119.802961,83.454301,118.710373,83.086812,55.217921,79.217516,0.000177,0.000342,32.000000,-235.657556,83.609808,-0.542582,13.425860,0.519799,629527.540353,0.994407,34.557770,10.086585,1.406119,0.037898,0.010984,133.410406,32.000000,142.835659,131.887068,135.644698,122.655684,32.000000,121.964921,67.343339,54.848895,62.127893,0.000000,50.304952,100.000000,98.358995,24.796935,21.238751,59.615015,25.028880
61.101901,85.426378,85.998083,120.957836,121.654899,119.158435,29.929047,14.353239,83.628350,1.835037,86.225791,62.049240,119.808451,83.335055,118.700553,83.047374,55.224363,79.106508,0.000151,0.000340,32.000000,-235.653809,83.757791,-0.542503,13.401575,0.523138,629765.435772,0.992496,34.588531,10.144959,1.409128,0.044499,0.018079,132.800299,32.000000,143.198694,132.303017,133.504733,122.218251,32.000000,121.818767,67.371227,54.872557,62.133445,0.000000,50.624903,100.000000,98.350581,24.796935,21.202511,59.608475,25.058301
61.108575,85.434656,85.908351,120.960058,121.752403,119.181970,29.784790,14.345391,83.596476,1.835974,86.188762,62.133494,119.748533,83.318887,118.711631,83.087604,55.214401,79.132287,0.000124,0.000346,32.000000,-235.662149,83.590209,-0.542882,13.433335,0.520705,629652.594303,0.998082,34.598573,10.137835,1.406517,0.024582,0.019409,132.678988,32.000000,143.517251,131.638499,131.762424,122.944629,32.000000,121.647571,67.345504,54.851516,62.141155,0.000000,50.325961,100.000000,98.330832,24.796935,21.230422,59.616550,25.195644
61.112207,85.421963,85.883549,120.958669,121.836117,119.189752,29.688878,14.350956,83.671503,1.840033,86.105175,62.144257,119.797591,83.335545,118.702637,83.006465,55.204374,79.045621,0.000125,0.000350,32.000000,-235.656420,83.463453,-0.543500,13.433650,0.522703,629694.351153,0.986901,34.563910,10.050660,1.407453,0.016558,0.017977,132.641947,32.000000,143.576150,131.439785,132.976412,123.168173,32.000000,121.428727,67.353455,54.843108,62.114455,0.000000,50.618972,100.000000,98.323147,24.796935,21.229669,59.611573,25.078403
61.081887,85.421963,85.993984,120.958669,121.936995,119.174630,29.681228,14.349386,83.709648,1.873248,86.069272,62.137977,119.811654,83.345394,118.701798,83.013044,55.190947,79.057111,0.000124,0.000362,32.000000,-235.660284,83.862765,-0.543029,13.405640,0.519806,629852.229438,0.991778,34.566279,10.079378,1.405831,0.057265,0.030140,133.205548,32.000000,142.753397,131.355742,134.985021,123.322932,32.000000,120.712389,67.361724,54.824458,62.109095,0.000000,50.615081,100.000000,98.343366,24.796935,21.184720,59.627850,25.210098
61.114571,85.412029,85.896880,120.956724,122.064413,119.150168,29.624920,14.356664,83.585032,1.868415,86.185268,62.210879,119.846692,83.335054,118.716470,83.054710,55.210329,79.144050,0.000035,0.000394,32.000000,-235.648089,83.685836,-0.542526,13.435223,0.519287,629894.246736,0.994950,34.550371,10.026332,1.405342,0.048286,0.029623,133.408868,32.000000,142.782669,131.577878,136.537721,123.126167,32.000000,121.601178,67.359374,54.832637,62.137535,0.000000,50.821837,100.000000,98.339131,24.796935,21.149270,59.618920,25.221690
61.110674,85.422791,85.908007,120.959780,122.173624,119.109584,29.797861,14.352669,83.620262,1.883034,86.204009,62.103411,119.811754,83.395820,118.691293,83.066035,55.195699,79.138259,0.000007,0.000409,32.000000,-235.654871,83.579377,-0.542648,13.429270,0.523076,629859.807411,0.995625,34.577218,10.048125,1.407848,0.020879,0.014731,133.547002,32.000000,142.704282,131.900943,135.753388,122.568423,32.000000,121.775453,67.320204,54.805550,62.116323,0.000000,50.268375,100.000000,98.322179,24.796935,21.185644,59.619549,25.149790
61.096348,85.429138,85.878376,120.962281,122.217733,119.096470,29.774923,14.352669,83.690703,1.910797,86.222367,62.110071,119.815209,83.373145,118.690434,83.060004,55.186159,79.123241,0.000035,0.000424,32.000000,-235.657494,83.577908,-0.543099,13.415711,0.519214,629655.178868,0.996700,34.538343,10.092008,1.405506,0.033191,0.021795,132.867421,32.000000,143.156595,132.299142,133.299458,122.328945,32.000000,121.838721,67.330117,54.814767,62.109373,0.000000,50.648689,100.000000,98.306402,24.796935,21.184754,59.612940,25.132842
61.089681,85.429138,85.890561,120.962281,122.240279,119.124359,29.915179,14.350100,83.637796,1.987827,86.231207,62.144051,119.765940,83.327837,118.710998,83.095736,55.206795,79.098471,0.000122,0.000442,32.000000,-235.654326,83.747146,-0.543196,13.442435,0.519586,629494.363302,0.990674,34.552556,10.102425,1.405777,0.050020,0.048188,132.701809,32.000000,143.556020,131.683557,131.969322,122.931083,32.000000,121.805436,67.328600,54.825904,62.113925,0.000000,50.207852,100.000000,98.325045,24.796935,21.205962,59.608751,25.030421
61.118067,85.435484,85.902213,120.965060,122.289385,119.136736,29.611346,14.351670,83.732688,1.990537,86.119945,62.195814,119.779020,83.388132,118.717421,83.081985,55.253159,79.159787,0.000180,0.000427,32.000000,-235.656198,83.674315,-0.543160,13.459561,0.519886,629463.517551,0.991600,34.571587,10.101039,1.405622,0.029167,0.014681,132.696314,32.000000,143.672595,131.471604,132.752514,123.108046,32.000000,121.254150,67.341235,54.802813,62.113002,0.000000,50.251060,100.000000,98.308622,24.796935,21.227219,59.625322,25.224258
61.112922,85.420859,85.945738,120.960614,122.354859,119.121227,29.718148,14.347246,83.689366,1.985398,86.124256,62.095552,119.831784,83.428242,118.727460,83.077073,55.223880,79.183441,0.000179,0.000416,32.000000,-235.660458,83.386811,-0.543031,13.434463,0.519382,629565.255781,0.987301,34.577491,10.062380,1.405975,0.017213,0.015080,133.211344,32.000000,142.898883,131.252314,134.763870,123.349125,32.000000,121.054790,67.315244,54.787836,62.107415,0.000000,50.398418,100.000000,98.302896,24.796935,21.175667,59.615330,25.060282
61.085751,85.420307,85.851091,120.959225,122.361701,119.098502,29.667848,14.350956,83.640450,1.960604,86.160581,62.151242,119.809806,83.364418,118.755325,83.131632,55.169762,79.129037,0.000179,0.000427,32.000000,-235.661173,83.522843,-0.543019,13.419592,0.518253,629520.355433,0.997041,34.558704,10.060624,1.405513,0.040363,0.025732,133.461416,32.000000,142.762698,131.503059,136.425525,123.005727,32.000000,121.581933,67.307730,54.784857,62.094785,0.000000,50.646851,100.000000,98.306404,24.796935,21.174754,59.616117,25.166738
61.086449,85.420307,86.026153,120.959225,122.348932,119.074387,29.575999,14.357949,83.632079,1.940641,86.227898,62.175290,119.821549,83.363254,118.692464,83.047194,55.191515,79.118726,0.000178,0.000406,32.000000,-235.653361,83.660852,-0.542502,13.435721,0.520029,629486.479566,0.993383,34.548633,10.107103,1.406343,0.043726,0.023111,133.593031,32.000000,142.663447,131.967283,135.814834,122.556827,32.000000,121.710619,67.284813,54.796245,62.094580,0.000000,50.671816,100.000000,98.315767,24.796935,21.171921,59.625509,25.198286
61.110830,85.425826,85.883303,120.958669,122.338566,119.048703,29.682181,14.350956,83.701739,1.945126,86.259294,62.172034,119.800634,83.331303,118.665622,83.085672,55.161389,79.120386,0.000090,0.000424,32.000000,-235.657239,83.513380,-0.543226,13.393209,0.519525,629503.541846,0.995364,34.572140,10.121654,1.405419,0.015134,0.019400,132.899658,32.000000,143.200228,132.120329,133.365575,122.481093,32.000000,122.096980,67.266772,54.772437,62.093182,0.000000,50.262748,100.000000,98.299879,24.796935,21.190197,59.611308,25.215747
61.116004,85.440727,86.010745,120.963393,122.321370,119.027793,29.655362,14.349672,83.663681,1.953485,86.258547,62.170100,119.755677,83.377815,118.699148,83.063853,55.222264,79.180643,0.000002,0.000417,32.000000,-235.656721,83.681781,-0.543548,13.424129,0.521909,629324.395480,0.998240,34.571521,10.092399,1.408269,0.039971,0.021085,132.727585,32.000000,143.483559,131.854554,132.095752,122.797227,32.000000,121.570037,67.304385,54.792449,62.110001,0.000000,50.641305,100.000000,98.283987,24.796935,21.241110,59.608544,25.095425
61.103710,85.444314,85.932082,120.960892,122.352173,119.071601,29.700022,14.356950,83.543478,1.937322,86.182730,62.117276,119.803870,83.322452,118.724637,82.942541,55.186986,79.041984,-0.000056,0.000374,32.000000,-235.652885,83.574521,-0.543770,13.422556,0.520256,629256.529098,0.994031,34.555452,10.123732,1.405370,0.047974,0.029791,132.610927,32.000000,143.478898,131.434662,132.575957,123.136821,32.000000,121.306869,67.293520,54.799590,62.098884,0.000000,50.229720,100.000000,98.291078,24.796935,21.240426,59.613186,25.240178
61.100970,85.444314,85.905425,120.960892,122.370467,119.095843,29.568749,14.352669,83.543936,1.962085,86.099910,62.056142,119.824892,83.381464,118.741372,82.982916,55.209009,79.064474,0.000001,0.000353,32.000000,-235.656183,83.676293,-0.543310,13.397641,0.521137,629026.165043,0.994700,34.565774,10.106685,1.407336,0.022909,0.020521,133.188061,32.000000,142.904925,131.207673,134.778842,123.360372,32.000000,121.113063,67.284615,54.773225,62.081774,0.000000,50.214401,100.000000,98.289733,24.796935,21.252234,59.609439,25.204448
61.115707,85.416168,85.967990,120.952834,122.380480,119.153305,29.721274,14.351670,83.659958,1.988994,86.158390,62.045072,119.832169,83.342620,118.756516,83.087853,55.207592,79.117671,0.000088,0.000348,32.000000,-235.654231,83.512135,-0.543359,13.399320,0.520314,629349.150817,0.993800,34.580244,10.041072,1.406332,0.021031,0.022542,133.405589,32.000000,142.697109,131.624555,136.476654,122.966908,32.000000,121.299921,67.275690,54.769658,62.074085,0.000000,50.018343,100.000000,98.274367,24.796935,21.153700,59.623188,25.117582
61.112490,85.420583,85.977059,120.951167,122.386673,119.192452,29.533165,14.353239,83.650578,2.000110,86.192557,62.081890,119.826401,83.380078,118.679649,83.062694,55.196405,79.071248,0.000175,0.000335,32.000000,-235.651678,83.700032,-0.543546,13.413560,0.520969,629428.057389,0.998464,34.582671,10.035421,1.405958,0.057530,0.032838,133.565814,32.000000,142.613667,131.907655,135.874982,122.791809,32.000000,121.862856,67.257909,54.766821,62.068853,0.000000,50.451249,100.000000,98.277556,24.796935,21.168072,59.611878,25.098433
61.122180,85.438244,86.011930,120.956446,122.355384,119.216278,29.612092,14.350243,83.660002,1.982344,86.233314,62.067848,119.851369,83.402529,118.682664,83.089033,55.192105,79.097635,0.000203,0.000328,32.000000,-235.660903,83.674520,-0.543571,13.405352,0.521867,629683.871025,0.993485,34.541478,10.075555,1.406643,0.040757,0.025639,132.880603,32.000000,143.259025,132.121355,133.584998,122.480175,32.000000,122.008029,67.275675,54.751049,62.070451,0.000000,50.127718,100.000000,98.280364,24.796935,21.167157,59.610747,25.205842
61.130883,85.438244,86.000143,120.956446,122.375422,119.251061,29.750457,14.351242,83.628477,1.971137,86.215060,62.083953,119.801118,83.500099,118.728950,83.048636,55.176837,79.080840,0.000232,0.000335,32.000000,-235.654331,83.657898,-0.543694,13.397851,0.521738,629925.371242,1.000210,34.548741,10.052957,1.406866,0.022590,0.020790,132.733940,32.000000,143.366750,131.957809,132.175369,122.629765,32.000000,121.400789,67.269784,54.737461,62.064523,0.000000,50.548102,100.000000,98.255546,24.796935,21.227732,59.610845,25.146121
61.093796,85.448178,86.029936,120.959780,122.356284,119.290509,29.445805,14.351527,83.653278,2.015929,86.136929,62.204118,119.789939,83.396472,118.726394,83.178815,55.174196,79.073943,0.000114,0.000300,32.000000,-235.657816,83.576604,-0.543894,13.406663,0.522542,630085.173855,0.997614,34.557822,10.076462,1.407213,0.045722,0.043665,132.600757,32.000000,143.568428,131.424993,132.375145,123.228670,32.000000,121.424739,67.264577,54.736824,62.049336,0.000000,50.193934,100.000000,98.262550,24.796935,21.261570,59.622313,25.235996
61.099090,85.423067,85.933404,120.958669,122.343969,119.308742,30.048153,14.354952,83.676152,2.104103,86.094867,62.135745,119.827882,83.486354,118.743582,83.130576,55.210078,79.184617,-0.000059,0.000286,32.000000,-235.653735,83.660792,-0.543774,13.383296,0.522562,630299.827186,0.993108,34.550118,10.079507,1.406820,0.046081,0.025141,133.236597,32.000000,142.860134,131.283609,134.664955,123.237678,32.000000,120.998691,67.281546,54.735033,62.046809,0.000000,50.291913,100.000000,98.268150,24.796935,21.173734,59.609832,25.212666
61.127584,85.419756,86.014670,120.956724,122.350693,119.313301,28.883102,14.351384,83.659510,2.114662,86.165787,62.112847,119.859411,83.469573,118.733530,83.050897,55.176044,79.220064,-0.000232,0.000308,32.000000,-235.659926,83.874878,-0.543574,13.390954,0.523902,630547.434872,1.004412,34.592886,10.077129,1.408162,0.022367,0.016856,133.470645,32.000000,142.725534,131.642078,136.251300,123.094028,32.000000,121.030186,67.317514,54.728020,62.066668,0.000000,50.288623,100.000000,98.270681,24.796935,21.172848,59.623385,24.976936
61.118391,85.419756,85.927544,120.956724,122.324524,119.301849,29.631751,14.350813,83.694078,2.139528,86.190647,62.110002,119.827417,83.366885,118.709731,83.121548,55.160204,79.121386,-0.000399,0.000318,32.000000,-235.660169,83.638054,-0.544355,13.373618,0.523003,630519.604710,0.984271,34.563088,10.121761,1.406460,0.020993,0.016112,133.547754,32.000000,142.798911,131.852223,136.154423,122.749522,32.000000,121.948490,67.304363,54.693114,62.054726,0.000000,50.263686,100.000000,98.248720,24.796935,21.160431,59.623277,25.181191
61.102877,85.434380,85.893775,120.957002,122.299668,119.319075,29.230323,14.346675,83.653656,2.118677,86.242331,62.122433,119.835592,83.350349,118.687677,83.171192,55.179987,79.088517,-0.000487,0.000315,32.000000,-235.661848,83.691184,-0.544424,13.362367,0.523423,630605.427837,1.023478,34.534552,10.181565,1.407133,0.041994,0.024519,132.859061,32.000000,143.210501,132.202716,133.711064,122.305424,32.000000,121.844147,67.288897,54.717139,62.060526,0.000000,50.383369,100.000000,98.259025,24.796935,21.210372,59.614022,25.237244
61.106240,85.442659,85.900483,120.964226,122.261134,119.311204,29.627464,14.353382,83.699752,2.074916,86.237550,62.151881,119.779072,83.309424,118.689194,83.098203,55.188928,79.109752,-0.000573,0.000323,32.000000,-235.654813,83.766744,-0.543904,13.373880,0.522717,630584.071891,0.997689,34.542689,10.125645,1.405920,0.029310,0.027196,132.816579,32.000000,143.408230,131.981200,131.919254,122.696007,32.000000,121.563030,67.278434,54.700600,62.041329,0.000000,50.156907,100.000000,98.247670,24.796935,21.238376,59.617799,25.239371
61.113703,85.457560,85.895209,120.963670,122.299354,119.288804,29.595233,14.350813,83.724314,2.066601,86.230678,62.191384,119.812244,83.444371,118.713779,83.088789,55.203286,79.117305,-0.000515,0.000301,32.000000,-235.659185,83.730891,-0.543181,13.358591,0.523052,630659.271978,1.011857,34.571048,10.081945,1.405724,0.018500,0.016148,132.575952,32.000000,143.640434,131.374727,132.353955,123.261589,32.000000,121.370804,67.299495,54.726630,62.063531,0.000000,50.528679,100.000000,98.237919,24.796935,21.237715,59.613284,25.225872
61.123881,85.457560,85.909273,120.963670,122.327535,119.280898,29.783531,14.349386,83.613874,2.085703,86.138096,62.226018,119.832773,83.426957,118.733164,83.122076,55.183861,79.215128,-0.000341,0.000281,32.000000,-235.658645,83.835517,-0.543140,13.347654,0.522623,630608.271201,0.998188,34.576349,10.088456,1.405756,0.050990,0.024105,133.189394,32.000000,142.852669,131.419008,134.748534,123.193326,32.000000,120.820647,67.305471,54.717483,62.048869,0.000000,50.173178,100.000000,98.229681,24.796935,21.288936,59.617140,25.206209
61.086038,85.458664,85.931138,120.967838,122.383653,119.257701,29.503989,14.349244,83.698065,2.090454,86.176896,62.135560,119.845600,83.471348,118.744047,83.114763,55.188493,79.172379,-0.000166,0.000293,32.000000,-235.658132,83.683800,-0.542926,13.369894,0.522857,630476.852798,0.998991,34.584643,10.079594,1.405498,0.039494,0.026149,133.393517,32.000000,142.824536,131.567174,136.008682,123.200950,32.000000,121.265402,67.322834,54.718206,62.084462,0.000000,50.512945,100.000000,98.240904,24.796935,21.292286,59.612960,25.067985
61.106121,85.439899,85.955280,120.964782,122.406639,119.252346,29.769211,14.348673,83.681150,2.136809,86.240107,62.196228,119.830999,83.428038,118.705464,83.041992,55.191600,79.139650,-0.000108,0.000283,32.000000,-235.659359,83.827298,-0.542685,13.384187,0.523218,630477.413812,0.992427,34.575634,10.170159,1.405494,0.027671,0.015673,133.576876,32.000000,142.626619,131.890164,136.224571,122.611108,32.000000,121.801346,67.326481,54.713880,62.077909,0.000000,50.351379,100.000000,98.231422,24.796935,21.226620,59.610265,25.189408
61.132487,85.451765,85.877259,120.964504,122.484324,119.276846,29.688822,14.350813,83.731342,2.187147,86.209548,62.148013,119.827370,83.366070,118.688475,83.120570,55.174458,79.206107,-0.000138,0.000292,32.000000,-235.658202,83.756996,-0.541810,13.358905,0.523643,630361.967846,1.002322,34.610243,10.134446,1.406723,0.053362,0.018712,132.893836,32.000000,143.080823,132.257733,133.697980,122.273405,32.000000,121.832854,67.331787,54.724338,62.061744,0.000000,50.431418,100.000000,98.219945,24.796935,21.225928,59.617985,25.235923
61.084957,85.451765,85.984342,120.964504,122.529933,119.258084,29.611474,14.351670,83.662573,2.242411,86.235161,62.122392,119.800998,83.378182,118.730401,83.147177,55.197413,79.127629,-0.000224,0.000284,32.000000,-235.658657,83.644294,-0.541474,13.395307,0.522936,630287.644983,0.992941,34.573696,10.107536,1.406656,0.051919,0.032796,132.866512,32.000000,143.457942,131.979628,132.082218,122.659230,32.000000,121.898035,67.363316,54.739444,62.097079,0.000000,50.429221,100.000000,98.239963,24.796935,21.266549,59.620346,25.223084
61.100391,85.456732,85.951493,120.966449,122.581373,119.234679,29.793825,14.347959,83.600843,2.199299,86.157964,62.194540,119.788669,83.408728,118.709411,83.072571,55.186455,79.209456,-0.000310,0.000272,32.000000,-235.661875,83.601099,-0.540717,13.426175,0.521957,630464.617355,0.995390,34.562221,10.173005,1.404773,0.018980,0.012594,132.581810,32.000000,143.520279,131.458745,132.243222,123.068887,32.000000,121.279526,67.353142,54.751513,62.084534,0.000000,50.236490,100.000000,98.241441,24.796935,21.283268,59.606636,25.056246
61.116426,85.455352,85.958185,120.969505,122.628289,119.211559,29.623634,14.353668,83.658197,2.277936,86.119877,62.130887,119.814616,83.465984,118.743647,83.066871,55.169054,79.123587,-0.000455,0.000295,32.000000,-235.652069,83.527839,-0.541119,13.408735,0.523623,630332.659547,0.998689,34.604302,10.092977,1.407619,0.036442,0.011828,133.182797,32.000000,142.817368,131.410790,134.511785,123.277255,32.000000,120.964332,67.365284,54.750739,62.072720,0.000000,50.334689,100.000000,98.212176,24.796935,21.277976,59.620602,25.247809
61.107633,85.431897,85.945251,120.968950,122.664985,119.191309,29.734106,14.354381,83.691108,2.280596,86.117554,62.177571,119.806281,83.468818,118.732158,83.134079,55.190277,79.256688,-0.000542,0.000282,32.000000,-235.653651,83.774269,-0.540963,13.430214,0.521343,630235.773643,0.992118,34.595601,10.163443,1.406726,0.041513,0.021193,133.392444,32.000000,142.730639,131.448156,135.956146,123.258288,32.000000,121.255116,67.370589,54.746406,62.089582,0.000000,50.457682,100.000000,98.201491,24.796935,21.277461,59.623581,25.249569
61.077177,85.431897,85.986906,120.968950,122.691257,119.154531,29.683787,14.347103,83.620416,2.300490,86.180010,62.203430,119.845360,83.425489,118.726133,83.104147,55.181188,79.151629,-0.000629,0.000263,32.000000,-235.661584,83.647722,-0.541085,13.425388,0.521605,630144.010622,0.997333,34.580025,10.118396,1.406466,0.029845,0.011182,133.481925,32.000000,142.527459,131.988907,136.470079,122.616598,32.000000,121.603705,67.357544,54.773731,62.125386,0.000000,50.442012,100.000000,98.228115,24.796935,21.195280,59.613068,25.178843
61.130087,85.415616,85.901980,120.965615,122.691494,119.132636,29.662868,14.349101,83.694980,2.331424,86.193789,62.184148,119.818537,83.405465,118.689054,83.094737,55.168554,79.199008,-0.000688,0.000250,32.000000,-235.656964,83.811574,-0.541117,13.442514,0.520651,629956.038851,0.993557,34.564355,10.193947,1.406457,0.029375,0.026345,132.949538,32.000000,143.097982,132.157034,133.775977,122.453649,32.000000,121.953708,67.344471,54.749472,62.082696,0.000000,50.607899,100.000000,98.196500,24.796935,21.137871,59.626729,25.188675
61.118144,85.411201,85.967026,120.963115,122.684874,119.138702,29.794608,14.351812,83.714853,2.339074,86.197716,62.208302,119.780307,83.446511,118.702215,83.027041,55.187437,79.191109,-0.000687,0.000237,32.000000,-235.654088,83.746737,-0.541471,13.432233,0.522212,629795.865458,0.995480,34.591324,10.126661,1.407840,0.050685,0.027770,132.760284,32.000000,143.351616,131.933591,132.270757,122.531009,32.000000,121.747401,67.332612,54.753067,62.094724,0.000000,50.346587,100.000000,98.197482,24.796935,21.121560,59.612409,25.192930
61.104086,85.429414,86.022440,120.966449,122.605607,119.212497,29.713594,14.350671,83.675630,2.284374,86.178517,62.111484,119.808680,83.390885,118.740452,83.124665,55.186808,79.168909,-0.000599,0.000214,32.000000,-235.657853,83.752285,-0.541084,13.439367,0.518548,629659.397561,0.995009,34.528197,10.173748,1.405232,0.031610,0.026590,132.577491,32.000000,143.462950,131.599016,132.060575,123.062689,32.000000,121.053614,67.377298,54.760824,62.102058,0.000000,50.472757,100.000000,98.210275,24.796935,21.120537,59.622470,25.227706
61.113580,85.429414,85.948248,120.966449,122.526539,119.264490,29.632716,14.357378,83.669099,2.251974,86.164346,62.088628,119.815054,83.410480,118.723270,83.044341,55.167360,79.147376,-0.000570,0.000220,32.000000,-235.646064,83.429412,-0.541131,13.402677,0.520427,629646.483832,0.990862,34.534353,10.149121,1.406571,0.032426,0.022769,133.161139,32.000000,142.915162,131.235858,134.481461,123.315339,32.000000,121.279398,67.358257,54.749944,62.078161,0.000000,50.253300,100.000000,98.197026,24.796935,21.182925,59.612557,25.180677
61.127873,85.424998,85.912872,120.966449,122.440041,119.254220,29.669084,14.354952,83.708023,2.240433,86.197485,62.046404,119.816881,83.390436,118.705856,83.035233,55.161857,79.257912,-0.000571,0.000197,32.000000,-235.652260,83.932288,-0.541542,13.394599,0.521863,630072.719212,0.994477,34.565010,10.133608,1.407802,0.044414,0.021393,133.396968,32.000000,142.671330,131.443543,136.009771,123.147735,32.000000,121.077354,67.349374,54.743462,62.103280,0.000000,50.644277,100.000000,98.181855,24.796935,21.166756,59.615183,25.045755
61.082488,85.432449,85.950817,120.969227,122.365928,119.274269,29.716601,14.351955,83.763536,2.243878,86.231196,62.203734,119.844881,83.348126,118.701302,83.061898,55.162865,79.151094,-0.000629,0.000191,32.000000,-235.657388,83.797949,-0.542164,13.395150,0.521940,630388.438098,0.997455,34.556606,10.137395,1.406369,0.036796,0.029026,133.582657,32.000000,142.623703,131.962715,136.356530,122.710572,32.000000,121.704827,67.317075,54.749972,62.090877,0.000000,50.277341,100.000000,98.205172,24.796935,21.191775,59.616137,25.192490
61.101759,85.445418,85.855387,120.968950,122.277704,119.260535,29.589216,14.348245,83.731715,2.282658,86.258331,62.138459,119.840648,83.385686,118.705702,83.204543,55.170096,79.146405,-0.000628,0.000204,32.000000,-235.660279,83.513605,-0.541623,13.377709,0.521186,630334.459038,0.995879,34.539539,10.223256,1.405461,0.016952,0.027377,133.005869,32.000000,143.172202,132.026942,134.076158,122.575635,32.000000,122.241632,67.320490,54.744987,62.097211,0.000000,50.507226,100.000000,98.187183,24.796935,21.190997,59.605348,25.073268
61.117568,85.445418,85.989727,120.968950,122.148927,119.227974,29.672903,14.352383,83.585981,2.308529,86.233713,62.150070,119.806653,83.458664,118.704251,83.057437,55.175207,79.162460,-0.000627,0.000209,32.000000,-235.655976,83.590186,-0.541888,13.389616,0.523130,630469.874053,0.995286,34.587171,10.144594,1.407127,0.043375,0.024139,132.787378,32.000000,143.256337,132.087281,132.588455,122.454746,32.000000,121.619797,67.306880,54.748074,62.102699,0.000000,50.377438,100.000000,98.182465,24.796935,21.235375,59.608859,25.227633
61.103951,85.437140,85.930726,120.968394,122.041666,119.249816,29.609561,14.349815,83.627377,2.333699,86.197027,62.112415,119.749500,83.391334,118.708671,83.073448,55.175315,79.132956,-0.000598,0.000225,32.000000,-235.660512,83.451543,-0.542046,13.388619,0.521557,630391.386430,0.999142,34.583076,10.133952,1.405121,0.046933,0.026420,132.551484,32.000000,143.568037,131.403678,131.762718,123.200526,32.000000,121.314707,67.297828,54.727474,62.069714,0.000000,50.395742,100.000000,98.171708,24.796935,21.205954,59.619254,25.216481
61.097776,85.436864,85.935255,120.964782,121.925411,119.276321,29.685547,14.349672,83.622495,2.360209,86.196726,62.183745,119.820324,83.406362,118.703805,82.959220,55.200760,79.200395,-0.000511,0.000252,32.000000,-235.658032,83.690102,-0.542504,13.385367,0.522940,630200.584618,0.995768,34.569079,10.140520,1.406956,0.028823,0.014802,133.114385,32.000000,143.067064,131.128088,134.471370,123.175006,32.000000,121.270340,67.312651,54.735761,62.067308,0.000000,50.214372,100.000000,98.179338,24.796935,21.204271,59.611976,25.107237
61.142989,85.460595,85.879123,120.967838,121.875314,119.292881,29.592627,14.350956,83.651563,2.363396,86.173182,62.238633,119.844442,83.366212,118.758204,82.975173,55.173211,79.085779,-0.000422,0.000246,32.000000,-235.659043,83.751592,-0.541947,13.384974,0.522365,630308.403686,0.998305,34.572857,10.118952,1.406304,0.038339,0.021578,133.374889,32.000000,142.738542,131.544080,135.950610,123.148731,32.000000,120.921674,67.314944,54.729637,62.080614,0.000000,50.097891,100.000000,98.182187,24.796935,21.203543,59.618959,25.221910
61.121372,85.460595,85.946353,120.967838,121.792432,119.271689,29.728407,14.355237,83.619725,2.375676,86.216139,62.089573,119.809856,83.389579,118.695284,83.040408,55.144602,79.119117,-0.000393,0.000283,32.000000,-235.651647,83.762073,-0.541379,13.431709,0.522852,630392.517090,0.996081,34.578048,10.142550,1.406520,0.044531,0.023566,133.555893,32.000000,142.565270,131.882723,136.474219,122.784620,32.000000,121.827874,67.304453,54.694473,62.074856,0.000000,50.206772,100.000000,98.162326,24.796935,21.285443,59.623198,25.202761
61.088223,85.444314,85.911135,120.967560,121.688384,119.244136,29.804806,14.353953,83.580523,2.371672,86.259655,62.245691,119.836420,83.349145,118.708145,83.041242,55.193016,79.202881,-0.000479,0.000293,32.000000,-235.654898,83.433329,-0.542103,13.421035,0.520773,630559.335404,0.998594,34.561756,10.086726,1.404562,0.022034,0.019005,133.021058,32.000000,143.136959,132.103168,133.986882,122.464930,32.000000,121.918430,67.313921,54.748461,62.095232,0.000000,50.348323,100.000000,98.163597,24.796935,21.228365,59.610226,25.137537
61.093287,85.439072,85.976526,120.967005,121.613142,119.224343,29.685396,14.357378,83.747876,2.364473,86.274962,62.215979,119.828545,83.405749,118.724608,83.037007,55.183247,79.209244,-0.000565,0.000292,32.000000,-235.650162,83.798477,-0.542498,13.433335,0.520650,630524.525564,0.994243,34.580888,10.139596,1.406159,0.047319,0.033442,132.776562,32.000000,143.285234,132.180771,132.621156,122.480369,32.000000,121.697893,67.330120,54.745466,62.097689,0.000000,50.297543,100.000000,98.175035,24.796935,21.209509,59.606715,25.199460
61.123067,85.441003,85.950426,120.968394,121.562530,119.197732,29.630740,14.348245,83.573834,2.366044,86.164255,62.135535,119.778060,83.543267,118.722351,83.156138,55.168531,79.164035,-0.000651,0.000258,32.000000,-235.661426,83.565163,-0.542545,13.434567,0.521155,630256.957675,0.992018,34.593958,10.152101,1.406345,0.057300,0.023796,132.583574,32.000000,143.567443,131.370149,131.934037,123.237433,32.000000,121.289822,67.318987,54.710920,62.060054,0.000000,50.297514,100.000000,98.145611,24.796935,21.208806,59.617858,25.225945
61.123505,85.441003,85.933905,120.968394,121.585839,119.179752,29.390833,14.353239,83.619852,2.361932,86.141531,62.166845,119.757356,83.431952,118.718896,83.200085,55.193361,79.240039,-0.000680,0.000279,32.000000,-235.655776,83.664301,-0.542664,13.389459,0.521631,630164.350819,0.995738,34.584230,10.166496,1.407299,0.024671,0.015364,133.089822,32.000000,143.045576,131.282632,134.352375,123.140560,32.000000,120.970283,67.302004,54.716922,62.058712,0.000000,50.169413,100.000000,98.141829,24.796935,21.214830,59.615782,25.218608
61.078786,85.435760,85.837740,120.970617,121.621771,119.174381,29.457259,14.345105,83.600604,2.356687,86.207843,62.089188,119.784772,83.468351,118.732609,83.062546,55.205193,79.094619,-0.000594,0.000268,32.000000,-235.661615,83.741009,-0.542805,13.366957,0.520223,630046.881241,0.996822,34.559797,10.148340,1.406186,0.044474,0.038076,133.339220,32.000000,142.811726,131.420576,135.680751,123.200769,32.000000,121.184942,67.313208,54.707166,62.072125,0.000000,50.337112,100.000000,98.155076,24.796935,21.195915,59.632629,25.186914
61.101666,85.440451,85.945620,120.969505,121.695133,119.181704,29.821204,14.354381,83.646653,2.392542,86.185888,62.226139,119.815963,83.453974,118.713184,83.114033,55.160301,79.100957,-0.000448,0.000246,32.000000,-235.649061,83.611110,-0.542794,13.375297,0.521583,629894.132433,1.004799,34.559410,10.178765,1.405906,0.043195,0.030094,133.611230,32.000000,142.694829,131.805811,136.675485,122.791800,32.000000,121.842497,67.311353,54.693026,62.062781,0.000000,50.189100,100.000000,98.150222,24.796935,21.211472,59.612527,24.916408
61.119153,85.447626,85.894463,120.971172,121.806564,119.215586,29.716948,14.352526,83.680918,2.376166,86.237717,62.129746,119.821433,83.398939,118.710415,83.102888,55.169255,79.115752,-0.000273,0.000258,32.000000,-235.660095,83.693935,-0.542316,13.374484,0.521866,629848.645578,1.003283,34.593762,10.061179,1.405361,0.026322,0.028222,133.112605,32.000000,143.028849,132.175368,134.188730,122.321595,32.000000,121.939373,67.306336,54.691314,62.061610,0.000000,50.040853,100.000000,98.133862,24.796935,21.210786,59.617769,25.261015
61.099892,85.447626,85.914797,120.971172,121.917306,119.234224,29.602394,14.351099,83.531089,2.368857,86.225433,62.203202,119.792874,83.383483,118.687701,83.063813,55.179227,79.115305,-0.000158,0.000262,32.000000,-235.657589,83.470122,-0.542634,13.360479,0.522930,629989.540654,0.990703,34.578192,10.110683,1.406600,0.027153,0.023571,132.810401,32.000000,143.473774,132.125335,132.676783,122.604248,32.000000,121.927925,67.309320,54.694766,62.059772,0.000000,50.062944,100.000000,98.142722,24.796935,21.235080,59.605997,25.203421
61.089559,85.441279,85.800836,120.972562,122.033552,119.258442,29.647969,14.344963,83.691823,2.331624,86.175550,62.127867,119.782247,83.473429,118.712012,83.052950,55.168928,79.096272,-0.000071,0.000254,32.000000,-235.661594,83.616539,-0.542264,13.395123,0.521726,630150.932128,0.994166,34.569885,10.112495,1.405361,0.043036,0.015897,132.562270,32.000000,143.561424,131.467871,131.986406,123.079267,32.000000,121.235496,67.328426,54.674859,62.055420,0.000000,50.359395,100.000000,98.144584,24.796935,21.212402,59.625067,25.238784
61.123330,85.449005,85.954507,120.973673,122.143511,119.278685,29.806952,14.355523,83.656457,2.257226,86.220775,62.246773,119.774350,83.454952,118.755162,83.099366,55.206878,79.121361,0.000016,0.000249,32.000000,-235.654148,83.672458,-0.541929,13.390088,0.523238,630234.880219,0.998516,34.586936,10.102197,1.406137,0.024187,0.010786,133.048447,32.000000,143.053273,131.336139,134.058481,123.289486,32.000000,121.117206,67.346685,54.693820,62.056621,0.000000,50.174235,100.000000,98.124907,24.796935,21.238568,59.617041,25.219342
61.126710,85.467494,85.849259,120.978119,122.265501,119.301962,29.589612,14.356379,83.644892,2.300436,86.223015,62.192888,119.810799,83.441127,118.711153,83.151234,55.180502,79.148172,0.000074,0.000247,32.000000,-235.654439,83.886726,-0.542104,13.412380,0.520214,630382.068270,0.997353,34.589739,10.098647,1.404509,0.023804,0.011601,133.361074,32.000000,142.936241,131.324995,135.716337,123.413042,32.000000,121.359695,67.342917,54.678161,62.073184,0.000000,50.489212,100.000000,98.108521,24.796935,21.237980,59.624821,25.189848
61.087276,85.467494,85.991604,120.978119,122.379010,119.330618,29.860765,14.349957,83.617387,2.326916,86.234157,62.176071,119.824157,83.395229,118.689185,83.059412,55.164691,79.145668,0.000017,0.000268,32.000000,-235.661681,83.792851,-0.542303,13.425126,0.522379,630396.625144,0.991618,34.567567,10.078952,1.406247,0.050932,0.028815,133.537947,32.000000,142.660847,131.939875,136.771504,122.641370,32.000000,121.565090,67.360011,54.680726,62.076770,0.000000,50.306114,100.000000,98.138573,24.796935,21.301766,59.626994,25.190949
61.104150,85.471357,85.859073,120.983954,122.441629,119.345399,29.622684,14.352669,83.661448,2.281998,86.230581,62.260488,119.797333,83.433339,118.714555,83.071576,55.162644,79.064964,-0.000069,0.000288,32.000000,-235.657986,83.487029,-0.542744,13.421822,0.519666,630609.267131,0.999082,34.583062,10.124833,1.404448,0.036737,0.017535,132.997111,32.000000,143.050258,132.039471,134.121109,122.595721,32.000000,121.996085,67.349436,54.678441,62.077672,0.000000,50.074610,100.000000,98.136506,24.796935,21.314827,59.614789,25.137244
61.114461,85.467218,85.966637,120.982842,122.471097,119.349586,29.643474,14.351670,83.701798,2.195641,86.206935,62.153092,119.791338,83.427772,118.712085,83.065362,55.184820,79.140851,-0.000099,0.000294,32.000000,-235.653084,83.424682,-0.542945,13.434305,0.522872,630816.621400,0.990952,34.617977,10.138822,1.407684,0.034196,0.020978,132.870063,32.000000,143.422415,132.052077,132.844575,122.530636,32.000000,122.160627,67.348900,54.683813,62.074116,0.000000,50.195852,100.000000,98.115704,24.796935,21.300117,59.608869,25.086987
61.121824,85.450109,85.872011,120.978952,122.544858,119.346077,29.718339,14.351099,83.637650,2.185843,86.155364,62.231141,119.803534,83.314970,118.728228,83.058435,55.192184,79.113835,-0.000070,0.000286,32.000000,-235.657425,83.814387,-0.543132,13.422425,0.520250,630896.509039,0.998746,34.606898,10.082144,1.405127,0.049289,0.028407,132.587833,32.000000,143.561861,131.470250,131.997688,122.998418,32.000000,121.078508,67.390150,54.692309,62.071368,0.000000,49.577704,100.000000,98.116236,24.796935,21.299739,59.614248,25.190215
61.108448,85.450109,85.968771,120.978952,122.554266,119.306770,29.635010,14.351099,83.636670,2.207690,86.116298,62.197679,119.833296,83.479239,118.756466,83.092986,55.168694,79.248509,0.000017,0.000285,32.000000,-235.658080,83.749287,-0.542979,13.412380,0.521445,630856.670528,0.997884,34.593629,10.115189,1.406650,0.043283,0.026802,132.996464,32.000000,143.250472,131.221572,133.895945,123.370089,32.000000,121.331919,67.400513,54.680009,62.076552,0.000000,50.186090,100.000000,98.110990,24.796935,21.239792,59.608426,25.075982
61.089371,85.438244,85.997879,120.968394,122.529895,119.296977,29.675325,14.349101,83.666869,2.164873,86.152645,62.057609,119.838140,83.480340,118.732648,83.027101,55.179631,79.092412,0.000075,0.000283,32.000000,-235.659914,83.622636,-0.543354,13.400342,0.519968,630790.148580,0.995166,34.570003,10.088171,1.404932,0.022194,0.015554,133.371101,32.000000,142.882948,131.346991,135.563910,123.205087,32.000000,121.211592,67.412315,54.667903,62.078604,0.000000,49.993834,100.000000,98.118513,24.796935,21.197949,59.618871,25.128733
61.120551,85.445694,86.028522,120.972284,122.482743,119.283560,29.700255,14.347531,83.635881,2.170197,86.193767,62.149441,119.803441,83.404222,118.708889,82.996847,55.152905,79.057215,0.000075,0.000307,32.000000,-235.659025,83.628408,-0.543780,13.409836,0.522281,630645.322353,0.997876,34.581845,10.209586,1.406823,0.039075,0.026347,133.512858,32.000000,142.596309,131.920690,136.723138,122.594232,32.000000,121.577009,67.391716,54.663469,62.100684,0.000000,50.423039,100.000000,98.093702,24.796935,21.223121,59.620995,25.221763
61.122159,85.452317,85.957574,120.970339,122.450394,119.307050,29.633443,14.352811,83.635931,2.179311,86.266315,62.165605,119.801114,83.505910,118.695562,83.086550,55.158589,79.075391,0.000102,0.000309,32.000000,-235.655220,83.738110,-0.544299,13.383663,0.523715,630555.751093,0.996751,34.586871,10.085134,1.407739,0.041432,0.028608,133.112506,32.000000,143.032371,132.051575,134.444476,122.704914,32.000000,122.106523,67.379257,54.648704,62.080352,0.000000,49.798430,100.000000,98.087451,24.796935,21.222495,59.616658,25.200780
61.095989,85.452317,85.949655,120.970339,122.392992,119.306462,29.675018,14.350671,83.573482,2.146385,86.286911,62.097190,119.836798,83.426121,118.712058,83.056214,55.222334,79.109326,0.000188,0.000288,32.000000,-235.655558,83.647537,-0.544451,13.386233,0.523024,630544.022544,0.995262,34.566715,10.086242,1.407522,0.033803,0.021707,132.829385,32.000000,143.369828,132.266345,132.955406,122.296190,32.000000,121.815341,67.414220,54.722243,62.119704,0.000000,50.095262,100.000000,98.104469,24.796935,21.244928,59.613432,25.166077
61.098467,85.464182,85.928609,120.974784,122.344193,119.360945,29.694966,14.354952,83.688410,2.179637,86.223163,62.144192,119.805155,83.381953,118.730637,83.069785,55.210217,79.145603,0.000276,0.000291,32.000000,-235.649474,83.775656,-0.544463,13.395386,0.522831,630664.846119,0.997690,34.571913,10.093789,1.406324,0.061204,0.030241,132.633372,32.000000,143.524868,131.487021,131.571848,123.054425,32.000000,121.163610,67.407271,54.689830,62.102240,0.000000,49.655749,100.000000,98.102812,24.796935,21.285647,59.608849,25.212812
61.113427,85.466114,86.025946,120.974229,122.278738,119.399499,29.735358,14.350243,83.651177,2.145408,86.149591,62.159950,119.793079,83.412643,118.747213,83.064586,55.235140,79.108408,0.000363,0.000300,32.000000,-235.655494,83.730320,-0.544103,13.376582,0.523271,630525.649612,0.996758,34.595083,10.054740,1.406797,0.051092,0.028209,132.979581,32.000000,143.291359,131.266074,133.943413,123.397382,32.000000,121.324032,67.389874,54.689915,62.098059,0.000000,50.380455,100.000000,98.084373,24.796935,21.291945,59.615222,25.234162
61.121357,85.444866,86.104637,120.971172,122.190630,119.415864,29.766761,14.349386,83.698698,2.145861,86.183915,62.182809,119.861467,83.441312,118.743052,83.048573,55.203848,79.199457,0.000452,0.000301,32.000000,-235.656351,83.436757,-0.544328,13.363574,0.522725,630860.020568,0.996528,34.604754,10.093248,1.406395,0.018947,0.014398,133.383992,32.000000,142.818925,131.468147,135.530644,123.251101,32.000000,121.045439,67.400449,54.682480,62.093409,0.000000,49.729947,100.000000,98.070573,24.796935,21.291554,59.612281,25.161455
61.079925,85.444866,85.905394,120.971172,122.154141,119.390694,29.637278,14.350671,83.578058,2.201397,86.193119,62.172398,119.807495,83.393169,118.724340,83.108204,55.143782,79.118304,0.000481,0.000287,32.000000,-235.657197,83.279125,-0.544393,13.378286,0.525009,631000.515694,0.995233,34.593442,10.041266,1.407644,0.032425,0.018418,133.468173,32.000000,142.713702,131.820639,136.689082,122.696911,32.000000,121.556106,67.383948,54.665725,62.082420,0.000000,49.919929,100.000000,98.098255,24.796935,21.217183,59.620503,25.253311
61.128747,85.446246,86.019694,120.975618,122.108588,119.325781,29.648361,14.354809,83.681730,2.226515,86.222952,62.208699,119.826988,83.426018,118.717549,83.036231,55.175791,79.137135,0.000397,0.000292,32.000000,-235.653550,83.752181,-0.544479,13.389249,0.526759,631124.716413,0.994123,34.565174,10.138780,1.408749,0.047036,0.021460,133.143725,32.000000,143.018186,132.050776,134.615890,122.568428,32.000000,122.043117,67.398396,54.700259,62.089037,0.000000,49.944917,100.000000,98.093171,24.796935,21.221346,59.612222,25.167398
61.136796,85.445418,85.999605,120.977285,122.053083,119.306609,29.563971,14.356236,83.741014,2.222942,86.277939,62.113476,119.822441,83.389437,118.696107,83.132349,55.201137,79.219856,0.000310,0.000295,32.000000,-235.653599,83.565813,-0.543932,13.367691,0.523580,631149.783569,0.999002,34.601858,10.139826,1.406442,0.037147,0.017671,132.869924,32.000000,143.343705,132.325452,132.796716,122.389954,32.000000,121.839888,67.384829,54.692401,62.094490,0.000000,50.248337,100.000000,98.058558,24.796935,21.217851,59.609488,25.175542
61.107841,85.458112,86.021933,120.978952,122.010827,119.292783,29.800534,14.349672,83.826301,2.183848,86.217924,62.235075,119.774429,83.435888,118.745814,83.068742,55.153646,79.168237,0.000252,0.000329,32.000000,-235.663441,83.415505,-0.543453,13.400080,0.523638,630711.913995,0.997211,34.560012,10.121514,1.407189,0.026485,0.029524,132.616751,32.000000,143.643168,131.398803,131.614167,123.037331,32.000000,121.382999,67.400462,54.683339,62.070003,0.000000,50.391629,100.000000,98.064850,24.796935,21.217222,59.610511,25.224404
61.094496,85.458112,85.893729,120.978952,121.967947,119.322979,29.623019,14.351670,83.737264,2.171364,86.174084,62.173235,119.782218,83.396778,118.752437,83.137724,55.190623,79.168602,0.000194,0.000331,32.000000,-235.655379,83.677252,-0.543275,13.375113,0.523824,630547.082187,0.999750,34.552060,10.156319,1.406675,0.043370,0.021120,132.880406,32.000000,143.158068,131.414326,134.013600,123.113961,32.000000,121.129670,67.382508,54.704413,62.058928,0.000000,49.840066,100.000000,98.079424,24.796935,21.260789,59.622539,25.131521
