OSU 80 Ton Compressor Load Stand
61.140033,85.449557,85.952680,120.980342,122.045842,119.386610,29.647756,14.352098,83.590272,2.164092,86.174030,62.107876,119.798841,83.424938,118.738844,83.113705,55.194790,79.181763,0.000107,0.000319,32.000000,-235.656262,83.717654,-0.543653,13.379021,0.523666,630618.351617,0.992248,34.590384,10.166282,1.407707,0.047512,0.028739,133.293740,32.000000,142.848905,131.411326,135.235647,123.396572,32.000000,121.026370,67.400152,54.682178,62.074790,0.000000,50.305890,100.000000,98.065298,24.796935,21.230554,59.609557,25.041940
61.114769,85.445418,85.836671,120.978952,122.088464,119.436329,29.739319,14.349815,83.678533,2.122772,86.200453,62.103806,119.839236,83.412051,118.721177,83.098873,55.159467,79.087412,0.000020,0.000307,32.000000,-235.653792,83.653697,-0.543396,13.408263,0.522833,630697.833325,0.998687,34.602201,10.129569,1.405916,0.034341,0.019036,133.545534,32.000000,142.705732,131.802123,136.777757,122.614872,32.000000,121.792590,67.401824,54.711769,62.097978,0.000000,49.639064,100.000000,98.055343,24.796935,21.215593,59.603646,25.151331
61.102671,85.447626,85.989156,120.976452,122.143684,119.448486,29.709066,14.351812,83.627087,2.071938,86.248239,62.284810,119.825870,83.340479,118.735675,83.106575,55.183625,79.111447,-0.000038,0.000310,32.000000,-235.656055,83.834680,-0.543350,13.400054,0.522817,630989.781102,0.997545,34.553334,10.134973,1.405833,0.035243,0.016335,133.234803,32.000000,142.868651,132.177874,134.867328,122.435597,32.000000,121.772459,67.416772,54.720608,62.083822,0.000000,50.103234,100.000000,98.052866,24.796935,21.214964,59.627476,25.201587
61.116115,85.447626,85.959432,120.976452,122.172340,119.461896,29.834126,14.350243,83.686806,2.070959,86.250528,62.140945,119.800581,83.480177,118.728020,83.119021,55.204175,79.074128,-0.000039,0.000320,32.000000,-235.657625,83.874063,-0.542836,13.402572,0.520456,631338.984349,0.995331,34.571558,10.101660,1.404516,0.050425,0.029363,132.833639,32.000000,143.373396,132.144933,132.981445,122.565391,32.000000,122.147668,67.392010,54.737305,62.110069,0.000000,50.083023,100.000000,98.048018,24.796935,21.222021,59.610373,25.135777
61.114608,85.452317,85.932596,120.975618,122.220962,119.460360,29.547520,14.352669,83.631539,2.062203,86.206088,62.112020,119.764425,83.433176,118.697697,83.088526,55.171266,79.109692,-0.000009,0.000292,32.000000,-235.657002,83.516071,-0.543216,13.391924,0.523886,631356.502412,0.996669,34.584475,10.094993,1.407290,0.040483,0.027224,132.614709,32.000000,143.601584,131.448110,131.639839,123.040569,32.000000,121.216694,67.377774,54.700451,62.072819,0.000000,50.135752,100.000000,98.043557,24.796935,21.237733,59.615645,25.187281
61.093314,85.457284,85.874982,120.978119,122.318374,119.457224,29.741275,14.351242,83.602327,2.037080,86.207882,62.209842,119.815230,83.415110,118.725410,83.089380,55.178630,79.175846,0.000027,0.000288,32.000000,-235.659085,83.814693,-0.543250,13.391058,0.522974,631372.198794,0.992362,34.572574,10.047283,1.406494,0.013251,0.019351,132.876384,32.000000,143.224813,131.491961,133.757206,123.304819,32.000000,121.006066,67.389245,54.726045,62.068814,0.000000,49.768555,100.000000,98.052639,24.796935,21.254439,59.627535,25.155953
61.118653,85.470805,85.941503,120.983120,122.420598,119.478665,29.659056,14.345961,83.683669,2.051113,86.183634,62.238837,119.802396,83.336586,118.747118,83.127615,55.177372,79.180197,0.000025,0.000319,32.000000,-235.666168,83.756386,-0.543115,13.370996,0.522936,631449.952770,1.002014,34.578599,10.106074,1.406089,0.046055,0.025935,133.282433,32.000000,142.973009,131.268066,135.244218,123.529872,32.000000,121.361284,67.372708,54.721933,62.057932,0.000000,50.707754,100.000000,98.040156,24.796935,21.253947,59.624830,25.208557
61.129693,85.467770,85.973748,120.987844,122.497950,119.509136,29.753551,14.351527,83.738102,1.920370,86.251394,62.202493,119.828063,83.403161,118.734729,83.073042,55.155670,79.203066,-0.000062,0.000353,32.000000,-235.654866,83.903900,-0.542909,13.361502,0.522478,631434.588204,0.995854,34.602419,10.146831,1.405636,0.023193,0.024297,133.536648,32.000000,142.648253,131.857060,136.847816,122.656271,32.000000,121.460216,67.379974,54.723394,62.071173,0.000000,50.185766,100.000000,98.023999,24.796935,21.300421,59.614140,25.210098
61.097445,85.467770,85.947800,120.987844,122.524314,119.474979,29.707650,14.348816,83.746505,1.882662,86.240500,62.227071,119.860276,83.429649,118.713973,83.095103,55.163716,79.201824,-0.000148,0.000359,32.000000,-235.661347,83.754998,-0.542901,13.381119,0.523921,631560.155976,0.998372,34.593507,10.151254,1.406142,0.040882,0.023077,133.347640,32.000000,142.924659,132.158643,134.809550,122.711009,32.000000,121.738532,67.416249,54.783890,62.075384,0.000000,50.026716,100.000000,98.038806,24.796935,21.289516,59.624398,25.221030
61.103610,85.462803,85.993341,120.987566,122.517343,119.471203,29.707461,14.358948,83.740130,1.892911,86.242995,62.202929,119.838244,83.436681,118.709972,83.090078,55.173079,79.154985,-0.000263,0.000355,32.000000,-235.649412,83.738046,-0.542438,13.371153,0.524709,631762.808232,0.995250,34.580699,10.189582,1.406416,0.016313,0.018727,132.829913,32.000000,143.422683,132.149511,133.069938,122.640008,32.000000,122.276300,67.396609,54.758456,62.081739,0.000000,50.163104,100.000000,98.038075,24.796935,21.272012,59.615625,25.108557
61.109559,85.448178,85.957252,120.983676,122.497297,119.490330,29.618747,14.347817,83.685034,1.835447,86.216347,62.171981,119.805665,83.485418,118.757462,83.040321,55.184094,79.291424,-0.000494,0.000390,32.000000,-235.661035,83.612704,-0.542664,13.384397,0.524164,631578.074891,0.997082,34.609247,10.180633,1.406733,0.038338,0.021006,132.649675,32.000000,143.435777,131.668719,131.628441,122.835970,32.000000,121.187546,67.430287,54.758420,62.093083,0.000000,50.094722,100.000000,98.018665,24.796935,21.220631,59.613707,25.146635
61.131259,85.448178,86.058747,120.983676,122.506020,119.490315,29.634574,14.347389,83.675126,1.845524,86.112006,62.194781,119.781645,83.466883,118.698449,83.163920,55.166745,79.244472,-0.000611,0.000389,32.000000,-235.658676,83.712129,-0.542779,13.373146,0.525185,631524.652974,0.996933,34.598821,10.137211,1.407337,0.050136,0.024612,132.802449,32.000000,143.407337,131.424571,133.531514,123.305612,32.000000,121.208953,67.427268,54.722813,62.043202,0.000000,50.451360,100.000000,98.006322,24.796935,21.220233,59.605820,25.085813
61.133942,85.439623,86.003390,120.984787,122.443641,119.456936,29.872506,14.353382,83.700896,1.870938,86.166129,62.120206,119.828002,83.438783,118.730349,83.143511,55.161621,79.147461,-0.000784,0.000394,32.000000,-235.656453,83.869044,-0.543011,13.397169,0.523943,631576.205635,0.999935,34.578929,10.225366,1.406609,0.055739,0.031105,133.279225,32.000000,142.948258,131.228288,135.369349,123.306924,32.000000,121.220449,67.449835,54.746150,62.066604,0.000000,50.225681,100.000000,98.002001,24.796935,21.189652,59.614592,25.086180
61.091166,85.436588,85.916497,120.980064,122.437380,119.415252,29.651302,14.347389,83.606483,1.904621,86.211656,62.065806,119.857118,83.528708,118.706883,83.120079,55.135273,79.124000,-0.000842,0.000390,32.000000,-235.661135,83.669545,-0.543215,13.399661,0.525630,631606.187667,0.999010,34.559721,10.208603,1.407770,0.045986,0.024683,133.495561,32.000000,142.584852,131.932336,136.834880,122.515663,32.000000,121.465077,67.452021,54.729776,62.065185,0.000000,50.354452,100.000000,98.026186,24.796935,21.178399,59.620159,25.258740
61.136103,85.438796,86.068403,120.974229,122.412676,119.353044,29.736974,14.350528,83.623841,1.954397,86.185543,62.179890,119.819402,83.448326,118.735874,83.128433,55.168386,79.118651,-0.000784,0.000382,32.000000,-235.657012,83.404941,-0.543200,13.429742,0.523466,631425.421077,0.990707,34.548793,10.143196,1.406803,0.014900,0.015032,133.375884,32.000000,142.929705,132.028259,134.980993,122.708344,32.000000,122.045400,67.436960,54.726316,62.071639,0.000000,50.487387,100.000000,97.990398,24.796935,21.185338,59.608829,25.149496
61.121993,85.431621,85.932188,120.976452,122.402451,119.338161,29.730698,14.352383,83.667046,1.902994,86.200023,62.255005,119.803445,83.383952,118.675900,82.986053,55.143392,79.187109,-0.000668,0.000388,32.000000,-235.659091,83.867230,-0.542481,13.401864,0.522746,631281.332806,0.998512,34.583626,10.152478,1.406365,0.054632,0.030012,132.725741,32.000000,143.288879,132.145750,133.192627,122.331955,32.000000,122.011168,67.408785,54.709962,62.061508,0.000000,49.884772,100.000000,97.983010,24.796935,21.184632,59.607098,25.220149
61.096253,85.431621,86.033909,120.976452,122.418935,119.318416,29.759054,14.343821,83.633641,1.873685,86.195720,62.184716,119.780767,83.451244,118.745486,83.185940,55.219979,79.193075,-0.000495,0.000380,32.000000,-235.664539,83.811351,-0.542699,13.414872,0.522849,630857.373354,0.994316,34.546051,10.115473,1.407816,0.044486,0.030180,132.642703,32.000000,143.489477,131.666537,131.740505,122.942439,32.000000,121.222935,67.403444,54.728206,62.078413,0.000000,50.364046,100.000000,98.004548,24.796935,21.158947,59.627437,25.147149
61.119398,85.437140,85.959550,120.978119,122.372646,119.326499,29.656478,14.351099,83.706621,1.935466,86.206945,62.182897,119.822412,83.399144,118.734961,83.070495,55.178495,79.160849,-0.000496,0.000353,32.000000,-235.653982,83.499817,-0.542743,13.439078,0.521798,630833.245963,0.994637,34.551365,10.190259,1.405913,0.025503,0.014618,132.895600,32.000000,143.474545,131.403526,133.448282,123.368390,32.000000,121.226839,67.398534,54.754071,62.084179,0.000000,49.805180,100.000000,97.999364,24.796935,21.177353,59.604581,25.066151
61.118796,85.444314,85.955572,120.981731,122.317730,119.316800,29.574213,14.343678,83.696422,2.006787,86.204457,62.123497,119.815082,83.426143,118.748434,83.061770,55.145068,79.231131,-0.000553,0.000330,32.000000,-235.666157,83.752472,-0.542837,13.413246,0.523695,630562.042185,0.993986,34.574155,10.118010,1.408170,0.029245,0.017907,133.308920,32.000000,142.803072,131.326203,135.253886,123.234528,32.000000,121.079353,67.374520,54.714475,62.074481,0.000000,50.070628,100.000000,97.981610,24.796935,21.201554,59.618143,25.146855
61.109933,85.449557,85.928438,120.982564,122.276850,119.305516,29.859654,14.348387,83.640823,1.986658,86.218780,62.182135,119.838715,83.401000,118.759930,83.131834,55.140604,79.126632,-0.000640,0.000320,32.000000,-235.663414,83.726507,-0.542811,13.409731,0.520851,630699.547232,0.997089,34.559183,10.136059,1.406420,0.044895,0.033466,133.558418,32.000000,142.667667,131.835649,136.635825,122.710111,32.000000,121.519606,67.373383,54.708250,62.103144,0.000000,49.814110,100.000000,97.974050,24.796935,21.200912,59.612449,25.147149
61.097254,85.449557,86.023836,120.982564,122.221547,119.288872,29.636113,14.350100,83.740434,1.962043,86.266222,62.173127,119.832973,83.395045,118.721580,83.096388,55.178340,79.248000,-0.000726,0.000313,32.000000,-235.659243,83.430781,-0.543164,13.443012,0.521761,630739.298068,0.999810,34.566890,10.220583,1.406369,0.038636,0.015145,133.427906,32.000000,142.871357,131.991314,135.255575,122.639752,32.000000,121.886368,67.348557,54.739251,62.091146,0.000000,50.279488,100.000000,97.992817,24.796935,21.218525,59.614829,25.196158
61.118765,85.459491,85.891510,120.985899,122.121053,119.291999,29.564327,14.348958,83.692386,2.001958,86.230792,62.256778,119.804700,83.443494,118.717613,83.062324,55.135415,79.193805,-0.000785,0.000309,32.000000,-235.660385,83.709130,-0.542700,13.424313,0.521604,630700.799992,0.990330,34.579977,10.149063,1.406129,0.023081,0.013343,132.788065,32.000000,143.186760,132.222441,133.255315,122.413750,32.000000,121.931397,67.332281,54.751464,62.081661,0.000000,50.267462,100.000000,97.979261,24.796935,21.252494,59.619146,25.282878
61.127117,85.459215,85.984467,120.984787,122.035953,119.321627,29.708080,14.347246,83.699172,2.030124,86.249108,62.186679,119.799197,83.332487,118.754911,83.111787,55.217048,79.194378,-0.000786,0.000279,32.000000,-235.659802,83.548175,-0.543207,13.437688,0.522291,630532.382140,0.997889,34.591204,10.199571,1.407982,0.048603,0.026856,132.659362,32.000000,143.570224,131.546117,131.702585,123.028460,32.000000,121.446153,67.369313,54.730319,62.093518,0.000000,50.119902,100.000000,97.967880,24.796935,21.251068,59.608859,25.229907
61.110432,85.465562,85.899905,120.986176,121.950020,119.298296,29.642599,14.350100,83.654793,1.998203,86.165142,62.254508,119.806361,83.384442,118.760515,83.173150,55.200286,79.251754,-0.000697,0.000266,32.000000,-235.658260,83.851567,-0.543404,13.452244,0.520099,630654.036484,0.999976,34.582094,10.203103,1.405321,0.039641,0.030791,132.830077,32.000000,143.465914,131.505960,133.404769,123.086431,32.000000,121.133021,67.350694,54.746492,62.073959,0.000000,50.364846,100.000000,97.960901,24.796935,21.250598,59.614819,25.185666
61.094909,85.465562,85.965272,120.986176,121.908846,119.315379,29.693682,14.346247,83.746224,1.966882,86.175361,62.244970,119.791932,83.449918,118.735067,83.106062,55.177176,79.272224,-0.000610,0.000277,32.000000,-235.658343,83.896825,-0.542954,13.442881,0.521167,630615.297257,0.995234,34.574424,10.121887,1.406650,0.025626,0.028426,133.203766,32.000000,142.828142,131.316320,135.031812,123.297630,32.000000,121.084637,67.349946,54.737281,62.079520,0.000000,50.046366,100.000000,97.979502,24.796935,21.272227,59.611908,25.048176
61.114233,85.463631,85.984032,120.987288,121.870693,119.280859,29.739803,14.352098,83.645023,1.927017,86.189552,62.262191,119.837186,83.481053,118.738368,83.098548,55.174685,79.230409,-0.000522,0.000256,32.000000,-235.657245,83.856828,-0.543099,13.442776,0.519436,630549.929242,0.997553,34.595541,10.180354,1.405650,0.035661,0.027451,133.482544,32.000000,142.772367,131.721983,136.653728,122.652819,32.000000,121.719030,67.351780,54.741256,62.079562,0.000000,50.340333,100.000000,97.973433,24.796935,21.265111,59.608672,25.094691
61.128814,85.444866,86.065276,120.987010,121.882037,119.252816,29.843864,14.352811,83.695585,1.932793,86.224130,62.261605,119.831683,83.479157,118.721859,83.073837,55.151682,79.234877,-0.000493,0.000257,32.000000,-235.650467,83.830131,-0.543667,13.456099,0.521445,630701.535894,0.996258,34.609286,10.218336,1.407078,0.044419,0.026011,133.502849,32.000000,142.722967,132.101408,135.488736,122.357554,32.000000,121.695143,67.298068,54.740396,62.063448,0.000000,50.435827,100.000000,97.949056,24.796935,21.199503,59.615773,25.149863
61.088675,85.443211,85.964413,120.984509,121.925746,119.235272,29.681809,14.349815,83.666112,1.934352,86.213618,62.234730,119.755442,83.431953,118.711874,83.150537,55.154216,79.142914,-0.000581,0.000255,32.000000,-235.656742,83.817834,-0.543565,13.447130,0.521122,630512.244364,0.994074,34.590244,10.190442,1.406940,0.028727,0.014202,132.825400,32.000000,143.284174,132.236209,133.169699,122.515655,32.000000,122.072479,67.294978,54.763460,62.077271,0.000000,50.133114,100.000000,97.955359,24.796935,21.198867,59.620002,25.233575
61.103652,85.443211,85.954090,120.984509,121.951161,119.232735,29.659395,14.348958,83.688137,1.892687,86.211131,62.209021,119.769772,83.493737,118.699518,83.121322,55.151618,79.139282,-0.000669,0.000233,32.000000,-235.655467,83.801968,-0.543264,13.449647,0.521538,630381.582973,0.990068,34.558573,10.216693,1.407933,0.018833,0.011011,132.664028,32.000000,143.498572,131.595187,131.835676,122.993945,32.000000,121.599883,67.267313,54.758618,62.069248,0.000000,50.013253,100.000000,97.958349,24.796935,21.192467,59.626463,25.224845
61.122757,85.444314,85.983606,120.984787,122.034757,119.283728,29.563758,14.347246,83.791515,1.862965,86.202266,62.190253,119.807032,83.529381,118.756081,83.062242,55.186699,79.183604,-0.000757,0.000232,32.000000,-235.662097,84.039120,-0.543523,13.441176,0.521036,630297.932310,0.996043,34.592455,10.147294,1.407207,0.044952,0.035229,132.786686,32.000000,143.381757,131.574142,133.168941,123.091914,32.000000,121.046477,67.278559,54.806800,62.083101,0.000000,50.317460,100.000000,97.951159,24.796935,21.195652,59.614632,25.068132
61.124595,85.442383,86.030934,120.984509,122.185222,119.321281,29.566749,14.352526,83.688763,1.862274,86.105461,62.270741,119.814761,83.472836,118.747720,83.102399,55.179757,79.255160,-0.000845,0.000249,32.000000,-235.650916,83.685124,-0.544115,13.432679,0.520357,630283.653900,0.996506,34.579193,10.147250,1.406693,0.047833,0.021252,133.195303,32.000000,142.891278,131.277161,135.098546,123.518339,32.000000,121.229511,67.259290,54.796536,62.074540,0.000000,50.286767,100.000000,97.939973,24.796935,21.188299,59.617572,25.101587
61.100677,85.425550,85.970040,120.979230,122.329611,119.337056,29.829488,14.343393,83.623080,1.890662,86.191036,62.200044,119.826784,83.437276,118.717738,83.101252,55.154698,79.223663,-0.000903,0.000235,32.000000,-235.668245,83.780249,-0.543712,13.410780,0.520945,630464.082670,0.999815,34.563384,10.144403,1.406736,0.013266,0.012818,133.475459,32.000000,142.761795,131.734525,136.623440,122.692851,32.000000,121.644814,67.228342,54.774841,62.076074,0.000000,50.275499,100.000000,97.948496,24.796935,21.187635,59.623316,25.223891
61.122175,85.425550,86.054472,120.979230,122.473073,119.318868,29.661336,14.353810,83.667819,1.861094,86.238563,62.252208,119.851553,83.353733,118.698952,83.048597,55.178585,79.181843,-0.000846,0.000227,32.000000,-235.653894,83.786914,-0.544416,13.431919,0.522221,630676.100141,0.999991,34.559825,10.203356,1.407468,0.028916,0.022318,133.482247,32.000000,142.707879,132.122153,135.340059,122.572097,32.000000,121.563462,67.244232,54.807451,62.067931,0.000000,50.371285,100.000000,97.935153,24.796935,21.128363,59.617926,25.251404
61.138348,85.453972,85.987797,120.986176,122.492206,119.336101,29.500334,14.349101,83.681579,1.882917,86.267294,62.231255,119.850829,83.530583,118.733182,83.077298,55.196773,79.210598,-0.000731,0.000189,32.000000,-235.658111,83.850732,-0.544327,13.393314,0.522662,630802.426074,0.991699,34.564166,10.205526,1.407023,0.050138,0.022631,132.864766,32.000000,143.343274,132.179876,133.237541,122.580356,32.000000,122.259655,67.255952,54.805402,62.093931,0.000000,49.997956,100.000000,97.923385,24.796935,21.226357,59.616982,25.234529
61.118661,85.461423,86.085712,120.985899,122.513447,119.314936,29.532254,14.347674,83.603826,1.904284,86.224422,62.193767,119.796304,83.386910,118.767723,83.127861,55.202664,79.142895,-0.000557,0.000182,32.000000,-235.658555,83.814225,-0.544943,13.414714,0.522713,630639.567440,0.996783,34.545134,10.151238,1.407909,0.020106,0.020610,132.767269,32.000000,143.513471,131.667979,131.857339,122.767981,32.000000,121.289004,67.238446,54.815100,62.102706,0.000000,50.488408,100.000000,97.928793,24.796935,21.251710,59.612822,25.179650
61.101735,85.454800,86.042999,120.983954,122.528526,119.309286,29.304732,14.345533,83.763816,1.933945,86.194555,62.252216,119.786334,83.490802,118.730246,83.115779,55.174421,79.203929,-0.000499,0.000172,32.000000,-235.663482,83.950607,-0.545546,13.415685,0.522712,630726.241786,1.002148,34.559241,10.153954,1.406446,0.039356,0.025462,132.767704,32.000000,143.483367,131.550744,132.916641,123.173432,32.000000,121.241351,67.228694,54.825485,62.066734,0.000000,50.021720,100.000000,97.930272,24.796935,21.251266,59.609734,25.200780
61.127377,85.454800,86.107847,120.983954,122.518415,119.302323,30.062385,14.346818,83.741238,1.902432,86.170306,62.338942,119.799906,83.451631,118.744624,83.081045,55.212436,79.185951,-0.000557,0.000163,32.000000,-235.657772,83.782043,-0.546139,13.396697,0.524068,630620.515503,1.001261,34.584117,10.098832,1.408501,0.044965,0.033589,133.227931,32.000000,142.899945,131.194882,135.175197,123.451788,32.000000,121.403617,67.227699,54.818981,62.044122,0.000000,50.630000,100.000000,97.907191,24.796935,21.227762,59.607049,25.232108
61.145535,85.458388,85.968666,120.984509,122.490242,119.272999,29.636465,14.355665,83.649245,1.906370,86.184134,62.261536,119.814906,83.469450,118.760041,83.137971,55.171982,79.238547,-0.000645,0.000178,32.000000,-235.645482,83.891070,-0.546320,13.389957,0.523670,630655.217766,1.009278,34.592480,10.171457,1.408192,0.029303,0.020609,133.499010,32.000000,142.529304,131.750323,136.589456,122.776829,32.000000,121.395754,67.206990,54.794157,62.079813,0.000000,50.231176,100.000000,97.903641,24.796935,21.239718,59.610777,25.177156
61.115915,85.446246,86.093170,120.985621,122.408993,119.264157,29.408310,14.351812,83.736590,1.919356,86.216216,62.242251,119.816674,83.523670,118.785768,83.159869,55.181001,79.189313,-0.000739,0.000181,32.000000,-235.655400,83.848059,-0.546138,13.412826,0.524875,630517.503446,0.983330,34.569778,10.120372,1.408663,0.030964,0.022770,133.557900,32.000000,142.778933,132.019796,135.447918,122.638411,32.000000,121.833369,67.221356,54.823952,62.084989,0.000000,50.537109,100.000000,97.912493,24.796935,21.197057,59.612045,25.185593
61.106429,85.448730,86.172116,120.987566,122.304947,119.261706,29.851175,14.349244,83.752653,1.932649,86.260569,62.250078,119.815837,83.472979,118.727982,83.139372,55.204529,79.268038,-0.000826,0.000160,32.000000,-235.662558,83.805190,-0.546413,13.398113,0.522032,630454.797108,0.996899,34.557295,10.199060,1.405968,0.050480,0.030659,132.785225,32.000000,143.264315,132.169673,133.465881,122.498096,32.000000,122.143331,67.230458,54.832768,62.091153,0.000000,50.167882,100.000000,97.909592,24.796935,21.196437,59.623572,25.236217
61.114654,85.448730,86.100811,120.987566,122.230885,119.238938,29.561816,14.348387,83.729569,2.018925,86.235794,62.260593,119.799487,83.437540,118.740277,83.139005,55.209053,79.288893,-0.000854,0.000169,32.000000,-235.661939,83.736460,-0.546154,13.387282,0.524107,630380.838566,1.005064,34.571370,10.154252,1.408687,0.044335,0.026381,132.744884,32.000000,143.414125,131.982907,131.900827,122.647683,32.000000,121.549880,67.232667,54.845996,62.104437,0.000000,50.588419,100.000000,97.904928,24.796935,21.204465,59.616314,25.251330
61.138130,85.445970,86.074774,120.987844,122.129566,119.260512,29.701456,14.346818,83.625034,2.099813,86.213889,62.168545,119.795439,83.485724,118.752325,83.204746,55.181104,79.214518,-0.000826,0.000148,32.000000,-235.661050,83.810596,-0.546140,13.405535,0.526333,630322.174199,0.990309,34.582253,10.187942,1.410197,0.024626,0.012513,132.806705,32.000000,143.501113,131.543535,132.579853,123.241577,32.000000,121.210566,67.242523,54.826422,62.080065,0.000000,49.823751,100.000000,97.889612,24.796935,21.194276,59.622008,25.164903
61.121193,85.452869,85.971911,120.987844,122.007829,119.283630,29.640465,14.354238,83.771867,2.130162,86.169707,62.248088,119.805754,83.405056,118.752838,83.170933,55.168315,79.190433,-0.000740,0.000138,32.000000,-235.653957,83.756832,-0.546893,13.381879,0.525162,630187.547302,0.999663,34.574972,10.198567,1.408841,0.045452,0.024077,133.289220,32.000000,142.783031,131.290812,135.096707,123.305898,32.000000,121.051016,67.238071,54.820213,62.060677,0.000000,50.095102,100.000000,97.894360,24.796935,21.217620,59.609891,25.224698
61.100185,85.443763,86.167215,120.983120,121.926605,119.269656,29.674962,14.345819,83.765245,2.153062,86.189257,62.155201,119.838187,83.436929,118.776289,83.014366,55.176489,79.194093,-0.000711,0.000144,32.000000,-235.661066,83.800786,-0.546671,13.393340,0.523462,630350.789834,0.994715,34.551431,10.172473,1.407874,0.047268,0.021493,133.536763,32.000000,142.641094,131.768891,136.357078,122.783064,32.000000,121.430971,67.275418,54.828542,62.082189,0.000000,50.039528,100.000000,97.897836,24.796935,21.217077,59.608180,25.059475
61.138188,85.443763,86.006079,120.983120,121.824813,119.268754,29.683852,14.352383,83.721961,2.187576,86.220436,62.205624,119.838486,83.458827,118.725924,83.117902,55.160071,79.194455,-0.000623,0.000139,32.000000,-235.655321,84.114578,-0.546929,13.413219,0.523091,630521.440223,0.997277,34.573322,10.167754,1.406581,0.026870,0.016180,133.633049,32.000000,142.675761,131.895332,135.703451,122.726587,32.000000,121.972881,67.237436,54.814074,62.068836,0.000000,50.226606,100.000000,97.876895,24.796935,21.184828,59.610904,25.170920
61.121363,85.445694,86.060677,120.984231,121.751247,119.300369,29.579264,14.350671,83.790690,2.193706,86.258032,62.216419,119.815124,83.436235,118.708023,83.176818,55.185409,79.255263,-0.000450,0.000133,32.000000,-235.659984,83.899291,-0.546792,13.414059,0.526624,630423.759824,0.996355,34.582814,10.162240,1.410261,0.038767,0.020460,132.891489,32.000000,143.157180,132.228132,133.548997,122.476208,32.000000,121.918758,67.254264,54.799886,62.067998,0.000000,50.211375,100.000000,97.854422,24.796935,21.190898,59.621201,25.228073
61.107334,85.466942,86.014352,120.989233,121.685897,119.370855,29.838580,14.353525,83.736668,2.163201,86.251552,62.278238,119.802011,83.466168,118.765977,83.139253,55.201021,79.247180,-0.000276,0.000144,32.000000,-235.653851,83.629996,-0.546953,13.432469,0.521961,630439.658211,0.995367,34.549173,10.178921,1.406749,0.050320,0.025443,132.701548,32.000000,143.446839,131.712834,131.865016,122.866428,32.000000,121.537161,67.239926,54.798432,62.061283,0.000000,50.267901,100.000000,97.886051,24.796935,21.264089,59.612035,25.226532
61.133041,85.468046,86.047824,120.992845,121.651324,119.419232,29.629441,14.347531,83.683768,2.159515,86.217115,62.265097,119.820288,83.458380,118.749722,83.126414,55.169693,79.258164,-0.000218,0.000155,32.000000,-235.663615,83.564287,-0.547121,13.419697,0.523474,630559.234355,0.999459,34.565996,10.197780,1.408029,0.035000,0.016540,132.710375,32.000000,143.522968,131.473477,132.700612,123.249444,32.000000,121.258784,67.255583,54.816015,62.065814,0.000000,50.417394,100.000000,97.865878,24.796935,21.263708,59.611396,25.056467
61.131168,85.468046,85.940127,120.992845,121.647280,119.460104,29.656250,14.346675,83.751719,2.194520,86.187631,62.287469,119.838917,83.457360,118.798228,83.117898,55.171835,79.235923,-0.000277,0.000168,32.000000,-235.662504,83.811921,-0.547724,13.435407,0.522638,630935.327654,0.991663,34.599664,10.176295,1.407595,0.025053,0.018778,133.240634,32.000000,142.745571,131.390824,134.975588,123.366519,32.000000,121.014258,67.274528,54.807356,62.064587,0.000000,50.013755,100.000000,97.859761,24.796935,21.267171,59.616500,25.217948
61.121160,85.477704,86.038213,120.994512,121.607491,119.493634,29.779229,14.351812,83.754241,2.262425,86.226784,62.280911,119.852548,83.491697,118.760432,83.154002,55.143475,79.200250,-0.000364,0.000189,32.000000,-235.659170,83.797969,-0.547292,13.435223,0.523284,631254.127167,0.998607,34.578010,10.215603,1.407550,0.049032,0.027115,133.450498,32.000000,142.806332,131.622345,136.310673,123.051838,32.000000,121.662950,67.261108,54.792465,62.061591,0.000000,50.114789,100.000000,97.869913,24.796935,21.300393,59.620415,25.238271
61.105305,85.474668,85.971751,120.997013,121.652575,119.484137,29.677164,14.349529,83.722703,2.228265,86.209813,62.251501,119.874745,83.431178,118.744962,83.213976,55.193316,79.225718,-0.000392,0.000175,32.000000,-235.659158,83.787854,-0.547871,13.481696,0.520968,631465.807387,0.998080,34.579668,10.197300,1.405832,0.041045,0.015000,133.637194,32.000000,142.656507,132.005950,135.946653,122.572029,32.000000,121.728966,67.271769,54.810893,62.054897,0.000000,50.127192,100.000000,97.868421,24.796935,21.289591,59.613924,25.084493
61.131529,85.449557,86.044878,120.997013,121.715589,119.466646,29.763402,14.346675,83.688632,2.175718,86.219346,62.263428,119.847065,83.426203,118.752976,83.215848,55.187227,79.205071,-0.000479,0.000175,32.000000,-235.662012,83.715331,-0.547628,13.470392,0.523148,631728.551342,0.994440,34.598186,10.199730,1.407667,0.020745,0.016579,132.928737,32.000000,143.164872,132.353954,133.608558,122.394118,32.000000,122.050269,67.277350,54.815291,62.086557,0.000000,50.333319,100.000000,97.853088,24.796935,21.289299,59.605092,25.148469
61.127998,85.449557,86.007094,120.997013,121.766707,119.470283,29.685434,14.346390,83.704854,2.097280,86.273599,62.225458,119.799252,83.520042,118.765571,83.129999,55.191114,79.263552,-0.000566,0.000174,32.000000,-235.657380,83.851283,-0.548176,13.462813,0.520536,631564.745806,0.998059,34.609187,10.168403,1.406944,0.042011,0.046029,132.742376,32.000000,143.559231,131.763872,131.841705,122.866739,32.000000,121.886990,67.264889,54.824616,62.101721,0.000000,50.278988,100.000000,97.843372,24.796935,21.201575,59.627033,25.218608
61.110353,85.460043,85.987767,120.997291,121.838733,119.500875,29.754505,14.347103,83.761463,2.147003,86.190205,62.294395,119.794082,83.447512,118.756464,83.152552,55.174523,79.200601,-0.000624,0.000163,32.000000,-235.662568,83.746270,-0.547897,13.450723,0.521481,631434.225176,0.994488,34.560861,10.159483,1.407537,0.041717,0.027566,132.712478,32.000000,143.453390,131.532014,132.568344,122.940746,32.000000,121.150748,67.258567,54.824959,62.072280,0.000000,50.804918,100.000000,97.843557,24.796935,21.237463,59.617238,25.241792
61.105278,85.461699,85.988682,121.000903,121.957239,119.511248,29.715655,14.348387,83.753758,2.172454,86.165065,62.255070,119.826967,83.436724,118.775655,83.144220,55.209496,79.224740,-0.000623,0.000168,32.000000,-235.660792,83.835008,-0.548249,13.429191,0.521209,631447.238419,0.997194,34.563986,10.198098,1.407000,0.032015,0.022319,133.256170,32.000000,142.772792,131.362971,134.749826,123.414614,32.000000,121.045633,67.238528,54.826170,62.048746,0.000000,50.213932,100.000000,97.850392,24.796935,21.242754,59.607216,25.214647
61.138215,85.462251,85.977288,120.999513,122.070525,119.481050,29.748014,14.348673,83.681968,2.162229,86.223186,62.231964,119.859558,83.463436,118.763527,83.143691,55.179414,79.244124,-0.000536,0.000160,32.000000,-235.660015,83.801356,-0.547758,13.400264,0.521929,631671.355049,0.995476,34.590092,10.168938,1.407090,0.033689,0.026721,133.493057,32.000000,142.815282,131.532634,136.430286,123.109045,32.000000,121.602818,67.258976,54.824529,62.084671,0.000000,50.423163,100.000000,97.836512,24.796935,21.242313,59.612232,25.163950
61.127256,85.462251,85.985901,120.999513,122.148560,119.478866,29.661929,14.351384,83.661961,2.151758,86.238672,62.316707,119.856760,83.488822,118.759153,83.215668,55.184188,79.193456,-0.000508,0.000175,32.000000,-235.656320,83.641398,-0.546866,13.401234,0.522977,631649.927323,0.996960,34.596241,10.151511,1.407222,0.051849,0.038662,133.532214,32.000000,142.689689,132.044920,136.035967,122.580891,32.000000,121.479485,67.256005,54.822359,62.081449,0.000000,50.194201,100.000000,97.830016,24.796935,21.243793,59.611504,25.210171
61.104179,85.476324,86.056475,120.999235,122.212419,119.476132,29.709546,14.346960,83.876543,2.151683,86.212952,62.181520,119.870297,83.449326,118.728725,83.196902,55.221509,79.152629,-0.000538,0.000179,32.000000,-235.659104,83.988255,-0.546485,13.415318,0.522895,631546.582315,0.995034,34.567636,10.195680,1.406277,0.025942,0.020974,132.889357,32.000000,143.245889,132.219932,133.488627,122.564906,32.000000,122.117842,67.228748,54.813707,62.064851,0.000000,50.351349,100.000000,97.838910,24.796935,21.292304,59.627751,25.230714
61.130503,85.460043,86.002066,120.995068,122.203928,119.473814,29.703214,14.351812,83.621693,2.170743,86.209944,62.202616,119.845874,83.508989,118.740394,83.152535,55.178672,79.202046,-0.000624,0.000196,32.000000,-235.659334,83.764685,-0.546499,13.388095,0.523301,631527.920474,0.998101,34.577337,10.154076,1.406670,0.042333,0.019514,132.760766,32.000000,143.532696,131.908547,132.102892,122.693796,32.000000,121.775703,67.212808,54.827530,62.068437,0.000000,50.235360,100.000000,97.824508,24.796935,21.235470,59.612153,25.113840
61.134169,85.450661,86.071264,120.995346,122.163875,119.502392,29.766181,14.348102,83.756415,2.161934,86.197098,62.251048,119.832250,83.472001,118.761309,83.178487,55.189747,79.247798,-0.000683,0.000183,32.000000,-235.660421,83.910917,-0.546508,13.377919,0.524613,631459.202390,0.996929,34.611840,10.087068,1.408357,0.042274,0.032023,132.707468,32.000000,143.547459,131.641583,132.491306,122.996601,32.000000,121.129168,67.262870,54.820031,62.090313,0.000000,50.366820,100.000000,97.808642,24.796935,21.235009,59.617159,25.180531
61.129890,85.450661,85.975782,120.995346,122.118169,119.530849,29.623767,14.346675,83.733577,2.113816,86.161083,62.219895,119.841002,83.490638,118.779894,83.204603,55.151283,79.340234,-0.000741,0.000194,32.000000,-235.664307,83.742416,-0.546085,13.387964,0.524000,631509.308040,0.996608,34.572254,10.165838,1.406860,0.025382,0.018532,133.221431,32.000000,142.896448,131.220016,134.693085,123.456814,32.000000,121.199557,67.262588,54.818054,62.080645,0.000000,50.168780,100.000000,97.811546,24.796935,21.201882,59.619362,25.232035
61.114941,85.447902,86.045952,120.997568,122.056041,119.587094,29.616488,14.349101,83.742050,2.101069,86.227064,62.268778,119.876298,83.482950,118.779115,83.212407,55.177130,79.330417,-0.000828,0.000225,32.000000,-235.660406,83.826095,-0.545617,13.392973,0.525640,631618.440761,0.994648,34.559629,10.188017,1.407908,0.035173,0.016467,133.491352,32.000000,142.685172,131.540053,136.424179,122.942214,32.000000,121.434151,67.276332,54.813835,62.087851,0.000000,50.566499,100.000000,97.818772,24.796935,21.191716,59.616904,25.154485
61.103776,85.465838,86.012499,121.002570,121.998376,119.590279,29.751932,14.347246,83.694596,2.123085,86.233396,62.220791,119.866190,83.495287,118.764670,83.141938,55.199791,79.311585,-0.000917,0.000249,32.000000,-235.659639,83.949545,-0.545460,13.442881,0.523784,631862.601086,0.999745,34.563416,10.293623,1.406444,0.045921,0.028120,133.707273,32.000000,142.658035,132.060918,136.027226,122.602525,32.000000,121.639720,67.281003,54.846043,62.113261,0.000000,50.324132,100.000000,97.818290,24.796935,21.253429,59.609331,25.101074
61.129689,85.465562,86.014359,121.003125,121.866617,119.570753,29.629408,14.348245,83.714227,2.055199,86.241613,62.243881,119.832608,83.435766,118.725928,83.171621,55.173324,79.175298,-0.000888,0.000194,32.000000,-235.658148,83.936023,-0.545043,13.444533,0.525475,632101.319628,1.000724,34.573888,10.260648,1.407936,0.024807,0.022645,132.885449,32.000000,143.188891,132.037244,133.599191,122.693178,32.000000,122.159722,67.251594,54.819572,62.084495,0.000000,50.708093,100.000000,97.803303,24.796935,21.253035,59.605407,25.061382
61.136259,85.465562,85.967595,121.003125,121.701385,119.524129,29.626265,14.348816,83.727056,2.021121,86.271028,62.219762,119.824519,83.441068,118.791662,83.134218,55.213343,79.309237,-0.000800,0.000182,32.000000,-235.665937,83.607829,-0.545712,13.449752,0.523249,632098.500959,0.996440,34.601710,10.224312,1.407646,0.022773,0.020061,132.824631,32.000000,143.400082,132.022510,132.434719,122.598140,32.000000,121.819676,67.302952,54.852266,62.126702,0.000000,50.147203,100.000000,97.792665,24.796935,21.251681,59.629040,25.223157
61.115163,85.469149,85.980208,121.004793,121.587935,119.539584,29.833218,14.354666,83.672108,2.043399,86.238956,62.254689,119.841460,83.468614,118.735188,83.151966,55.210667,79.224652,-0.000686,0.000200,32.000000,-235.649431,83.767049,-0.545325,13.443825,0.522456,632043.074885,0.999929,34.578493,10.151739,1.407080,0.035158,0.021572,132.735917,32.000000,143.551097,131.480267,132.354515,123.198461,32.000000,121.386641,67.275562,54.818970,62.088864,0.000000,50.685774,100.000000,97.788455,24.796935,21.263760,59.615733,25.144581
61.108429,85.474116,86.042217,121.006738,121.514788,119.525142,29.743209,14.354096,83.777281,2.047608,86.162089,62.189468,119.868994,83.465597,118.761195,83.206319,55.195831,79.226367,-0.000572,0.000239,32.000000,-235.654264,83.828316,-0.545331,13.448021,0.521042,631701.801390,0.999527,34.572679,10.209053,1.406164,0.025270,0.009910,133.213887,32.000000,142.896280,131.285324,134.672841,123.514069,32.000000,121.249902,67.280233,54.790750,62.072472,0.000000,50.446731,100.000000,97.799183,24.796935,21.280661,59.606961,25.071213
61.136537,85.476324,86.048575,121.007571,121.502522,119.507559,29.641529,14.344963,83.818650,2.035335,86.210207,62.322468,119.852080,83.446676,118.782742,83.213810,55.170924,79.231436,-0.000601,0.000240,32.000000,-235.657496,83.906472,-0.545628,13.402624,0.522130,631804.267846,0.993108,34.594940,10.150276,1.406856,0.024804,0.012111,133.446630,32.000000,142.716173,131.562118,136.220291,123.060631,32.000000,121.255200,67.263525,54.790693,62.086722,0.000000,50.397538,100.000000,97.782436,24.796935,21.280363,59.634321,25.227266
61.126018,85.476324,86.030956,121.007571,121.541253,119.501071,29.500644,14.348245,83.730244,1.988820,86.218602,62.232511,119.889628,83.398900,118.724916,83.130388,55.156044,79.227862,-0.000688,0.000261,32.000000,-235.661590,83.663385,-0.544950,13.408158,0.523202,631773.910279,0.996127,34.605868,10.166359,1.408025,0.052328,0.021807,133.644436,32.000000,142.711008,131.953818,136.060517,122.675001,32.000000,121.931428,67.268422,54.795241,62.089137,0.000000,50.416447,100.000000,97.779002,24.796935,21.287751,59.608052,25.180677
61.099869,85.461147,85.954569,121.003403,121.596156,119.470627,29.704903,14.343535,83.776200,1.939629,86.247284,62.232350,119.847388,83.529259,118.726986,83.133990,55.171648,79.120964,-0.000747,0.000260,32.000000,-235.664660,83.485727,-0.544923,13.387754,0.524267,631729.025654,0.998896,34.583195,10.194949,1.407482,0.037512,0.026836,132.945797,32.000000,143.146441,132.240106,133.776218,122.331475,32.000000,121.934386,67.251466,54.800849,62.092885,0.000000,50.716065,100.000000,97.779103,24.796935,21.234693,59.609321,25.202027
61.107586,85.462527,85.966598,121.005348,121.648444,119.462958,29.710802,14.351384,83.764763,1.945749,86.261825,62.260828,119.851548,83.455871,118.757860,83.148521,55.191483,79.218921,-0.000745,0.000265,32.000000,-235.658123,83.763767,-0.544883,13.370419,0.523988,631734.582670,1.003802,34.592506,10.207232,1.407436,0.034025,0.025485,132.847929,32.000000,143.440117,132.065730,132.247657,122.634365,32.000000,121.818362,67.257132,54.798994,62.119261,0.000000,50.163684,100.000000,97.785577,24.796935,21.239038,59.626286,25.176496
61.140294,85.472461,85.975178,121.005070,121.744568,119.479835,29.720834,14.356522,83.826940,1.952056,86.225107,62.338250,119.859749,83.558558,118.759397,83.168490,55.218160,79.194022,-0.000773,0.000279,32.000000,-235.650035,83.676230,-0.544519,13.383427,0.523941,631524.218760,0.997078,34.600479,10.113895,1.406788,0.043731,0.026997,132.699454,32.000000,143.553037,131.427226,132.349125,123.158629,32.000000,121.377663,67.277911,54.775293,62.090432,0.000000,50.713198,100.000000,97.772827,24.796935,21.238606,59.608770,25.069159
61.129049,85.472461,86.071332,121.005070,121.834312,119.473922,29.494597,14.346818,83.773762,1.904829,86.244479,62.295246,119.851953,83.446737,118.762586,83.187796,55.183920,79.228720,-0.000773,0.000293,32.000000,-235.662361,83.599794,-0.544576,13.388357,0.524595,631436.853280,0.996680,34.595026,10.165295,1.406807,0.039407,0.033327,133.269484,32.000000,142.805543,131.375581,134.696379,123.249946,32.000000,121.028614,67.256730,54.793514,62.059819,0.000000,50.567611,100.000000,97.762886,24.796935,21.272763,59.608397,25.190876
61.112882,85.481015,86.074408,121.005904,121.920142,119.491688,29.806155,14.350385,83.818843,1.899249,86.227467,62.311809,119.856113,83.517676,118.789531,83.195112,55.198666,79.271465,-0.000773,0.000297,32.000000,-235.658466,84.179313,-0.544849,13.410676,0.523471,631463.657634,0.995923,34.576007,10.120517,1.406195,0.019168,0.019073,133.460041,32.000000,142.822278,131.563340,135.939324,123.248271,32.000000,121.434590,67.271970,54.754471,62.100835,0.000000,50.282922,100.000000,97.775343,24.796935,21.302197,59.623611,25.210098
61.137496,85.475496,86.124236,121.002848,121.981260,119.463820,29.852707,14.351527,83.810669,1.919061,86.194358,62.295570,119.848497,83.473305,118.771299,83.114275,55.168725,79.262976,-0.000718,0.000311,32.000000,-235.655849,83.820852,-0.545149,13.427145,0.525277,631518.887394,1.003715,34.585959,10.179980,1.408027,0.042212,0.053991,133.606572,32.000000,142.676815,131.827089,136.498617,122.753076,32.000000,121.828389,67.251811,54.758095,62.085379,0.000000,50.765150,100.000000,97.751689,24.796935,21.282805,59.625981,25.193297
61.125530,85.466390,86.051026,121.002848,122.107962,119.460987,29.600544,14.346675,83.802221,1.884250,86.301782,62.382982,119.845499,83.427345,118.732950,83.171355,55.174103,79.264000,-0.000690,0.000323,32.000000,-235.661357,83.826932,-0.545248,13.465829,0.524977,631599.830524,0.993683,34.608825,10.196295,1.408450,0.034192,0.016318,132.975505,32.000000,143.066150,132.312947,133.902649,122.352676,32.000000,121.897292,67.261950,54.757400,62.061811,0.000000,50.460821,100.000000,97.735865,24.796935,21.282522,59.608023,25.228953
61.108951,85.466390,86.113599,121.002848,122.169291,119.417597,29.634386,14.343964,83.815200,1.893236,86.302496,62.349246,119.820723,83.461337,118.760368,83.208411,55.187940,79.222928,-0.000545,0.000326,32.000000,-235.664396,83.978079,-0.544910,13.451247,0.524447,631502.173021,0.991448,34.581519,10.220067,1.408697,0.018546,0.013428,132.836175,32.000000,143.442549,131.947790,132.437428,122.776821,32.000000,121.953117,67.290596,54.753518,62.088102,0.000000,50.776581,100.000000,97.754115,24.796935,21.250534,59.621487,25.288161
61.124525,85.482119,86.024914,121.003681,122.259038,119.402985,29.635630,14.351670,83.748051,1.876334,86.205351,62.233499,119.823514,83.541145,118.787906,83.167875,55.199213,79.258711,-0.000460,0.000339,32.000000,-235.657346,83.936348,-0.544472,13.444796,0.521928,631465.241695,1.000063,34.583004,10.215434,1.407776,0.041987,0.027571,132.738190,32.000000,143.631550,131.433910,132.235825,122.998491,32.000000,121.255204,67.268999,54.737087,62.068705,0.000000,50.504265,100.000000,97.761731,24.796935,21.304851,59.623296,25.171727
61.150331,85.473840,86.087952,121.003959,122.301505,119.378556,29.678977,14.350528,83.741026,1.858385,86.185133,62.208804,119.867377,83.537067,118.758398,83.153695,55.222856,79.206312,-0.000490,0.000375,32.000000,-235.660126,83.922643,-0.544034,13.441203,0.523857,631211.307540,0.998856,34.597679,10.171750,1.409181,0.049645,0.030841,133.137712,32.000000,142.854407,131.321593,134.436392,123.327172,32.000000,120.941908,67.323474,54.782670,62.058647,0.000000,50.668397,100.000000,97.724548,24.796935,21.275885,59.604010,25.090436
61.122847,85.468873,86.094448,121.005348,122.315963,119.333544,29.711145,14.350385,83.774388,1.820676,86.169085,62.330814,119.847818,83.524527,118.769834,83.222981,55.199337,79.223799,-0.000578,0.000371,32.000000,-235.655843,83.805842,-0.544664,13.415842,0.522063,631125.543744,0.998452,34.599622,10.186482,1.407371,0.024598,0.018968,133.398033,32.000000,142.927696,131.477501,135.913255,123.387911,32.000000,121.531441,67.298131,54.730740,62.054168,0.000000,50.461757,100.000000,97.720858,24.796935,21.275583,59.612085,25.251037
61.120711,85.468873,86.236611,121.005348,122.287191,119.318914,29.611643,14.351527,83.758042,1.823843,86.245522,62.231570,119.876761,83.476078,118.759942,83.251992,55.195144,79.260201,-0.000665,0.000379,32.000000,-235.660439,83.744004,-0.545080,13.432233,0.522548,630915.421028,0.996305,34.568505,10.124756,1.407808,0.038969,0.024346,133.632683,32.000000,142.657847,131.943811,136.454480,122.465856,32.000000,121.761646,67.309293,54.739536,62.082263,0.000000,51.229354,100.000000,97.735942,24.796935,21.257988,59.619726,25.240325
61.149911,85.470253,86.058802,121.002570,122.219328,119.316335,29.720366,14.356664,83.826593,1.852495,86.259213,62.351875,119.867550,83.513678,118.761320,83.195687,55.212824,79.308597,-0.000752,0.000374,32.000000,-235.650876,83.851606,-0.544801,13.442566,0.524150,630737.437394,0.995331,34.587862,10.160986,1.408548,0.047348,0.033623,132.978480,32.000000,143.132879,132.147815,133.897764,122.614834,32.000000,122.003864,67.328236,54.757500,62.072154,0.000000,50.767411,100.000000,97.735491,24.796935,21.262428,59.611514,25.094618
61.135771,85.467494,86.196798,121.001458,122.153569,119.293649,29.670376,14.347246,83.764221,1.837291,86.206782,62.267573,119.807290,83.515026,118.738667,83.123358,55.196907,79.326929,-0.000838,0.000345,32.000000,-235.664720,83.855403,-0.545279,13.424995,0.526049,630671.576861,0.998592,34.589753,10.191632,1.410923,0.027713,0.024696,132.860247,32.000000,143.467357,131.940374,132.696214,122.757995,32.000000,122.124429,67.285494,54.718333,62.050919,0.000000,51.119182,100.000000,97.715627,24.796935,21.252498,59.608987,25.150377
61.103996,85.473013,86.086151,121.003125,122.055571,119.258393,29.704841,14.349957,83.763009,1.865225,86.211320,62.267198,119.844488,83.470756,118.753538,83.153450,55.212204,79.220596,-0.000927,0.000361,32.000000,-235.663975,83.502918,-0.545782,13.401129,0.521695,630605.526685,0.994398,34.565289,10.209108,1.407341,0.045933,0.015052,132.650281,32.000000,143.493606,131.531674,131.998298,122.966983,32.000000,121.215022,67.292931,54.733490,62.071957,0.000000,51.165711,100.000000,97.715593,24.796935,21.252123,59.627574,25.192490
61.111179,85.473013,86.173874,121.003125,121.962485,119.263035,29.678235,14.345961,83.678112,1.927493,86.191717,62.282857,119.820317,83.530706,118.802769,83.152225,55.196795,79.239454,-0.000956,0.000371,32.000000,-235.661742,83.930966,-0.545631,13.390691,0.525108,630525.343291,0.996130,34.575043,10.238338,1.409924,0.045627,0.025303,133.135116,32.000000,143.022437,131.376984,134.169899,123.374440,32.000000,121.113850,67.290998,54.734063,62.062118,0.000000,51.070918,100.000000,97.721793,24.796935,21.270964,59.621467,25.093150
61.129261,85.478807,86.065814,121.002292,121.875105,119.276344,29.710080,14.347817,83.755966,2.032145,86.212945,62.313789,119.868652,83.435827,118.780883,83.107468,55.201655,79.269223,-0.000929,0.000358,32.000000,-235.659232,83.957622,-0.545321,13.385420,0.524750,630325.916137,0.995264,34.608690,10.145790,1.408847,0.047112,0.020133,133.429147,32.000000,142.979382,131.413209,135.970714,123.285947,32.000000,121.260906,67.314422,54.755308,62.094585,0.000000,50.784180,100.000000,97.703539,24.796935,21.290808,59.608711,25.200046
61.150356,85.482947,86.111410,121.005348,121.761993,119.306608,29.699431,14.351242,83.743537,2.036453,86.296873,62.325660,119.849253,83.477913,118.752812,83.122139,55.206559,79.311336,-0.000785,0.000369,32.000000,-235.656298,84.014563,-0.545271,13.380673,0.526565,630382.850328,0.996066,34.602331,10.174907,1.410116,0.018430,0.014217,133.672888,32.000000,142.655031,132.016845,136.586893,122.459851,32.000000,121.518822,67.280089,54.748768,62.059237,0.000000,50.872175,100.000000,97.686174,24.796935,21.304944,59.614435,25.168939
61.107883,85.495088,86.049032,121.008405,121.692089,119.315493,29.769091,14.351812,83.871753,1.991933,86.246714,62.324444,119.863761,83.517145,118.731604,83.135585,55.222993,79.258690,-0.000698,0.000386,32.000000,-235.659989,83.852301,-0.545057,13.399608,0.524419,630443.481600,0.994800,34.592118,10.191677,1.407932,0.046232,0.020577,133.063979,32.000000,143.182698,132.120403,134.048123,122.635239,32.000000,122.037585,67.287999,54.769898,62.083498,0.000000,50.316686,100.000000,97.703373,24.796935,21.304747,59.611465,25.028880
61.132900,85.495088,86.136197,121.008405,121.661000,119.345478,29.721150,14.352669,83.738427,1.989561,86.277206,62.340895,119.848203,83.493532,118.764720,83.162355,55.234576,79.215145,-0.000669,0.000377,32.000000,-235.655363,83.741393,-0.544769,13.379099,0.525018,630588.831441,0.995041,34.577588,10.217362,1.408191,0.036164,0.012344,132.868835,32.000000,143.459335,132.103757,132.834713,122.667692,32.000000,122.072407,67.302702,54.795389,62.093311,0.000000,50.947258,100.000000,97.693127,24.796935,21.346825,59.625942,25.245387
61.156774,85.485706,86.127984,121.004793,121.641186,119.358560,29.767139,14.351955,83.773016,2.034313,86.202438,62.291125,119.850403,83.543551,118.730398,83.206786,55.199970,79.301765,-0.000700,0.000382,32.000000,-235.656241,83.903839,-0.545051,13.384554,0.524324,630635.549242,0.993578,34.627324,10.162687,1.408149,0.034951,0.016501,132.743913,32.000000,143.563240,131.539432,131.890290,123.110824,32.000000,121.127702,67.298377,54.771559,62.072389,0.000000,50.305734,100.000000,97.680800,24.796935,21.314138,59.620631,25.190289
