OSU 80 Ton Compressor Load Stand
61.133997,85.475496,86.059616,121.005070,121.635269,119.334376,29.681179,14.353668,83.699710,2.056228,86.196683,62.233060,119.840746,83.538902,118.792205,83.203609,55.220563,79.326985,-0.000786,0.000399,32.000000,-235.653709,83.829519,-0.545187,13.388646,0.525230,630880.512657,0.993103,34.574670,10.217001,1.408315,0.058900,0.033655,133.129426,32.000000,143.096510,131.292737,134.437752,123.450835,32.000000,121.185731,67.313102,54.783127,62.063913,0.000000,50.648349,100.000000,97.686970,24.796935,21.278502,59.616432,25.233502
61.126606,85.478807,86.084436,121.002292,121.687952,119.316154,29.720985,14.352669,83.756895,2.047885,86.188202,62.207533,119.836067,83.518817,118.774559,83.154043,55.210859,79.249099,-0.000787,0.000401,32.000000,-235.653724,83.758525,-0.545547,13.388305,0.525230,630880.512657,0.993103,34.574670,10.217001,1.408315,0.040341,0.031341,133.353685,32.000000,142.830361,131.435171,135.721120,123.323728,32.000000,121.191473,67.294814,54.783155,62.079839,0.000000,50.524213,100.000000,97.694565,24.796935,21.278220,59.617307,25.215967
61.138938,85.478807,86.081697,121.002292,121.813513,119.333419,29.632336,14.351527,83.690215,2.058051,86.259080,62.305641,119.865548,83.528279,118.766777,83.243517,55.187771,79.254487,-0.000847,0.000422,32.000000,-235.660603,83.499266,-0.544749,13.407712,0.524320,630699.141962,0.996160,34.584615,10.214721,1.407721,0.026279,0.022827,133.706321,32.000000,142.624892,131.907777,136.581609,122.688718,32.000000,121.727568,67.293643,54.768021,62.096312,0.000000,50.753957,100.000000,97.673620,24.796935,21.289467,59.601316,25.042307
61.149189,85.489293,86.167979,121.005904,121.920604,119.346103,29.526140,14.356664,83.721176,2.130169,86.279998,62.166859,119.871011,83.515635,118.742793,83.098552,55.233692,79.305006,-0.000876,0.000422,32.000000,-235.652843,83.579946,-0.545242,13.422582,0.524896,630633.330833,0.994815,34.594469,10.167851,1.408297,0.032500,0.031621,133.136035,32.000000,143.082002,132.089774,134.333519,122.567935,32.000000,122.066099,67.305270,54.794615,62.100812,0.000000,50.760540,100.000000,97.662663,24.796935,21.325693,59.617277,25.205476
61.125493,85.479359,86.033047,121.003959,122.032896,119.315797,29.779330,14.348245,83.745934,2.155530,86.266262,62.184267,119.848116,83.465129,118.809012,83.142285,55.256081,79.234718,-0.000788,0.000387,32.000000,-235.662246,83.802723,-0.545409,13.412538,0.523835,630772.929712,0.997713,34.583554,10.194855,1.407968,0.049099,0.037535,132.907872,32.000000,143.339752,132.201472,132.797362,122.583014,32.000000,122.074926,67.319261,54.798253,62.127628,0.000000,50.620685,100.000000,97.667666,24.796935,21.291057,59.615379,25.233429
61.125952,85.462803,86.072882,121.005626,122.128650,119.257747,29.649417,14.348245,83.754759,2.162240,86.242720,62.286927,119.821791,83.481605,118.777148,83.133647,55.233602,79.321072,-0.000614,0.000357,32.000000,-235.662574,83.968655,-0.546390,13.417993,0.524608,630744.482555,1.001250,34.584968,10.185632,1.409143,0.034737,0.016336,132.650154,32.000000,143.608811,131.434511,131.787344,123.223423,32.000000,121.370149,67.336271,54.822705,62.095277,0.000000,50.820633,100.000000,97.675303,24.796935,21.290819,59.628627,25.235116
61.139954,85.462803,86.074721,121.005626,122.257972,119.265588,29.673139,14.349101,83.752510,2.216793,86.226818,62.231580,119.859852,83.496490,118.810163,83.204747,55.226281,79.366983,-0.000440,0.000383,32.000000,-235.662045,83.958090,-0.546629,13.433990,0.523059,630526.413517,0.992884,34.596006,10.112177,1.407482,0.029210,0.016951,133.096766,32.000000,143.144172,131.377404,134.466536,123.369784,32.000000,121.132681,67.330471,54.807521,62.067909,0.000000,50.792583,100.000000,97.650046,24.796935,21.232934,59.617258,25.093737
61.153013,85.478256,86.126715,121.009794,122.398992,119.331562,29.750239,14.351670,83.787440,2.233696,86.303084,62.242596,119.861700,83.549791,118.802981,83.230622,55.233317,79.247447,-0.000353,0.000371,32.000000,-235.655706,83.877937,-0.547535,13.446789,0.523269,630247.291785,0.996699,34.579042,10.197390,1.408123,0.046255,0.031074,133.404398,32.000000,142.879833,131.573932,135.554214,123.376175,32.000000,121.250697,67.344088,54.809935,62.107980,0.000000,50.623809,100.000000,97.647742,24.796935,21.286250,59.606774,25.162189
61.119359,85.504746,86.030649,121.018130,122.507597,119.370427,29.622556,14.352240,83.746171,2.157568,86.308348,62.294822,119.868738,83.482664,118.772721,83.218643,55.216012,79.309397,-0.000383,0.000360,32.000000,-235.657594,83.594449,-0.547595,13.443301,0.522338,630299.648941,0.995716,34.566649,10.238043,1.407831,0.033095,0.025058,133.543949,32.000000,142.800137,131.933224,136.648542,122.719889,32.000000,121.828434,67.322837,54.814561,62.100868,0.000000,50.607346,100.000000,97.659134,24.796935,21.378032,59.615979,25.129981
61.133315,85.503091,86.204693,121.020630,122.518830,119.334049,29.770278,14.350100,83.729811,2.122961,86.301744,62.418895,119.836631,83.506461,118.732708,83.086120,55.209958,79.309542,-0.000524,0.000353,32.000000,-235.659735,83.837373,-0.547541,13.424025,0.522753,630649.239997,0.993490,34.570546,10.144193,1.408381,0.016935,0.010715,133.154129,32.000000,142.982495,132.177261,134.453624,122.385307,32.000000,121.740137,67.299159,54.785876,62.063446,0.000000,50.652862,100.000000,97.656411,24.796935,21.378087,59.613639,25.074588
61.129383,85.503091,86.017724,121.020630,122.525368,119.314482,29.770405,14.343250,83.707108,2.117700,86.248569,62.233689,119.849930,83.535662,118.744457,83.158478,55.233377,79.271513,-0.000668,0.000361,32.000000,-235.660848,83.936576,-0.545907,13.421113,0.522243,630953.308898,0.998770,34.626822,10.206501,1.407584,0.044520,0.025660,132.909123,32.000000,143.445743,132.287021,132.863905,122.588500,32.000000,121.935254,67.314942,54.809082,62.083745,0.000000,50.610154,100.000000,97.639001,24.796935,21.372377,59.624673,25.211272
61.145566,85.498676,86.097186,121.019241,122.441621,119.308134,29.945128,14.347959,83.772942,2.105119,86.274573,62.213545,119.827705,83.495511,118.749689,83.236853,55.220424,79.231657,-0.000756,0.000388,32.000000,-235.664334,83.714658,-0.545987,13.459876,0.525585,630765.858407,0.993257,34.612814,10.212660,1.410110,0.036740,0.019637,132.676382,32.000000,143.745760,131.472881,131.701395,123.015534,32.000000,121.453172,67.314244,54.801612,62.091421,0.000000,50.689761,100.000000,97.626326,24.796935,21.357056,59.606154,25.140032
61.106456,85.500607,86.086489,121.019519,122.315953,119.342441,29.767746,14.347959,83.683542,2.137736,86.251977,62.241159,119.862411,83.536782,118.780129,83.127006,55.220468,79.225617,-0.000844,0.000379,32.000000,-235.663187,83.732442,-0.546003,13.442016,0.522380,630609.310916,0.993161,34.616294,10.161618,1.407142,0.017631,0.013838,133.012939,32.000000,143.221173,131.448378,134.081555,123.185829,32.000000,120.906761,67.322364,54.804362,62.077222,0.000000,50.861989,100.000000,97.646898,24.796935,21.363752,59.615310,25.193517
61.135631,85.504470,86.035710,121.023687,122.234948,119.343819,29.797891,14.352383,83.751707,2.147596,86.256753,62.247695,119.898430,83.458664,118.780861,83.203629,55.219123,79.284074,-0.000930,0.000377,32.000000,-235.655812,83.886156,-0.546608,13.428378,0.521832,630590.885143,0.987014,34.597556,10.145610,1.408069,0.034245,0.022016,133.426582,32.000000,143.044570,131.322680,135.481076,123.464620,32.000000,121.398859,67.334796,54.804305,62.085523,0.000000,50.767540,100.000000,97.637221,24.796935,21.363759,59.615301,25.177156
61.137227,85.504470,86.027455,121.023687,122.134122,119.339979,29.593685,14.347817,83.762013,2.098663,86.244126,62.177666,119.854462,83.522611,118.775702,83.244207,55.205089,79.263999,-0.000991,0.000368,32.000000,-235.662346,83.790710,-0.546708,13.435485,0.523507,630793.495045,0.993886,34.634107,10.141177,1.408795,0.044813,0.035903,133.663813,32.000000,142.720705,131.884254,136.712695,122.538272,32.000000,121.694787,67.358465,54.803825,62.092127,0.000000,50.664573,100.000000,97.617358,24.796935,21.377217,59.620621,25.224771
61.156102,85.495364,86.071446,121.021742,122.049450,119.311827,29.669935,14.348530,83.725299,2.049711,86.285533,62.331558,119.901161,83.582213,118.758069,83.184619,55.239052,79.306503,-0.000874,0.000346,32.000000,-235.659338,83.865987,-0.547020,13.471808,0.522368,630796.794584,0.992380,34.612144,10.184998,1.407292,0.033159,0.020858,133.227555,32.000000,143.056415,132.247370,134.613914,122.594581,32.000000,121.775804,67.367665,54.807248,62.095238,0.000000,50.881528,100.000000,97.598694,24.796935,21.345597,59.603086,25.174588
61.121507,85.493433,86.036355,121.024242,121.973969,119.265782,29.728974,14.346390,83.783957,2.047600,86.269623,62.206452,119.863327,83.482686,118.762982,83.153305,55.226233,79.212621,-0.000701,0.000339,32.000000,-235.662462,83.375512,-0.547106,13.441334,0.521900,630808.031129,0.999167,34.610731,10.184449,1.407121,0.029794,0.011072,132.929653,32.000000,143.485600,132.138849,132.898013,122.660519,32.000000,122.191985,67.348313,54.818450,62.085455,0.000000,50.707587,100.000000,97.617519,24.796935,21.338833,59.623680,25.211492
61.140278,85.490397,86.107742,121.022019,121.922182,119.264371,29.530644,14.343393,83.711500,2.021706,86.257442,62.305141,119.826123,83.549507,118.774810,83.190727,55.250668,79.185628,-0.000555,0.000312,32.000000,-235.664311,83.681702,-0.546417,13.431735,0.520635,630557.505383,0.996002,34.584922,10.181359,1.407406,0.054843,0.035796,132.752446,32.000000,143.548798,131.564704,131.898904,122.996797,32.000000,121.230794,67.373337,54.812584,62.090425,0.000000,51.045531,100.000000,97.624365,24.796935,21.338757,59.616530,25.214060
61.145913,85.490397,86.036584,121.022019,121.885438,119.263843,29.714688,14.349815,83.728055,1.954102,86.193754,62.284599,119.845284,83.411725,118.786539,83.175636,55.236505,79.279710,-0.000467,0.000290,32.000000,-235.659692,83.497717,-0.546120,13.433623,0.521889,630355.990113,0.994256,34.613607,10.125965,1.407628,0.049480,0.033932,132.938288,32.000000,143.250001,131.559677,133.902425,123.336790,32.000000,120.950767,67.305847,54.799849,62.044959,0.000000,50.705782,100.000000,97.597251,24.796935,21.328113,59.619215,25.137097
61.122514,85.487086,86.071156,121.019241,121.878396,119.285047,29.434351,14.349101,83.820173,1.920063,86.146946,62.253509,119.828130,83.488660,118.758362,83.241091,55.218442,79.241777,-0.000555,0.000293,32.000000,-235.654997,83.763605,-0.546432,13.429532,0.523053,630277.439484,1.000575,34.593958,10.081904,1.408364,0.027533,0.024108,133.309982,32.000000,143.011030,131.269357,135.394038,123.496407,32.000000,121.387257,67.290967,54.798689,62.079402,0.000000,51.007961,100.000000,97.593943,24.796935,21.316486,59.621575,25.240105
61.113044,85.483499,86.160223,121.017574,121.838072,119.348048,29.664953,14.354809,83.808394,1.913214,86.184649,62.287644,119.882028,83.444614,118.732620,83.222353,55.194057,79.300212,-0.000643,0.000294,32.000000,-235.654206,83.863782,-0.546372,13.461947,0.521547,630306.903472,0.994272,34.588972,10.164444,1.407070,0.035234,0.015917,133.643669,32.000000,142.685935,131.938530,136.800982,122.569236,32.000000,121.655327,67.273258,54.811137,62.080766,0.000000,51.177628,100.000000,97.610203,24.796935,21.303874,59.609596,25.131155
61.150909,85.482947,85.965755,121.020630,121.857778,119.375443,29.680366,14.347959,83.726853,1.910596,86.269813,62.419516,119.871681,83.439559,118.740715,83.044538,55.215452,79.275895,-0.000788,0.000275,32.000000,-235.664990,83.855790,-0.546847,13.444796,0.523029,630465.613435,1.004335,34.606369,10.154948,1.408174,0.043963,0.027920,133.352090,32.000000,143.032764,132.139845,134.581948,122.645102,32.000000,121.923028,67.242706,54.815620,62.078949,0.000000,51.030812,100.000000,97.590100,24.796935,21.303684,59.614671,25.230714
61.153146,85.482947,86.149340,121.020630,121.903262,119.406577,29.562131,14.347246,83.848391,1.926252,86.232848,62.260913,119.831673,83.514210,118.752091,83.224405,55.224556,79.329704,-0.000876,0.000263,32.000000,-235.660622,83.647375,-0.546694,13.425546,0.523880,630855.791245,0.997215,34.611165,10.221785,1.409850,0.030266,0.019843,132.977623,32.000000,143.382866,132.188964,133.037812,122.597359,32.000000,122.254758,67.216464,54.809267,62.088399,0.000000,51.169346,100.000000,97.573151,24.796935,21.301572,59.619057,25.229834
61.095640,85.483774,86.079696,121.018685,122.003401,119.423056,29.815148,14.345961,83.771598,1.918010,86.170412,62.316969,119.827658,83.534948,118.755140,83.135927,55.198612,79.239780,-0.000962,0.000258,32.000000,-235.665512,83.984319,-0.546215,13.404434,0.520196,630931.453795,0.996245,34.577098,10.182728,1.405797,0.032084,0.015407,132.657946,32.000000,143.548193,131.603210,131.685703,122.836695,32.000000,121.285780,67.220112,54.808322,62.073974,0.000000,51.175535,100.000000,97.583105,24.796935,21.304255,59.614878,25.194544
61.118086,85.470253,86.150275,121.015073,122.102721,119.385224,29.510793,14.348673,83.768916,1.928282,86.166262,62.287355,119.896788,83.562781,118.794926,83.133912,55.248751,79.235309,-0.001049,0.000268,32.000000,-235.659687,83.743108,-0.545823,13.428063,0.524301,631074.006931,1.000450,34.575120,10.212704,1.408747,0.045666,0.025007,132.978511,32.000000,143.330062,131.437366,133.821374,123.370092,32.000000,121.281801,67.213994,54.849862,62.087267,0.000000,51.196302,100.000000,97.586940,24.796935,21.257093,59.612635,25.199826
61.136219,85.458939,86.080035,121.010072,122.243413,119.404131,29.552340,14.351955,83.752096,1.962574,86.155717,62.260424,119.852322,83.475527,118.789268,83.215098,55.221269,79.287727,-0.000963,0.000256,32.000000,-235.658371,83.485336,-0.546594,13.417757,0.525476,631248.600429,0.993128,34.626850,10.173325,1.408934,0.041574,0.028238,133.433572,32.000000,142.872646,131.384603,135.415050,123.339537,32.000000,121.190087,67.207580,54.815040,62.091840,0.000000,50.995863,100.000000,97.577815,24.796935,21.256750,59.617395,25.206503
61.147695,85.458939,86.147715,121.010072,122.370123,119.440249,29.528251,14.352383,83.786029,1.912407,86.158951,62.257604,119.862609,83.535007,118.778364,83.181953,55.226336,79.190863,-0.000876,0.000238,32.000000,-235.656960,83.794135,-0.545878,13.442016,0.525038,630899.785829,1.002612,34.593455,10.119937,1.409571,0.024570,0.022484,133.593595,32.000000,142.684408,131.950537,136.664228,122.656047,32.000000,121.615405,67.193107,54.800350,62.094772,0.000000,51.194558,100.000000,97.562003,24.796935,21.217015,59.617769,25.148909
61.115936,85.458664,86.060455,121.012295,122.457799,119.460201,29.497591,14.341966,83.796204,1.887651,86.271421,62.278212,119.852488,83.450530,118.742698,83.200545,55.205308,79.155144,-0.000702,0.000225,32.000000,-235.668853,83.840170,-0.545598,13.444455,0.523772,631037.919054,1.001006,34.566093,10.185506,1.408004,0.046349,0.023565,133.388808,32.000000,143.036291,131.988565,134.878895,122.658090,32.000000,121.896894,67.172369,54.791555,62.075170,0.000000,50.741210,100.000000,97.571821,24.796935,21.215582,59.616884,25.112959
61.121004,85.479083,86.042450,121.015073,122.520580,119.437871,29.660565,14.348673,83.764177,1.890978,86.230736,62.370361,119.839475,83.478770,118.733985,83.190466,55.265421,79.256367,-0.000527,0.000242,32.000000,-235.661981,83.544055,-0.545520,13.413796,0.523901,631210.346947,1.001918,34.555937,10.110044,1.408846,0.046262,0.030077,132.880457,32.000000,143.328508,132.306211,133.214887,122.474150,32.000000,122.086121,67.158552,54.813450,62.098777,0.000000,50.834614,100.000000,97.566599,24.796935,21.286047,59.603391,25.210391
61.150705,85.471357,86.143054,121.013962,122.613852,119.432923,29.669003,14.346247,83.703403,1.891538,86.247278,62.250330,119.821916,83.556603,118.758814,83.138820,55.240051,79.237291,-0.000499,0.000255,32.000000,-235.660474,83.919341,-0.545816,13.441491,0.523163,631379.077246,1.003700,34.583770,10.105098,1.408151,0.033856,0.016884,132.748909,32.000000,143.578991,131.596824,131.531367,123.056960,32.000000,121.397181,67.159476,54.810162,62.083244,0.000000,50.803408,100.000000,97.566959,24.796935,21.285806,59.625283,25.126166
61.130459,85.471357,86.153002,121.013962,122.659102,119.417723,29.763464,14.344392,83.728515,1.957602,86.234143,62.371115,119.836524,83.534846,118.751844,83.242412,55.290093,79.295508,-0.000587,0.000249,32.000000,-235.663640,83.839007,-0.546073,13.441412,0.523829,631152.218117,0.997959,34.599704,10.118570,1.407739,0.025525,0.015300,133.037645,32.000000,143.480561,131.382113,133.674284,123.394068,32.000000,121.160548,67.162913,54.821679,62.070473,0.000000,51.266779,100.000000,97.551658,24.796935,21.258662,59.620395,25.064023
61.120649,85.481015,86.126388,121.014240,122.633235,119.402407,29.626146,14.347531,83.774312,1.893218,86.225381,62.263797,119.833214,83.465394,118.750493,83.156077,55.207467,79.326725,-0.000673,0.000249,32.000000,-235.664926,84.003673,-0.546595,13.447576,0.523743,631158.476254,0.997081,34.565691,10.130077,1.408701,0.048148,0.033180,133.370296,32.000000,142.841276,131.386947,135.310523,123.228588,32.000000,120.979394,67.145659,54.794026,62.039193,0.000000,50.875965,100.000000,97.551745,24.796935,21.291923,59.623100,25.257493
61.125923,85.480463,86.064583,121.013128,122.583779,119.385745,29.875005,14.344249,83.809438,1.790474,86.193745,62.295927,119.876917,83.517249,118.777379,83.272747,55.247897,79.355438,-0.000816,0.000267,32.000000,-235.663783,84.013117,-0.547127,13.449123,0.524385,630971.468347,0.994153,34.583608,10.122333,1.409330,0.042144,0.018272,133.622606,32.000000,142.709373,131.774827,136.661996,122.822678,32.000000,121.710600,67.160421,54.802248,62.063801,0.000000,50.962776,100.000000,97.544766,24.796935,21.289787,59.611150,25.090656
61.148485,85.466666,86.159490,121.010072,122.536106,119.403334,29.452257,14.345961,83.742343,1.783347,86.213926,62.218857,119.876452,83.474591,118.762382,83.206171,55.231394,79.214151,-0.000903,0.000251,32.000000,-235.660759,83.910082,-0.547155,13.453922,0.523873,631104.214609,0.998833,34.601949,10.227630,1.409121,0.019786,0.014403,133.399159,32.000000,142.925842,132.030933,135.247989,122.615250,32.000000,121.760485,67.141608,54.816537,62.060834,0.000000,51.043923,100.000000,97.532039,24.796935,21.289562,59.626394,25.226972
61.149317,85.466666,85.967612,121.010072,122.479446,119.415608,29.547335,14.353382,83.746332,1.782769,86.203485,62.260227,119.836404,83.488863,118.733265,83.043116,55.274961,79.294378,-0.000990,0.000271,32.000000,-235.650716,83.807044,-0.547155,13.428011,0.522493,630918.551174,0.990279,34.596728,10.208046,1.407988,0.019311,0.009683,132.909308,32.000000,143.289855,132.336004,133.186654,122.422128,32.000000,121.930778,67.160287,54.824931,62.055042,0.000000,50.590013,100.000000,97.525325,24.796935,21.241297,59.612871,25.157713
61.108988,85.445970,86.097981,121.007293,122.360872,119.443385,29.688142,14.344820,83.743980,1.756649,86.193337,62.303645,119.833427,83.477038,118.768379,83.217742,55.252116,79.323850,-0.001018,0.000277,32.000000,-235.663868,83.394174,-0.547563,13.418281,0.523458,631015.783370,1.004198,34.562963,10.121916,1.409021,0.047507,0.033363,132.768085,32.000000,143.701590,131.486637,131.709726,123.106016,32.000000,121.629924,67.144219,54.821722,62.067147,0.000000,50.827230,100.000000,97.537873,24.796935,21.168933,59.613835,25.216187
61.119556,85.444038,86.062067,121.000625,122.223575,119.432967,29.660580,14.347389,83.723177,1.708900,86.179298,62.310274,119.845310,83.568837,118.796776,83.136865,55.257299,79.153874,-0.000873,0.000250,32.000000,-235.661463,83.819324,-0.547810,13.437505,0.521074,630979.859719,1.001055,34.562227,10.136645,1.405864,0.046848,0.026640,133.016892,32.000000,143.474226,131.503530,133.601409,123.136348,32.000000,121.121948,67.133104,54.807483,62.058466,0.000000,50.990506,100.000000,97.529201,24.796935,21.161600,59.609567,25.217435
61.145674,85.450109,86.105876,121.002292,122.134870,119.399341,29.404320,14.347674,83.784425,1.710762,86.180738,62.264590,119.825963,83.514801,118.758940,83.206743,55.263870,79.260918,-0.000786,0.000275,32.000000,-235.660850,83.688430,-0.548041,13.405693,0.524945,631165.916545,0.997211,34.577227,10.180893,1.408925,0.016041,0.016936,133.292036,32.000000,142.902301,131.398344,135.204197,123.395982,32.000000,121.208677,67.133796,54.810721,62.048648,0.000000,51.030748,100.000000,97.513512,24.796935,21.160955,59.612527,25.055146
61.135889,85.450109,86.053574,121.002292,122.066200,119.422186,29.585833,14.349101,83.663437,1.714694,86.235137,62.193245,119.851889,83.525200,118.759379,83.185679,55.219347,79.235084,-0.000756,0.000300,32.000000,-235.657947,83.905716,-0.547702,13.444769,0.523228,631088.899086,0.997855,34.565941,10.052183,1.408094,0.046260,0.036042,133.588358,32.000000,142.748995,131.719254,136.592064,122.804496,32.000000,121.901383,67.142589,54.817109,62.042599,0.000000,50.968829,100.000000,97.510654,24.796935,21.181447,59.614652,25.135116
61.126697,85.466666,86.117362,121.006460,121.969116,119.437883,29.547154,14.353382,83.755484,1.727388,86.257920,62.274359,119.857279,83.548078,118.727074,83.131614,55.232166,79.339595,-0.000785,0.000263,32.000000,-235.656453,83.566059,-0.547406,13.430738,0.524424,630894.685261,1.005810,34.548894,10.123428,1.408209,0.053032,0.030315,133.537476,32.000000,142.812190,132.138590,135.299729,122.395513,32.000000,121.649760,67.149561,54.822495,62.042330,0.000000,51.234505,100.000000,97.529433,24.796935,21.238456,59.621349,25.107824
61.163862,85.472185,86.050149,121.008960,121.872238,119.414804,29.511729,14.353668,83.762144,1.726995,86.251865,62.294787,119.834875,83.488169,118.746266,83.210781,55.299313,79.249609,-0.000872,0.000271,32.000000,-235.650922,83.872104,-0.547129,13.417914,0.522331,631123.866486,1.000007,34.557554,10.149178,1.407579,0.037326,0.017845,132.916530,32.000000,143.349791,132.150471,133.198116,122.631985,32.000000,122.141920,67.149504,54.846946,62.053230,0.000000,50.913835,100.000000,97.495034,24.796935,21.257245,59.612144,25.186473
61.119532,85.462803,85.996037,121.007571,121.815252,119.350954,29.608205,14.344677,83.704122,1.722994,86.187231,62.180537,119.817057,83.493371,118.769657,83.216132,55.268963,79.204052,-0.000929,0.000270,32.000000,-235.665322,83.598633,-0.546747,13.403306,0.524337,631208.530329,1.001656,34.582247,10.212275,1.408834,0.044104,0.022211,132.789708,32.000000,143.610128,131.509443,131.983821,122.978946,32.000000,121.482296,67.130169,54.831971,62.035269,0.000000,51.069644,100.000000,97.493494,24.796935,21.256924,59.624762,25.173634
61.107037,85.462803,86.045710,121.007571,121.819583,119.342987,29.549538,14.348245,83.758355,1.729911,86.127217,62.312755,119.835586,83.480952,118.754440,83.199327,55.271311,79.282058,-0.000929,0.000269,32.000000,-235.663065,83.758670,-0.547265,13.413403,0.522571,630919.942035,1.002007,34.554876,10.079766,1.406879,0.052495,0.029683,132.946962,32.000000,143.426533,131.566409,133.277602,123.118112,32.000000,121.118947,67.149427,54.851093,62.034247,0.000000,50.969819,100.000000,97.510446,24.796935,21.223937,59.625509,25.162629
61.134323,85.448730,85.964674,121.008127,121.869478,119.374131,29.303006,14.350813,83.705682,1.720227,86.176138,62.276988,119.841082,83.439150,118.745806,83.164737,55.239219,79.302583,-0.000872,0.000292,32.000000,-235.656235,83.980524,-0.547642,13.406165,0.523046,630658.221862,0.998982,34.584725,10.077006,1.407014,0.034508,0.017999,133.344082,32.000000,142.957078,131.217456,135.039465,123.508534,32.000000,121.277247,67.169002,54.828705,62.022937,0.000000,50.970197,100.000000,97.501647,24.796935,21.174562,59.624122,25.221176
61.138444,85.458112,86.130055,121.014240,121.930290,119.404706,29.759458,14.343821,83.676135,1.671863,86.225769,62.198361,119.888819,83.523672,118.753954,83.207942,55.240809,79.236987,-0.000698,0.000273,32.000000,-235.663883,83.860788,-0.548051,13.384371,0.523834,630617.583608,1.001124,34.595788,10.131345,1.408115,0.025187,0.013844,133.605296,32.000000,142.729845,131.748677,136.919883,122.725516,32.000000,121.601578,67.156406,54.815920,62.014879,0.000000,51.288856,100.000000,97.482979,24.796935,21.206566,59.615291,25.079137
61.144023,85.477428,85.988015,121.017852,122.050291,119.413583,0.000000,14.342679,83.769460,1.617634,86.269895,62.280550,119.892667,83.543900,118.720890,83.199466,55.247630,79.235192,-0.000523,0.000264,32.000000,-235.666008,83.560903,-0.548228,13.384082,0.522064,630823.060368,1.009278,34.557560,10.178346,1.406161,0.050437,0.030049,133.631250,32.000000,142.839933,132.051286,135.367424,122.567769,32.000000,121.751708,67.183390,54.816264,62.025835,0.000000,50.842442,100.000000,97.475596,24.796935,21.206083,59.629010,25.221470
61.131381,85.477428,86.019992,121.017852,122.144663,119.437599,29.597411,14.352526,83.793853,1.576875,86.310970,62.222010,119.839600,83.503177,118.757675,83.213550,55.284625,79.197373,-0.000349,0.000297,32.000000,-235.655014,83.698340,-0.548114,13.357279,0.525922,630992.344099,0.994002,34.563296,10.129099,1.408771,0.031476,0.025139,132.918160,32.000000,143.426939,132.117430,133.192178,122.710044,32.000000,122.202026,67.202816,54.830488,62.028605,0.000000,50.865921,100.000000,97.480566,24.796935,21.272855,59.614976,25.226312
61.116389,85.489293,86.071982,121.026465,122.250130,119.461769,29.521454,14.347959,83.768693,1.603472,86.281770,62.224753,119.841528,83.504483,118.772959,83.212895,55.297615,79.268713,-0.000262,0.000292,32.000000,-235.662039,83.546441,-0.547827,13.348336,0.523292,NaN,Inf,34.577674,10.120973,1.406319,0.025925,0.016481,132.722343,32.000000,143.512251,131.646605,131.853394,122.875022,32.000000,121.447504,67.194454,54.849044,62.003791,0.000000,51.113501,100.000000,97.487318,24.796935,21.313864,59.624958,25.229907
61.141802,85.487362,86.160034,121.026187,122.363338,119.500548,29.669463,14.351670,83.807216,1.650293,86.212692,62.321378,119.858176,83.547344,118.803771,83.214487,55.288378,79.251855,-0.000270,0.000287,32.000000,-235.655542,83.745126,-0.547181,13.348494,0.525371,631097.031689,0.999895,34.588863,10.056487,1.407133,0.038651,0.022348,132.884467,32.000000,143.504304,131.480918,133.143158,123.310090,32.000000,121.275313,67.200473,54.837406,62.013477,0.000000,51.387554,100.000000,97.468818,24.796935,21.307030,59.606774,24.911199
61.151262,85.476600,86.164291,121.024520,122.411041,119.568678,29.586941,14.348673,83.850472,1.707168,86.211822,62.283132,119.907407,83.558050,118.814987,83.193562,55.273957,79.310726,-0.000445,0.000304,32.000000,-235.659195,83.995515,-0.546696,13.368976,0.527168,631221.728241,1.002972,34.613998,10.095346,1.408329,0.041556,0.028262,133.406425,32.000000,142.898830,131.268533,135.197996,123.452603,32.000000,121.187895,67.237342,54.846939,62.022210,0.000000,50.897353,100.000000,97.450438,24.796935,21.306884,59.615704,25.241939
61.131951,85.476600,86.035907,121.024520,122.430269,119.603543,29.675077,14.345819,83.671595,1.708102,86.227939,62.295385,119.891158,83.515067,118.789287,83.219067,55.244765,79.333664,-0.000619,0.000292,32.000000,-235.668278,83.774191,-0.547345,13.375008,0.528248,631432.674246,0.997831,34.589574,10.092334,1.409184,0.031811,0.022372,133.584567,32.000000,142.838081,131.880226,136.555348,122.758249,32.000000,121.680147,67.213845,54.817173,62.021735,0.000000,50.959379,100.000000,97.462192,24.796935,21.269267,59.604325,25.086694
61.118030,85.465838,86.079418,121.023131,122.348546,119.622750,29.571607,14.348387,83.741827,1.760723,86.243049,62.253445,119.901691,83.474570,118.771953,83.137538,55.264348,79.301789,-0.000792,0.000286,32.000000,-235.661447,83.501511,-0.547051,13.396513,0.527557,631806.141177,1.000986,34.570440,10.149522,1.409035,0.029418,0.024455,133.630706,32.000000,142.929675,132.006936,135.351391,122.789633,32.000000,121.908810,67.224613,54.848385,62.034042,0.000000,50.748166,100.000000,97.457955,24.796935,21.231568,59.617435,25.245314
61.130235,85.470529,86.059739,121.020352,122.282546,119.636824,29.727294,14.345676,83.772294,1.748891,86.291963,62.288744,119.869659,83.490129,118.759898,83.156177,55.294750,79.256962,-0.000908,0.000297,32.000000,-235.662028,83.758548,-0.547142,13.398323,0.525661,632067.598371,0.998652,34.587530,10.195371,1.407380,0.043205,0.043452,133.007879,32.000000,143.338708,132.234090,133.485372,122.446249,32.000000,122.240905,67.216413,54.855275,62.041163,0.000000,51.066699,100.000000,97.452834,24.796935,21.247472,59.617356,25.066078
61.149285,85.479911,86.089611,121.018130,122.251225,119.610514,29.629746,14.346532,83.712188,1.699588,86.273252,62.277418,119.854587,83.554604,118.725949,83.174472,55.287029,79.264837,-0.000994,0.000286,32.000000,-235.665269,83.773926,-0.547544,13.409050,0.526031,632112.171364,1.002531,34.589090,10.152639,1.408413,0.040324,0.018749,132.828306,32.000000,143.609660,131.821505,131.871842,122.965179,32.000000,121.501392,67.247869,54.849596,62.038949,0.000000,51.175064,100.000000,97.433637,24.796935,21.247132,59.631548,25.222644
61.136842,85.479911,86.061961,121.018130,122.186137,119.537738,29.524781,14.351955,83.698979,1.604892,86.244155,62.319389,119.842179,83.521529,118.797174,83.134913,55.305194,79.311560,-0.001022,0.000270,32.000000,-235.655913,83.574747,-0.547783,13.440547,0.525366,632116.562172,0.997190,34.582978,10.089674,1.407810,0.024754,0.021205,132.933134,32.000000,143.751530,131.477950,132.981643,123.336010,32.000000,121.523283,67.253846,54.841718,62.042727,0.000000,51.057947,100.000000,97.444377,24.796935,21.279459,59.617946,25.205182
61.130847,85.479359,86.016310,121.015629,122.104215,119.504460,29.735722,14.355237,83.707000,1.577207,86.276317,62.349473,119.881721,83.435907,118.780227,83.241197,55.291075,79.201880,-0.000972,0.000251,32.000000,-235.653286,83.694688,-0.548146,13.421979,0.524882,632001.904179,0.999934,34.575501,10.103117,1.407860,0.045013,0.027119,133.330089,32.000000,142.956337,131.372453,135.192685,123.311654,32.000000,121.004301,67.266271,54.867006,62.042125,0.000000,51.268594,100.000000,97.444709,24.796935,21.277308,59.610187,25.130201
61.125260,85.505574,85.998290,121.024242,122.004368,119.476756,29.654657,14.344963,83.709801,1.645369,86.301285,62.235076,119.889517,83.501486,118.770362,83.199142,55.235238,79.289059,-0.000809,0.000240,32.000000,-235.668478,83.842025,-0.548266,13.422949,0.523165,631581.230194,1.003103,34.586514,10.118891,1.407694,0.040716,0.017865,133.543380,32.000000,142.794264,131.810738,136.267305,122.892941,32.000000,121.634563,67.230836,54.835265,62.055431,0.000000,50.855680,100.000000,97.438708,24.796935,21.368145,59.620415,25.215013
61.164142,85.509161,86.047798,121.026743,121.961122,119.469871,29.738002,14.352669,83.801514,1.609209,86.294215,62.264062,119.870875,83.519306,118.780360,83.285404,55.279368,79.346228,-0.000635,0.000217,32.000000,-235.653724,83.669114,-0.548434,13.423238,0.523078,631438.780290,0.995816,34.591266,10.053315,1.407085,0.020625,0.015813,133.644840,32.000000,142.981193,131.900696,135.521738,122.740214,32.000000,121.905912,67.247262,54.848135,62.066117,0.000000,51.589150,100.000000,97.437807,24.796935,21.368209,59.617926,25.147515
61.153291,85.509161,85.994472,121.026743,121.897122,119.456079,29.749747,14.350243,83.739923,1.534613,86.332076,62.376479,119.916398,83.516391,118.734842,83.159929,55.297805,79.312623,-0.000577,0.000223,32.000000,-235.656970,83.445118,-0.548369,13.403280,0.522778,631468.463862,0.998474,34.622428,10.172505,1.406919,0.044981,0.032523,132.908187,32.000000,143.291294,132.294113,133.513621,122.468182,32.000000,121.840288,67.261875,54.876488,62.087758,0.000000,50.835020,100.000000,97.415558,24.796935,21.380764,59.606321,25.055586
61.120771,85.503091,85.994595,121.024520,121.914071,119.428113,29.646227,14.350243,83.743519,1.575220,86.206987,62.258712,119.843455,83.542654,118.769390,83.275970,55.295086,79.308052,-0.000577,0.000227,32.000000,-235.662543,83.828705,-0.548594,13.399661,0.522597,631317.424933,0.994930,34.591606,10.169888,1.406834,0.040554,0.023867,132.764899,32.000000,143.636889,131.753811,131.912181,123.015672,32.000000,121.658045,67.240630,54.852811,62.067049,0.000000,51.456434,100.000000,97.422825,24.796935,21.359755,59.625421,25.170333
61.109443,85.492605,86.099763,121.022297,121.951300,119.407695,29.724083,14.348816,83.717903,1.630959,86.249163,62.219112,119.860495,83.485764,118.771534,83.129492,55.285090,79.302870,-0.000635,0.000232,32.000000,-235.660036,83.839678,-0.548837,13.410912,0.522658,631205.936065,0.994616,34.601207,10.127050,1.406212,0.031613,0.023211,132.845097,32.000000,143.592967,131.514144,132.880867,123.222477,32.000000,121.241550,67.268712,54.882582,62.085197,0.000000,51.273349,100.000000,97.428808,24.796935,21.323361,59.617327,25.094838
61.130065,85.488466,86.070561,121.019519,121.945025,119.432963,29.705731,14.349244,83.800213,1.597169,86.246353,62.297835,119.866376,83.441822,118.782137,83.217276,55.307490,79.245021,-0.000721,0.000245,32.000000,-235.658460,83.466962,-0.548822,13.412826,0.523514,631069.831502,0.998425,34.623917,10.126450,1.406962,0.022117,0.019924,133.338547,32.000000,142.941440,131.376359,135.040293,123.467182,32.000000,120.947536,67.274124,54.875822,62.090245,0.000000,51.200988,100.000000,97.423923,24.796935,21.323276,59.621575,25.038858
61.157963,85.488466,86.000448,121.019519,121.988797,119.458406,29.656767,14.351670,83.715037,1.603445,86.277530,62.218392,119.886067,83.551585,118.796362,83.263380,55.293186,79.225410,-0.000807,0.000215,32.000000,-235.660788,83.679047,-0.548901,13.383400,0.525149,630974.174544,0.995817,34.623459,10.132684,1.408944,0.046406,0.029785,133.495542,32.000000,142.956259,131.624151,136.367580,122.977053,32.000000,121.788063,67.247156,54.875492,62.109146,0.000000,50.882228,100.000000,97.395824,24.796935,21.308778,59.612694,25.080017
61.145334,85.506126,86.143289,121.019797,122.060481,119.475722,29.922501,14.352383,83.731277,1.619779,86.281519,62.279533,119.850632,83.551809,118.770295,83.274362,55.290597,79.296480,-0.000835,0.000198,32.000000,-235.655976,83.888767,-0.548415,13.354290,0.524131,631038.253733,0.996262,34.601066,10.068255,1.407991,0.046600,0.026196,132.860585,32.000000,143.291138,132.357812,133.491045,122.577910,32.000000,121.971611,67.252829,54.897729,62.101969,0.000000,51.166761,100.000000,97.403429,24.796935,21.382545,59.617858,25.250376
61.150153,85.506126,86.102257,121.019797,122.114380,119.488181,29.691927,14.349957,83.701720,1.685532,86.246857,62.229512,119.838284,83.445309,118.755571,83.138619,55.319416,79.247694,-0.000777,0.000201,32.000000,-235.659222,83.417096,-0.548616,13.370471,0.523402,631192.850864,0.997618,34.576377,10.068307,1.406202,0.028354,0.013750,132.816201,32.000000,143.648345,131.812264,131.984174,122.958587,32.000000,121.746091,67.235973,54.878085,62.108359,0.000000,51.279676,100.000000,97.390653,24.796935,21.370167,59.632089,25.260721
61.140698,85.491225,86.114596,121.016740,122.205251,119.560386,29.662695,14.349386,83.774696,1.777051,86.202944,62.214810,119.839699,83.504768,118.790764,83.215137,55.296353,79.286627,-0.000604,0.000188,32.000000,-235.655039,83.754264,-0.548232,13.353817,0.527542,631325.227840,0.989171,34.605212,10.122535,1.408828,0.036998,0.028089,132.778825,32.000000,143.531813,131.649369,132.822899,123.048232,32.000000,121.108450,67.239557,54.902427,62.098883,0.000000,51.336920,100.000000,97.390416,24.796935,21.318378,59.615763,25.229614
61.105486,85.479635,86.063700,121.015073,122.267584,119.564109,29.690518,14.348530,83.787242,1.736452,86.190898,62.270807,119.864329,83.553013,118.771054,83.229927,55.269838,79.223576,-0.000459,0.000187,32.000000,-235.658026,83.615212,-0.548542,13.374379,0.526096,631320.672761,0.996870,34.600947,10.058272,1.408046,0.018698,0.018382,133.362449,32.000000,142.911350,131.303289,134.875258,123.545463,32.000000,121.074204,67.242393,54.882067,62.079282,0.000000,51.298101,100.000000,97.405640,24.796935,21.277968,59.611996,25.085667
61.119804,85.486258,86.072684,121.018407,122.292426,119.575122,29.682027,14.346818,83.644810,1.730740,86.230670,62.280465,119.877115,83.536456,118.786218,83.173454,55.291532,79.300056,-0.000372,0.000160,32.000000,-235.656788,83.938349,-0.548843,13.353214,0.527509,631737.144408,0.998588,34.594413,10.109622,1.408466,0.041317,0.022059,133.571332,32.000000,142.774241,131.637904,136.413637,123.033536,32.000000,121.678283,67.241399,54.884015,62.105829,0.000000,51.216581,100.000000,97.392493,24.796935,21.300741,59.621123,25.191536
61.148771,85.485154,85.930657,121.017296,122.339183,119.562112,29.769912,14.351099,83.758594,1.772570,86.232171,62.278736,119.886213,83.483969,118.783156,83.260365,55.288455,79.271852,-0.000314,0.000134,32.000000,-235.658408,83.944425,-0.548834,13.367140,0.526719,631816.064399,0.998287,34.613994,10.090324,1.408445,0.041220,0.027280,133.609098,32.000000,142.808489,132.046974,135.678261,122.701832,32.000000,121.650281,67.247311,54.912410,62.106966,0.000000,51.366138,100.000000,97.378679,24.796935,21.300583,59.616500,25.216921
61.130191,85.485154,86.089341,121.017296,122.361885,119.541394,29.773394,14.355237,83.780384,1.774067,86.227485,62.217574,119.880259,83.499037,118.757947,83.191489,55.276382,79.259667,-0.000372,0.000146,32.000000,-235.653122,83.859479,-0.549031,13.370261,0.527392,631828.249712,0.998423,34.607939,10.124198,1.408262,0.031722,0.017329,132.994150,32.000000,143.317306,132.234115,133.501245,122.599568,32.000000,122.085230,67.231831,54.903880,62.085356,0.000000,51.252947,100.000000,97.382572,24.796935,21.296581,59.619825,25.219342
61.130193,85.475496,85.869759,121.014795,122.318039,119.547960,29.890897,14.350813,83.762558,1.728897,86.221264,62.295831,119.829112,83.534253,118.788015,83.177286,55.296064,79.283157,-0.000459,0.000146,32.000000,-235.659677,83.519927,-0.548841,13.366694,0.523455,631751.219821,0.994845,34.581200,10.106786,1.405272,0.049047,0.025887,132.827687,32.000000,143.537123,131.817777,132.153823,122.723343,32.000000,121.680820,67.251630,54.926933,62.106974,0.000000,51.114658,100.000000,97.386037,24.796935,21.262820,59.616255,25.126092
61.150703,85.469701,86.064398,121.017018,122.292207,119.541825,29.618552,14.348245,83.732859,1.727098,86.215811,62.347516,119.840962,83.512925,118.773963,83.151086,55.293324,79.281568,-0.000545,0.000131,32.000000,-235.660770,83.749043,-0.549488,13.385026,0.526604,631678.387222,0.994890,34.597643,10.110007,1.408295,0.053562,0.029922,132.834847,32.000000,143.644716,131.619220,132.412852,123.203442,32.000000,121.350128,67.242146,54.926181,62.092947,0.000000,51.198757,100.000000,97.354873,24.796935,21.242405,59.613127,25.073194
61.123135,85.460871,85.939387,121.009238,122.281316,119.532921,29.665725,14.351099,83.748951,1.672102,86.156121,62.242187,119.893211,83.465210,118.788201,83.180831,55.282497,79.290952,-0.000574,0.000147,32.000000,-235.654146,83.643886,-0.549513,13.405850,0.522791,631652.316699,0.991009,34.587983,10.107391,1.404703,0.022462,0.020620,133.377132,32.000000,142.988416,131.327052,134.793943,123.460044,32.000000,121.183997,67.247248,54.932626,62.099798,0.000000,51.203815,100.000000,97.354067,24.796935,21.242056,59.628715,25.079431
61.120913,85.460871,85.987639,121.009238,122.270724,119.526483,29.695487,14.347959,83.767386,1.677602,86.212140,62.315881,119.862043,83.492901,118.806073,83.183396,55.331290,79.351802,-0.000487,0.000137,32.000000,-235.663515,83.706989,-0.549420,13.414216,0.525013,631607.242170,0.999686,34.564037,10.108975,1.407415,0.040608,0.022074,133.525786,32.000000,142.806942,131.729076,136.247693,122.971945,32.000000,121.244664,67.247876,54.915095,62.118882,0.000000,50.891675,100.000000,97.368069,24.796935,21.210961,59.603617,25.193443
61.140660,85.464734,85.929694,121.012572,122.236026,119.560992,29.501557,14.343250,83.698282,1.760429,86.219425,62.306136,119.876717,83.450836,118.724550,83.145113,55.254873,79.217643,-0.000401,0.000152,32.000000,-235.662651,83.651211,-0.548768,13.388777,0.522616,631585.287246,0.998495,34.579605,10.126619,1.406004,0.051507,0.027288,133.606961,32.000000,142.786375,131.901883,135.838001,122.721082,32.000000,121.823758,67.227237,54.913161,62.087057,0.000000,50.835037,100.000000,97.355361,24.796935,21.223947,59.627181,25.223524
61.149351,85.478807,86.040990,121.016185,122.172757,119.561924,29.744576,14.341680,83.668601,1.796472,86.272795,62.242677,119.862249,83.427244,118.739515,83.181192,55.301329,79.221134,-0.000313,0.000140,32.000000,-235.667827,83.737584,-0.548965,13.378811,0.523192,631438.705621,0.997481,34.581571,10.122014,1.406845,0.024951,0.033540,132.984513,32.000000,143.328453,132.154819,133.794632,122.518675,32.000000,122.021508,67.234773,54.956723,62.132722,0.000000,51.105329,100.000000,97.338019,24.796935,21.272432,59.642858,25.029174
61.136304,85.482671,86.030711,121.017574,122.079551,119.571618,29.707764,14.356236,83.684955,1.828275,86.294446,62.250411,119.874543,83.483397,118.743582,83.194444,55.299033,79.296252,-0.000341,0.000129,32.000000,-235.649665,83.780856,-0.548829,13.362970,0.522774,631794.487707,1.003980,34.567956,10.100975,1.405443,0.025237,0.018044,132.792885,32.000000,143.456158,132.033959,132.217828,122.757498,32.000000,121.640644,67.224513,54.937438,62.132957,0.000000,50.934149,100.000000,97.347437,24.796935,21.272188,59.635875,25.166077
61.125391,85.482671,86.111459,121.017574,122.024056,119.577217,29.531533,14.349815,83.710240,1.941950,86.211335,62.357858,119.854593,83.594101,118.807644,83.166509,55.304694,79.292116,-0.000428,0.000138,32.000000,-235.661659,83.919482,-0.548747,13.375087,0.524977,631709.285652,0.995665,34.574338,10.057057,1.407063,0.052690,0.022325,132.788401,32.000000,143.747368,131.491940,132.501616,123.268460,32.000000,121.425063,67.237468,54.948473,62.124332,0.000000,51.360224,100.000000,97.346380,24.796935,21.285395,59.611681,25.018022
61.155998,85.486258,85.994729,121.020352,121.961177,119.543498,29.104097,14.352098,83.710725,2.012958,86.187388,62.257156,119.876610,83.543205,118.780999,83.132774,55.267860,79.178172,-0.000545,0.000117,32.000000,-235.656426,83.704438,-0.548373,13.379467,0.525794,631778.847452,0.997224,34.589748,10.113933,1.407195,0.033027,0.023296,133.292983,32.000000,142.847248,131.375171,134.802129,123.233902,32.000000,120.937716,67.209639,54.924877,62.083184,0.000000,51.053565,100.000000,97.329460,24.796935,21.297672,59.614809,25.105623
61.152894,85.494812,86.066679,121.023409,121.939349,119.494036,29.840297,14.346960,83.779135,2.056745,86.233805,62.245196,119.898315,83.513761,118.797240,83.181093,55.301140,79.247146,-0.000719,0.000087,32.000000,-235.661891,83.668137,-0.548015,13.332601,0.527096,631800.421734,1.003419,34.599407,10.105268,1.408767,0.016667,0.021924,133.492773,32.000000,142.805040,131.562942,136.171387,123.129073,32.000000,121.425183,67.224358,54.936435,62.117874,0.000000,51.205125,100.000000,97.318808,24.796935,21.327232,59.610727,25.138051
61.140344,85.510541,86.067652,121.027299,121.896428,119.488881,29.874605,14.353097,83.689170,2.056623,86.279609,62.285769,119.897458,83.535068,118.766927,83.242642,55.264534,79.273850,-0.000804,0.000098,32.000000,-235.655918,83.837759,-0.547916,13.354630,0.523863,631698.438129,1.017317,34.575908,10.059291,1.406154,0.036942,0.035501,133.659862,32.000000,142.804076,131.886487,136.221681,122.651187,32.000000,121.973725,67.191807,54.932131,62.109625,0.000000,50.835773,100.000000,97.321718,24.796935,21.327173,59.597323,25.067545
61.128623,85.510541,86.134191,121.027299,121.868263,119.474258,29.662914,14.344392,83.795525,2.033921,86.294409,62.380862,119.851589,83.513640,118.738656,83.239153,55.296461,79.232824,-0.000852,0.000111,32.000000,-235.664787,83.782717,-0.548163,13.340783,0.526884,631375.197619,0.991884,34.587209,10.076150,1.407402,0.045890,0.045284,132.952207,32.000000,143.173312,132.263413,133.860539,122.375757,32.000000,121.884775,67.196810,54.920731,62.098153,0.000000,51.498643,100.000000,97.319010,24.796935,21.381878,59.615566,25.096085
61.153067,85.504746,86.136105,121.025076,121.872186,119.455008,29.737649,14.346675,83.766101,1.987262,86.317533,62.240362,119.868569,83.536966,118.805541,83.198084,55.301614,79.309381,-0.000851,0.000105,32.000000,-235.663815,83.606341,-0.548293,13.348782,0.526364,631464.369863,0.990966,34.614044,10.132160,1.407706,0.024376,0.013520,132.883828,32.000000,143.457427,131.920259,132.420746,122.937054,32.000000,121.973030,67.219835,54.946633,62.134679,0.000000,50.804465,100.000000,97.317494,24.796935,21.361845,59.612704,25.214133
61.154604,85.495640,86.070120,121.025076,121.923268,119.453161,29.646827,14.343393,83.800737,1.993910,86.199582,62.298319,119.845574,83.517861,118.781332,83.166117,55.317331,79.363560,-0.000793,0.000132,32.000000,-235.671687,83.924319,-0.548124,13.362262,0.528360,631317.443949,0.998127,34.624417,10.070422,1.409065,0.027876,0.038578,132.748530,32.000000,143.675456,131.443900,132.526373,123.180922,32.000000,121.460683,67.183347,54.905377,62.103359,0.000000,51.265695,100.000000,97.294430,24.796935,21.330264,59.636504,25.197919
61.114106,85.479359,86.103812,121.020074,122.056266,119.437824,29.656651,14.350528,83.752140,1.951237,86.163424,62.259160,119.830076,83.520102,118.801940,83.203892,55.312502,79.245326,-0.000686,0.000152,32.000000,-235.658651,83.518825,-0.548023,13.377447,0.527341,631184.651271,0.995005,34.596990,10.120889,1.408533,0.048787,0.033894,133.253054,32.000000,142.888740,131.452798,134.743604,123.286415,32.000000,120.823871,67.241412,54.936843,62.106945,0.000000,51.036472,100.000000,97.302927,24.796935,21.330213,59.607315,25.214720
61.127084,85.479359,86.073727,121.020074,122.151033,119.429861,29.782784,14.347246,83.776642,1.952418,86.214145,62.303796,119.871406,83.566737,118.801707,83.256023,55.317762,79.240575,-0.000521,0.000154,32.000000,-235.663409,83.971246,-0.548850,13.350539,0.525541,631123.056060,0.997987,34.586523,10.144507,1.407418,0.032584,0.015536,133.446916,32.000000,142.924956,131.427856,136.042734,123.370268,32.000000,121.556433,67.239500,54.916312,62.114677,0.000000,51.268694,100.000000,97.306439,24.796935,21.273476,59.599250,25.226312
61.152055,85.481843,86.067898,121.018130,122.179395,119.444122,29.600640,14.345105,83.828599,1.991160,86.241177,62.342103,119.862348,83.508644,118.783209,83.269365,55.274216,79.301119,-0.000347,0.000159,32.000000,-235.668991,83.910857,-0.548778,13.368504,0.526535,631044.732500,0.998215,34.606086,10.063467,1.408902,0.021452,0.014259,133.663699,32.000000,142.710674,131.932961,136.316507,122.585118,32.000000,121.811731,67.251531,54.929367,62.126349,0.000000,51.184233,100.000000,97.295464,24.796935,21.281876,59.627053,25.181485
61.156199,85.485982,86.145434,121.015907,122.179320,119.471009,29.792314,14.345676,83.818056,2.078481,86.231838,62.280460,119.860846,83.542166,118.767566,83.247934,55.302463,79.233781,-0.000173,0.000191,32.000000,-235.659405,83.893481,-0.548019,13.369133,0.526675,630984.371040,0.993689,34.594598,10.054753,1.408111,0.044144,0.031210,133.010302,32.000000,143.219983,132.201857,133.668855,122.554075,32.000000,121.888673,67.254931,54.948029,62.124212,0.000000,51.556159,100.000000,97.277919,24.796935,21.296047,59.617071,25.090876
61.122911,85.478532,86.036144,121.011739,122.171017,119.478016,29.594715,14.347531,83.747018,2.138334,86.237732,62.268346,119.820306,83.541248,118.783515,83.208067,55.273996,79.218170,-0.000115,0.000196,32.000000,-235.661156,83.765135,-0.547961,13.366144,0.525268,631155.047409,0.999480,34.574981,10.142286,1.407441,0.044317,0.014658,132.922348,32.000000,143.488584,131.882098,132.483991,122.860219,32.000000,122.055369,67.231873,54.937302,62.121524,0.000000,51.212960,100.000000,97.285015,24.796935,21.295939,59.624309,25.210465
61.128550,85.478532,86.103520,121.011739,122.189413,119.475723,29.779546,14.347531,83.813701,2.084643,86.209661,62.360773,119.818678,83.575342,118.798379,83.222735,55.286478,79.285262,-0.000184,0.000234,32.000000,-235.660664,83.631345,-0.547295,13.380961,0.526651,631234.491409,0.993209,34.575454,10.065115,1.408613,0.020340,0.011443,132.695504,32.000000,143.531429,131.508771,132.418982,123.007583,32.000000,121.320699,67.257203,54.941040,62.114638,0.000000,51.426492,100.000000,97.285063,24.796935,21.269836,59.623080,25.131081
