OSU 80 Ton Compressor Load Stand
61.159657,85.483774,85.864448,120.985065,122.241641,119.533192,29.624417,14.351527,83.628763,1.498729,86.198465,62.337641,119.835155,83.325349,118.776001,83.101237,55.319119,79.321416,-0.000837,0.000047,32.000000,-235.656669,83.880079,-0.550657,13.355181,0.524813,631644.038252,0.995697,34.594998,9.964008,1.405801,0.035438,0.029249,133.314787,32.000000,142.805648,131.422948,134.752847,123.297724,32.000000,120.816013,67.341299,55.009069,62.237484,0.000000,50.537508,100.000000,96.840190,24.796935,21.262784,59.621457,24.969966
61.140160,85.479083,85.923276,120.985621,122.148416,119.549594,29.593512,14.343964,83.696871,1.516433,86.183898,62.326017,119.877861,83.469493,118.754367,83.114698,55.296728,79.356948,-0.000924,0.000049,32.000000,-235.667182,83.563003,-0.550474,13.408525,0.524093,631579.009666,0.998357,34.583112,10.107802,1.405434,0.049681,0.028529,133.483323,32.000000,142.876113,131.469461,136.270700,123.217648,32.000000,121.639185,67.328360,55.000161,62.241659,0.000000,51.240491,100.000000,96.850521,24.796935,21.262597,59.621733,25.185373
61.166971,85.479083,85.882763,120.985621,122.119165,119.581475,29.921137,14.352383,83.749582,1.508718,86.210973,62.275634,119.846047,83.473019,118.739390,83.163862,55.314449,79.322762,-0.001011,0.000061,32.000000,-235.653518,83.732950,-0.550562,13.381617,0.522328,631520.341783,0.999290,34.570186,10.112122,1.403939,0.028383,0.014425,133.574144,32.000000,142.661340,131.889266,136.094547,122.533167,32.000000,121.643099,67.332883,55.023762,62.263842,0.000000,50.606028,100.000000,96.824313,24.796935,21.246076,59.619215,25.241499
61.155917,85.485982,85.994959,120.990066,122.089712,119.594363,29.753966,14.351099,83.775919,1.527046,86.269289,62.328766,119.832735,83.472714,118.735482,83.208538,55.343268,79.339108,-0.001069,0.000067,32.000000,-235.659719,83.538323,-0.550789,13.402834,0.521887,631661.108509,1.000811,34.582748,10.160311,1.405349,0.025040,0.014906,132.859326,32.000000,143.237279,132.148518,133.471040,122.386380,32.000000,121.978750,67.357046,55.044484,62.279025,0.000000,51.305203,100.000000,96.822577,24.796935,21.269829,59.595110,25.203495
61.125125,85.483774,85.916255,120.987288,122.055024,119.591627,29.604787,14.346532,83.690124,1.517247,86.300799,62.229824,119.830350,83.433401,118.789647,83.085160,55.315802,79.196929,-0.001069,0.000088,32.000000,-235.664614,83.645357,-0.551114,13.413088,0.521644,631775.066543,0.989638,34.559024,10.117770,1.404071,0.047045,0.030075,132.694517,32.000000,143.463941,131.794041,132.306980,122.767015,32.000000,121.994170,67.384067,55.040224,62.265184,0.000000,50.738593,100.000000,96.838355,24.796935,21.261998,59.625499,25.025946
61.152714,85.499503,86.005559,120.989233,122.018366,119.543042,29.522940,14.345961,83.644444,1.539910,86.236243,62.262715,119.818865,83.411461,118.752224,83.098442,55.311709,79.262471,-0.000984,0.000094,32.000000,-235.661415,83.766829,-0.550968,13.373461,0.523185,631792.813006,0.995521,34.575702,10.100820,1.406159,0.035073,0.014581,132.699278,32.000000,143.545729,131.577477,132.493039,122.976463,32.000000,121.099982,67.373125,55.018557,62.244792,0.000000,50.916416,100.000000,96.831635,24.796935,21.261811,59.576168,25.015161
61.168220,85.499503,85.951921,120.989233,121.998658,119.518038,29.460954,14.348387,83.783504,1.490553,86.295012,62.170277,119.854195,83.402305,118.804105,83.047411,55.321158,79.335090,-0.000897,0.000113,32.000000,-235.658661,83.485848,-0.551036,13.354867,0.522162,631851.326116,1.001064,34.600747,10.024988,1.405580,0.022308,0.037260,133.248608,32.000000,142.875961,131.253135,134.639222,123.289782,32.000000,121.032120,67.410211,55.057888,62.252488,0.000000,50.858179,100.000000,96.803354,24.796935,21.316389,59.600244,25.139959
61.140920,85.501711,86.038041,120.990344,122.014875,119.532781,29.855259,14.345248,83.684426,1.457470,86.223357,62.270611,119.856807,83.479587,118.779622,83.174329,55.304583,79.351050,-0.000839,0.000108,32.000000,-235.664751,83.864173,-0.551651,13.345530,0.524394,631617.182141,1.002973,34.592059,10.076716,1.406406,0.038105,0.020467,133.395034,32.000000,142.807743,131.501378,136.286270,123.124016,32.000000,121.533650,67.412568,55.013387,62.274577,0.000000,50.777508,100.000000,96.808306,24.796935,21.324061,59.640084,25.148102
61.145722,85.520751,85.913076,120.995623,122.073691,119.545741,29.645800,14.351099,83.773630,1.458853,86.243723,62.309436,119.855206,83.448408,118.752098,83.141391,55.308121,79.291115,-0.000897,0.000115,32.000000,-235.656605,83.730687,-0.551625,13.312695,0.523641,631456.857909,1.004592,34.578339,10.120013,1.405173,0.031125,0.015656,133.597339,32.000000,142.621211,132.002782,136.116595,122.506260,32.000000,121.617341,67.397548,55.031939,62.265522,0.000000,50.698288,100.000000,96.808705,24.796935,21.390230,59.605318,24.988969
61.163230,85.500607,86.112433,120.993678,122.109258,119.516667,29.541515,14.351527,83.760657,1.464782,86.236343,62.264382,119.845915,83.443127,118.755359,83.054299,55.337146,79.304765,-0.000983,0.000126,32.000000,-235.653390,83.914669,-0.551360,13.325965,0.526355,631589.457882,0.991940,34.604703,10.148174,1.407209,0.027782,0.037832,132.907095,32.000000,143.270808,132.036498,133.584533,122.533280,32.000000,122.120238,67.435967,55.050234,62.259133,0.000000,51.320448,100.000000,96.782227,24.796935,21.390469,59.638914,25.218828
61.150793,85.500607,85.903960,120.993678,122.141731,119.502233,29.773808,14.346532,83.624585,1.468873,86.283224,62.223164,119.845057,83.459012,118.751752,83.075218,55.324045,79.235780,-0.001126,0.000147,32.000000,-235.661008,83.691694,-0.551421,13.351641,0.525342,631677.156543,0.999019,34.619495,10.101114,1.405055,0.032939,0.024632,132.767060,32.000000,143.385614,131.978447,132.454526,122.775330,32.000000,121.723079,67.439636,55.040016,62.271684,0.000000,50.714700,100.000000,96.787380,24.796935,21.320570,59.634488,24.992784
61.126378,85.485430,86.047833,120.986732,122.167897,119.493117,29.600716,14.345819,83.792049,1.486489,86.165528,62.328359,119.821949,83.551607,118.771808,83.124865,55.325678,79.308362,-0.001213,0.000160,32.000000,-235.662705,83.791649,-0.551455,13.380280,0.527797,631415.250893,1.001934,34.583858,10.082003,1.407912,0.028155,0.025063,132.637798,32.000000,143.520818,131.480596,132.240672,123.036217,32.000000,121.296133,67.447988,54.998221,62.242732,0.000000,51.477771,100.000000,96.790823,24.796935,21.267791,59.618536,25.043260
61.144607,85.482119,85.896511,120.983120,122.189048,119.491413,29.750970,14.348673,83.682948,1.477108,86.143634,62.212797,119.808989,83.449244,118.771395,83.236263,55.341235,79.185031,-0.001301,0.000135,32.000000,-235.659359,83.843125,-0.551464,13.386180,0.523289,631374.508979,0.994220,34.594862,10.044987,1.404789,0.026262,0.017599,133.189277,32.000000,142.972516,131.135827,134.602639,123.363725,32.000000,121.236261,67.443389,55.014676,62.210002,0.000000,50.636989,100.000000,96.790861,24.796935,21.256119,59.629925,25.236657
61.162998,85.474392,85.955247,120.980342,122.217975,119.518607,29.796491,14.351099,83.713322,1.479463,86.194604,62.231954,119.849756,83.532092,118.771775,83.144487,55.299465,79.253243,-0.001359,0.000108,32.000000,-235.660211,83.851914,-0.551413,13.398533,0.525354,631311.062687,1.000359,34.601294,10.096083,1.407704,0.048501,0.034700,133.406197,32.000000,142.810810,131.543990,136.196855,123.145515,32.000000,121.122519,67.449618,54.997340,62.245630,0.000000,51.345408,100.000000,96.769979,24.796935,21.255913,59.592710,25.166224
61.147401,85.474392,86.015491,120.980342,122.232390,119.532914,29.673050,14.343107,83.619526,1.448243,86.227173,62.238581,119.861134,83.534867,118.780422,83.134051,55.353325,79.242966,-0.001359,0.000119,32.000000,-235.663777,83.395725,-0.550678,13.392763,0.521895,631250.730291,0.994957,34.581849,9.990904,1.404809,0.045737,0.027904,133.624417,32.000000,142.702699,131.855202,136.163171,122.663388,32.000000,121.876369,67.457116,55.000305,62.238327,0.000000,51.137292,100.000000,96.769184,24.796935,21.228805,59.611819,25.046268
61.108795,85.485982,85.915891,120.979786,122.222585,119.484361,29.737749,14.345676,83.608693,1.439555,86.255595,62.250247,119.860742,83.400898,118.706192,83.098972,55.350076,79.315402,-0.001387,0.000140,32.000000,-235.657438,83.756264,-0.550948,13.352559,0.522098,631471.409241,0.993315,34.557849,10.082257,1.405347,0.015842,0.015181,132.955295,32.000000,143.283530,132.168596,133.836980,122.417618,32.000000,121.976743,67.464608,55.003262,62.241387,0.000000,51.057606,100.000000,96.776395,24.796935,21.268819,59.603715,24.947736
61.145417,85.493433,85.962573,120.980064,122.220406,119.436186,29.688649,14.348958,83.692713,1.396395,86.248764,62.274483,119.797339,83.425550,118.723594,83.132894,55.353075,79.258775,-0.001242,0.000153,32.000000,-235.658746,83.676009,-0.551133,13.375192,0.523873,631428.444259,0.997847,34.571649,10.020929,1.406691,0.043260,0.030170,132.773155,32.000000,143.380332,132.035045,132.516900,122.605718,32.000000,121.693801,67.455995,54.997477,62.209600,0.000000,50.904810,100.000000,96.766510,24.796935,21.294541,59.641107,25.121910
61.166607,85.480463,85.938798,120.974229,122.275197,119.422838,29.705054,14.353953,83.655541,1.369988,86.196498,62.207518,119.793072,83.514555,118.757417,83.114746,55.360132,79.237977,-0.001098,0.000177,32.000000,-235.656701,84.020863,-0.551333,13.337688,0.524479,631217.105006,0.995993,34.617410,10.076798,1.405950,0.035584,0.018805,132.615204,32.000000,143.682294,131.444627,132.081638,123.204320,32.000000,121.520533,67.473941,54.974713,62.236284,0.000000,50.894974,100.000000,96.757185,24.796935,21.294466,59.592808,25.205182
61.140876,85.480463,86.018038,120.974229,122.358493,119.398029,29.701890,14.349957,83.711690,1.359666,86.115119,62.280355,119.824382,83.596201,118.786812,83.123951,55.337634,79.350535,-0.001070,0.000165,32.000000,-235.659222,83.701645,-0.551118,13.324444,0.523269,630949.459208,0.996599,34.592444,10.032666,1.405871,0.020693,0.013015,133.162779,32.000000,142.999020,131.270761,134.464118,123.260669,32.000000,120.886204,67.471796,55.009714,62.206010,0.000000,51.104083,100.000000,96.759191,24.796935,21.249233,59.614160,25.034089
61.142118,85.472185,86.007469,120.970339,122.456694,119.395391,29.641790,14.349101,83.719659,1.318490,86.195438,62.228656,119.843543,83.415742,118.767515,83.125214,55.288513,79.344945,-0.001157,0.000187,32.000000,-235.658603,83.780410,-0.551274,13.337321,0.523671,630831.906190,0.995525,34.560726,10.010496,1.404995,0.043927,0.029767,133.480827,32.000000,142.749256,131.527806,135.930170,123.315580,32.000000,121.213852,67.455924,54.964451,62.198750,0.000000,50.996077,100.000000,96.764427,24.796935,21.220215,59.621713,25.127926
61.154966,85.464458,85.855144,120.965338,122.538139,119.374109,29.745932,14.343821,83.674501,1.265756,86.211019,62.295661,119.820979,83.397575,118.764553,83.057024,55.288741,79.403982,-0.001245,0.000245,32.000000,-235.664539,83.836478,-0.550663,13.322871,0.526206,630766.986372,0.995885,34.583494,10.114750,1.406883,0.053954,0.023136,133.567618,32.000000,142.735935,131.848546,136.637870,122.672306,32.000000,121.904469,67.473595,54.959575,62.223267,0.000000,50.501799,100.000000,96.739492,24.796935,21.193052,59.626011,25.240252
61.147849,85.469701,86.030192,120.968950,122.614664,119.357043,29.674519,14.345391,83.644364,1.278947,86.254106,62.268154,119.836219,83.404365,118.733473,83.141224,55.332055,79.338623,-0.001303,0.000252,32.000000,-235.662805,83.806558,-0.550271,13.365855,0.525455,630853.711415,0.997839,34.574116,10.159812,1.406681,0.031588,0.021465,133.033539,32.000000,143.130674,132.297310,133.931084,122.280939,32.000000,121.768773,67.470625,54.996696,62.221417,0.000000,50.939888,100.000000,96.722677,24.796935,21.192642,59.610157,25.261161
61.142229,85.469701,85.937657,120.968950,122.662847,119.352356,29.716358,14.344820,83.678441,1.327761,86.294716,62.294873,119.820886,83.362686,118.759354,83.086381,55.326760,79.221988,-0.001302,0.000262,32.000000,-235.665015,83.622107,-0.550719,13.388488,0.522826,630723.900346,0.993919,34.555021,10.202433,1.403895,0.041607,0.029904,132.860449,32.000000,143.466262,132.085605,132.382858,122.727945,32.000000,122.000848,67.473913,55.001723,62.232080,0.000000,50.829169,100.000000,96.732556,24.796935,21.210488,59.607639,25.129981
61.134385,85.470805,86.015243,120.969227,122.742648,119.354752,29.671525,14.347531,83.721849,1.236321,86.234607,62.317402,119.812366,83.467678,118.751213,83.106857,55.342512,79.275631,-0.001185,0.000289,32.000000,-235.661976,83.806414,-0.551792,13.409181,0.524417,630543.255215,0.996309,34.566562,10.111680,1.406921,0.026473,0.021956,132.708158,32.000000,143.699756,131.483617,131.940973,123.106878,32.000000,121.339909,67.472361,54.959589,62.197447,0.000000,51.078254,100.000000,96.737713,24.796935,21.213865,59.653086,25.191609
61.169173,85.484878,85.974324,120.970617,122.755068,119.330332,29.607872,14.351242,83.721310,1.226148,86.185637,62.296097,119.827214,83.382811,118.793575,83.073734,55.318811,79.295339,-0.001070,0.000296,32.000000,-235.657118,83.813225,-0.552267,13.376398,0.521986,630531.590135,0.994968,34.571535,10.032246,1.405537,0.052460,0.033329,133.103392,32.000000,143.039908,131.307114,134.501893,123.173071,32.000000,120.856364,67.498108,54.973052,62.209956,0.000000,50.851886,100.000000,96.726738,24.796935,21.262475,59.603292,25.173708
61.152747,85.484050,86.013173,120.970617,122.757355,119.329421,29.501009,14.355665,83.719196,1.268680,86.201466,62.245942,119.836212,83.450038,118.777453,83.101627,55.269051,79.356407,-0.000897,0.000305,32.000000,-235.653678,83.867249,-0.552561,13.382771,0.522787,630513.879775,0.996635,34.579582,10.055475,1.406986,0.033858,0.015095,133.404254,32.000000,142.860272,131.327529,135.809095,123.317530,32.000000,121.234604,67.474780,54.947681,62.179027,0.000000,51.048277,100.000000,96.719246,24.796935,21.259425,59.624024,25.195131
61.125155,85.484602,85.949794,120.967838,122.717249,119.321406,29.414087,14.343678,83.667494,1.371936,86.264291,62.278625,119.814420,83.435604,118.747379,83.212363,55.315670,79.310792,-0.000724,0.000297,32.000000,-235.663206,83.872393,-0.552629,13.336246,0.522345,630445.900164,0.997983,34.562871,10.093491,1.405517,0.021649,0.022404,133.642898,32.000000,142.591495,131.978157,136.472865,122.575239,32.000000,121.618278,67.468298,54.957578,62.205584,0.000000,50.530595,100.000000,96.722230,24.796935,21.259241,59.605643,25.163950
61.146464,85.484602,85.992267,120.967838,122.653158,119.341351,29.886341,14.348530,83.641783,1.488020,86.280210,62.267558,119.818614,83.476344,118.729585,83.183478,55.331875,79.252470,-0.000667,0.000336,32.000000,-235.659829,83.755366,-0.552644,13.325782,0.523215,630565.218523,1.001885,34.576577,10.187595,1.406530,0.044200,0.026772,132.992380,32.000000,143.121857,132.109957,134.033063,122.433854,32.000000,121.908467,67.458598,54.916466,62.183545,0.000000,50.969451,100.000000,96.712266,24.796935,21.260979,59.596015,25.245974
61.168440,85.496468,85.991852,120.973951,122.638382,119.320412,29.616329,14.353525,83.685676,1.552322,86.268206,62.310563,119.791052,83.434195,118.728294,83.251871,55.298648,79.292561,-0.000752,0.000338,32.000000,-235.656966,83.742413,-0.553120,13.325834,0.524581,630426.681319,1.005279,34.601548,10.107856,1.406128,0.035956,0.023680,132.842431,32.000000,143.443488,132.082303,132.525442,122.505250,32.000000,121.803026,67.440166,54.918879,62.183673,0.000000,50.605758,100.000000,96.696486,24.796935,21.302070,59.640271,25.120736
61.144956,85.485706,85.968473,120.969505,122.624806,119.295057,29.744939,14.353382,83.770847,1.585076,86.254016,62.253567,119.792840,83.436989,118.757970,83.103418,55.336183,79.329474,-0.000898,0.000360,32.000000,-235.654486,83.807207,-0.552842,13.348284,0.525283,630483.727832,0.989180,34.582689,10.049284,1.406333,0.017407,0.011875,132.664833,32.000000,143.532144,131.545518,131.803057,123.053260,32.000000,121.054740,67.477856,54.926298,62.210435,0.000000,50.866244,100.000000,96.703648,24.796935,21.264641,59.603637,25.076056
61.132191,85.490397,86.037949,120.972562,122.618803,119.250996,29.900356,14.355237,83.655845,1.560047,86.210686,62.295544,119.831959,83.546670,118.811681,83.217240,55.306128,79.296722,-0.001044,0.000348,32.000000,-235.653450,83.560898,-0.552522,13.360269,0.524636,630459.296175,0.997658,34.575109,10.111638,1.405821,0.048909,0.021220,133.073214,32.000000,143.219734,131.222996,134.149248,123.409422,32.000000,121.225673,67.471931,54.924508,62.188998,0.000000,50.761575,100.000000,96.697903,24.796935,21.264476,59.644766,25.268278
61.153108,85.490397,85.989879,120.972562,122.677034,119.234002,29.713357,14.350813,83.698327,1.558131,86.224959,62.289334,119.845158,83.436214,118.765206,83.123992,55.325679,79.354983,-0.001132,0.000339,32.000000,-235.656727,83.653880,-0.552203,13.374248,0.523820,630232.012309,0.993526,34.585126,10.100910,1.405978,0.037165,0.028612,133.374917,32.000000,142.889085,131.384194,135.806499,123.222293,32.000000,121.033406,67.465963,54.903661,62.191220,0.000000,50.967122,100.000000,96.685231,24.796935,21.280645,59.624467,25.108044
61.163446,85.493433,86.094371,120.975340,122.696872,119.284249,29.825101,14.353382,83.709068,1.560431,86.252696,62.281994,119.830750,83.465373,118.744883,83.147911,55.324249,79.326373,-0.001191,0.000342,32.000000,-235.653338,83.731338,-0.552155,13.403096,0.524737,630082.361414,0.988236,34.601114,10.107181,1.407408,0.017079,0.017911,133.561471,32.000000,142.668876,131.945284,136.409318,122.539300,32.000000,121.562338,67.456497,54.913064,62.186451,0.000000,50.991879,100.000000,96.670156,24.796935,21.291091,59.611396,25.244140
61.162526,85.491225,86.100984,120.972006,122.743988,119.317339,29.724902,14.350528,83.693466,1.594981,86.251958,62.254286,119.838067,83.529890,118.714508,83.127293,55.284632,79.375429,-0.001189,0.000351,32.000000,-235.655537,83.728321,-0.551850,13.385394,0.522707,629938.368370,0.993939,34.582605,10.129932,1.406141,0.054834,0.032797,133.087171,32.000000,143.178609,132.004001,134.210869,122.459000,32.000000,122.122216,67.440540,54.917569,62.176891,0.000000,51.350705,100.000000,96.675163,24.796935,21.283346,59.615045,25.081852
61.139917,85.487914,86.075218,120.971450,122.827059,119.294483,29.706933,14.348245,83.760480,1.644611,86.248526,62.265161,119.824895,83.497754,118.753550,83.167384,55.349871,79.332825,-0.001189,0.000357,32.000000,-235.658640,83.817407,-0.552072,13.409915,0.523412,630206.433803,0.990456,34.576493,10.110592,1.407612,0.045142,0.031059,132.773314,32.000000,143.346099,132.230729,132.800297,122.285231,32.000000,121.791853,67.456109,54.924078,62.177523,0.000000,50.976103,100.000000,96.687803,24.796935,21.283245,59.626601,25.215527
61.145180,85.487914,86.025376,120.971450,122.890967,119.250779,29.714601,14.349672,83.743438,1.689809,86.246909,62.281857,119.813071,83.533275,118.790407,83.259590,55.365493,79.316622,-0.001189,0.000351,32.000000,-235.658852,83.649149,-0.552297,13.402677,0.524394,630471.536001,0.994081,34.575099,10.185820,1.407741,0.023880,0.028648,132.598451,32.000000,143.646463,131.468381,131.645001,123.092288,32.000000,121.157297,67.443975,54.924859,62.187575,0.000000,51.124809,100.000000,96.668579,24.796935,21.271614,59.612271,25.122130
61.165166,85.480463,86.126107,120.971450,122.923193,119.240553,29.655662,14.354381,83.705654,1.702512,86.183583,62.331886,119.811078,83.423143,118.781734,83.139784,55.317089,79.299131,-0.001161,0.000325,32.000000,-235.653159,83.857480,-0.552121,13.384292,0.523452,630203.429312,0.994889,34.591793,10.089656,1.407840,0.056343,0.033310,133.043422,32.000000,143.226794,131.229370,134.233626,123.337709,32.000000,121.221151,67.440611,54.919753,62.151286,0.000000,51.020688,100.000000,96.646866,24.796935,21.245562,59.607915,25.031081
61.159178,85.490397,86.039113,120.973117,122.931165,119.234640,29.668372,14.352098,83.696016,1.726721,86.245965,62.268364,119.820947,83.533091,118.796724,83.192913,55.323552,79.243142,-0.001018,0.000314,32.000000,-235.658065,83.596264,-0.551967,13.364255,0.522509,629933.477426,0.994173,34.587136,10.062267,1.406904,0.045270,0.036136,133.350160,32.000000,142.853020,131.442606,135.663732,123.073708,32.000000,120.837852,67.438600,54.901656,62.185340,0.000000,51.151709,100.000000,96.654710,24.796935,21.279849,59.622323,25.153458
61.115043,85.491777,86.095126,120.973117,122.957653,119.236270,29.733701,14.349957,83.829528,1.712760,86.251872,62.382041,119.831435,83.526220,118.748711,83.164370,55.298476,79.222881,-0.000960,0.000300,32.000000,-235.661845,83.737214,-0.551503,13.361921,0.524461,629970.816926,0.995686,34.562001,10.097969,1.408091,0.030575,0.026561,133.614019,32.000000,142.693474,131.852842,136.495731,122.686419,32.000000,121.714699,67.439327,54.900281,62.171357,0.000000,51.257700,100.000000,96.647392,24.796935,21.279739,59.635885,25.283612
61.153567,85.491777,86.040902,120.973117,122.992723,119.207575,29.575410,14.350813,83.776287,1.721931,86.236551,62.304603,119.828577,83.546325,118.747027,83.150721,55.328076,79.331313,-0.001017,0.000278,32.000000,-235.656563,83.545216,-0.551252,13.350329,0.523830,629942.394755,0.995343,34.577234,10.050830,1.406806,0.048557,0.027274,133.162145,32.000000,143.073480,132.020376,134.509507,122.471239,32.000000,121.985394,67.398002,54.904808,62.175588,0.000000,51.195951,100.000000,96.644537,24.796935,21.284432,59.623168,25.051918
61.174542,85.493984,86.112190,120.975062,122.985620,119.192699,29.729566,14.347103,83.711124,1.681529,86.256348,62.356933,119.809562,83.511620,118.720127,83.151248,55.346640,79.372494,-0.001105,0.000260,32.000000,-235.661912,83.305252,-0.550841,13.376424,0.526082,630032.162438,0.993963,34.617673,10.061179,1.408739,0.038115,0.045538,132.813678,32.000000,143.337659,132.149809,132.772036,122.379862,32.000000,121.881056,67.412781,54.888966,62.166780,0.000000,51.104346,100.000000,96.621562,24.796935,21.292015,59.619726,25.008998
61.157562,85.492881,85.908336,120.972562,122.916332,119.220919,29.895407,14.352383,83.773280,1.656192,86.201657,62.224791,119.821838,83.507113,118.762663,83.191894,55.337231,79.263016,-0.001193,0.000255,32.000000,-235.657943,83.967246,-0.551249,13.415213,0.524444,629794.615495,0.998349,34.583578,10.110352,1.406965,0.025226,0.014162,132.584933,32.000000,143.550390,131.377284,131.817654,123.118800,32.000000,121.296252,67.424562,54.905151,62.168335,0.000000,50.666863,100.000000,96.637475,24.796935,21.288111,59.621831,25.249790
61.134898,85.495364,86.064763,120.977285,122.846955,119.251456,29.649651,14.357092,83.720133,1.666922,86.181847,62.288140,119.815471,83.461742,118.755108,83.168571,55.303453,79.380198,-0.001281,0.000195,32.000000,-235.645202,83.842570,-0.551348,13.394625,0.524077,629667.039349,0.992679,34.567227,10.121683,1.407647,0.036651,0.038597,133.023198,32.000000,143.196678,131.359274,134.135631,123.133850,32.000000,120.944754,67.421966,54.912234,62.139854,0.000000,51.349595,100.000000,96.634121,24.796935,21.288029,59.617828,25.111125
61.152317,85.495364,85.984473,120.977285,122.803252,119.283716,29.630826,14.349957,83.763827,1.640714,86.211120,62.345655,119.845916,83.493594,118.791100,83.175615,55.350070,79.301726,-0.001311,0.000180,32.000000,-235.655616,83.675213,-0.551441,13.394573,0.519486,629842.335160,0.987705,34.581146,10.051590,1.404705,0.035810,0.022879,133.323024,32.000000,142.828958,131.349688,135.645275,123.330892,32.000000,121.059229,67.429310,54.923492,62.150915,0.000000,50.972785,100.000000,96.628491,24.796935,21.296594,59.612262,25.192563
61.165723,85.493984,85.885867,120.973673,122.729201,119.269173,29.477766,14.354381,83.752724,1.567763,86.220988,62.342445,119.821612,83.553318,118.753404,83.263973,55.337154,79.327698,-0.001339,0.000154,32.000000,-235.655454,83.788138,-0.551063,13.373907,0.523812,630099.237401,0.996560,34.603686,10.170461,1.407785,0.024139,0.015433,133.592995,32.000000,142.697299,131.776556,136.660634,122.623464,32.000000,121.634065,67.421825,54.902373,62.164908,0.000000,51.517041,100.000000,96.616181,24.796935,21.291742,59.615999,25.156466
61.164098,85.490673,86.051746,120.972840,122.598436,119.251069,29.355537,14.350100,83.779169,1.546184,86.249129,62.338001,119.849884,83.554583,118.741269,83.155875,55.327279,79.315418,-0.001426,0.000188,32.000000,-235.657932,83.787120,-0.551020,13.336325,0.522066,630151.685117,0.997150,34.588270,10.066872,1.406071,0.050934,0.025945,133.168376,32.000000,142.946495,132.135049,134.360537,122.447471,32.000000,121.859090,67.437684,54.906219,62.176473,0.000000,51.255139,100.000000,96.605551,24.796935,21.280169,59.578941,25.187794
61.142411,85.483499,85.930199,120.968116,122.459820,119.212856,29.784706,14.348673,83.791798,1.538210,86.252871,62.327802,119.829421,83.511559,118.740803,83.229418,55.333298,79.322806,-0.001427,0.000187,32.000000,-235.661654,83.788466,-0.550682,13.326621,0.520681,630096.948929,1.001960,34.575029,10.098649,1.404150,0.046857,0.038010,132.833560,32.000000,143.416100,132.069301,132.858304,122.413115,32.000000,122.222238,67.455503,54.906985,62.168203,0.000000,51.087758,100.000000,96.614212,24.796935,21.280061,59.623434,25.229980
61.148287,85.483499,86.143225,120.968116,122.364358,119.195489,29.555005,14.352811,83.683328,1.547634,86.221805,62.329667,119.806838,83.519612,118.777488,83.196071,55.351096,79.311600,-0.001428,0.000165,32.000000,-235.657843,83.614435,-0.551195,13.350382,0.525094,630019.492070,1.006000,34.573157,10.099607,1.406900,0.023073,0.031044,132.632459,32.000000,143.458730,131.470798,131.761660,122.820723,32.000000,121.137025,67.436943,54.904622,62.170780,0.000000,51.571189,100.000000,96.610138,24.796935,21.254973,59.625735,25.176055
61.148643,85.485982,85.993086,120.964226,122.251045,119.195404,29.612080,14.344677,83.771785,1.517439,86.158081,62.330791,119.846362,83.562047,118.749916,83.229822,55.325922,79.347214,-0.001432,0.000159,32.000000,-235.664994,83.688533,-0.551214,13.348100,0.523672,629802.412334,0.991556,34.585171,10.098954,1.405411,0.052895,0.022033,132.990795,32.000000,143.017028,131.372672,133.826397,123.152836,32.000000,121.194083,67.421042,54.904958,62.145389,0.000000,51.463204,100.000000,96.589541,24.796935,21.263420,59.615989,25.166518
61.143182,85.472461,86.092597,120.963115,122.139749,119.209758,29.606486,14.347674,83.715617,1.509159,86.183790,62.349220,119.859760,83.621160,118.795540,83.088746,55.296193,79.359189,-0.001437,0.000164,32.000000,-235.661669,83.733136,-0.551919,13.370419,0.526337,629666.097362,0.999011,34.579972,10.073018,1.408759,0.047437,0.030066,133.319312,32.000000,142.863271,131.222080,135.512068,123.395997,32.000000,121.198902,67.429853,54.882636,62.148150,0.000000,51.423145,100.000000,96.598481,24.796935,21.216284,59.624496,25.131962
61.156278,85.481291,85.956968,120.963115,122.026520,119.232463,29.708561,14.351099,83.686028,1.523761,86.249975,62.346310,119.841803,83.421818,118.766951,83.106676,55.312962,79.328334,-0.001435,0.000130,32.000000,-235.655458,83.541259,-0.552383,13.406742,0.523730,629728.672612,0.997085,34.582139,10.124050,1.406296,0.010498,0.017510,133.570851,32.000000,142.469001,131.913545,136.772657,122.456794,32.000000,121.438246,67.428273,54.912299,62.158083,0.000000,51.117975,100.000000,96.596227,24.796935,21.215966,59.630141,25.142820
61.163446,85.481291,86.103379,120.963115,121.917499,119.257127,29.785280,14.350956,83.735570,1.526617,86.249860,62.294512,119.829767,83.528523,118.731723,83.193401,55.311153,79.339455,-0.001435,0.000113,32.000000,-235.656912,83.819466,-0.552026,13.390062,0.524826,629855.384047,0.997457,34.573451,10.162473,1.408049,0.044693,0.028833,133.249499,32.000000,142.919697,132.074271,134.362851,122.556966,32.000000,121.848911,67.410919,54.900597,62.156288,0.000000,51.464695,100.000000,96.576366,24.796935,21.246394,59.580063,25.182365
61.179625,85.483223,85.997932,120.962003,121.759137,119.261325,29.657056,14.354809,83.760670,1.524550,86.206583,62.292842,119.804558,83.530745,118.724541,83.211270,55.319576,79.293682,-0.001378,0.000087,32.000000,-235.653059,83.835556,-0.551929,13.407633,0.520744,629943.989635,0.994007,34.570693,10.123303,1.405530,0.047458,0.021655,132.870886,32.000000,143.297066,132.186547,132.997110,122.353231,32.000000,122.160385,67.394567,54.886955,62.162968,0.000000,50.996322,100.000000,96.564085,24.796935,21.252897,59.606449,25.208043
61.124413,85.477980,86.066949,120.962281,121.640373,119.283325,29.715124,14.346247,83.661237,1.542934,86.266579,62.286229,119.778837,83.486132,118.749444,83.252416,55.381814,79.293119,-0.001378,0.000064,32.000000,-235.666211,83.877736,-0.552396,13.409259,0.523940,630075.318244,0.991524,34.564351,10.133187,1.407759,0.020968,0.019263,132.607990,32.000000,143.414625,131.636075,131.736766,122.837030,32.000000,121.082866,67.420958,54.912056,62.188269,0.000000,51.331170,100.000000,96.589670,24.796935,21.234489,59.626394,25.152725
61.120888,85.486258,86.019483,120.962837,121.611604,119.332673,29.708640,14.339968,83.722784,1.554975,86.191229,62.330955,119.813677,83.454405,118.736423,83.099620,55.323385,79.277698,-0.001378,0.000074,32.000000,-235.667736,83.707482,-0.552504,13.396225,0.520962,630072.086900,0.995561,34.551969,10.091524,1.405663,0.037901,0.020961,132.860064,32.000000,143.269633,131.257248,133.635908,123.312294,32.000000,121.337039,67.403413,54.882837,62.150831,0.000000,51.089778,100.000000,96.570011,24.796935,21.234235,59.617218,25.070480
61.161440,85.486258,86.074243,120.962837,121.594043,119.388522,29.762805,14.354524,83.660851,1.596710,86.190420,62.330729,119.800916,83.592285,118.734247,83.146608,55.302273,79.335513,-0.001379,0.000095,32.000000,-235.657770,83.770659,-0.552397,13.366249,0.523668,630060.993211,0.994774,34.595582,10.028877,1.408062,0.041883,0.028166,133.265726,32.000000,142.826951,131.265135,135.412980,123.217873,32.000000,121.050126,67.370722,54.856833,62.152925,0.000000,51.340011,100.000000,96.561554,24.796935,21.262805,59.625194,25.020590
61.170833,85.483499,86.052286,120.958947,121.611133,119.395625,29.657735,14.348673,83.733287,1.622756,86.225093,62.309772,119.831801,83.530645,118.757326,83.200570,55.307663,79.321990,-0.001380,0.000098,32.000000,-235.663457,83.724508,-0.551946,13.373015,0.523647,630472.502759,0.995487,34.606981,10.076105,1.407366,0.033390,0.018433,133.574117,32.000000,142.585195,131.791742,136.502361,122.499589,32.000000,121.551163,67.377283,54.886310,62.174606,0.000000,50.582326,100.000000,96.549698,24.796935,21.253049,59.626325,25.253018
61.156425,85.482947,85.911739,120.959780,121.631840,119.401740,29.681211,14.352098,83.756815,1.662437,86.214178,62.285582,119.822982,83.535375,118.740244,83.197639,55.305130,79.361491,-0.001380,0.000111,32.000000,-235.656426,83.771170,-0.551668,13.365724,0.524992,630798.399642,0.993414,34.571093,10.139205,1.407329,0.062680,0.019836,133.281100,32.000000,142.874044,131.902274,134.794795,122.649144,32.000000,121.973637,67.347109,54.884413,62.157015,0.000000,50.762609,100.000000,96.547751,24.796935,21.250942,59.617356,25.117582
61.128239,85.467218,86.046826,120.955613,121.646069,119.418828,29.737991,14.346532,83.679010,1.666468,86.234816,62.358799,119.820549,83.570591,118.738986,83.128838,55.341885,79.319360,-0.001438,0.000091,32.000000,-235.662811,83.601141,-0.551358,13.347523,0.524123,630814.956822,0.996818,34.560023,10.123994,1.406754,0.046018,0.026439,132.775281,32.000000,143.219209,132.260680,133.139239,122.292421,32.000000,121.940317,67.368669,54.907988,62.190124,0.000000,50.960765,100.000000,96.553404,24.796935,21.250745,59.623168,25.121984
61.157371,85.467218,85.932587,120.955613,121.686878,119.431583,29.668102,14.346390,83.652227,1.653318,86.221381,62.383672,119.781715,83.472246,118.762538,83.193235,55.361208,79.369822,-0.001438,0.000092,32.000000,-235.660823,83.793688,-0.551686,13.363783,0.522277,630859.220284,0.996337,34.572219,10.155207,1.404787,0.036994,0.022849,132.618512,32.000000,143.633222,131.412748,131.578146,122.952123,32.000000,121.250650,67.356168,54.920227,62.188351,0.000000,50.830880,100.000000,96.538525,24.796935,21.195783,59.616795,25.203495
61.183267,85.468598,86.096540,120.952834,121.717767,119.435239,29.697319,14.345961,83.720279,1.610469,86.240950,62.300238,119.814302,83.525323,118.777894,83.240885,55.351247,79.340010,-0.001409,0.000078,32.000000,-235.664529,83.785918,-0.552379,13.354106,0.526226,630851.302816,0.995043,34.581434,10.087862,1.407644,0.016760,0.012050,132.819059,32.000000,143.319981,131.330698,133.540282,123.240234,32.000000,121.216269,67.366616,54.908439,62.175538,0.000000,51.397300,100.000000,96.530053,24.796935,21.200204,59.618379,25.229980
61.158287,85.489017,85.942667,120.951167,121.729976,119.471526,29.678925,14.350813,83.675609,1.567260,86.214413,62.294044,119.842967,83.552197,118.718237,83.165715,55.326065,79.279239,-0.001380,0.000089,32.000000,-235.655907,83.578664,-0.552688,13.352873,0.522799,630860.547216,0.996970,34.555653,10.105175,1.405106,0.041666,0.026820,133.326946,32.000000,142.774117,131.338743,135.336592,123.134633,32.000000,121.008604,67.346262,54.905525,62.181551,0.000000,50.868580,100.000000,96.527919,24.796935,21.270784,59.610550,25.177082
61.134368,85.486810,85.993866,120.954223,121.750820,119.505871,29.645197,14.348530,83.689180,1.544304,86.257814,62.353162,119.850736,83.577319,118.769221,83.219985,55.341416,79.253613,-0.001350,0.000087,32.000000,-235.654912,83.854403,-0.551915,13.347051,0.525473,630892.655425,0.995559,34.534122,10.093496,1.407191,0.053349,0.030140,133.548970,32.000000,142.766500,131.767165,136.701759,122.705084,32.000000,121.673891,67.361170,54.929530,62.198454,0.000000,51.212001,100.000000,96.541958,24.796935,21.270657,59.614642,25.234529
61.156066,85.486810,85.976469,120.954223,121.777577,119.539992,29.717777,14.352526,83.740736,1.519295,86.208762,62.307940,119.848735,83.510681,118.731478,83.187148,55.333252,79.337107,-0.001322,0.000070,32.000000,-235.654686,83.808635,-0.551921,13.359456,0.523598,631186.901505,0.996978,34.576641,10.074544,1.405250,0.030168,0.019402,133.322701,32.000000,142.818045,131.993148,135.071802,122.464461,32.000000,121.737941,67.317837,54.900755,62.180304,0.000000,50.970725,100.000000,96.523790,24.796935,21.262845,59.608829,25.171140
61.171319,85.483499,86.017068,120.957558,121.739755,119.573149,29.623727,14.347389,83.765998,1.535490,86.262756,62.296142,119.802645,83.538658,118.739905,83.214606,55.377821,79.340131,-0.001321,0.000045,32.000000,-235.663921,83.429375,-0.551329,13.354080,0.525517,631339.328639,0.998824,34.595601,10.040574,1.406637,0.043454,0.016901,132.761399,32.000000,143.217019,132.186472,133.010959,122.452106,32.000000,122.005770,67.323855,54.926300,62.181795,0.000000,51.302307,100.000000,96.511952,24.796935,21.251176,59.597067,25.107677
61.158270,85.487638,85.960420,120.960058,121.714544,119.586337,29.759343,14.349386,83.733020,1.558710,86.254671,62.263541,119.807178,83.535926,118.760155,83.204381,55.363888,79.281567,-0.001321,0.000039,32.000000,-235.661268,83.832254,-0.550762,13.371572,0.524306,631529.551544,0.996280,34.576399,10.109382,1.405853,0.050816,0.027333,132.625611,32.000000,143.531351,131.486613,131.740683,122.939882,32.000000,121.560223,67.326586,54.911326,62.181376,0.000000,50.921621,100.000000,96.510218,24.796935,21.265366,59.620956,25.055219
61.141134,85.493709,86.013092,120.962281,121.723279,119.585412,29.630415,14.351527,83.748235,1.614077,86.158420,62.302392,119.778140,83.537414,118.731464,83.255904,55.358787,79.372021,-0.001322,0.000035,32.000000,-235.654702,83.612172,-0.550568,13.372989,0.524995,631588.299392,0.999437,34.559593,10.067009,1.406167,0.026318,0.020576,132.829062,32.000000,143.273847,131.423840,133.519962,123.148179,32.000000,120.923079,67.306167,54.896516,62.153280,0.000000,51.278239,100.000000,96.516280,24.796935,21.265223,59.623640,25.144141
61.154529,85.493709,85.960268,120.962281,121.687454,119.554082,29.717442,14.350956,83.781333,1.596077,86.157632,62.288827,119.836394,83.538148,118.790595,83.215729,55.345720,79.350555,-0.001322,0.000046,32.000000,-235.657403,83.653044,-0.550378,13.365331,0.523694,631702.105942,0.995236,34.575277,10.038411,1.405540,0.038686,0.022004,133.277286,32.000000,142.815658,131.241308,135.145802,123.415775,32.000000,121.213636,67.305152,54.909006,62.187646,0.000000,50.912968,100.000000,96.504495,24.796935,21.286218,59.635462,25.220443
61.182668,85.469425,85.952698,120.958669,121.601253,119.563002,29.569168,14.348673,83.757312,1.568289,86.236145,62.303437,119.864393,83.477302,118.749911,83.129512,55.343273,79.363453,-0.001323,0.000042,32.000000,-235.659523,83.829093,-0.550274,13.394730,0.525039,631727.974082,0.999883,34.596511,10.109192,1.406796,0.048788,0.031029,133.558787,32.000000,142.635204,131.654887,136.874747,122.646464,32.000000,121.738500,67.316560,54.910445,62.172654,0.000000,51.467072,100.000000,96.484309,24.796935,21.201689,59.613599,25.049863
61.137443,85.478532,86.007515,120.960614,121.552102,119.594313,29.692739,14.352098,83.804702,1.576717,86.222742,62.334638,119.838421,83.515636,118.715648,83.177430,55.341942,79.335209,-0.001324,0.000056,32.000000,-235.657409,84.018845,-0.549975,13.377316,0.523888,631586.806091,0.996453,34.584658,10.106678,1.405624,0.039525,0.015117,133.440448,32.000000,142.761207,132.073877,135.078567,122.411480,32.000000,121.556137,67.282327,54.895557,62.179710,0.000000,51.109610,100.000000,96.500946,24.796935,21.232973,59.625057,25.169526
61.159494,85.472737,85.947407,120.958113,121.497998,119.568379,29.683629,14.349529,83.720578,1.525413,86.225622,62.314039,119.770975,83.507521,118.727038,83.160030,55.312016,79.407405,-0.001325,0.000043,32.000000,-235.658667,83.767622,-0.549658,13.397484,0.521883,631588.367520,1.000956,34.535481,10.118487,1.404854,0.031858,0.011220,132.756813,32.000000,143.350736,132.055812,133.024672,122.537930,32.000000,122.185136,67.266508,54.894711,62.198190,0.000000,51.265566,100.000000,96.495750,24.796935,21.232725,59.605102,25.042673
61.173620,85.472737,85.997640,120.958113,121.465204,119.561788,29.597031,14.343821,83.744779,1.429373,86.252241,62.340169,119.801914,83.477670,118.714037,83.170457,55.352485,79.178710,-0.001325,0.000041,32.000000,-235.663391,83.594187,-0.550141,13.416235,0.524875,631791.984785,0.997887,34.584601,10.099315,1.406790,0.045327,0.029673,132.591173,32.000000,143.501785,131.515166,131.846286,122.815462,32.000000,121.371409,67.279787,54.891711,62.191424,0.000000,51.095794,100.000000,96.464557,24.796935,21.212301,59.608731,25.176642
61.165062,85.483223,86.012784,120.962559,121.479333,119.606640,29.700677,14.355523,83.758769,1.441215,86.185681,62.353982,119.825056,83.485620,118.735253,83.181344,55.351369,79.328187,-0.001297,0.000016,32.000000,-235.653001,83.757790,-0.550041,13.424129,0.522304,631706.286973,0.997565,34.559292,10.181642,1.405299,0.044589,0.033043,132.832322,32.000000,143.349654,131.506396,133.269120,123.114618,32.000000,121.056306,67.283957,54.888760,62.182360,0.000000,51.354281,100.000000,96.462830,24.796935,21.248457,59.625539,25.146782
61.151519,85.481291,86.100025,120.965615,121.520033,119.632923,29.563603,14.349815,83.697982,1.450608,86.160128,62.308314,119.833503,83.480728,118.755496,83.266578,55.309905,79.333252,-0.001269,0.000033,32.000000,-235.657398,83.765134,-0.549761,13.407135,0.522093,631566.959924,1.000175,34.546797,9.975059,1.405796,0.017810,0.021689,133.274260,32.000000,142.935826,131.147121,135.099465,123.473172,32.000000,121.188542,67.283350,54.886877,62.189813,0.000000,51.470270,100.000000,96.469809,24.796935,21.241553,59.611003,25.047956
61.164285,85.469977,86.063924,120.963948,121.622494,119.630888,29.586375,14.352811,83.615338,1.405626,86.200462,62.287595,119.854152,83.541308,118.754184,83.151741,55.316562,79.323190,-0.001240,0.000049,32.000000,-235.653745,83.778899,-0.549684,13.416734,0.522487,631829.779290,0.997238,34.564854,10.084789,1.406240,0.025716,0.010247,133.477901,32.000000,142.685155,131.778601,136.866065,122.647816,32.000000,121.476415,67.290286,54.872790,62.205211,0.000000,51.376110,100.000000,96.486154,24.796935,21.241337,59.621910,25.060208
61.164138,85.469977,86.060253,120.963948,121.693469,119.629620,29.675321,14.349386,83.762275,1.364958,86.267413,62.322343,119.823607,83.449469,118.716520,83.244799,55.335398,79.393387,-0.001153,0.000062,32.000000,-235.658809,83.750674,-0.549915,13.413665,0.525173,632068.974741,1.002322,34.574905,10.129932,1.407979,0.045107,0.020195,133.524135,32.000000,142.784392,132.043899,135.335372,122.485224,32.000000,121.766940,67.266184,54.869453,62.184527,0.000000,51.344924,100.000000,96.450563,24.796935,21.201729,59.614366,25.253678
61.165729,85.490397,85.947126,120.966449,121.761717,119.615932,29.616720,14.348387,83.740356,1.397443,86.187369,62.308674,119.802904,83.538352,118.711887,83.198655,55.354398,79.350925,-0.001066,0.000079,32.000000,-235.660628,83.658470,-0.549680,13.422372,0.523806,632018.550256,1.001274,34.552296,10.115969,1.407094,0.022776,0.015893,132.795642,32.000000,143.363909,132.138045,133.131956,122.395353,32.000000,122.065590,67.252114,54.879257,62.195416,0.000000,51.450222,100.000000,96.450725,24.796935,21.272403,59.618389,25.143554
61.130050,85.468322,86.069004,120.960058,121.845504,119.632979,29.722556,14.353097,83.760265,1.478038,86.159234,62.332876,119.767892,83.573566,118.713345,83.137032,55.328393,79.371468,-0.000979,0.000089,32.000000,-235.653952,83.368351,-0.549730,13.433623,0.523853,631968.183356,0.998265,34.552425,10.148088,1.407038,0.014413,0.015223,132.531178,32.000000,143.557379,131.689581,131.581526,122.713942,32.000000,121.253676,67.249497,54.856318,62.180928,0.000000,51.359390,100.000000,96.465245,24.796935,21.195599,59.615576,24.932916
61.170048,85.455904,85.892546,120.957836,121.973763,119.634006,29.549276,14.346675,83.773456,1.499091,86.130569,62.283246,119.800419,83.473999,118.751422,83.187653,55.328014,79.325379,-0.000805,0.000066,32.000000,-235.658898,83.768195,-0.549625,13.396277,0.521408,631882.945164,1.000149,34.571438,10.098269,1.405152,0.035694,0.023317,132.668954,32.000000,143.529661,131.377986,132.927089,123.166403,32.000000,121.192798,67.255720,54.871508,62.185159,0.000000,51.367015,100.000000,96.447508,24.796935,21.195234,59.613029,25.074075
61.176964,85.455904,86.108932,120.957836,122.094496,119.633172,29.646469,14.351099,83.792426,1.527307,86.132030,62.248035,119.814595,83.447592,118.757373,83.159807,55.373871,79.347596,-0.000636,0.000076,32.000000,-235.657752,83.832498,-0.550123,13.391373,0.524125,632015.858224,0.997315,34.580934,10.139185,1.407966,0.038578,0.025682,133.158846,32.000000,142.898048,131.223572,135.096496,123.284194,32.000000,121.075086,67.273684,54.868192,62.179971,0.000000,51.513240,100.000000,96.425396,24.796935,21.151633,59.625657,25.127560
61.151657,85.458112,85.962380,120.954501,122.155088,119.623081,29.675969,14.346675,83.830332,1.538850,86.201288,62.258230,119.872907,83.466332,118.768649,83.160925,55.296734,79.382024,-0.000461,0.000074,32.000000,-235.662340,83.966106,-0.550629,13.387256,0.521358,631982.868857,1.002418,34.533123,10.106106,1.404160,0.029590,0.022622,133.528939,32.000000,142.732020,131.776436,136.484818,122.764488,32.000000,121.356770,67.271483,54.853282,62.199365,0.000000,51.000342,100.000000,96.426664,24.796935,21.158803,59.635373,25.182218
61.147538,85.475496,86.092569,120.955335,122.214372,119.620610,29.711867,14.349244,83.652303,1.563070,86.242399,62.376942,119.859396,83.472979,118.755509,83.208638,55.337561,79.380674,-0.000287,0.000083,32.000000,-235.663214,83.560778,-0.550515,13.395412,0.525249,631868.512585,0.999000,34.527005,10.076378,1.407538,0.039758,0.013247,133.397007,32.000000,142.844690,131.868712,135.312421,122.677030,32.000000,121.892370,67.248396,54.861962,62.180809,0.000000,51.499279,100.000000,96.425462,24.796935,21.218716,59.606528,25.111786
61.163621,85.481015,86.026901,120.956446,122.269084,119.660691,29.659208,14.343821,83.796752,1.610650,86.240481,62.276006,119.817247,83.472124,118.710542,83.189036,55.343158,79.307017,-0.000249,0.000056,32.000000,-235.663719,83.919852,-0.549841,13.362525,0.523412,632011.597246,0.998383,34.551603,10.178505,1.405724,0.047720,0.029690,132.763295,32.000000,143.227063,132.208243,133.313432,122.383760,32.000000,121.951478,67.238200,54.869360,62.185942,0.000000,51.006065,100.000000,96.405244,24.796935,21.218434,59.625784,25.246048
61.170461,85.481015,86.071602,120.956446,122.322001,119.675417,29.503967,14.346104,83.784653,1.548750,86.258900,62.333680,119.778646,83.444229,118.730007,83.167362,55.331573,79.364476,-0.000336,0.000069,32.000000,-235.664714,83.747555,-0.548898,13.397746,0.525545,631931.860078,0.997274,34.572631,10.136699,1.407948,0.026779,0.020666,132.670667,32.000000,143.548562,131.687237,131.591576,122.845672,32.000000,121.289290,67.275067,54.877202,62.178219,0.000000,51.410215,100.000000,96.402670,24.796935,21.237367,59.627289,25.223304
61.157167,85.485154,86.149065,120.958947,122.326054,119.678869,29.142761,14.356807,83.788164,1.481024,86.214431,62.357216,119.795002,83.488210,118.733429,83.159322,55.353950,79.290783,-0.000423,0.000101,32.000000,-235.651880,83.634421,-0.549129,13.370969,0.525408,632130.842676,0.999104,34.563920,10.077628,1.406504,0.027212,0.017081,132.786722,32.000000,143.580292,131.359142,132.880814,123.177876,32.000000,121.303758,67.261210,54.842854,62.180313,0.000000,51.135404,100.000000,96.405205,24.796935,21.251544,59.632226,25.040032
61.166633,85.489569,86.027242,120.960614,122.360163,119.686472,29.273980,14.345391,83.658746,1.455354,86.222682,62.256784,119.828785,83.500936,118.732311,83.142853,55.333434,79.321646,-0.000508,0.000106,32.000000,-235.667395,83.813411,-0.549205,13.337898,0.524726,632233.440674,1.004361,34.557869,10.130931,1.407078,0.058974,0.028564,133.211905,32.000000,142.746811,131.282441,135.114609,123.323244,32.000000,120.912899,67.292078,54.846722,62.168338,0.000000,51.244430,100.000000,96.396410,24.796935,21.266712,59.617848,25.183759
61.179625,85.498951,86.020800,120.960336,122.388457,119.694232,29.510285,14.354809,83.673721,1.501921,86.235701,62.295116,119.834295,83.451629,118.753932,83.149175,55.343653,79.310823,-0.000539,0.000110,32.000000,-235.654042,83.812224,-0.549192,13.328090,0.527534,632211.089637,1.017093,34.573769,10.055043,1.408650,0.047749,0.027425,133.525895,32.000000,142.645773,131.615617,136.408032,122.960624,32.000000,121.586475,67.294597,54.835757,62.180151,0.000000,50.998954,100.000000,96.392142,24.796935,21.266592,59.620061,25.024332
61.155248,85.498951,86.029953,120.960336,122.398955,119.689373,29.608254,14.348102,83.771124,1.574686,86.254742,62.312937,119.781690,83.405771,118.683175,83.136438,55.336097,79.352761,-0.000568,0.000087,32.000000,-235.660094,83.365314,-0.549390,13.330503,0.526441,632302.843596,1.012437,34.569809,10.097975,1.406441,0.017739,0.020323,133.507767,32.000000,142.724547,131.875749,135.524657,122.528509,32.000000,121.739420,67.230008,54.808648,62.163859,0.000000,51.245475,100.000000,96.393885,24.796935,21.299139,59.618566,25.213399
61.136759,85.509713,86.039231,120.962837,122.405351,119.659683,29.666717,14.352954,83.784148,1.583900,86.263458,62.347028,119.832121,83.532805,118.697555,83.161173,55.353222,79.226531,-0.000568,0.000061,32.000000,-235.656389,83.924417,-0.549733,13.316891,0.526414,632328.160172,1.004184,34.567698,10.079895,1.406037,0.034094,0.026479,132.731898,32.000000,143.269955,132.178088,133.273259,122.370889,32.000000,122.022336,67.247747,54.852852,62.169539,0.000000,51.100893,100.000000,96.391104,24.796935,21.336556,59.603705,25.049056
61.166688,85.485982,86.057335,120.957558,122.399655,119.634339,29.510692,14.354952,83.738259,1.591140,86.279430,62.221999,119.800991,83.444431,118.722539,83.157304,55.360193,79.266074,-0.000510,0.000050,32.000000,-235.652260,83.658018,-0.550133,13.318176,0.527106,632332.269630,1.001260,34.589264,10.117902,1.406747,0.046502,0.023353,132.643503,32.000000,143.592470,131.703807,131.799457,122.867871,32.000000,121.733146,67.248834,54.830292,62.166402,0.000000,51.342623,100.000000,96.378488,24.796935,21.254222,59.618241,25.060502
