OSU 80 Ton Compressor Load Stand
61.146817,85.492329,86.049447,120.956168,122.449987,119.633566,29.845533,14.346818,83.744670,1.613558,86.224918,62.264871,119.802659,83.459134,118.724602,83.194315,55.339147,79.323236,-0.000423,0.000032,32.000000,-235.660394,83.929212,-0.550257,13.334961,0.528176,632159.154574,0.999399,34.616388,10.009086,1.407324,0.026792,0.018567,132.713199,32.000000,143.508009,131.502875,132.652599,123.138422,32.000000,121.014361,67.266008,54.842231,62.144687,0.000000,51.041496,100.000000,96.364960,24.796935,21.254061,59.606213,25.152431
61.149698,85.492329,85.950814,120.956168,122.508018,119.672218,29.695399,14.348387,83.751960,1.587185,86.217942,62.264978,119.816743,83.499691,118.730460,83.179913,55.313284,79.349292,-0.000336,0.000049,32.000000,-235.657186,83.902392,-0.550015,13.305273,0.527533,631957.851454,1.003868,34.566175,10.030851,1.406931,0.027301,0.019307,133.200413,32.000000,142.846472,131.275981,134.836473,123.439409,32.000000,120.933006,67.254317,54.825293,62.137460,0.000000,50.972774,100.000000,96.373961,24.796935,21.275997,59.617110,25.158300
61.162454,85.506678,86.039029,120.959503,122.478408,119.671086,29.685164,14.344392,83.681282,1.607027,86.227310,62.266830,119.763725,83.521633,118.726060,83.192541,55.328557,79.301385,-0.000423,0.000038,32.000000,-235.660690,83.710111,-0.550299,13.342226,0.527251,632022.996005,0.992971,34.590102,10.093416,1.407260,0.052685,0.027282,133.378326,32.000000,142.784975,131.486863,136.404017,122.915509,32.000000,121.467304,67.249236,54.797740,62.137114,0.000000,51.380014,100.000000,96.377305,24.796935,21.325815,59.610531,25.157273
61.163799,85.509437,86.015882,120.959780,122.482446,119.650904,29.691384,14.346818,83.732576,1.561704,86.315696,62.296708,119.849428,83.466964,118.692110,83.133850,55.319540,79.372209,-0.000510,0.000027,32.000000,-235.661706,83.824627,-0.550015,13.348494,0.526732,632287.088714,0.998262,34.587553,10.138197,1.405580,0.035965,0.025436,133.605859,32.000000,142.655342,132.029161,135.835977,122.492628,32.000000,121.512485,67.272365,54.846149,62.162932,0.000000,51.231251,100.000000,96.353262,24.796935,21.335479,59.632187,25.200927
61.159298,85.532341,86.036913,120.961448,122.471074,119.610780,29.645403,14.349529,83.762091,1.485755,86.349089,62.323623,119.800413,83.421717,118.731779,83.259121,55.321487,79.240736,-0.000597,0.000016,32.000000,-235.659650,83.702522,-0.549804,13.381565,0.526547,632261.182375,0.998403,34.590615,10.088137,1.406730,0.035112,0.014838,132.773227,32.000000,143.309227,132.186462,133.324151,122.514667,32.000000,122.064449,67.262791,54.841501,62.169471,0.000000,50.981739,100.000000,96.338822,24.796935,21.335588,59.627850,25.153605
61.157342,85.532341,86.075628,120.961448,122.440505,119.598449,29.873027,14.352098,83.739817,1.461202,86.310470,62.295329,119.790065,83.598831,118.761082,83.220945,55.359681,79.273504,-0.000686,0.000012,32.000000,-235.656426,83.765949,-0.550370,13.401234,0.525752,632181.053523,0.998009,34.592186,10.148577,1.406320,0.046721,0.028981,132.675532,32.000000,143.552204,131.615405,131.918613,122.805610,32.000000,121.672375,67.270538,54.870915,62.172596,0.000000,51.428190,100.000000,96.350870,24.796935,21.415443,59.619539,25.143627
61.144798,85.524615,86.057272,120.964226,122.370107,119.607372,29.539472,14.347389,83.703401,1.486618,86.283085,62.331391,119.838848,83.527892,118.747495,83.208739,55.356833,79.346987,-0.000745,0.000006,32.000000,-235.661463,83.513728,-0.550150,13.418701,0.524815,632000.517108,0.999360,34.619071,10.051144,1.406768,0.033493,0.025849,132.587807,32.000000,143.499589,131.449416,132.518726,123.005147,32.000000,121.137340,67.297766,54.857565,62.140033,0.000000,50.636815,100.000000,96.350693,24.796935,21.388943,59.612085,25.158227
61.174520,85.521579,85.936116,120.967560,122.265969,119.604907,29.747409,14.349672,83.760109,1.504783,86.248237,62.339360,119.836103,83.539637,118.765169,83.237751,55.358436,79.334416,-0.000744,0.000039,32.000000,-235.657376,83.986072,-0.549982,13.398297,0.524731,631847.960572,0.991678,34.620801,10.036761,1.407446,0.025667,0.011997,133.185696,32.000000,142.960391,131.201049,134.800808,123.547464,32.000000,121.175688,67.274870,54.846579,62.165497,0.000000,50.917169,100.000000,96.327556,24.796935,21.378681,59.625578,25.123304
61.159776,85.532893,86.074669,120.969505,122.198699,119.598204,29.630311,14.351384,83.743843,1.489451,86.316624,62.385093,119.857157,83.553910,118.768976,83.142980,55.328954,79.351473,-0.000744,0.000039,32.000000,-235.659106,83.946505,-0.550625,13.421638,0.524077,631895.698787,1.003158,34.624175,10.092975,1.407434,0.042258,0.029566,133.430490,32.000000,142.796761,131.612275,136.281766,122.917380,32.000000,121.310216,67.290562,54.837154,62.160962,0.000000,50.823635,100.000000,96.315839,24.796935,21.378930,59.613747,25.002762
61.153243,85.532893,86.021013,120.969505,122.136769,119.550817,29.561086,14.349244,83.719639,1.468724,86.304477,62.315865,119.843713,83.576238,118.753939,83.191689,55.330622,79.436829,-0.000745,0.000013,32.000000,-235.656329,83.746779,-0.550692,13.423290,0.521905,631860.465629,0.995584,34.594842,10.082245,1.404770,0.040979,0.023644,133.481109,32.000000,142.690642,131.976198,135.773199,122.612755,32.000000,121.559147,67.271293,54.840835,62.143769,0.000000,51.214059,100.000000,96.332481,24.796935,21.418571,59.611327,25.159988
61.172777,85.535100,86.153153,120.972006,122.083406,119.578610,29.697112,14.350813,83.747195,1.469898,86.303066,62.377700,119.822525,83.534580,118.715829,83.210534,55.350681,79.446235,-0.000745,0.000008,32.000000,-235.656890,83.948871,-0.550842,13.409784,0.523856,631918.979918,0.999757,34.619200,10.124111,1.407374,0.024772,0.018343,132.776764,32.000000,143.356001,132.085140,133.526421,122.476830,32.000000,122.195996,67.279605,54.853498,62.141888,0.000000,51.421338,100.000000,96.318826,24.796935,21.426628,59.612134,25.017729
61.170513,85.527374,86.033778,120.970617,122.079862,119.608216,29.724307,14.345533,83.774112,1.507929,86.325443,62.405719,119.802587,83.557357,118.737883,83.216336,55.331410,79.437363,-0.000745,0.000011,32.000000,-235.664138,83.702932,-0.550793,13.430476,0.522793,631669.033049,1.001819,34.624980,10.184383,1.406647,0.033124,0.013003,132.653496,32.000000,143.426839,131.873427,131.972157,122.537505,32.000000,121.479114,67.275922,54.841308,62.130729,0.000000,51.294094,100.000000,96.308013,24.796935,21.400190,59.609144,24.925286
61.144628,85.529030,86.024759,120.974229,122.114163,119.591133,29.608408,14.346104,83.744447,1.444048,86.245383,62.244827,119.763453,83.506543,118.715969,83.177141,55.375299,79.315667,-0.000714,0.000033,32.000000,-235.664878,83.772519,-0.550778,13.416603,0.525306,631763.048230,0.997117,34.609906,10.171145,1.408358,0.047323,0.038583,132.568359,32.000000,143.688686,131.457686,132.209264,123.067818,32.000000,121.230290,67.259355,54.832098,62.101387,0.000000,51.120722,100.000000,96.304121,24.796935,21.400505,59.620474,25.194764
61.150722,85.529030,86.050450,120.974229,122.236463,119.632098,29.674065,14.354952,83.810825,1.359768,86.251352,62.384924,119.841646,83.540512,118.760902,83.209783,55.375622,79.415929,-0.000627,0.000042,32.000000,-235.650457,83.466796,-0.550415,13.398585,0.522543,631953.734155,0.996472,34.604181,10.183981,1.406458,0.041357,0.020346,133.123328,32.000000,142.888808,131.124324,134.822421,123.348219,32.000000,121.326838,67.304483,54.852552,62.133122,0.000000,51.362830,100.000000,96.309192,24.796935,21.406586,59.615930,25.237684
61.189539,85.531513,86.014921,120.973395,122.395120,119.662115,29.660564,14.350528,83.725336,1.428113,86.232785,62.342165,119.837180,83.509173,118.771746,83.250830,55.365519,79.293319,-0.000624,0.000050,32.000000,-235.656848,83.947280,-0.550402,13.381224,0.523519,631773.274784,1.000701,34.628740,10.051767,1.406906,0.029330,0.028918,133.405983,32.000000,142.671760,131.628736,136.221062,122.803038,32.000000,121.248543,67.322220,54.834640,62.139017,0.000000,51.141705,100.000000,96.290020,24.796935,21.415558,59.601611,25.039886
61.156800,85.520199,86.105619,120.970617,122.482494,119.649911,29.707930,14.345819,83.799567,1.482550,86.197263,62.322024,119.806209,83.548834,118.759578,83.188916,55.314487,79.425895,-0.000682,0.000079,32.000000,-235.666475,83.755265,-0.550571,13.405299,0.524710,631987.708180,0.998719,34.623347,10.124220,1.407186,0.050629,0.035334,133.559105,32.000000,142.693967,131.887414,135.940036,122.667373,32.000000,121.792696,67.290591,54.835493,62.128601,0.000000,51.578624,100.000000,96.293192,24.796935,21.376615,59.619490,25.133209
61.146368,85.492881,86.032039,120.955891,122.545657,119.684274,29.606988,14.348958,83.781296,1.487242,86.261570,62.350991,119.826892,83.507929,118.695852,83.279575,55.342384,79.342844,-0.000770,0.000076,32.000000,-235.659073,83.505019,-0.550908,13.401444,0.523867,632153.943329,0.998732,34.591492,10.045317,1.405713,0.051488,0.027721,132.744791,32.000000,143.205257,132.068898,133.543444,122.451035,32.000000,121.993352,67.295897,54.854823,62.134914,0.000000,51.386235,100.000000,96.300370,24.796935,21.376848,59.603263,25.056320
61.175988,85.492881,86.123587,120.955891,122.578160,119.713678,29.649880,14.350385,83.806258,1.506890,86.244880,62.295565,119.806934,83.545081,118.719065,83.261444,55.343530,79.360105,-0.000856,0.000057,32.000000,-235.660269,83.906185,-0.551135,13.412223,0.525350,632208.415860,0.997597,34.609138,10.192585,1.407948,0.025698,0.019435,132.633651,32.000000,143.330940,131.860785,132.218104,122.596297,32.000000,121.568115,67.296772,54.868810,62.123904,0.000000,51.635132,100.000000,96.275168,24.796935,21.281962,59.611947,25.111786
61.186083,85.494536,86.047759,120.956724,122.565143,119.700573,29.701543,14.352383,83.736507,1.529316,86.229341,62.433523,119.799350,83.554583,118.757814,83.201673,55.361078,79.385610,-0.000942,0.000073,32.000000,-235.654501,83.949462,-0.551159,13.405273,0.524564,632284.965705,1.001405,34.591052,10.104415,1.406985,0.029092,0.017396,132.626904,32.000000,143.631680,131.375933,132.419399,123.142448,32.000000,121.213436,67.312865,54.897399,62.109479,0.000000,51.324822,100.000000,96.257307,24.796935,21.287638,59.616333,25.142526
61.168799,85.507506,86.069250,120.958947,122.526683,119.646615,29.747938,14.353097,83.789194,1.496433,86.229238,62.293404,119.824021,83.540125,118.799410,83.189674,55.363503,79.430072,-0.001028,0.000080,32.000000,-235.654279,83.791422,-0.551305,13.374221,0.525135,632423.823695,0.999669,34.564846,10.115800,1.407801,0.043998,0.024565,133.188017,32.000000,142.829970,131.293762,134.684723,123.275660,32.000000,120.905934,67.346547,54.903701,62.138273,0.000000,51.417701,100.000000,96.271820,24.796935,21.332633,59.614956,25.209584
61.156700,85.513853,86.063110,120.962837,122.463482,119.603622,29.711914,14.347817,83.685851,1.431672,86.247430,62.350824,119.806043,83.497000,118.768052,83.212590,55.377014,79.350027,-0.001115,0.000080,32.000000,-235.665624,83.807026,-0.551947,13.368714,0.523728,632312.240850,0.997643,34.557572,10.116764,1.406329,0.025139,0.020967,133.364319,32.000000,142.828556,131.439931,136.228599,123.131195,32.000000,121.333340,67.316224,54.882639,62.108953,0.000000,51.070559,100.000000,96.270399,24.796935,21.332719,59.626286,25.199019
61.179604,85.513853,86.055278,120.962837,122.367297,119.598181,29.691020,14.352526,83.821637,1.435775,86.272968,62.395006,119.823709,83.579684,118.696591,83.234412,55.341622,79.381835,-0.001203,0.000089,32.000000,-235.654522,83.868678,-0.552339,13.351955,0.525564,632050.632973,0.995981,34.585830,10.146598,1.407078,0.026701,0.016752,133.583171,32.000000,142.681915,131.806303,136.221264,122.586247,32.000000,121.688793,67.303340,54.891111,62.114471,0.000000,51.396932,100.000000,96.250155,24.796935,21.354904,59.609724,25.100707
61.199437,85.517440,86.157906,120.963115,122.276001,119.633711,29.660589,14.354952,83.690371,1.465887,86.251180,62.279340,119.845867,83.594181,118.706217,83.208316,55.372064,79.326473,-0.001316,0.000091,32.000000,-235.656030,83.838635,-0.552386,13.346972,0.525804,631806.019074,0.997064,34.602882,10.075002,1.407256,0.040061,0.029563,132.886480,32.000000,143.078895,132.148566,133.667434,122.450178,32.000000,121.841840,67.296059,54.881186,62.119959,0.000000,51.245712,100.000000,96.234262,24.796935,21.367541,59.609006,25.153532
61.161160,85.507230,86.039629,120.959503,122.209826,119.666712,29.693733,14.343393,83.817407,1.462964,86.227700,62.313588,119.783526,83.553749,118.738823,83.153405,55.395251,79.426571,-0.001488,0.000085,32.000000,-235.663328,83.786286,-0.551806,13.367901,0.525686,631850.522646,0.997308,34.582619,10.133480,1.406601,0.050133,0.028851,132.679496,32.000000,143.530230,131.822416,132.105429,122.779635,32.000000,121.959455,67.316464,54.906545,62.147988,0.000000,51.384478,100.000000,96.243757,24.796935,21.332271,59.623778,25.051991
61.162439,85.480739,86.149814,120.950611,122.140147,119.675226,29.701291,14.350671,83.761925,1.437999,86.229131,62.318917,119.810895,83.606376,118.752882,83.109345,55.354525,79.387815,-0.001637,0.000093,32.000000,-235.659328,83.852628,-0.552327,13.343406,0.527377,631962.049990,0.998281,34.568663,10.062850,1.407822,0.017872,0.013369,132.582210,32.000000,143.519597,131.464640,132.231308,123.027543,32.000000,121.093985,67.309719,54.895473,62.110099,0.000000,51.495126,100.000000,96.237405,24.796935,21.332354,59.619697,25.225505
61.185746,85.480739,86.004341,120.950611,122.115467,119.627530,29.695493,14.347817,83.745342,1.315569,86.173465,62.374053,119.791375,83.582968,118.731760,83.204441,55.358877,79.426261,-0.001669,0.000114,32.000000,-235.657265,83.860542,-0.552226,13.326490,0.525559,632085.567764,0.998103,34.592311,10.112311,1.406769,0.047615,0.026688,133.101804,32.000000,142.783919,131.299460,134.537124,123.235298,32.000000,120.922272,67.305648,54.889228,62.071272,0.000000,51.243872,100.000000,96.221430,24.796935,21.240201,59.605505,25.067765
61.168122,85.480463,86.165964,120.949778,122.083164,119.608251,29.687762,14.358091,83.719661,1.339688,86.161344,62.403658,119.830920,83.591611,118.770974,83.155554,55.341575,79.427721,-0.001582,0.000103,32.000000,-235.649449,83.588063,-0.552430,13.326306,0.528484,632182.369262,0.997830,34.564690,10.124917,1.408541,0.037168,0.036568,133.293981,32.000000,142.868276,131.407685,135.915480,123.111169,32.000000,121.446789,67.291431,54.876488,62.109398,0.000000,51.535575,100.000000,96.217439,24.796935,21.239019,59.613353,25.172754
61.142528,85.479635,86.008683,120.951723,122.120917,119.636104,29.579017,14.348102,83.750041,1.428619,86.219260,62.316023,119.824081,83.557642,118.722101,83.216461,55.346749,79.327785,-0.001495,0.000095,32.000000,-235.659930,83.734379,-0.552295,13.360584,0.525706,631909.898357,0.997209,34.544073,10.148460,1.405627,0.024929,0.015961,133.458765,32.000000,142.626569,131.960193,136.352478,122.478492,32.000000,121.571540,67.280425,54.885175,62.119977,0.000000,51.278636,100.000000,96.236472,24.796935,21.235918,59.618605,25.218608
61.172143,85.483499,86.146158,120.949222,122.216643,119.656444,29.601915,14.348245,83.794965,1.465328,86.289443,62.313567,119.824613,83.507542,118.689641,83.123217,55.392606,79.321888,-0.001437,0.000084,32.000000,-235.659459,83.702543,-0.552686,13.351851,0.529008,631856.088831,0.997624,34.559385,10.166822,1.408674,0.042451,0.036223,132.852309,32.000000,143.154124,132.154208,133.571807,122.474650,32.000000,122.026368,67.272663,54.917437,62.117301,0.000000,51.565279,100.000000,96.227005,24.796935,21.235683,59.621103,25.182438
61.183954,85.483499,86.002204,120.949222,122.357577,119.670339,29.768530,14.352811,83.730888,1.465976,86.280769,62.358743,119.831446,83.565777,118.726728,83.211880,55.362436,79.345391,-0.001437,0.000097,32.000000,-235.654073,83.597956,-0.552545,13.370943,0.525620,632000.764139,1.001984,34.581205,10.089117,1.406692,0.046636,0.028656,132.764324,32.000000,143.411983,131.955575,132.413091,122.627117,32.000000,121.934377,67.248695,54.869026,62.109151,0.000000,51.252784,100.000000,96.202869,24.796935,21.248900,59.610039,25.226972
61.151311,85.495640,86.121578,120.953668,122.483670,119.668492,29.520332,14.354524,83.792909,1.457948,86.201117,62.328943,119.771250,83.457379,118.735169,83.180508,55.366223,79.313639,-0.001379,0.000103,32.000000,-235.655803,84.017355,-0.552381,13.385839,0.527741,631992.882214,1.000855,34.558864,10.038978,1.408258,0.036030,0.019547,132.681526,32.000000,143.551095,131.608085,131.973630,122.896734,32.000000,121.001683,67.240157,54.895853,62.089870,0.000000,51.207620,100.000000,96.195937,24.796935,21.290938,59.612498,25.063070
61.149646,85.492881,85.956270,120.956446,122.550468,119.652753,29.657945,14.351384,83.771955,1.443812,86.139715,62.376808,119.786039,83.566144,118.730342,83.231314,55.376830,79.367307,-0.001437,0.000111,32.000000,-235.653533,83.921868,-0.551958,13.370340,0.524143,632131.622139,0.995157,34.548417,10.086214,1.405633,0.027695,0.013335,133.043613,32.000000,142.913852,131.155876,134.339575,123.369483,32.000000,121.113189,67.234209,54.903759,62.101231,0.000000,51.101800,100.000000,96.210536,24.796935,21.281301,59.619716,25.201367
61.159219,85.494536,86.096005,120.959503,122.586918,119.650305,29.681799,14.346532,83.779360,1.380252,86.219038,62.272057,119.854268,83.545143,118.754693,83.216846,55.338495,79.347764,-0.001554,0.000121,32.000000,-235.659532,83.965800,-0.551935,13.367665,0.526583,632147.666119,1.004130,34.589437,10.059370,1.408336,0.057511,0.030140,133.399022,32.000000,142.710925,131.441380,135.978318,123.092012,32.000000,121.305828,67.216724,54.868689,62.092939,0.000000,51.522952,100.000000,96.191046,24.796935,21.281219,59.626434,25.001074
61.191400,85.494536,86.049289,120.959503,122.554553,119.646287,29.624051,14.353668,83.721938,1.349187,86.241314,62.369183,119.849097,83.496326,118.711417,83.169547,55.367671,79.350491,-0.001670,0.000132,32.000000,-235.658298,83.612029,-0.551998,13.384240,0.524183,632036.429079,0.999362,34.588150,10.087728,1.405671,0.040219,0.028437,133.610495,32.000000,142.553231,131.997929,136.410466,122.504879,32.000000,121.334472,67.182924,54.881287,62.103454,0.000000,51.435769,100.000000,96.177531,24.796935,21.286901,59.616363,25.191829
61.158314,85.482947,86.135460,120.957002,122.498577,119.626730,29.542984,14.344677,83.721610,1.371853,86.244816,62.318446,119.805692,83.576566,118.706431,83.209287,55.387372,79.359621,-0.001669,0.000127,32.000000,-235.668928,83.670912,-0.552168,13.384633,0.526553,632110.878061,0.998371,34.581337,10.111877,1.407736,0.017760,0.013266,132.880391,32.000000,143.144003,132.024741,133.736659,122.649661,32.000000,122.190510,67.156822,54.891556,62.103313,0.000000,51.515911,100.000000,96.175444,24.796935,21.246530,59.613383,25.153385
61.153979,85.480187,85.998898,120.957002,122.452488,119.628356,29.740683,14.350243,83.852859,1.386862,86.236574,62.319788,119.810524,83.627807,118.714806,83.265376,55.355121,79.354086,-0.001612,0.000135,32.000000,-235.655986,83.954011,-0.551943,13.383374,0.524200,632006.367497,0.999704,34.552868,10.084681,1.406232,0.044639,0.036562,132.724740,32.000000,143.232882,132.033357,132.659915,122.404570,32.000000,121.846686,67.137804,54.859580,62.095611,0.000000,51.287805,100.000000,96.185039,24.796935,21.236746,59.621683,25.238124
61.184855,85.485982,86.115421,120.955613,122.351933,119.660856,29.808474,14.356236,83.707019,1.395160,86.269018,62.305965,119.801817,83.450283,118.739077,83.277889,55.373384,79.283193,-0.001526,0.000151,32.000000,-235.648189,83.442791,-0.552198,13.396225,0.526503,631854.657626,1.002851,34.570546,10.071608,1.408401,0.044832,0.021629,132.673774,32.000000,143.466568,131.514757,131.871432,123.015577,32.000000,121.098835,67.162700,54.907663,62.112054,0.000000,51.636910,100.000000,96.154880,24.796935,21.236518,59.621398,25.189188
61.185973,85.485982,85.951069,120.955613,122.218477,119.683033,29.658721,14.354666,83.826393,1.461542,86.181011,62.285714,119.795151,83.553930,118.751252,83.194015,55.368447,79.290601,-0.001497,0.000146,32.000000,-235.655824,83.771944,-0.552164,13.373172,0.524200,631936.111711,0.996269,34.571623,10.099841,1.406268,0.026314,0.016720,133.091621,32.000000,142.951654,131.170893,134.418648,123.517844,32.000000,121.363715,67.144798,54.867100,62.102967,0.000000,51.124877,100.000000,96.152426,24.796935,21.256466,59.609115,25.121103
61.143952,85.488190,85.982328,120.958113,122.123514,119.675013,29.625131,14.348673,83.729364,1.472389,86.240118,62.237974,119.836995,83.531297,118.781379,83.246693,55.355867,79.374227,-0.001410,0.000132,32.000000,-235.657392,83.755998,-0.552222,13.398559,0.525134,632058.804046,0.993735,34.550103,10.030096,1.407463,0.026322,0.021600,133.352687,32.000000,142.758384,131.491335,135.782816,123.165859,32.000000,121.200476,67.143012,54.888950,62.099701,0.000000,51.611083,100.000000,96.162233,24.796935,21.263983,59.616333,25.193077
61.168903,85.495364,86.010479,120.958391,122.080683,119.637770,29.678470,14.349529,83.745257,1.450089,86.224682,62.360984,119.833486,83.543246,118.729950,83.262381,55.357900,79.401855,-0.001375,0.000110,32.000000,-235.660142,83.812654,-0.552456,13.422267,0.523143,632186.795564,0.998918,34.549114,10.040416,1.404751,0.042375,0.033081,133.561355,32.000000,142.672092,131.847868,136.544340,122.663020,32.000000,121.548793,67.156357,54.896577,62.110934,0.000000,51.352708,100.000000,96.151731,24.796935,21.288772,59.618015,25.167912
61.179507,85.488466,86.012126,120.957558,122.148929,119.630719,29.625350,14.348102,83.776681,1.384829,86.261333,62.379212,119.829532,83.519634,118.722455,83.187450,55.359025,79.391939,-0.001376,0.000116,32.000000,-235.656979,83.933596,-0.552535,13.417101,0.523797,632198.226037,1.000746,34.588499,10.113715,1.406228,0.039676,0.023379,132.973934,32.000000,143.018309,132.092322,134.051777,122.455537,32.000000,121.896118,67.133422,54.883443,62.091106,0.000000,51.798009,100.000000,96.136096,24.796935,21.288719,59.608485,25.211785
61.174513,85.488466,86.034417,120.957558,122.215046,119.647660,29.695936,14.352811,83.727946,1.372135,86.219674,62.187371,119.812306,83.523038,118.726016,83.168039,55.389402,79.397138,-0.001378,0.000135,32.000000,-235.655548,83.622593,-0.552233,13.420563,0.522566,631996.829037,0.998206,34.573597,10.131730,1.406114,0.022068,0.014396,132.804890,32.000000,143.288261,132.060350,132.410629,122.470558,32.000000,121.821924,67.149688,54.881359,62.128364,0.000000,51.451351,100.000000,96.136461,24.796935,21.264645,59.618605,25.172020
61.166986,85.485154,86.037479,120.956446,122.254419,119.682880,29.616082,14.350956,83.823663,1.358748,86.234983,62.369396,119.805639,83.611555,118.733871,83.178081,55.385969,79.319702,-0.001376,0.000161,32.000000,-235.656420,83.632649,-0.552129,13.406086,0.522470,631941.050903,0.999728,34.557317,10.123410,1.405898,0.047040,0.033518,132.523582,32.000000,143.553911,131.304143,131.727894,123.101293,32.000000,121.223106,67.140112,54.866570,62.088516,0.000000,51.669344,100.000000,96.154101,24.796935,21.252995,59.608810,25.080017
61.151468,85.479911,86.059287,120.955335,122.311916,119.694454,29.811676,14.345961,83.698542,1.369469,86.176788,62.309172,119.847031,83.593836,118.752943,83.161515,55.406677,79.307688,-0.001378,0.000169,32.000000,-235.662398,83.836497,-0.551927,13.372045,0.522952,631962.019070,0.997583,34.561736,10.096806,1.406377,0.043522,0.030816,133.009077,32.000000,142.964849,131.276853,134.531198,123.205464,32.000000,121.082730,67.179898,54.891736,62.106130,0.000000,51.558777,100.000000,96.139773,24.796935,21.234610,59.619795,25.197405
61.187099,85.481567,85.999473,120.954223,122.399073,119.680338,29.892349,14.349957,83.788015,1.383706,86.189671,62.383341,119.821571,83.519531,118.750221,83.200714,55.346669,79.307113,-0.001348,0.000195,32.000000,-235.652829,83.873941,-0.552319,13.356178,0.523919,632153.304783,1.000695,34.565082,10.044029,1.406600,0.021739,0.014893,133.348132,32.000000,142.747896,131.421068,135.555509,123.199702,32.000000,121.098888,67.138708,54.830496,62.090577,0.000000,51.693326,100.000000,96.121537,24.796935,21.234378,59.614415,25.032622
61.185077,85.481567,86.110201,120.954223,122.481808,119.691832,29.205043,14.359376,83.826689,1.363145,86.187402,62.325835,119.823392,83.539553,118.749295,83.211599,55.348944,79.351302,-0.001204,0.000215,32.000000,-235.649312,83.800148,-0.552354,13.358853,0.526093,632164.365825,0.994490,34.573570,10.014596,1.407314,0.042022,0.029508,133.444153,32.000000,142.678793,131.722987,136.563799,122.674946,32.000000,121.735700,67.138560,54.856121,62.125086,0.000000,51.712270,100.000000,96.115212,24.796935,21.239911,59.623414,25.077596
61.149311,85.481291,85.989139,120.954779,122.506751,119.684101,29.598234,14.347246,83.764547,1.372452,86.274740,62.393949,119.811728,83.607192,118.708549,83.175675,55.380205,79.250043,-0.001147,0.000223,32.000000,-235.662261,83.796176,-0.552901,13.341072,0.524643,632216.652793,0.991057,34.543702,10.074186,1.405516,0.033863,0.020163,133.037036,32.000000,142.984476,132.139008,134.232788,122.418619,32.000000,121.850178,67.164480,54.854539,62.110025,0.000000,51.170841,100.000000,96.115848,24.796935,21.238739,59.631459,25.137097
61.151179,85.497020,86.124414,120.954223,122.513380,119.671533,29.789864,14.344820,83.658992,1.394160,86.305536,62.336295,119.808278,83.570020,118.725517,83.254575,55.431366,79.350459,-0.001149,0.000252,32.000000,-235.665179,83.887567,-0.552645,13.347392,0.526630,632273.940653,1.014515,34.545491,10.103997,1.407373,0.019193,0.014078,132.834056,32.000000,143.396772,132.079552,132.456138,122.585373,32.000000,122.035031,67.170809,54.879977,62.130207,0.000000,51.829210,100.000000,96.115497,24.796935,21.293168,59.618782,25.202468
61.173471,85.502539,86.120447,120.955891,122.494049,119.663067,29.600269,14.347246,83.729081,1.364057,86.255357,62.377381,119.801147,83.528891,118.734085,83.153184,55.383182,79.228169,-0.001149,0.000252,32.000000,-235.658819,83.845124,-0.552604,13.320248,0.526061,632174.139749,1.001617,34.576858,9.999191,1.406216,0.029181,0.015170,132.565137,32.000000,143.470138,131.325069,131.854910,122.968412,32.000000,121.298295,67.165736,54.853278,62.102088,0.000000,51.274107,100.000000,96.085853,24.796935,21.293134,59.608495,24.994471
61.137945,85.502539,86.121235,120.955891,122.479751,119.621508,29.554586,14.349386,83.764236,1.310596,86.204874,62.266302,119.775958,83.463824,118.728886,83.219864,55.387456,79.245491,-0.001149,0.000285,32.000000,-235.661760,83.403146,-0.552678,13.332207,0.528179,632013.739837,0.995076,34.590934,10.020962,1.408385,0.043920,0.037453,132.968651,32.000000,142.975973,131.292375,134.136527,123.127331,32.000000,120.933520,67.177711,54.864587,62.105490,0.000000,51.817103,100.000000,96.114675,24.796935,21.312315,59.618772,25.107163
61.162630,85.509713,86.024352,120.955613,122.437874,119.566677,29.661945,14.349386,83.791367,1.381618,86.225087,62.317145,119.788194,83.518797,118.772561,83.177489,55.406454,79.411833,-0.001064,0.000286,32.000000,-235.656351,83.990355,-0.552868,13.346369,0.528546,632078.481511,1.000991,34.576729,9.980317,1.407807,0.033664,0.024033,133.290760,32.000000,142.890888,131.260107,135.496310,123.460125,32.000000,121.322701,67.208604,54.869744,62.134810,0.000000,51.416816,100.000000,96.104407,24.796935,21.337298,59.615360,25.041206
61.179762,85.510817,86.168917,120.957836,122.417012,119.542508,29.539095,14.353668,83.816895,1.391291,86.239744,62.326787,119.849956,83.571038,118.734272,83.298952,55.380386,79.234427,-0.000978,0.000296,32.000000,-235.655348,83.720366,-0.553050,13.374772,0.528845,631865.951500,1.002831,34.608164,9.988632,1.408638,0.027069,0.020983,133.616338,32.000000,142.601110,131.852366,136.573861,122.398518,32.000000,121.575654,67.199240,54.861930,62.147901,0.000000,51.989970,100.000000,96.081139,24.796935,21.341244,59.625981,25.200120
61.179906,85.495088,86.032098,120.950334,122.423960,119.574058,29.878751,14.349386,83.867692,1.387679,86.249694,62.289368,119.788353,83.578175,118.707131,83.235021,55.357424,79.392244,-0.000893,0.000310,32.000000,-235.658154,83.747248,-0.552883,13.400395,0.525661,631533.332367,0.998318,34.593495,10.090415,1.406486,0.047728,0.029663,133.100086,32.000000,142.959296,132.149156,134.305868,122.451947,32.000000,121.875699,67.182545,54.865268,62.133498,0.000000,51.637254,100.000000,96.059958,24.796935,21.341369,59.614809,25.227706
61.153808,85.495088,86.184927,120.950334,122.414050,119.627414,29.651505,14.348530,83.723992,1.443877,86.280239,62.317426,119.791670,83.515005,118.732055,83.153164,55.388481,79.307809,-0.000864,0.000308,32.000000,-235.660813,83.401637,-0.552503,13.401208,0.526589,631457.982835,1.001961,34.579443,9.987661,1.408455,0.042295,0.018988,132.790508,32.000000,143.396375,132.081086,132.798907,122.605300,32.000000,122.099181,67.191895,54.884475,62.148393,0.000000,52.091635,100.000000,96.081067,24.796935,21.286728,59.621693,25.089042
61.153968,85.494536,85.915733,120.951445,122.437482,119.614013,29.677274,14.352526,83.760838,1.468586,86.262452,62.376001,119.772754,83.520306,118.740602,83.241583,55.401991,79.274585,-0.000863,0.000312,32.000000,-235.652228,83.820056,-0.552700,13.437610,0.523239,631655.564676,0.990790,34.563586,10.125233,1.406215,0.018888,0.018809,132.608297,32.000000,143.405624,131.486752,131.683507,122.836434,32.000000,121.063468,67.213028,54.864093,62.134571,0.000000,51.265180,100.000000,96.085809,24.796935,21.284752,59.623749,25.214940
61.165284,85.491225,86.092496,120.950334,122.461424,119.574098,29.747270,14.351384,83.757736,1.426527,86.128520,62.322067,119.778583,83.444615,118.746833,83.186006,55.390472,79.333353,-0.000804,0.000314,32.000000,-235.659106,83.897884,-0.552800,13.401732,0.526872,631876.151914,0.999298,34.586677,10.032878,1.409314,0.041907,0.029067,132.990751,32.000000,143.164965,131.251232,133.865634,123.309744,32.000000,121.134378,67.179250,54.859388,62.110158,0.000000,51.735137,100.000000,96.065917,24.796935,21.273185,59.629040,25.200707
61.185688,85.478256,86.015553,120.948944,122.463878,119.571418,29.650982,14.347103,83.733515,1.410786,86.154313,62.239816,119.812307,83.494981,118.715413,83.173087,55.369698,79.329398,-0.000618,0.000312,32.000000,-235.657486,83.826544,-0.552864,13.420904,0.520562,631772.058931,0.998314,34.585983,9.995236,1.404909,0.038294,0.025975,133.305428,32.000000,142.773712,131.246512,135.520962,123.252234,32.000000,121.306220,67.221298,54.903754,62.128921,0.000000,51.905216,100.000000,96.053950,24.796935,21.273084,59.627663,25.152431
61.173631,85.478256,86.151557,120.948944,122.467512,119.573791,29.708219,14.346390,83.769575,1.404465,86.213162,62.225458,119.830517,83.463763,118.730903,83.122828,55.362758,79.206581,-0.000431,0.000333,32.000000,-235.664101,83.688777,-0.553363,13.423080,0.524649,631578.668137,0.995422,34.572660,10.049437,1.407539,0.032519,0.017197,133.509756,32.000000,142.512414,131.899747,136.570921,122.507385,32.000000,121.417247,67.229808,54.881124,62.148423,0.000000,51.983524,100.000000,96.047210,24.796935,21.227825,59.622893,25.188161
61.177010,85.481843,85.968236,120.946444,122.458334,119.593439,29.692300,14.351670,83.772567,1.423590,86.293980,62.301236,119.772588,83.537883,118.667382,83.191833,55.376656,79.227695,-0.000368,0.000339,32.000000,-235.656526,83.664689,-0.553263,13.422687,0.521964,631583.349979,0.998232,34.541640,10.067340,1.405812,0.038495,0.022000,133.174543,32.000000,142.948681,132.000995,134.386686,122.524791,32.000000,122.019019,67.199946,54.874901,62.136243,0.000000,51.734313,100.000000,96.053096,24.796935,21.240051,59.618123,25.200487
61.201641,85.490673,86.133956,120.948944,122.417161,119.582657,29.710305,14.354238,83.738362,1.409899,86.266108,62.176291,119.808060,83.494776,118.676989,83.115520,55.355145,79.286256,-0.000427,0.000361,32.000000,-235.651171,83.569689,-0.553529,13.400815,0.524638,631615.513377,0.996545,34.552305,9.985049,1.408312,0.040262,0.030670,132.754162,32.000000,143.294878,132.108852,132.802670,122.318530,32.000000,121.953915,67.196390,54.875939,62.124117,0.000000,51.923444,100.000000,96.019399,24.796935,21.270520,59.614327,25.208704
61.171568,85.496744,85.918409,120.950611,122.366928,119.542569,29.670146,14.354096,83.704551,1.399990,86.222976,62.328839,119.790281,83.464292,118.723202,83.120104,55.395806,79.350593,-0.000513,0.000336,32.000000,-235.656231,83.898311,-0.553271,13.383296,0.521359,631691.057406,0.997192,34.552902,9.986499,1.405238,0.025982,0.016441,132.514411,32.000000,143.502900,131.468650,131.456642,122.881885,32.000000,121.084332,67.219979,54.901993,62.136811,0.000000,51.572958,100.000000,96.021092,24.796935,21.270412,59.623149,25.100780
61.155825,85.496744,86.053972,120.950611,122.247344,119.496188,29.656194,14.347531,83.705505,1.404996,86.205238,62.326823,119.785303,83.490679,118.740603,83.173515,55.361237,79.329500,-0.000601,0.000345,32.000000,-235.665254,83.790098,-0.553058,13.359771,0.524515,631688.194079,0.996078,34.539947,10.050560,1.407380,0.034742,0.012657,132.955850,32.000000,143.232593,131.182546,133.835003,123.285021,32.000000,121.082573,67.187217,54.920713,62.142727,0.000000,51.652906,100.000000,96.031608,24.796935,21.291442,59.621251,25.040106
61.158966,85.500607,85.879544,120.950611,122.148394,119.481355,29.720656,14.348673,83.743420,1.377386,86.202045,62.356229,119.793266,83.576157,118.750934,83.095123,55.421654,79.331295,-0.000629,0.000343,32.000000,-235.657884,83.729240,-0.553052,13.366878,0.521948,631405.715236,0.997647,34.572619,10.056620,1.404548,0.042431,0.024507,133.271044,32.000000,142.853973,131.321541,135.389289,123.198564,32.000000,121.020980,67.209826,54.912391,62.164549,0.000000,51.606832,100.000000,96.033205,24.796935,21.304841,59.614425,25.128953
61.168170,85.494260,86.103408,120.949222,122.064267,119.461491,29.668301,14.349386,83.758516,1.351693,86.204376,62.259317,119.825088,83.542288,118.728607,83.271691,55.391580,79.366942,-0.000659,0.000349,32.000000,-235.660448,83.593716,-0.553362,13.392737,0.525511,631248.474237,0.998012,34.586547,10.075874,1.407126,0.040352,0.023798,133.563199,32.000000,142.611537,131.798632,136.747703,122.642628,32.000000,121.633286,67.211138,54.909498,62.156074,0.000000,51.810192,100.000000,96.018016,24.796935,21.282798,59.606095,25.038858
61.197615,85.483774,85.980080,120.948389,122.050436,119.465805,29.696794,14.355523,83.674108,1.325286,86.255883,62.336926,119.810858,83.518246,118.709642,83.162112,55.388375,79.440170,-0.000628,0.000364,32.000000,-235.657426,83.662668,-0.553427,13.374588,0.521962,631033.251564,0.995677,34.587631,10.016761,1.404202,0.021164,0.016008,133.242113,32.000000,142.980397,131.945965,134.585879,122.498535,32.000000,121.913707,67.196863,54.909799,62.149544,0.000000,51.185894,100.000000,95.996233,24.796935,21.282732,59.622490,25.190729
61.176027,85.483774,86.144051,120.948389,122.076933,119.471191,29.735799,14.351670,83.638385,1.281885,86.251291,62.294900,119.766687,83.562841,118.712531,83.228829,55.380202,79.282381,-0.000483,0.000367,32.000000,-235.657182,83.691610,-0.553371,13.387544,0.524625,630985.605463,0.997087,34.573141,10.072713,1.407651,0.036713,0.027547,132.770931,32.000000,143.231247,132.152867,132.858643,122.385299,32.000000,121.834839,67.190350,54.882063,62.129708,0.000000,51.966757,100.000000,96.000236,24.796935,21.246156,59.612271,25.129540
61.140737,85.487638,85.921164,120.948944,122.123987,119.479032,29.612010,14.348245,83.755904,1.284750,86.254377,62.298298,119.771924,83.532337,118.731916,83.160376,55.395247,79.299851,-0.000337,0.000356,32.000000,-235.660607,83.535958,-0.552986,13.374248,0.522359,630985.876939,0.995612,34.536611,10.129053,1.404958,0.044066,0.035232,132.573872,32.000000,143.565789,131.409925,131.532330,123.000087,32.000000,121.456491,67.211731,54.903340,62.138351,0.000000,51.612260,100.000000,96.004992,24.796935,21.259405,59.625303,25.197479
61.168097,85.491501,86.176259,120.946999,122.134066,119.463897,29.621886,14.352526,83.779307,1.337196,86.192504,62.291533,119.795393,83.550321,118.766025,83.208987,55.373271,79.290420,-0.000309,0.000369,32.000000,-235.656981,83.801130,-0.553530,13.382194,0.525382,631041.880022,0.994737,34.555705,10.022688,1.408134,0.025426,0.013721,132.897255,32.000000,143.304605,131.346123,133.674709,123.166697,32.000000,120.960444,67.208753,54.905810,62.111104,0.000000,52.077583,100.000000,95.997601,24.796935,21.272684,59.614140,25.128953
61.188607,85.491777,86.087627,120.946999,122.190601,119.470266,29.717377,14.349957,83.783112,1.292231,86.174818,62.244619,119.799480,83.533234,118.742627,83.192239,55.395333,79.470517,-0.000338,0.000352,32.000000,-235.659550,83.735908,-0.553698,13.373382,0.522862,631070.963913,0.999606,34.590791,10.020333,1.405301,0.025341,0.017983,133.245006,32.000000,142.806626,131.263937,135.334631,123.332324,32.000000,121.104139,67.228080,54.898807,62.130478,0.000000,51.631238,100.000000,95.994778,24.796935,21.272586,59.607354,25.092123
61.189452,85.491777,86.083176,120.946999,122.285647,119.458745,29.698735,14.350671,83.711750,1.265457,86.245504,62.323628,119.844807,83.557764,118.729114,83.275420,55.375003,79.390427,-0.000424,0.000352,32.000000,-235.655722,83.859807,-0.553537,13.399136,0.526367,631035.028804,0.998664,34.570446,10.035460,1.408843,0.042015,0.025326,133.564643,32.000000,142.717217,131.773855,136.761962,122.647716,32.000000,121.737405,67.220417,54.877508,62.144655,0.000000,51.769301,100.000000,95.968964,24.796935,21.273449,59.618635,25.203055
61.151698,85.477980,86.142769,120.945888,122.446310,119.462573,29.711069,14.345961,83.704752,1.306115,86.249370,62.261578,119.824896,83.531848,118.691495,83.239745,55.353285,79.218885,-0.000569,0.000365,32.000000,-235.662890,83.776618,-0.553415,13.386390,0.524612,631010.611442,0.995141,34.552578,10.144103,1.406922,0.037620,0.017173,133.360375,32.000000,142.773250,132.061666,134.742181,122.320137,32.000000,121.642434,67.208436,54.872109,62.102167,0.000000,51.250540,100.000000,95.990078,24.796935,21.225367,59.617022,25.177303
61.162017,85.496192,86.085721,120.949500,122.640937,119.484026,29.695788,14.353953,83.699506,1.294093,86.268357,62.344291,119.788215,83.538045,118.714848,83.199006,55.409002,79.303437,-0.000597,0.000379,32.000000,-235.658340,83.815447,-0.553810,13.370471,0.523439,630995.659578,0.995655,34.551831,10.106335,1.406830,0.021662,0.011445,132.770628,32.000000,143.272156,132.123801,133.023756,122.592140,32.000000,122.059018,67.216537,54.891316,62.139851,0.000000,51.767067,100.000000,95.979175,24.796935,21.288386,59.616009,25.046122
61.184567,85.497848,86.107922,120.954779,122.698618,119.549489,29.686553,14.348245,83.750183,1.301166,86.222437,62.243719,119.770921,83.521571,118.739159,83.160865,55.415085,79.259367,-0.000572,0.000388,32.000000,-235.666016,83.732891,-0.553737,13.395464,0.525995,631060.546239,0.995915,34.571435,10.003467,1.408673,0.036587,0.016628,132.643123,32.000000,143.544657,131.482269,131.515193,122.913609,32.000000,121.236737,67.244387,54.874372,62.142536,0.000000,51.509275,100.000000,95.959872,24.796935,21.288342,59.615340,25.040766
61.180473,85.497848,85.985797,120.954779,122.748287,119.601845,29.759242,14.351527,83.760330,1.355725,86.217367,62.376626,119.810587,83.519470,118.748252,83.214996,55.380238,79.322395,-0.000544,0.000397,32.000000,-235.654374,83.782510,-0.554300,13.369160,0.525452,631068.636140,0.996467,34.580516,10.009182,1.407503,0.048220,0.035416,132.889713,32.000000,143.104974,131.452391,133.415093,123.124616,32.000000,120.951951,67.214476,54.868521,62.106288,0.000000,51.422179,100.000000,95.952794,24.796935,21.294063,59.624260,24.977817
61.167860,85.494812,86.127571,120.954779,122.729381,119.597536,29.703780,14.360517,83.748237,1.378267,86.152257,62.291403,119.819180,83.564185,118.729760,83.253323,55.357840,79.337099,-0.000544,0.000425,32.000000,-235.651776,83.787911,-0.554345,13.382850,0.524571,631391.615049,0.996923,34.562224,9.971086,1.407347,0.039379,0.022808,133.296116,32.000000,142.870229,131.154340,135.181514,123.434743,32.000000,121.227950,67.216107,54.865527,62.124277,0.000000,51.706546,100.000000,95.967536,24.796935,21.283481,59.609351,25.176496
61.163596,85.485430,86.074285,120.953390,122.668415,119.585740,29.686823,14.350385,83.728462,1.384534,86.232635,62.347058,119.829183,83.544755,118.748026,83.246450,55.367051,79.388835,-0.000544,0.000406,32.000000,-235.659941,83.559472,-0.554534,13.387308,0.523744,631752.243885,0.994997,34.565844,10.051715,1.405445,0.028700,0.020410,133.559296,32.000000,142.586286,131.702617,136.633305,122.503832,32.000000,121.654445,67.222147,54.869123,62.143049,0.000000,51.772311,100.000000,95.951498,24.796935,21.250827,59.603263,25.043407
61.187452,85.479083,86.132142,120.951445,122.615065,119.588137,29.623093,14.348245,83.775516,1.401309,86.211456,62.298785,119.829728,83.533968,118.723436,83.260933,55.378709,79.311931,-0.000428,0.000427,32.000000,-235.664213,83.832744,-0.554283,13.405273,0.526066,631783.032246,0.997037,34.573966,10.084789,1.408053,0.038284,0.024925,133.246794,32.000000,142.771399,131.998241,134.702097,122.527484,32.000000,121.596309,67.212317,54.851118,62.116918,0.000000,51.740704,100.000000,95.929876,24.796935,21.250659,59.629905,25.210611
61.188947,85.479083,85.990395,120.951445,122.533457,119.600645,29.664896,14.350100,83.724581,1.400589,86.230218,62.265716,119.795739,83.562576,118.749484,83.165816,55.384792,79.325702,-0.000254,0.000413,32.000000,-235.657112,83.681719,-0.554104,13.387544,0.524975,631687.712800,0.997561,34.568357,10.113133,1.407280,0.049592,0.030441,132.772429,32.000000,143.343350,132.098277,133.021847,122.577697,32.000000,122.233524,67.221194,54.882100,62.157717,0.000000,51.478423,100.000000,95.922680,24.796935,21.228392,59.621496,25.231301
61.146146,85.480739,86.148797,120.950056,122.441547,119.577655,29.681650,14.353097,83.652723,1.438594,86.220701,62.262541,119.766921,83.618752,118.737509,83.229441,55.392163,79.330495,-0.000195,0.000409,32.000000,-235.651657,83.486478,-0.554057,13.398139,0.524685,631650.290958,0.999282,34.540907,10.045644,1.407677,0.019831,0.018521,132.674346,32.000000,143.445354,131.541696,131.669119,122.842238,32.000000,121.100225,67.239724,54.869638,62.118957,0.000000,51.935056,100.000000,95.944587,24.796935,21.233910,59.616786,25.183832
61.178950,85.480463,85.977790,120.951723,122.322170,119.559008,29.614112,14.350528,83.779597,1.535109,86.161333,62.357597,119.755296,83.570345,118.720368,83.217257,55.394761,79.367920,-0.000195,0.000391,32.000000,-235.659635,83.755406,-0.553871,13.384449,0.522858,631701.665428,0.997951,34.539586,10.049562,1.405326,0.024229,0.013345,132.815216,32.000000,143.348921,131.469630,133.114488,123.152559,32.000000,120.945488,67.223636,54.840633,62.106874,0.000000,51.440361,100.000000,95.919383,24.796935,21.232729,59.615379,25.209144
61.164370,85.478256,86.037993,120.949500,122.216576,119.595852,29.716204,14.354666,83.743857,1.572513,86.155921,62.331035,119.781217,83.573179,118.721586,83.176902,55.377288,79.363407,-0.000223,0.000377,32.000000,-235.654677,83.576480,-0.553992,13.394678,0.526297,631585.396139,0.997970,34.579106,10.045670,1.408900,0.040914,0.024627,133.300393,32.000000,142.807402,131.132595,135.277541,123.327255,32.000000,121.288599,67.244494,54.849550,62.107549,0.000000,51.855725,100.000000,95.917657,24.796935,21.232504,59.629207,25.160208
61.165523,85.478256,86.044933,120.949500,122.145542,119.621369,29.648844,14.355951,83.775214,1.588613,86.186148,62.273029,119.827528,83.564838,118.707486,83.272551,55.380144,79.348367,-0.000310,0.000377,32.000000,-235.653392,83.795581,-0.554590,13.408761,0.522830,631465.883089,0.999498,34.549807,10.070243,1.405349,0.045192,0.018724,133.548478,32.000000,142.438535,131.835891,136.546679,122.534790,32.000000,121.459562,67.253695,54.847480,62.122111,0.000000,51.679159,100.000000,95.919811,24.796935,21.224592,59.619874,25.139445
61.174860,85.467494,86.021125,120.951723,122.097164,119.634164,29.685447,14.347389,83.636719,1.602384,86.194605,62.278599,119.800007,83.533602,118.718803,83.226341,55.372510,79.335560,-0.000309,0.000353,32.000000,-235.661463,83.377164,-0.554294,13.399556,0.524038,631704.896136,0.996627,34.560499,10.084441,1.406669,0.014079,0.003221,133.336999,32.000000,142.798370,131.920983,134.911487,122.671948,32.000000,121.830541,67.238214,54.858810,62.122496,0.000000,52.149707,100.000000,95.909099,24.796935,21.186912,59.608082,25.243407
61.187539,85.473840,86.051559,120.949222,122.038062,119.667461,29.745764,14.350528,83.729749,1.605242,86.287399,62.301556,119.794756,83.600524,118.722578,83.222146,55.446620,79.265242,-0.000366,0.000384,32.000000,-235.654553,83.883648,-0.554300,13.387465,0.523714,631832.137944,0.999084,34.559478,10.070665,1.406755,0.042560,0.033963,132.840296,32.000000,143.190945,132.167840,133.241757,122.455181,32.000000,122.120352,67.273021,54.885688,62.131519,0.000000,51.732169,100.000000,95.892398,24.796935,21.208587,59.612803,25.216774
61.164651,85.484326,86.011390,120.955057,122.041299,119.706662,29.691304,14.351670,83.711441,1.588950,86.227071,62.310657,119.765366,83.552401,118.724954,83.181402,55.384039,79.303112,-0.000423,0.000367,32.000000,-235.656198,83.701400,-0.554010,13.368137,0.523442,631895.758173,0.997764,34.540456,10.069002,1.406152,0.046988,0.022860,132.673092,32.000000,143.405727,131.640623,131.411319,122.796663,32.000000,121.255080,67.254725,54.871766,62.115504,0.000000,52.158300,100.000000,95.886860,24.796935,21.208286,59.611190,25.197845
61.149367,85.484326,86.070906,120.955057,122.084945,119.711342,29.644876,14.349957,83.722477,1.610707,86.293595,62.329899,119.812661,83.593591,118.756221,83.204788,55.416362,79.269731,-0.000422,0.000367,32.000000,-235.652829,83.447770,-0.554858,13.370655,0.524274,631901.660837,0.995806,34.535587,9.943819,1.406358,0.034279,0.015245,132.825337,32.000000,143.408140,131.410276,133.248189,123.231018,32.000000,121.257158,67.262056,54.868644,62.132493,0.000000,51.817551,100.000000,95.904893,24.796935,21.244494,59.617336,25.163363
61.181494,85.499227,86.080430,120.959503,122.122983,119.675323,29.648593,14.354809,83.745634,1.642521,86.197175,62.322730,119.768177,83.615082,118.747015,83.222679,55.389971,79.435539,-0.000307,0.000333,32.000000,-235.650600,83.839961,-0.554755,13.376372,0.525089,632283.072957,0.998398,34.566321,10.033910,1.406227,0.023738,0.023282,133.224243,32.000000,142.653979,131.266376,135.141441,123.367603,32.000000,120.904099,67.237728,54.862542,62.139819,0.000000,51.758373,100.000000,95.895762,24.796935,21.296139,59.608721,25.054045
61.177947,85.507506,86.121472,120.961170,122.172227,119.688175,29.767066,14.351099,83.819883,1.630506,86.216008,62.345173,119.826545,83.511701,118.770520,83.182950,55.375863,79.355595,-0.000135,0.000355,32.000000,-235.657916,83.892214,-0.554564,13.397536,0.526492,632238.804003,1.000276,34.579844,9.977339,1.407552,0.051152,0.025522,133.560792,32.000000,142.621051,131.740875,136.527269,122.679713,32.000000,121.589385,67.268054,54.862055,62.142157,0.000000,52.034390,100.000000,95.873880,24.796935,21.324891,59.612094,25.020737
61.190586,85.485154,86.063917,120.959503,122.228679,119.721300,29.708556,14.350100,83.732589,1.601406,86.212918,62.273838,119.851940,83.471389,118.731938,83.199553,55.392901,79.290606,-0.000018,0.000347,32.000000,-235.661866,83.717614,-0.554292,13.381853,0.525449,632121.079659,0.999309,34.566322,10.124096,1.406968,0.050633,0.022691,133.523438,32.000000,142.756744,131.915279,135.461049,122.501955,32.000000,121.820471,67.270453,54.858152,62.120526,0.000000,51.850944,100.000000,95.858132,24.796935,21.324977,59.621801,25.130788
61.161928,85.485154,86.079501,120.959503,122.289269,119.739199,29.722929,14.356094,83.768002,1.570173,86.185448,62.278695,119.817181,83.513596,118.712440,83.219400,55.388279,79.305088,-0.000075,0.000354,32.000000,-235.654725,83.433348,-0.554983,13.376319,0.525517,632235.273766,0.995523,34.577737,10.080194,1.407721,0.021170,0.021034,132.786454,32.000000,143.077562,132.210699,133.172441,122.451554,32.000000,121.792733,67.241044,54.871401,62.131438,0.000000,51.888834,100.000000,95.872089,24.796935,21.247239,59.610324,25.161088
