OSU 80 Ton Compressor Load Stand
61.189793,85.485982,85.930677,120.995346,122.610737,119.307662,29.853175,14.351242,83.565390,1.578033,86.293096,62.253213,119.819211,83.474488,118.740788,83.070475,55.382066,79.101409,-0.000206,0.000590,32.000000,-235.659413,83.768519,-0.557953,13.375349,0.523306,630204.930013,0.993660,34.552359,9.937105,1.405570,0.024460,0.018607,132.843040,32.000000,143.200099,132.333076,133.265312,122.317087,32.000000,121.944254,67.326455,54.972879,62.054066,0.000000,52.211459,100.000000,95.338896,24.796935,21.230517,59.611298,25.079724
61.195954,85.485982,86.030206,120.995346,122.542797,119.339159,29.660047,14.350813,83.596669,1.559379,86.284244,62.176927,119.786119,83.459868,118.738671,83.030769,55.396042,79.164644,-0.000147,0.000597,32.000000,-235.658694,83.676722,-0.557975,13.390036,0.523909,630215.383255,1.000847,34.564021,9.965652,1.406025,0.046117,0.035051,132.660878,32.000000,143.535565,131.619860,131.573383,123.011027,32.000000,121.501118,67.352101,54.973137,62.054528,0.000000,52.131282,100.000000,95.310613,24.796935,21.240889,59.608770,25.219342
61.158139,85.503091,85.929035,120.994790,122.449209,119.423280,29.676033,14.351812,83.565471,1.544067,86.239278,62.296668,119.833507,83.513720,118.786918,83.158076,55.392988,79.029011,-0.000062,0.000588,32.000000,-235.653761,83.656510,-0.557671,13.413849,0.520960,630168.217879,0.989230,34.545736,9.889247,1.404330,0.043507,0.034491,132.848017,32.000000,143.535948,131.460279,133.333277,123.185331,32.000000,121.347251,67.368687,54.984902,62.055268,0.000000,51.832282,100.000000,95.322539,24.796935,21.300231,59.628410,25.231228
61.175485,85.506402,86.046512,120.995068,122.379256,119.471758,29.647552,14.347817,83.608382,1.503149,86.217064,62.149077,119.825080,83.434359,118.731349,83.157503,55.386254,79.166381,0.000084,0.000560,32.000000,-235.661690,83.661978,-0.557727,13.399031,0.522138,630299.425153,0.995824,34.540285,9.921272,1.405815,0.033214,0.015781,133.251384,32.000000,142.713544,131.349894,135.117738,123.252953,32.000000,120.769164,67.375143,54.987230,62.031412,0.000000,52.213345,100.000000,95.307464,24.796935,21.311771,59.630495,25.228586
61.209446,85.507230,85.842170,120.995901,122.286722,119.460180,29.702605,14.352240,83.534846,1.457029,86.248741,62.146029,119.859293,83.415782,118.751479,83.020135,55.365717,79.029929,0.000107,0.000532,32.000000,-235.659233,83.569649,-0.557574,13.419015,0.520782,630793.725746,0.996711,34.590845,9.825624,1.405030,0.042268,0.030407,133.476131,32.000000,142.752134,131.722042,136.627973,122.951556,32.000000,121.697171,67.395644,54.989449,62.065492,0.000000,52.036251,100.000000,95.297185,24.796935,21.311844,59.620218,25.156686
61.197129,85.507230,85.985119,120.995901,122.235253,119.438178,29.736316,14.351955,83.600099,1.427194,86.287186,62.235084,119.835594,83.367048,118.752091,83.054076,55.368716,79.176723,0.000107,0.000492,32.000000,-235.653290,83.565284,-0.557425,13.394022,0.523242,631065.280002,0.997770,34.578812,9.932324,1.406552,0.038047,0.033624,133.439835,32.000000,142.862513,131.980822,135.353531,122.580668,32.000000,121.860892,67.383806,54.988418,62.043753,0.000000,51.942744,100.000000,95.286450,24.796935,21.314801,59.623080,25.108484
61.156355,85.517164,86.033830,121.000625,122.164409,119.440693,29.674420,14.351242,83.458502,1.380919,86.300484,62.125212,119.835634,83.464537,118.745062,83.047332,55.361495,79.164909,0.000108,0.000498,32.000000,-235.659085,83.382812,-0.557091,13.399320,0.517852,631035.868158,0.995218,34.549605,9.853562,1.402433,0.023170,0.014715,132.801371,32.000000,143.258037,132.299951,133.298333,122.424805,32.000000,121.807449,67.407990,55.003248,62.069681,0.000000,51.382244,100.000000,95.298509,24.796935,21.349435,59.612016,25.198066
61.172050,85.509437,85.984045,120.995068,122.120835,119.425489,29.685966,14.349529,83.580349,1.355181,86.288263,62.112617,119.821890,83.413723,118.730510,83.061917,55.381662,79.153729,0.000166,0.000499,32.000000,-235.656864,83.561390,-0.557817,13.393471,0.521622,630920.152490,0.994127,34.560495,9.957382,1.405052,0.036525,0.020443,132.662789,32.000000,143.567137,131.610771,131.662281,123.048756,32.000000,121.578054,67.417958,54.986750,62.068326,0.000000,51.949045,100.000000,95.287429,24.796935,21.322789,59.612360,24.997186
61.193170,85.514129,85.991569,120.997291,122.117080,119.384605,29.740098,14.348816,83.669035,1.426003,86.242063,62.217163,119.793125,83.369455,118.753935,83.024533,55.351565,79.118898,0.000254,0.000484,32.000000,-235.659708,83.881446,-0.557533,13.389118,0.523372,630984.812295,0.996978,34.606497,9.956012,1.406785,0.033741,0.040107,132.706782,32.000000,143.426887,131.453276,133.074574,123.014904,32.000000,121.268123,67.419058,54.971813,62.014169,0.000000,51.534185,100.000000,95.282557,24.796935,21.322898,59.620720,25.207823
61.192485,85.513301,85.987016,120.999513,122.134214,119.354273,29.696586,14.349672,83.553688,1.473110,86.176488,62.161491,119.823790,83.375042,118.749302,83.022456,55.353168,79.106205,0.000371,0.000481,32.000000,-235.659507,83.680965,-0.557526,13.356204,0.522230,630837.772349,0.996162,34.584885,9.927714,1.405610,0.049154,0.025312,133.201365,32.000000,142.857783,131.372660,134.969457,123.513847,32.000000,120.897964,67.438289,54.974856,62.043407,0.000000,51.946940,100.000000,95.264017,24.796935,21.339395,59.611524,25.179430
61.167584,85.513301,85.980636,120.999513,122.188905,119.293131,29.793809,14.355095,83.540478,1.393070,86.280933,62.188680,119.825399,83.346698,118.759161,83.015167,55.349941,79.146072,0.000456,0.000447,32.000000,-235.654412,83.440181,-0.557704,13.350251,0.521799,630689.220713,0.993643,34.570896,9.932474,1.405248,0.055595,0.035406,133.486040,32.000000,142.728148,131.683838,136.499032,122.964200,32.000000,121.694568,67.456644,54.977856,62.055705,0.000000,51.898789,100.000000,95.274185,24.796935,21.336675,59.613530,25.081632
61.181698,85.516336,85.922811,121.003403,122.209611,119.265210,29.810228,14.346818,83.652165,1.309832,86.294945,62.188200,119.845928,83.402529,118.747911,83.105818,55.350221,79.093557,0.000477,0.000441,32.000000,-235.661050,83.470409,-0.557419,13.381066,0.522893,630523.624971,0.994856,34.570673,9.921636,1.405189,0.052291,0.029476,133.486296,32.000000,142.750315,132.058992,135.588416,122.584938,32.000000,121.784938,67.455543,55.010960,62.066455,0.000000,51.715624,100.000000,95.255577,24.796935,21.347323,59.626699,25.216848
61.195233,85.517164,86.043115,121.003681,122.245082,119.255682,29.765417,14.350813,83.573461,1.315857,86.274672,62.179526,119.791503,83.451874,118.717749,83.170278,55.378867,79.161380,0.000383,0.000459,32.000000,-235.658857,83.669054,-0.557515,13.371730,0.523399,630220.954938,0.991546,34.592700,9.953866,1.405657,0.030310,0.015717,132.776670,32.000000,143.295435,132.206572,133.261115,122.493923,32.000000,122.038217,67.463536,54.976403,62.039582,0.000000,51.862555,100.000000,95.244064,24.796935,21.347511,59.620011,25.104669
61.166198,85.514129,85.930144,121.007293,122.314242,119.228942,29.705671,14.355380,83.616926,1.340752,86.263518,62.201311,119.812758,83.380750,118.766530,83.077873,55.431812,79.128074,0.000238,0.000454,32.000000,-235.650849,83.573441,-0.557875,13.414006,0.520658,630069.932714,0.990524,34.583250,9.915377,1.404387,0.042181,0.034709,132.731955,32.000000,143.428808,131.690710,131.948597,122.840186,32.000000,121.611095,67.494002,55.012399,62.076196,0.000000,51.720925,100.000000,95.250657,24.796935,21.350648,59.616845,25.216334
61.176427,85.514129,85.953203,121.007293,122.415784,119.218657,29.844937,14.346104,83.628080,1.337007,86.236090,62.084014,119.820428,83.396596,118.748683,83.109504,55.395569,79.129246,0.000210,0.000459,32.000000,-235.663075,83.704808,-0.557639,13.400657,0.522796,629948.332122,0.991696,34.572106,9.936073,1.406043,0.025021,0.016693,132.728533,32.000000,143.491078,131.562037,132.738383,123.062894,32.000000,121.132543,67.470929,55.013481,62.053221,0.000000,51.831111,100.000000,95.236231,24.796935,21.340277,59.623975,25.131155
61.181638,85.495916,85.933898,121.002570,122.469018,119.230828,29.743681,14.350528,83.657346,1.318099,86.231342,62.136844,119.840738,83.418637,118.734857,83.105942,55.378789,79.105266,0.000297,0.000473,32.000000,-235.659962,83.660121,-0.557490,13.422608,0.519748,629692.022683,0.993980,34.594753,9.858903,1.404863,0.045664,0.031455,133.237588,32.000000,142.841132,131.181073,134.947266,123.411690,32.000000,121.266322,67.490405,55.016775,62.038248,0.000000,51.692329,100.000000,95.222095,24.796935,21.277097,59.611740,25.038638
61.185433,85.513853,85.980660,121.012017,122.507657,119.206119,29.274424,14.346390,83.599927,1.362972,86.279428,62.184361,119.876320,83.397371,118.785814,83.098544,55.358502,79.175239,0.000384,0.000459,32.000000,-235.661970,83.652230,-0.557927,13.400002,0.520372,629717.486082,0.989074,34.585705,9.895998,1.405005,0.047662,0.032202,133.480735,32.000000,142.606253,131.664333,136.560156,122.880016,32.000000,121.415704,67.469490,55.014555,62.071319,0.000000,51.926362,100.000000,95.217511,24.796935,21.339364,59.611504,25.024552
61.164638,85.521579,85.907633,121.015073,122.515457,119.161144,29.427648,14.353525,83.609841,1.385475,86.267185,62.184999,119.864285,83.423592,118.757657,83.164841,55.346138,79.132096,0.000441,0.000442,32.000000,-235.654835,83.674376,-0.557790,13.394835,0.519062,629789.760005,0.992403,34.562882,9.895330,1.404570,0.024322,0.015526,133.438877,32.000000,142.775962,132.048150,135.652050,122.579852,32.000000,121.869466,67.428829,55.008769,62.045648,0.000000,51.966208,100.000000,95.234944,24.796935,21.339524,59.614947,25.135336
61.161118,85.521579,86.049987,121.015073,122.521649,119.152234,29.524610,14.353382,83.671477,1.430281,86.249584,62.198988,119.830922,83.415456,118.745448,83.142044,55.368286,79.171784,0.000441,0.000395,32.000000,-235.649404,83.379894,-0.558041,13.353188,0.520612,629733.788142,1.008079,34.577462,9.966518,1.405247,0.020549,0.019839,132.766976,32.000000,143.334362,132.165054,133.477889,122.489910,32.000000,122.010335,67.416724,55.049290,62.048353,0.000000,52.139354,100.000000,95.228321,24.796935,21.366586,59.614888,25.069819
61.197104,85.500607,86.000880,121.014240,122.473085,119.114443,29.670263,14.351242,83.650541,1.531931,86.299793,62.193436,119.802517,83.414620,118.755094,83.132570,55.401726,79.142055,0.000528,0.000407,32.000000,-235.659413,83.539281,-0.558096,13.366563,0.519858,629546.849700,1.002847,34.603584,9.947503,1.404531,0.047685,0.032322,132.682335,32.000000,143.407783,131.777084,131.935450,122.786254,32.000000,121.454132,67.407800,55.034318,62.043412,0.000000,51.923089,100.000000,95.213555,24.796935,21.293894,59.611504,25.159841
61.195910,85.504746,86.002310,121.008960,122.431836,119.088105,29.796336,14.348245,83.590832,1.522854,86.281788,62.172409,119.847730,83.396126,118.743432,83.116208,55.368989,79.063805,0.000615,0.000406,32.000000,-235.660607,83.447036,-0.558232,13.386285,0.524094,629450.019756,0.999542,34.606698,9.954221,1.406939,0.018675,0.012756,132.706112,32.000000,143.566584,131.457989,132.810867,123.241635,32.000000,121.424809,67.399603,55.028955,62.023916,0.000000,51.959800,100.000000,95.194969,24.796935,21.308281,59.605220,25.054045
61.165106,85.537860,86.015386,121.019797,122.351326,119.088127,29.663552,14.355665,83.663954,1.503950,86.240130,62.161636,119.845098,83.441392,118.774571,83.155736,55.348701,79.239363,0.000617,0.000408,32.000000,-235.653350,83.559695,-0.558759,13.384082,0.521534,629122.090170,0.993623,34.553895,9.899160,1.405310,0.034278,0.018918,133.126127,32.000000,142.922371,131.183873,134.890617,123.351610,32.000000,121.045140,67.379743,55.002461,62.032692,0.000000,52.165597,100.000000,95.201192,24.796935,21.308336,59.619854,25.228733
61.152749,85.537860,85.954775,121.019797,122.225545,119.110930,29.677393,14.351242,83.673259,1.537931,86.256621,62.221700,119.882515,83.442515,118.810869,83.121650,55.355371,79.207352,0.000617,0.000398,32.000000,-235.661052,83.979157,-0.558464,13.404067,0.520712,629064.961280,0.989232,34.559089,9.874955,1.405360,0.045624,0.026939,133.433028,32.000000,142.716933,131.720128,136.513176,123.065707,32.000000,121.374230,67.397818,55.022919,62.033444,0.000000,51.781813,100.000000,95.210858,24.796935,21.423687,59.608367,25.067765
61.180676,85.530133,86.049293,121.021742,122.168529,119.120358,29.813741,14.352811,83.632335,1.559110,86.259179,62.214011,119.872493,83.471164,118.749383,83.175210,55.371975,79.178722,0.000617,0.000404,32.000000,-235.651450,83.782978,-0.558763,13.399818,0.521901,629181.377358,0.994295,34.619451,10.022933,1.406282,0.048491,0.025192,133.516649,32.000000,142.895026,131.914978,135.747314,122.896933,32.000000,122.039688,67.384266,55.017613,62.054107,0.000000,52.114879,100.000000,95.193212,24.796935,21.397135,59.611593,25.150083
61.206229,85.523787,86.045038,121.020630,122.006586,119.165988,29.603740,14.351384,83.568475,1.508633,86.277432,62.197477,119.844261,83.436133,118.745063,83.145425,55.376684,79.197210,0.000617,0.000394,32.000000,-235.654681,83.651677,-0.558962,13.412118,0.520444,629291.929221,0.994242,34.630385,9.992997,1.405575,0.037920,0.019792,132.866731,32.000000,143.167476,132.140230,133.585678,122.304864,32.000000,122.054496,67.347220,55.017190,62.013957,0.000000,52.114212,100.000000,95.166728,24.796935,21.375548,59.615153,25.065931
61.181571,85.525718,85.832128,121.022297,121.894403,119.214225,29.738405,14.352526,83.645288,1.459862,86.289684,62.189523,119.861993,83.455707,118.764394,83.176717,55.375547,79.116079,0.000617,0.000370,32.000000,-235.654850,83.917625,-0.559213,13.391898,0.521605,629277.333734,0.989257,34.597951,9.955578,1.406478,0.058465,0.030001,132.689683,32.000000,143.516773,131.959025,131.989223,122.878861,32.000000,121.601283,67.369790,55.033337,62.040058,0.000000,51.886767,100.000000,95.168805,24.796935,21.375822,59.609921,25.182805
61.142656,85.525718,86.089833,121.022297,121.750752,119.270045,29.714475,14.347246,83.655535,1.419882,86.217198,62.208771,119.816255,83.399695,118.774745,83.174534,55.348396,79.199438,0.000617,0.000375,32.000000,-235.660458,83.861603,-0.559534,13.396225,0.520570,629485.991611,0.996182,34.569005,9.964311,1.405822,0.022804,0.021669,132.649716,32.000000,143.600801,131.465911,132.646631,123.289482,32.000000,121.560441,67.369105,55.011097,62.023592,0.000000,52.289573,100.000000,95.191376,24.796935,21.382822,59.617749,25.183686
61.183576,85.518820,85.976311,121.023687,121.624375,119.241884,29.695424,14.351384,83.656731,1.392959,86.193676,62.157193,119.875171,83.391599,118.778380,83.141839,55.366052,79.160971,0.000587,0.000377,32.000000,-235.653041,83.637809,-0.559015,13.381224,0.518399,629757.090175,0.992517,34.592744,9.906441,1.402908,0.047470,0.037620,133.208910,32.000000,142.852199,131.361586,134.810982,123.165882,32.000000,120.902827,67.377120,55.029371,62.011367,0.000000,51.943103,100.000000,95.164365,24.796935,21.359125,59.608102,25.148029
61.193781,85.513025,86.014844,121.023131,121.539083,119.216705,29.718023,14.353525,83.621118,1.312346,86.250501,62.178826,119.864724,83.462579,118.789909,83.112688,55.364178,79.245058,0.000499,0.000361,32.000000,-235.655326,83.447748,-0.558959,13.361423,0.524128,630134.628472,0.994478,34.627174,9.994219,1.408016,0.047182,0.032372,133.410939,32.000000,142.853270,131.685709,136.187571,123.136884,32.000000,121.540276,67.378101,55.024029,62.036318,0.000000,51.997730,100.000000,95.150187,24.796935,21.339210,59.621083,25.212005
61.176169,85.514404,86.055950,121.024242,121.417412,119.257182,29.617381,14.349386,83.656858,1.314733,86.289775,62.148860,119.855846,83.534294,118.732708,83.127618,55.366353,79.247613,0.000413,0.000334,32.000000,-235.659137,83.567121,-0.559021,13.397772,0.521464,629914.014887,0.994131,34.584072,9.948591,1.405219,0.035033,0.017117,133.535853,32.000000,142.807977,131.931861,136.284579,122.637186,32.000000,121.918626,67.358269,55.019110,62.025072,0.000000,52.111293,100.000000,95.152515,24.796935,21.339360,59.613924,25.133282
61.169160,85.514404,86.097807,121.024242,121.323293,119.285592,29.685641,14.350671,83.684292,1.339088,86.294490,62.324927,119.880608,83.539983,118.744944,83.110323,55.373389,79.150953,0.000325,0.000332,32.000000,-235.658672,83.790791,-0.559313,13.407502,0.522544,629772.306925,0.992968,34.569251,10.011595,1.405614,0.034264,0.018989,132.847467,32.000000,143.281064,132.231129,133.526866,122.356822,32.000000,121.895570,67.394545,55.072403,62.045038,0.000000,52.332107,100.000000,95.151140,24.796935,21.344314,59.611534,25.041279
61.204576,85.514404,85.994920,121.023687,121.304376,119.288059,29.625905,14.350813,83.698164,1.275065,86.267603,62.220460,119.836932,83.500323,118.777388,83.169138,55.346152,79.269445,0.000265,0.000348,32.000000,-235.655907,83.555658,-0.559223,13.430083,0.522503,629991.291018,0.997000,34.586209,10.011277,1.406691,0.042353,0.024011,132.785767,32.000000,143.497595,131.894703,132.154083,122.880373,32.000000,121.858766,67.384394,55.032951,62.053202,0.000000,51.990313,100.000000,95.125063,24.796935,21.344480,59.620729,25.184346
61.180878,85.509989,86.082733,121.026187,121.315548,119.288030,29.769104,14.349244,83.647726,1.212881,86.242103,62.244231,119.841677,83.469554,118.757791,83.227381,55.369762,79.276527,0.000263,0.000348,32.000000,-235.660427,83.420135,-0.559602,13.437479,0.523186,630127.200812,0.995071,34.592410,9.933968,1.407536,0.020142,0.006497,132.657688,32.000000,143.645503,131.506145,132.367598,123.128043,32.000000,121.165322,67.388598,55.026235,62.043534,0.000000,52.281570,100.000000,95.130991,24.796935,21.329307,59.617828,25.168352
61.156241,85.508886,86.043249,121.025909,121.401682,119.280386,29.544980,14.352669,83.580219,1.197847,86.167291,62.165300,119.861442,83.507072,118.777588,83.147361,55.414492,79.216288,0.000292,0.000323,32.000000,-235.656838,83.593408,-0.559757,13.418832,0.519544,630189.135390,0.996462,34.561085,10.047340,1.405041,0.040732,0.012593,133.157769,32.000000,142.874969,131.343952,134.787621,123.291114,32.000000,121.131370,67.396260,55.026407,62.031364,0.000000,51.812640,100.000000,95.131665,24.796935,21.329422,59.613481,25.099753
61.203770,85.508886,85.990663,121.025909,121.445208,119.229519,29.730429,14.353810,83.579727,1.173011,86.199902,62.170502,119.895601,83.392231,118.805126,83.134812,55.326110,79.216613,0.000380,0.000298,32.000000,-235.654221,83.593897,-0.559423,13.366117,0.521453,630138.083935,0.992080,34.577627,10.028877,1.407020,0.042108,0.026951,133.410104,32.000000,142.943663,131.520386,136.119014,123.253391,32.000000,121.461644,67.394645,55.023078,62.040439,0.000000,51.951762,100.000000,95.103366,24.796935,21.325694,59.612665,25.152945
61.183621,85.502815,85.889005,121.027021,121.497256,119.158013,30.141892,14.353953,83.591964,1.126813,86.222261,62.218726,119.848449,83.463823,118.763789,83.022011,55.355372,79.180517,0.000381,0.000317,32.000000,-235.653915,83.358276,-0.559746,13.352952,0.522068,630001.920863,0.999983,34.598320,9.940372,1.406941,0.028667,0.018449,133.632475,32.000000,142.690904,132.016339,136.247657,122.597382,32.000000,121.736338,67.404112,55.006494,62.027581,0.000000,51.794640,100.000000,95.102958,24.796935,21.304682,59.623660,25.112006
61.172262,85.513577,86.055280,121.027021,121.538465,119.109466,29.620405,14.348102,83.606542,1.193444,86.306064,62.258033,119.854683,83.439212,118.714263,83.081188,55.369435,79.112797,0.000324,0.000345,32.000000,-235.662061,83.781043,-0.559975,13.360190,0.521711,629917.719914,0.992472,34.556277,10.028990,1.404990,0.040438,0.024071,132.886005,32.000000,143.365406,132.226263,133.613610,122.478231,32.000000,122.080423,67.391583,55.015323,62.040696,0.000000,52.195082,100.000000,95.108418,24.796935,21.342103,59.609429,25.068572
61.170239,85.516888,86.020938,121.027299,121.617178,119.092998,29.562677,14.347817,83.583212,1.203138,86.284256,62.172955,119.819772,83.482482,118.734673,83.185861,55.364812,79.184011,0.000237,0.000362,32.000000,-235.660215,83.640767,-0.560006,13.362865,0.520613,629470.888026,0.978677,34.568028,9.973485,1.403791,0.052353,0.030720,132.798221,32.000000,143.515002,132.012982,132.313742,122.715201,32.000000,121.818654,67.388656,54.987003,62.016421,0.000000,51.789546,100.000000,95.102684,24.796935,21.342260,59.609380,25.053018
61.180057,85.516888,86.041945,121.027299,121.645446,119.104850,29.811452,14.351242,83.543163,1.201802,86.263277,62.184177,119.844555,83.307935,118.763816,83.052710,55.364433,79.089982,0.000152,0.000387,32.000000,-235.658429,83.616618,-0.559564,13.390219,0.523410,629202.767583,0.995732,34.588837,9.910166,1.406770,0.021118,0.031770,132.619532,32.000000,143.634771,131.578940,132.145414,123.205787,32.000000,121.320762,67.412049,55.002721,62.020234,0.000000,52.111658,100.000000,95.097724,24.796935,21.353946,59.624978,25.220516
61.176561,85.521303,86.053432,121.027854,121.688080,119.114905,29.555260,14.348958,83.576999,1.267537,86.228354,62.153467,119.856651,83.390641,118.780644,83.081719,55.371869,79.160667,0.000152,0.000375,32.000000,-235.661040,83.706030,-0.559795,13.428535,0.522673,629133.270919,0.997583,34.593938,9.966587,1.406255,0.045565,0.026069,133.195679,32.000000,143.063874,131.243038,134.672015,123.549562,32.000000,121.314848,67.402412,55.010683,62.020490,0.000000,51.741385,100.000000,95.074286,24.796935,21.369496,59.613009,25.058007
61.169237,85.523235,86.002264,121.030077,121.729283,119.117721,29.650197,14.353239,83.565427,1.312670,86.246546,62.191211,119.872395,83.320863,118.781489,83.088607,55.326692,79.219634,0.000152,0.000381,32.000000,-235.656104,83.522516,-0.559148,13.426909,0.521788,629191.308997,0.989182,34.585253,9.898565,1.406372,0.037430,0.030689,133.441175,32.000000,142.817142,131.575960,136.156976,123.116025,32.000000,121.248048,67.416627,54.967655,62.024679,0.000000,51.991630,100.000000,95.087577,24.796935,21.376452,59.612232,25.218902
61.179301,85.521303,86.152841,121.033689,121.741827,119.102233,29.755026,14.355665,83.573573,1.292954,86.285239,62.229048,119.869597,83.365702,118.774367,83.139438,55.343038,79.151703,0.000152,0.000383,32.000000,-235.652694,83.694627,-0.559843,13.414662,0.520637,629236.484855,0.997914,34.592761,9.942553,1.406641,0.022206,0.016745,133.616934,32.000000,142.791954,132.050771,136.337821,122.688072,32.000000,121.740229,67.396592,54.980273,62.024141,0.000000,51.907909,100.000000,95.102117,24.796935,21.376720,59.613776,25.158887
61.191681,85.521303,85.984998,121.033689,121.778647,119.107035,29.631268,14.355523,83.587977,1.261913,86.299490,62.302327,119.867657,83.430810,118.728829,83.233008,55.358346,79.241996,0.000150,0.000373,32.000000,-235.649231,83.839043,-0.560371,13.415816,0.520000,629364.073882,0.994879,34.601172,10.030604,1.405972,0.035496,0.022305,132.962483,32.000000,143.355760,132.118962,133.921511,122.537199,32.000000,122.313100,67.404106,54.977337,62.032626,0.000000,51.900872,100.000000,95.068291,24.796935,21.370262,59.622126,25.204228
61.192264,85.525994,86.041686,121.036746,121.789101,119.129902,29.772133,14.353810,83.581361,1.321905,86.235557,62.231579,119.850244,83.509029,118.749485,83.128456,55.302548,79.191148,0.000151,0.000395,32.000000,-235.656188,83.290585,-0.560799,13.384187,0.522837,629235.322130,0.991060,34.590336,9.964864,1.408202,0.047294,0.027296,132.749686,32.000000,143.421242,132.165084,132.468891,122.463738,32.000000,121.582216,67.391866,54.956463,62.019995,0.000000,51.925156,100.000000,95.048155,24.796935,21.386824,59.612547,25.138785
61.164194,85.509713,85.969581,121.036468,121.818488,119.160086,29.698521,14.356950,83.601988,1.388495,86.192341,62.194109,119.805922,83.489168,118.756541,83.214389,55.344814,79.176657,0.000152,0.000407,32.000000,-235.652721,83.635379,-0.560512,13.398218,0.519487,629220.967733,0.995018,34.579387,10.015202,1.405175,0.023184,0.014191,132.602715,32.000000,143.671959,131.499624,132.075436,123.200404,32.000000,121.376842,67.384776,54.936169,61.984430,0.000000,51.851591,100.000000,95.071145,24.796935,21.330561,59.621024,25.206943
61.179091,85.497848,85.980792,121.031467,121.867206,119.137812,29.684212,14.352669,83.652622,1.387935,86.190527,62.282904,119.850663,83.379996,118.767578,83.099282,55.329407,79.108712,0.000181,0.000413,32.000000,-235.657494,83.702725,-0.560356,13.376398,0.521822,629477.828017,0.990502,34.583563,10.034039,1.406088,0.033825,0.034799,133.074813,32.000000,143.090044,131.186616,134.581818,123.309834,32.000000,121.269183,67.412289,54.949309,62.005590,0.000000,52.052751,100.000000,95.063084,24.796935,21.330673,59.605092,25.244360
61.196824,85.497848,85.917660,121.031467,121.921550,119.127619,29.727387,14.352240,83.666413,1.397067,86.205204,62.158699,119.884896,83.454443,118.818359,83.116293,55.361203,79.157909,0.000211,0.000423,32.000000,-235.662512,83.734765,-0.559992,13.357830,0.520817,629526.188412,0.993669,34.592111,9.981238,1.405554,0.041786,0.039137,133.417106,32.000000,142.802525,131.649864,135.993069,123.153470,32.000000,121.052944,67.439054,54.950283,62.032947,0.000000,51.663602,100.000000,95.037709,24.796935,21.289471,59.607777,25.079651
61.191016,85.499227,85.993431,121.031189,121.960794,119.090832,29.743586,14.353382,83.649577,1.421232,86.211735,62.234562,119.877506,83.476302,118.764616,83.075875,55.330023,79.141094,0.000125,0.000423,32.000000,-235.660223,83.860887,-0.559850,13.378129,0.521369,629417.658281,0.993666,34.567068,9.947220,1.405395,0.025374,0.024877,133.565210,32.000000,142.701000,131.849225,136.412364,122.862213,32.000000,121.862110,67.434955,54.928377,62.016674,0.000000,52.277233,100.000000,95.032920,24.796935,21.294245,59.620582,25.186400
61.173288,85.494812,86.003504,121.031189,122.035671,119.076954,29.530070,14.355095,83.638704,1.401361,86.296876,62.141248,119.873280,83.425977,118.761561,83.188250,55.358993,79.204185,0.000037,0.000430,32.000000,-235.655232,83.627487,-0.559012,13.389223,0.520446,629282.389908,0.991821,34.551382,9.951214,1.403956,0.047886,0.033478,133.030755,32.000000,143.148489,132.181022,134.053765,122.403578,32.000000,122.064819,67.430053,54.952554,62.006877,0.000000,51.986756,100.000000,95.039574,24.796935,21.278897,59.609655,25.028514
61.161774,85.501435,85.959162,121.030355,122.114416,119.123921,29.791906,14.350956,83.634566,1.418798,86.235575,62.210856,119.858512,83.507317,118.784472,83.125276,55.334655,79.210168,0.000036,0.000425,32.000000,-235.655600,83.664954,-0.559219,13.417966,0.521006,629165.226293,0.991082,34.557899,9.970164,1.405328,0.044777,0.030186,132.743513,32.000000,143.450209,132.221486,132.487742,122.517204,32.000000,121.745717,67.448507,54.954387,62.015824,0.000000,52.380441,100.000000,95.051163,24.796935,21.278837,59.608938,25.053165
61.174894,85.501435,85.987251,121.030355,122.204821,119.160771,29.768850,14.347817,83.590567,1.435524,86.190131,62.191636,119.827635,83.462906,118.789285,83.144302,55.361927,79.149241,0.000035,0.000418,32.000000,-235.662838,83.684494,-0.558940,13.437767,0.521166,629026.133774,0.998439,34.569164,9.987073,1.405900,0.021070,0.016214,132.640062,32.000000,143.687110,131.471198,132.044704,123.280749,32.000000,121.554823,67.450694,54.942664,62.019423,0.000000,51.946139,100.000000,95.025159,24.796935,21.301836,59.623985,25.175395
61.198729,85.492605,86.075922,121.027021,122.276568,119.159272,29.625767,14.350671,83.698021,1.453576,86.174508,62.138124,119.887468,83.412255,118.812688,83.178285,55.380232,79.160584,0.000100,0.000440,32.000000,-235.659164,83.680332,-0.559236,13.438554,0.519758,629347.553917,0.990277,34.585975,10.015759,1.405439,0.054229,0.031991,133.062198,32.000000,142.987636,131.476570,134.447999,123.284995,32.000000,120.997553,67.477161,54.943760,62.005329,0.000000,52.260597,100.000000,95.008895,24.796935,21.271141,59.619500,25.179870
61.191876,85.492053,86.101313,121.024520,122.348434,119.178028,29.730411,14.350243,83.593320,1.337698,86.162161,62.164498,119.853754,83.409543,118.783241,83.159929,55.340739,79.153463,0.000107,0.000442,32.000000,-235.662543,83.767194,-0.559377,13.379047,0.519314,629471.656838,0.991116,34.574367,9.944186,1.405597,0.044786,0.026263,133.359325,32.000000,142.917492,131.438509,135.751051,123.301697,32.000000,121.235574,67.460520,54.921374,61.994630,0.000000,52.353340,100.000000,95.007041,24.796935,21.269139,59.615202,25.113693
61.172125,85.501159,86.048889,121.028410,122.399714,119.192035,29.275630,14.351670,83.692646,1.310031,86.224771,62.147245,119.868834,83.415538,118.776744,83.082148,55.357994,79.125996,0.000106,0.000453,32.000000,-235.656854,83.479014,-0.559316,13.380909,0.520230,629395.980537,0.995441,34.544455,9.934130,1.406499,0.025914,0.012018,133.661542,32.000000,142.594429,131.886266,136.697746,122.652137,32.000000,121.807190,67.466121,54.921145,62.010075,0.000000,51.988666,100.000000,95.011053,24.796935,21.269047,59.611318,25.238638
61.177629,85.501159,86.069360,121.028410,122.439281,119.195819,29.655545,14.355665,83.674414,1.342151,86.240537,62.168134,119.919825,83.417576,118.781477,83.196155,55.362638,79.144031,0.000105,0.000452,32.000000,-235.653842,83.666564,-0.558691,13.377106,0.523268,629588.865956,0.992214,34.549963,9.968445,1.407071,0.039781,0.028126,133.074313,32.000000,143.091033,132.248706,134.160717,122.407438,32.000000,122.007252,67.465310,54.960882,62.013426,0.000000,52.266097,100.000000,95.000198,24.796935,21.300662,59.618753,25.187060
61.198010,85.484602,86.007689,121.029244,122.514308,119.205960,29.596089,14.346247,83.706509,1.323603,86.215390,62.183243,119.858859,83.430016,118.742403,83.211998,55.317797,79.179340,-0.000013,0.000453,32.000000,-235.658671,83.597592,-0.558947,13.383033,0.522831,629646.377059,1.008128,34.576540,9.931210,1.406668,0.042334,0.030107,132.866162,32.000000,143.441969,132.057151,132.842683,122.728922,32.000000,122.089858,67.433475,54.920537,61.997003,0.000000,52.213028,100.000000,94.981749,24.796935,21.243091,59.625145,25.223084
61.183641,85.482395,86.079104,121.031744,122.536714,119.219193,29.852299,14.341680,83.648498,1.295311,86.171852,62.209702,119.847700,83.487764,118.756755,83.181680,55.328482,79.179344,-0.000129,0.000437,32.000000,-235.663237,83.610157,-0.558758,13.419487,0.523225,629653.342565,0.995146,34.571671,9.939684,1.406876,0.013229,0.013702,132.621796,32.000000,143.494506,131.562409,131.944620,123.144168,32.000000,121.166991,67.431619,54.905978,62.000064,0.000000,52.356636,100.000000,94.976011,24.796935,21.235244,59.611937,25.193737
61.183792,85.497848,86.011485,121.038969,122.586658,119.230663,29.747172,14.353239,83.716607,1.362003,86.222614,62.200632,119.893543,83.456747,118.768504,83.179223,55.342652,79.183558,-0.000189,0.000431,32.000000,-235.657907,83.774759,-0.558896,13.417206,0.521385,629775.823121,0.996822,34.537090,10.010206,1.405400,0.074372,0.029287,132.998385,32.000000,143.087647,131.419358,134.184725,123.306996,32.000000,121.125357,67.453643,54.927913,61.992339,0.000000,52.443385,100.000000,94.971814,24.796935,21.235041,59.613530,25.052064
61.163666,85.497848,85.914604,121.038969,122.647090,119.222001,29.671065,14.348816,83.741111,1.384034,86.196691,62.179964,119.842729,83.519695,118.789871,83.224508,55.359066,79.148608,-0.000132,0.000421,32.000000,-235.662331,83.580255,-0.558736,13.408682,0.521667,629824.523375,0.988626,34.547590,9.999523,1.406897,0.044232,0.024448,133.399688,32.000000,142.955199,131.441031,135.720397,123.373398,32.000000,121.401797,67.450067,54.907804,61.998571,0.000000,51.702541,100.000000,94.983995,24.796935,21.288643,59.612930,25.048029
61.209303,85.494536,86.064383,121.042303,122.730868,119.205763,29.680481,14.347246,83.622357,1.399180,86.232057,62.184405,119.854393,83.465924,118.764636,83.203055,55.296780,79.146059,-0.000046,0.000409,32.000000,-235.663409,83.782960,-0.558873,13.393576,0.520613,629876.375394,0.992252,34.562908,9.988416,1.405789,0.029846,0.018000,133.670439,32.000000,142.597246,132.026170,136.721769,122.512679,32.000000,121.558394,67.432064,54.891641,61.993746,0.000000,52.340494,100.000000,94.960802,24.796935,21.277101,59.619166,25.216774
61.192053,85.503091,85.978199,121.041469,122.800421,119.219258,29.681860,14.350813,83.686887,1.423724,86.246247,62.203404,119.879687,83.515983,118.776226,83.135401,55.314980,79.203822,0.000043,0.000408,32.000000,-235.654924,83.936960,-0.559316,13.416524,0.519699,629800.763071,0.995085,34.580713,9.946586,1.404667,0.056156,0.025246,133.163686,32.000000,143.047196,132.146699,134.250891,122.668839,32.000000,122.006649,67.437686,54.901574,61.998816,0.000000,51.934557,100.000000,94.955440,24.796935,21.306757,59.617533,25.044434
61.171697,85.492329,86.008470,121.037301,122.853639,119.235319,29.731232,14.353668,83.648064,1.523845,86.275291,62.178156,119.901704,83.441352,118.790424,83.214529,55.330960,79.160806,0.000130,0.000431,32.000000,-235.656495,83.723629,-0.559784,13.382981,0.521710,629834.046705,0.993809,34.537037,10.007018,1.406067,0.047866,0.026724,132.902201,32.000000,143.463557,132.212928,132.952695,122.619221,32.000000,122.085723,67.463971,54.916849,62.015508,0.000000,52.382985,100.000000,94.952156,24.796935,21.306793,59.609124,25.120663
61.175641,85.492329,86.068462,121.037301,122.901182,119.226015,29.767629,14.350956,83.643882,1.565487,86.212549,62.162613,119.860766,83.505686,118.788693,83.177103,55.340584,79.163808,0.000217,0.000422,32.000000,-235.658715,83.678170,-0.559967,13.390062,0.519785,629885.077709,0.994205,34.560845,10.030821,1.405055,0.022316,0.013171,132.618958,32.000000,143.563078,131.599303,131.843275,123.034839,32.000000,121.064479,67.445488,54.882875,62.010396,0.000000,52.293623,100.000000,94.951269,24.796935,21.269358,59.617523,25.225725
61.190439,85.486810,85.928906,121.033967,122.984153,119.225592,29.658353,14.349101,83.608522,1.525292,86.170335,62.221184,119.871984,83.358811,118.799929,83.200836,55.358141,79.156239,0.000273,0.000421,32.000000,-235.664176,83.587557,-0.559771,13.390350,0.522221,629924.896796,0.993025,34.568088,9.983563,1.406017,0.053761,0.030453,133.046991,32.000000,143.259136,131.322556,134.118720,123.523874,32.000000,121.206473,67.457396,54.889471,61.978383,0.000000,52.395632,100.000000,94.943249,24.796935,21.250074,59.612449,25.198506
61.202268,85.479359,86.074847,121.029244,123.010230,119.219775,29.739934,14.352669,83.628433,1.458906,86.177104,62.195675,119.838755,83.465148,118.770574,83.161703,55.343256,79.177110,0.000273,0.000408,32.000000,-235.656511,83.566814,-0.559763,13.381932,0.522868,629851.243031,0.991663,34.564600,9.976121,1.406907,0.052835,0.026950,133.384438,32.000000,142.894826,131.367535,135.660342,123.285985,32.000000,121.233925,67.450427,54.884931,61.971154,0.000000,52.309767,100.000000,94.924711,24.796935,21.224038,59.621506,25.205109
61.168525,85.473565,85.968110,121.031744,122.979661,119.222371,29.505206,14.348102,83.558819,1.503756,86.189171,62.168855,119.899670,83.389785,118.778962,83.094553,55.319125,79.149690,0.000219,0.000410,32.000000,-235.660913,83.360256,-0.559727,13.399818,0.519964,629792.408672,0.995034,34.545991,9.953060,1.404286,0.018083,0.012752,133.700938,32.000000,142.636361,131.971255,136.625899,122.656638,32.000000,121.547885,67.437256,54.866490,61.999996,0.000000,52.025738,100.000000,94.926593,24.796935,21.223800,59.609360,25.162116
61.177795,85.473565,86.061248,121.031744,122.909928,119.214856,29.760072,14.351242,83.656752,1.503066,86.210969,62.152664,119.891789,83.389662,118.725901,83.111545,55.340624,79.112509,0.000218,0.000428,32.000000,-235.655315,83.587576,-0.559161,13.409076,0.522576,629779.247737,0.992026,34.528081,9.983125,1.406400,0.040668,0.022473,133.223516,32.000000,143.157229,132.079155,134.567360,122.708528,32.000000,122.200900,67.431803,54.885883,61.995354,0.000000,52.271803,100.000000,94.925939,24.796935,21.203386,59.611504,25.189115
61.177897,85.471633,85.878765,121.029799,122.850657,119.250511,29.519282,14.344820,83.535597,1.522255,86.264934,62.174994,119.874112,83.447023,118.784387,83.101375,55.366585,79.074255,0.000217,0.000431,32.000000,-235.661409,83.799787,-0.559201,13.415108,0.520854,629855.308433,1.000533,34.552130,9.987314,1.405430,0.042408,0.024099,132.965390,32.000000,143.323075,132.242273,133.047375,122.488932,32.000000,121.983532,67.457573,54.893453,62.022369,0.000000,51.824629,100.000000,94.912858,24.796935,21.196363,59.615261,25.175982
61.166577,85.483223,85.950696,121.032856,122.803252,119.288681,29.560403,14.347531,83.648956,1.585064,86.226996,62.088202,119.829444,83.462458,118.776173,83.080292,55.339206,79.019343,0.000275,0.000416,32.000000,-235.664271,83.599366,-0.559554,13.416052,0.521878,629760.729848,0.991736,34.543931,9.938766,1.406740,0.013121,0.020171,132.650581,32.000000,143.660244,131.515649,131.623324,123.204066,32.000000,121.275182,67.451781,54.904474,61.989339,0.000000,51.861587,100.000000,94.918529,24.796935,21.236300,59.604836,25.106943
61.151449,85.490949,85.975918,121.037024,122.716239,119.311453,29.644184,14.344106,83.622323,1.565463,86.183095,62.120676,119.858055,83.402917,118.769090,83.082897,55.339379,79.075501,0.000332,0.000407,32.000000,-235.661631,83.713415,-0.559679,13.416157,0.518515,629884.941348,1.000118,34.541909,9.884966,1.403755,0.055907,0.030254,133.041794,32.000000,143.365330,131.366155,134.128972,123.354533,32.000000,121.299491,67.431373,54.890517,61.958090,0.000000,51.776672,100.000000,94.926339,24.796935,21.236107,59.632039,25.222864
61.167474,85.490949,86.046918,121.037024,122.638626,119.324850,29.881358,14.352526,83.592988,1.515769,86.168540,62.062984,119.842763,83.489312,118.773018,83.148033,55.343179,79.168479,0.000389,0.000410,32.000000,-235.658128,83.368596,-0.560033,13.362393,0.520250,630172.975840,0.999280,34.563513,9.872365,1.405191,0.046809,0.027304,133.331791,32.000000,142.889299,131.488227,135.333074,123.279171,32.000000,121.071618,67.408898,54.862207,61.970659,0.000000,52.183076,100.000000,94.912824,24.796935,21.262816,59.627653,25.174735
61.158569,85.479359,85.901802,121.036746,122.505254,119.325563,30.075732,14.347817,83.564580,1.506587,86.240366,62.176367,119.883329,83.453445,118.790085,83.157177,55.336281,79.128673,0.000476,0.000377,32.000000,-235.661362,83.755142,-0.559784,13.356125,0.521212,630313.438926,0.996937,34.584624,9.913080,1.405951,0.029365,0.020161,133.659445,32.000000,142.714249,131.939674,136.613350,122.714673,32.000000,121.858042,67.436559,54.881415,61.974707,0.000000,51.759134,100.000000,94.908477,24.796935,21.222403,59.624408,25.128073
61.176345,85.491501,85.944423,121.037579,122.395010,119.326726,29.643911,14.351955,83.603858,1.541719,86.264278,62.147205,119.885037,83.412397,118.734456,83.180547,55.292434,79.167908,0.000504,0.000378,32.000000,-235.657880,83.760748,-0.559751,13.376582,0.524223,630368.886319,0.988850,34.570445,9.976925,1.406743,0.051112,0.029146,133.280687,32.000000,142.989742,132.167946,134.864761,122.570260,32.000000,121.999955,67.390923,54.870157,61.961365,0.000000,51.773282,100.000000,94.899021,24.796935,21.264346,59.612281,25.080017
61.145554,85.490949,85.913818,121.036746,122.297829,119.299895,29.520826,14.350243,83.649542,1.536676,86.297529,62.151503,119.835440,83.433360,118.738191,83.158951,55.355876,79.145301,0.000417,0.000359,32.000000,-235.655167,83.634220,-0.559809,13.371310,0.522073,630374.161405,0.982593,34.566734,9.954868,1.404575,0.060562,0.034789,132.902979,32.000000,143.357675,132.341905,132.886653,122.493011,32.000000,121.969223,67.409865,54.888118,61.976135,0.000000,51.494590,100.000000,94.897642,24.796935,21.264248,59.624447,25.222937
61.145475,85.490949,86.012745,121.036746,122.186935,119.268460,29.710206,14.347246,83.614185,1.476455,86.205038,62.085156,119.836496,83.423022,118.765170,83.199469,55.339496,79.128265,0.000331,0.000327,32.000000,-235.661442,83.600059,-0.560176,13.398716,0.521602,630494.195295,0.996628,34.563149,10.027254,1.404864,0.022021,0.022953,132.716226,32.000000,143.712722,131.490551,131.668716,123.249475,32.000000,121.336738,67.403078,54.870665,61.981248,0.000000,52.061115,100.000000,94.899703,24.796935,21.262229,59.613550,25.213986
61.179002,85.484878,86.031038,121.034801,122.085146,119.300547,29.579148,14.352383,83.633051,1.446199,86.188025,62.121643,119.850340,83.450345,118.768825,83.132407,55.328484,79.110059,0.000273,0.000302,32.000000,-235.657779,83.713697,-0.560350,13.402467,0.521949,630217.624568,1.001112,34.589840,9.947370,1.405071,0.045186,0.022458,133.024467,32.000000,143.249156,131.494911,133.958753,123.225347,32.000000,121.159838,67.381978,54.878823,61.952726,0.000000,51.680913,100.000000,94.874140,24.796935,21.241010,59.620198,25.193737
61.171340,85.484878,85.959263,121.033134,121.980144,119.337307,29.645398,14.347246,83.595390,1.418836,86.208841,62.127064,119.890062,83.435093,118.813323,83.061753,55.349801,79.136754,0.000330,0.000295,32.000000,-235.662589,83.729281,-0.559821,13.414950,0.522518,630089.096432,0.994470,34.589910,9.951359,1.406690,0.035381,0.022023,133.415172,32.000000,142.897819,131.419375,135.505222,123.503529,32.000000,121.235028,67.401667,54.864585,61.975135,0.000000,51.838085,100.000000,94.875352,24.796935,21.240836,59.633052,25.105036
61.147922,85.482947,85.959054,121.035356,121.889329,119.364836,29.640706,14.351955,83.584409,1.379952,86.201989,62.086291,119.881967,83.408809,118.783616,83.094983,55.300423,79.052497,0.000417,0.000270,32.000000,-235.657224,83.720122,-0.559970,13.406610,0.521949,630259.532011,0.998527,34.554176,9.949124,1.406218,0.021416,0.010312,133.624303,32.000000,142.769517,131.889092,136.748327,122.830925,32.000000,121.768562,67.342294,54.854595,61.972643,0.000000,51.613496,100.000000,94.878693,24.796935,21.240662,59.613216,25.187134
61.134049,85.482947,85.991736,121.035356,121.817178,119.413071,29.567771,14.348245,83.595571,1.343413,86.249796,62.092165,119.901007,83.370352,118.771268,83.045965,55.318264,79.086495,0.000504,0.000236,32.000000,-235.661262,83.289588,-0.560181,13.414531,0.520541,630407.572305,0.996740,34.560954,9.947227,1.405221,0.023212,0.016740,133.416450,32.000000,142.860078,132.220299,134.835910,122.569578,32.000000,121.847053,67.338780,54.850183,61.977777,0.000000,51.948210,100.000000,94.888346,24.796935,21.233762,59.614268,25.154632
61.178206,85.481843,85.920145,121.036468,121.730447,119.430892,29.759926,14.355095,83.588202,1.340324,86.263541,62.145797,119.862814,83.394167,118.767181,83.144897,55.329242,79.006991,0.000588,0.000235,32.000000,-235.653265,83.607908,-0.559549,13.409863,0.521589,630675.187858,0.997543,34.579743,9.935289,1.405756,0.043106,0.028588,132.991129,32.000000,143.419823,132.169455,133.016773,122.721539,32.000000,122.314838,67.336530,54.869871,61.964371,0.000000,51.710770,100.000000,94.863115,24.796935,21.229726,59.622647,25.098359
61.164392,85.503367,85.999805,121.043136,121.657946,119.461527,29.636988,14.345248,83.596987,1.299339,86.247659,62.130265,119.847981,83.442068,118.760964,83.066274,55.299143,79.191074,0.000674,0.000218,32.000000,-235.664751,83.694651,-0.559514,13.414321,0.522433,630895.484702,1.000658,34.592020,9.942195,1.406610,0.031762,0.017810,132.664166,32.000000,143.717281,131.564114,131.545135,123.006754,32.000000,121.206309,67.352418,54.856422,61.972211,0.000000,52.007536,100.000000,94.852006,24.796935,21.304294,59.611190,25.138931
61.147093,85.494536,86.020444,121.046193,121.590460,119.480299,29.645346,14.352240,83.558544,1.226590,86.159008,62.127998,119.868862,83.501587,118.779915,83.168935,55.337868,79.152359,0.000675,0.000212,32.000000,-235.655791,83.460659,-0.560815,13.420248,0.520254,630940.211247,0.993552,34.551846,9.873333,1.404424,0.024769,0.012986,132.909689,32.000000,143.321522,131.568940,133.461052,123.305889,32.000000,121.027115,67.359600,54.829486,61.942766,0.000000,51.393583,100.000000,94.855312,24.796935,21.304333,59.628745,25.197772
61.149245,85.494536,86.043572,121.046193,121.526947,119.456005,29.726637,14.349672,83.567743,1.185335,86.193715,62.168313,119.886367,83.474549,118.774670,83.130348,55.310359,79.112408,0.000619,0.000206,32.000000,-235.657868,83.521069,-0.560972,13.396959,0.522039,631215.114534,0.998232,34.585590,10.037390,1.406044,0.045659,0.029012,133.356251,32.000000,142.994168,131.271661,135.383601,123.566309,32.000000,121.463973,67.369858,54.815813,61.961973,0.000000,52.130106,100.000000,94.856689,24.796935,21.273626,59.607256,25.058374
61.156851,85.484602,85.971983,121.040080,121.509081,119.405027,29.735602,14.352098,83.567881,1.236541,86.229353,62.091145,119.925875,83.448428,118.807959,83.028631,55.336601,79.106346,0.000534,0.000172,32.000000,-235.656098,83.632322,-0.560418,13.397484,0.522699,631217.528304,0.998396,34.592065,9.970513,1.406779,0.032428,0.022127,133.599446,32.000000,142.715700,131.993019,136.830543,122.644993,32.000000,121.593379,67.383911,54.833883,61.975862,0.000000,51.815447,100.000000,94.866583,24.796935,21.239013,59.613245,25.120883
61.142739,85.482395,85.932502,121.040358,121.495349,119.379920,29.705058,14.351099,83.547106,1.253944,86.275561,62.169415,119.915841,83.380221,118.740568,83.071962,55.336731,79.097348,0.000508,0.000177,32.000000,-235.655294,83.656286,-0.560139,13.381486,0.523873,631151.934167,0.995425,34.590161,9.968958,1.407108,0.026002,0.018157,133.381170,32.000000,142.925641,132.129444,134.851071,122.710449,32.000000,121.821724,67.339127,54.817153,61.964261,0.000000,51.718306,100.000000,94.849808,24.796935,21.231166,59.628135,25.201661
61.133494,85.499503,85.931149,121.045081,121.508381,119.339312,29.656191,14.351099,83.542857,1.281665,86.236679,62.078450,119.849357,83.435521,118.770197,83.100646,55.330320,79.161012,0.000581,0.000170,32.000000,-235.658736,83.802150,-0.560198,13.377919,0.522125,630802.190896,0.994539,34.573498,9.938305,1.405762,0.044564,0.024086,132.906256,32.000000,143.401948,132.235362,133.269769,122.553905,32.000000,122.345455,67.331401,54.808887,61.958738,0.000000,51.589419,100.000000,94.850108,24.796935,21.230963,59.617513,25.185080
61.165447,85.499503,85.894796,121.045081,121.550722,119.308876,29.713886,14.351384,83.577301,1.338511,86.234617,62.146634,119.808291,83.374308,118.768340,82.953925,55.312121,79.100735,0.000669,0.000153,32.000000,-235.655008,83.675172,-0.559585,13.386102,0.522296,630671.763943,0.995599,34.583777,9.931627,1.405441,0.039855,0.026184,132.710488,32.000000,143.596863,131.615307,131.726068,122.875487,32.000000,121.278040,67.280729,54.803509,61.934396,0.000000,51.562096,100.000000,94.826173,24.796935,21.290329,59.617140,25.069086
61.157917,85.493433,86.014352,121.047026,121.605919,119.289757,29.751548,14.353525,83.563261,1.344137,86.165526,62.122785,119.869069,83.386725,118.782086,83.068521,55.341720,79.177313,0.000727,0.000144,32.000000,-235.652868,83.459006,-0.559420,13.395936,0.522507,630504.350492,0.997110,34.609069,9.984353,1.405631,0.011901,0.022451,132.956923,32.000000,143.494391,131.481726,133.344244,123.328098,32.000000,121.292185,67.303208,54.799283,61.960414,0.000000,51.722830,100.000000,94.826347,24.796935,21.269209,59.607944,25.172754
61.148806,85.485154,85.979125,121.043414,121.646051,119.263394,29.700451,14.353953,83.591964,1.323956,86.166925,62.131335,119.909501,83.431361,118.784096,83.106271,55.318692,79.136442,0.000785,0.000130,32.000000,-235.652440,83.439855,-0.559481,13.372753,0.520559,630370.523068,0.994348,34.580792,9.958701,1.404303,0.040301,0.022500,133.345711,32.000000,142.935543,131.317315,135.380838,123.507652,32.000000,121.237986,67.289937,54.784121,61.944686,0.000000,51.864155,100.000000,94.826930,24.796935,21.240373,59.627388,25.209364
61.148802,85.478256,85.907697,121.044804,121.710900,119.244889,29.628413,14.353097,83.687045,1.277710,86.193266,62.136164,119.881816,83.468023,118.787391,83.114378,55.289200,79.139340,0.000815,0.000136,32.000000,-235.653624,83.407183,-0.559204,13.359849,0.522420,630195.374899,0.993049,34.581383,9.984808,1.406430,0.043988,0.035841,133.627945,32.000000,142.677734,131.965082,136.613592,122.597618,32.000000,121.585878,67.282606,54.784285,61.936371,0.000000,51.764893,100.000000,94.836997,24.796935,21.240202,59.626571,25.178183
