OSU 80 Ton Compressor Load Stand
61.154512,85.478256,86.031839,121.044804,121.773416,119.211438,29.584987,14.351955,83.559240,1.245863,86.248712,62.162312,119.949606,83.401305,118.778711,83.152677,55.308688,79.185865,0.000729,0.000148,32.000000,-235.657388,83.703643,-0.560000,13.391399,0.522800,630100.436238,0.994680,34.581169,9.978110,1.406064,0.018970,0.014927,133.492725,32.000000,142.925923,131.984559,135.118037,122.736932,32.000000,122.023145,67.280482,54.798188,61.944396,0.000000,52.051272,100.000000,94.814107,24.796935,21.216011,59.610826,25.145168
61.129666,85.476048,85.919215,121.048138,121.786806,119.197325,29.673174,14.352811,83.670416,1.265499,86.236201,62.189808,119.871156,83.416516,118.757470,83.117841,55.319687,79.180844,0.000556,0.000149,32.000000,-235.658335,83.462045,-0.559883,13.378627,0.521944,630060.635602,0.996927,34.574272,10.009711,1.404896,0.040983,0.025035,132.852035,32.000000,143.242664,132.316139,133.304065,122.415351,32.000000,122.051947,67.260882,54.783784,61.946512,0.000000,51.511023,100.000000,94.811934,24.796935,21.208083,59.621103,25.081045
61.107378,85.474392,85.954628,121.047582,121.870792,119.165596,29.707362,14.343964,83.551412,1.293474,86.225596,62.190382,119.862517,83.468188,118.809690,83.118609,55.317055,79.132982,0.000382,0.000175,32.000000,-235.664888,83.295423,-0.560501,13.394914,0.522638,629836.772414,0.998007,34.569221,10.024058,1.406795,0.050897,0.025126,132.642664,32.000000,143.612347,131.662742,131.700695,122.997630,32.000000,121.482218,67.297917,54.798983,61.964009,0.000000,51.776534,100.000000,94.829740,24.796935,21.202055,59.622116,25.084933
61.150896,85.476324,85.942831,121.050361,121.952433,119.120415,29.545274,14.354666,83.677338,1.336370,86.183675,62.161125,119.871808,83.439088,118.811141,83.209009,55.349273,79.174701,0.000294,0.000187,32.000000,-235.655004,83.646149,-0.560316,13.405824,0.521700,629744.149383,0.995363,34.589001,10.009408,1.405524,0.028386,0.021593,132.873337,32.000000,143.530300,131.506078,133.418417,123.350317,32.000000,121.284693,67.266153,54.810264,61.930622,0.000000,51.572073,100.000000,94.802326,24.796935,21.201760,59.607797,25.219122
61.165066,85.476324,86.010789,121.050361,121.993324,119.085943,29.592557,14.349101,83.652814,1.328587,86.212502,62.171316,119.874160,83.516554,118.801716,83.162047,55.336314,79.121305,0.000324,0.000181,32.000000,-235.661389,83.725263,-0.559571,13.412328,0.522149,629589.509769,0.994348,34.607075,9.977230,1.406616,0.034434,0.017926,133.340583,32.000000,142.776363,131.477375,135.191470,123.418649,32.000000,120.951362,67.274479,54.753637,61.935778,0.000000,51.946036,100.000000,94.789177,24.796935,21.208190,59.618477,25.174735
61.121772,85.497572,85.952891,121.048416,122.057880,119.080320,29.780143,14.358948,83.644682,1.309439,86.237847,62.190421,119.890436,83.488882,118.790527,83.189658,55.335340,79.197754,0.000412,0.000182,32.000000,-235.649904,83.673272,-0.559094,13.405535,0.520180,629259.563259,0.998646,34.570488,9.975354,1.405422,0.074744,0.029212,133.517511,32.000000,142.815037,131.772891,136.561051,122.960275,32.000000,121.699640,67.290093,54.754275,61.936906,0.000000,51.912906,100.000000,94.795940,24.796935,21.281817,59.617100,25.036584
61.127641,85.491777,85.978410,121.049805,122.122166,119.067848,29.669069,14.349672,83.618736,1.328844,86.240624,62.138587,119.913416,83.445023,118.766024,83.108020,55.357662,79.133630,0.000501,0.000203,32.000000,-235.657540,83.522048,-0.558862,13.422661,0.520619,629100.470281,0.996507,34.557951,9.949477,1.406208,0.044700,0.025507,133.501999,32.000000,142.934224,132.080058,135.552321,122.657439,32.000000,121.816802,67.300754,54.792143,61.943135,0.000000,51.824150,100.000000,94.802829,24.796935,21.261656,59.614868,25.129100
61.171796,85.500331,85.904031,121.052583,122.191544,119.043807,29.631448,14.348816,83.643866,1.394523,86.244770,62.165670,119.881405,83.425081,118.765772,83.071308,55.298236,79.202640,0.000512,0.000217,32.000000,-235.660691,83.736888,-0.558963,13.425179,0.520982,629127.974818,0.991009,34.617512,10.006051,1.406257,0.016158,0.018403,132.849403,32.000000,143.268221,132.382234,133.278080,122.536501,32.000000,122.022519,67.266351,54.758909,61.932350,0.000000,51.346030,100.000000,94.793729,24.796935,21.261562,59.619500,25.175028
61.155036,85.500331,86.041585,121.052583,122.275073,119.030504,29.596889,14.349529,83.629543,1.361254,86.250937,62.135683,119.871250,83.411440,118.768953,83.143569,55.332545,79.129896,0.000510,0.000218,32.000000,-235.659486,83.151535,-0.558867,13.414295,0.520553,628997.099256,0.994495,34.606521,9.937095,1.406539,0.048668,0.022993,132.705215,32.000000,143.594738,131.625548,131.871450,123.157072,32.000000,121.745250,67.301361,54.786421,61.947958,0.000000,52.049132,100.000000,94.775126,24.796935,21.291252,59.620257,25.157347
61.132428,85.490673,85.967836,121.054528,122.382227,119.028150,29.545278,14.349672,83.712712,1.354258,86.162038,62.202262,119.873722,83.403100,118.782426,83.147135,55.318232,79.111102,0.000423,0.000202,32.000000,-235.658360,83.344858,-0.559050,13.430712,0.517897,629002.327642,0.994787,34.576004,10.046706,1.404308,0.047540,0.045171,132.845287,32.000000,143.530032,131.616581,133.179990,123.118323,32.000000,121.319268,67.298990,54.784860,61.925377,0.000000,51.347598,100.000000,94.781005,24.796935,21.257665,59.627761,25.179944
61.143148,85.491225,86.078021,121.052306,122.476206,119.012911,29.630902,14.356950,83.651510,1.344736,86.135073,62.102494,119.872765,83.527340,118.792072,83.168592,55.316673,79.126706,0.000336,0.000207,32.000000,-235.651082,83.683348,-0.559132,13.405876,0.521152,628858.890580,0.996138,34.590833,9.959496,1.406942,0.016492,0.019030,133.303654,32.000000,142.863799,131.409353,135.007170,123.564128,32.000000,121.123075,67.282572,54.782138,61.911261,0.000000,52.153363,100.000000,94.777150,24.796935,21.259474,59.608918,25.209731
61.148231,85.480463,86.088540,121.055640,122.570972,119.027928,29.641801,14.347674,83.544498,1.342475,86.184666,62.164691,119.877311,83.394251,118.808013,83.121342,55.262483,79.121021,0.000250,0.000220,32.000000,-235.661013,83.401597,-0.559155,13.406768,0.519751,628874.788114,0.998240,34.601182,9.960134,1.406256,0.023184,0.011351,133.568706,32.000000,142.666781,131.697670,136.711600,122.955881,32.000000,121.653750,67.261172,54.762949,61.908187,0.000000,51.510878,100.000000,94.770500,24.796935,21.259373,59.622588,25.037464
61.169551,85.480463,86.006029,121.055640,122.703519,119.071563,29.588783,14.350243,83.674058,1.288772,86.197199,62.146630,119.913702,83.432544,118.767097,83.135645,55.299641,79.010137,0.000222,0.000228,32.000000,-235.656150,83.521640,-0.559522,13.407633,0.522340,628793.642204,0.995038,34.592246,9.973046,1.407811,0.045371,0.018420,133.562522,32.000000,142.723574,132.126796,135.667154,122.536119,32.000000,121.683238,67.286905,54.799213,61.927460,0.000000,51.901059,100.000000,94.748479,24.796935,21.221801,59.612222,25.111052
61.145633,85.483223,86.055746,121.055362,122.783897,119.104135,29.346856,14.353239,83.660548,1.282751,86.227705,62.152226,119.860730,83.428200,118.743492,83.092845,55.292235,79.087899,0.000279,0.000208,32.000000,-235.653481,83.570648,-0.559791,13.404067,0.522409,628979.801218,0.994679,34.576986,10.023100,1.407866,0.025730,0.016647,132.814122,32.000000,143.390235,132.262992,133.332550,122.611537,32.000000,122.149238,67.246482,54.787761,61.919273,0.000000,51.580420,100.000000,94.745932,24.796935,21.231173,59.606292,25.058301
61.132607,85.487914,85.918516,121.055362,122.839846,119.086730,29.534987,14.353097,83.635236,1.345796,86.248974,62.177586,119.875737,83.471612,118.798582,83.078523,55.301361,79.110936,0.000277,0.000221,32.000000,-235.649690,83.769232,-0.559202,13.361108,0.520553,629112.532515,0.996444,34.558122,9.905225,1.406027,0.030255,0.019447,132.696760,32.000000,143.578013,131.719377,132.089137,123.027038,32.000000,121.667079,67.288224,54.791679,61.932098,0.000000,51.558556,100.000000,94.763078,24.796935,21.247277,59.624181,25.237757
61.153563,85.493157,86.025292,121.052583,122.940401,119.088478,29.352528,14.349957,83.621636,1.330442,86.208164,62.158202,119.899083,83.374022,118.821573,83.139271,55.323338,79.130160,0.000247,0.000228,32.000000,-235.660697,83.438144,-0.559298,13.383269,0.522332,629318.408082,1.005373,34.582044,9.969247,1.407390,0.046079,0.039009,132.884776,32.000000,143.586182,131.654841,133.052687,123.207731,32.000000,121.144141,67.294694,54.810924,61.936728,0.000000,51.642466,100.000000,94.755391,24.796935,21.247138,59.625971,25.227119
61.145022,85.493157,85.913269,121.052583,123.008937,119.112872,29.537026,14.353382,83.650230,1.308004,86.178619,62.122317,119.894205,83.485927,118.827683,83.074734,55.328793,79.078084,0.000217,0.000237,32.000000,-235.656944,83.514011,-0.559183,13.361003,0.521821,629219.021380,0.999069,34.598264,9.976884,1.405445,0.049169,0.025813,133.342202,32.000000,142.997335,131.217912,135.100120,123.554308,32.000000,121.233849,67.290764,54.802709,61.938370,0.000000,51.537691,100.000000,94.744812,24.796935,21.265254,59.611386,25.050377
61.145456,85.491777,85.976333,121.052306,123.069540,119.173265,29.652875,14.355095,83.612554,1.343063,86.221732,62.177959,119.899681,83.462028,118.841415,83.104968,55.323998,79.134482,0.000218,0.000254,32.000000,-235.651298,83.459107,-0.558501,13.353765,0.522345,629176.290335,1.004929,34.584961,9.968895,1.406709,0.025021,0.021237,133.583658,32.000000,142.799855,131.789287,136.687554,123.036626,32.000000,121.520886,67.293248,54.810724,61.937802,0.000000,52.043902,100.000000,94.736655,24.796935,21.260376,59.616559,25.079210
61.129094,85.501987,85.969608,121.054806,123.112699,119.198618,28.942366,14.351812,83.656015,1.357777,86.227516,62.131469,119.908187,83.435582,118.792991,83.099241,55.282748,79.195680,0.000218,0.000268,32.000000,-235.661137,83.394477,-0.557807,13.365881,0.521526,629295.215770,0.999010,34.592519,9.925544,1.405074,0.051467,0.029777,133.674213,32.000000,142.834071,132.065489,135.573675,122.666184,32.000000,121.852165,67.273972,54.830033,61.926618,0.000000,51.739015,100.000000,94.746272,24.796935,21.295753,59.611475,25.197772
61.163660,85.492329,85.995539,121.050361,123.124396,119.163282,29.446890,14.349957,83.687338,1.389846,86.221877,62.254690,119.874999,83.426549,118.766032,83.094615,55.326682,79.101757,0.000189,0.000279,32.000000,-235.655944,83.809330,-0.557580,13.348362,0.523196,629624.100430,0.995600,34.590754,9.971378,1.406095,0.043320,0.030719,132.896735,32.000000,143.329631,132.166849,133.560852,122.652830,32.000000,122.165514,67.252890,54.800604,61.919936,0.000000,51.929673,100.000000,94.731887,24.796935,21.295776,59.620956,25.232401
61.145880,85.492329,85.946340,121.050361,123.141975,119.117886,29.800685,14.349815,83.697328,1.455929,86.219802,62.204679,119.877884,83.457074,118.786594,83.196008,55.335915,79.216535,0.000149,0.000296,32.000000,-235.654939,83.786182,-0.557514,13.352637,0.523158,629878.551147,1.020585,34.615445,10.057135,1.406362,0.018835,0.009433,132.778709,32.000000,143.509485,131.942357,131.913319,122.885487,32.000000,121.636885,67.284676,54.832447,61.961357,0.000000,51.671135,100.000000,94.722538,24.796935,21.262171,59.618930,25.197992
61.142016,85.486810,85.945163,121.047860,123.173972,119.067321,29.718027,14.355523,83.688491,1.484091,86.193689,62.267566,119.874694,83.436682,118.798716,83.182648,55.302732,79.117933,0.000149,0.000288,32.000000,-235.651526,83.293929,-0.557658,13.352375,0.523247,629556.779583,1.002153,34.575200,9.944883,1.405991,0.032714,0.017494,132.808265,32.000000,143.618112,131.517528,132.695477,123.356396,32.000000,121.555844,67.276294,54.822671,61.921309,0.000000,51.815185,100.000000,94.731776,24.796935,21.242887,59.620582,25.182071
61.128357,85.492053,85.937659,121.052306,123.200587,119.049225,29.490819,14.348387,83.685932,1.496646,86.149465,62.092632,119.919764,83.479790,118.796340,83.208108,55.311858,79.109165,0.000150,0.000286,32.000000,-235.658661,83.689144,-0.557830,13.360190,0.522464,629305.194035,0.990195,34.590932,10.019129,1.405595,0.046596,0.022297,133.364582,32.000000,142.876208,131.403703,135.097632,123.515461,32.000000,120.929745,67.281268,54.812930,61.926174,0.000000,51.620657,100.000000,94.726102,24.796935,21.260950,59.623650,25.214647
61.148512,85.490949,86.030397,121.052028,123.235610,119.024987,29.649804,14.349529,83.605681,1.479069,86.175010,62.209105,119.898791,83.523181,118.811856,83.161986,55.290401,79.108021,0.000151,0.000283,32.000000,-235.663584,83.543279,-0.557825,13.359220,0.522323,629107.738810,0.992583,34.588833,9.980604,1.405665,0.023035,0.012774,133.487967,32.000000,142.761783,131.742258,136.333656,123.065374,32.000000,121.426361,67.274820,54.761590,61.914939,0.000000,51.601754,100.000000,94.698206,24.796935,21.260859,59.619756,25.184052
61.148183,85.490949,85.953486,121.052028,123.269983,119.008771,29.575432,14.358805,83.603353,1.503014,86.250732,62.192066,119.924901,83.347635,118.816408,83.121390,55.309531,79.137376,0.000151,0.000259,32.000000,-235.656111,83.654366,-0.557538,13.381958,0.522170,629005.000958,1.000338,34.606165,9.965099,1.405856,0.014668,0.009325,133.632640,32.000000,142.852974,131.931296,135.958672,122.863373,32.000000,122.099997,67.289636,54.791844,61.935177,0.000000,51.650175,100.000000,94.707767,24.796935,21.256924,59.626561,25.215087
61.143331,85.491777,86.042017,121.051750,123.293421,119.046205,29.885935,14.349101,83.626010,1.485915,86.301168,62.132168,119.896027,83.392904,118.763923,83.173618,55.296343,79.090943,0.000150,0.000247,32.000000,-235.656472,83.527351,-0.557063,13.403018,0.523233,628915.422622,0.994407,34.587223,9.985724,1.406909,0.041781,0.021628,132.923479,32.000000,143.277954,132.362666,133.641994,122.320396,32.000000,121.828210,67.274382,54.768753,61.908685,0.000000,51.848624,100.000000,94.694681,24.796935,21.259699,59.617985,25.036364
61.167089,85.500055,85.888888,121.051750,123.324363,119.068809,29.601406,14.356664,83.630631,1.450217,86.225801,62.066310,119.910853,83.420859,118.795661,83.054384,55.316003,79.010683,0.000148,0.000263,32.000000,-235.650384,83.713084,-0.557727,13.388934,0.520891,628786.389337,0.996778,34.587515,9.987951,1.405659,0.029210,0.012288,132.812687,32.000000,143.501586,131.854215,131.953334,122.997415,32.000000,121.716478,67.292621,54.772478,61.929449,0.000000,51.395569,100.000000,94.687825,24.796935,21.288364,59.621241,25.121690
61.160852,85.489017,85.891332,121.046471,123.342058,119.086956,29.778542,14.347674,83.559208,1.403917,86.201243,62.080223,119.847141,83.389846,118.795468,83.129817,55.295843,79.129346,0.000206,0.000257,32.000000,-235.659702,83.571772,-0.557706,13.433781,0.521957,629017.329210,0.986820,34.592635,9.967353,1.407218,0.032325,0.025345,132.733098,32.000000,143.688566,131.502885,132.592642,123.366632,32.000000,121.560227,67.284091,54.771425,61.912379,0.000000,51.860063,100.000000,94.683347,24.796935,21.288365,59.619353,24.965051
61.148738,85.489017,85.938058,121.046471,123.349822,119.089478,29.702951,14.358377,83.587235,1.376620,86.144725,62.146155,119.878682,83.458296,118.826666,83.229995,55.295507,79.130092,0.000206,0.000236,32.000000,-235.651458,83.621959,-0.557770,13.409390,0.519249,629091.786747,0.996090,34.579892,9.889262,1.404168,0.046851,0.037113,133.281955,32.000000,142.901449,131.490063,134.889978,123.310329,32.000000,120.896817,67.284691,54.750904,61.901572,0.000000,51.561838,100.000000,94.689493,24.796935,21.249934,59.619874,25.113326
61.141659,85.493984,85.875423,121.045637,123.329277,119.128759,29.674341,14.349101,83.592342,1.421750,86.236984,62.037142,119.900519,83.410685,118.820655,83.141186,55.290104,79.122775,0.000176,0.000243,32.000000,-235.659259,83.590820,-0.558071,13.435459,0.517792,629221.880236,0.990399,34.574373,9.995798,1.404351,0.045153,0.027121,133.510888,32.000000,142.881377,131.631267,136.138010,123.196058,32.000000,121.540834,67.303712,54.757959,61.902495,0.000000,51.738369,100.000000,94.697852,24.796935,21.267082,59.615694,25.152945
61.172465,85.503643,85.967305,121.047860,123.312342,119.142442,29.714431,14.349386,83.615345,1.450460,86.240280,62.049773,119.896958,83.369700,118.804521,83.097630,55.288480,79.129263,0.000088,0.000246,32.000000,-235.660776,83.714290,-0.558684,13.442173,0.519890,629241.713526,0.993157,34.585092,9.996675,1.405394,0.026218,0.028080,133.658590,32.000000,142.740850,132.093940,136.207361,122.677325,32.000000,121.873100,67.261217,54.762149,61.932305,0.000000,51.707702,100.000000,94.657210,24.796935,21.300567,59.612350,25.159621
61.148692,85.500331,86.011166,121.053695,123.325748,119.153872,29.708934,14.355380,83.629837,1.491699,86.227839,62.194488,119.881414,83.404730,118.745358,83.164251,55.301665,79.221448,0.000088,0.000249,32.000000,-235.655602,83.420561,-0.558789,13.445556,0.518116,629472.603671,0.994582,34.596323,9.996756,1.404532,0.041305,0.022888,132.862601,32.000000,143.311553,132.278224,133.715348,122.461904,32.000000,121.983879,67.225563,54.751735,61.902235,0.000000,51.965672,100.000000,94.654723,24.796935,21.300609,59.617582,25.165050
61.120093,85.500331,85.895372,121.053695,123.319067,119.142688,29.719837,14.343107,83.609066,1.558083,86.193208,62.136408,119.870907,83.407302,118.785104,83.178055,55.321652,79.133432,0.000088,0.000251,32.000000,-235.662957,83.507652,-0.559335,13.421297,0.518777,629550.191832,0.992827,34.578723,10.003100,1.405327,0.049409,0.027285,132.833334,32.000000,143.622853,131.859641,132.213090,122.929800,32.000000,121.900421,67.217738,54.745059,61.921648,0.000000,51.477353,100.000000,94.672752,24.796935,21.289121,59.627496,25.253238
61.149866,85.477704,86.004415,121.050083,123.333005,119.135899,29.652313,14.349244,83.622393,1.497174,86.180093,62.141732,119.877127,83.467596,118.809008,83.127312,55.314711,79.048643,0.000087,0.000232,32.000000,-235.660099,83.856422,-0.558934,13.418360,0.520087,629586.796471,0.993523,34.596445,10.056949,1.406590,0.024735,0.010935,132.725627,32.000000,143.583571,131.653359,132.663637,123.164422,32.000000,121.206868,67.228089,54.750919,61.921045,0.000000,52.127435,100.000000,94.663804,24.796935,21.210427,59.612960,25.184859
61.158982,85.477704,85.937804,121.056751,123.341669,119.199635,29.754326,14.352098,83.589291,1.475594,86.157297,62.127531,119.884870,83.400958,118.805766,83.208885,55.301880,79.148299,0.000087,0.000250,32.000000,-235.656262,83.677354,-0.559207,13.417101,0.519671,629493.109021,0.993577,34.621757,9.972961,1.405354,0.041458,0.008641,133.256474,32.000000,143.076826,131.387098,134.646859,123.503405,32.000000,121.108801,67.240473,54.735175,61.896583,0.000000,51.597874,100.000000,94.645375,24.796935,21.210170,59.614652,25.146928
61.136707,85.507506,85.953001,121.061475,123.313319,119.232088,29.659078,14.353525,83.613273,1.492833,86.216871,62.208065,119.923141,83.388683,118.830747,83.098672,55.259384,79.082634,0.000174,0.000202,32.000000,-235.654507,83.671602,-0.558764,13.389721,0.520890,629422.416252,0.995192,34.572779,9.918196,1.406453,0.047086,0.031795,133.500933,32.000000,142.889264,131.543581,136.191051,123.164251,32.000000,121.532850,67.245723,54.749379,61.896733,0.000000,51.845921,100.000000,94.653634,24.796935,21.209913,59.608082,25.191609
61.124159,85.507506,85.952959,121.061475,123.282164,119.260597,29.659336,14.357663,83.656309,1.469016,86.247034,62.197909,119.904301,83.445022,118.796560,83.202064,55.271466,79.169862,0.000260,0.000175,32.000000,-235.652171,83.641640,-0.558742,13.415895,0.519794,629786.270433,0.992148,34.564713,10.003547,1.405154,0.044985,0.018958,133.651521,32.000000,142.738038,132.148000,136.216480,122.621668,32.000000,121.649490,67.258190,54.738792,61.897409,0.000000,51.613102,100.000000,94.663589,24.796935,21.313422,59.623660,25.172240
61.155017,85.511921,86.054360,121.063976,123.292553,119.270073,29.694684,14.347674,83.671980,1.412746,86.260717,62.056345,119.909698,83.362441,118.785864,83.169584,55.309826,79.076783,0.000315,0.000171,32.000000,-235.657735,83.646498,-0.559306,13.381171,0.521892,630113.771133,0.996080,34.614227,9.998265,1.405915,0.012987,0.014561,132.971797,32.000000,143.343140,132.175482,133.653728,122.708078,32.000000,122.439829,67.303883,54.752216,61.931281,0.000000,52.291682,100.000000,94.642477,24.796935,21.328864,59.627033,25.197332
61.142903,85.486534,86.004918,121.058974,123.305554,119.268439,29.753527,14.351099,83.669357,1.389817,86.193588,62.122958,119.878543,83.511538,118.777044,83.229399,55.297137,79.082656,0.000314,0.000163,32.000000,-235.654146,83.642418,-0.560328,13.367717,0.521323,630243.253882,0.996534,34.625333,10.049642,1.406203,0.053323,0.021560,132.895198,32.000000,143.458093,132.071919,132.475595,122.687927,32.000000,121.860231,67.274969,54.741880,61.899418,0.000000,51.837041,100.000000,94.639105,24.796935,21.240803,59.617454,25.228220
61.121876,85.485154,85.913366,121.062308,123.297462,119.256585,29.681038,14.350528,83.555524,1.386926,86.178027,62.145778,119.868136,83.401020,118.837310,83.180587,55.314242,79.206149,0.000225,0.000155,32.000000,-235.652422,83.625368,-0.560047,13.364098,0.523723,630195.252177,0.994885,34.602439,9.943565,1.407151,0.044948,0.020495,132.627319,32.000000,143.618662,131.595550,132.199947,123.190111,32.000000,121.326590,67.287232,54.747990,61.890834,0.000000,52.204328,100.000000,94.642711,24.796935,21.240648,59.623719,25.201220
61.145190,85.485154,85.997394,121.062308,123.303541,119.250743,29.649714,14.351812,83.626923,1.395899,86.136591,62.120910,119.903797,83.508499,118.852213,83.221475,55.279834,79.102306,0.000183,0.000151,32.000000,-235.660153,83.770722,-0.560160,13.367167,0.523654,630181.729390,0.993057,34.587772,9.960529,1.406621,0.025969,0.014801,133.307039,32.000000,143.036184,131.345960,134.581151,123.473250,32.000000,121.341729,67.295536,54.739939,61.884344,0.000000,51.844863,100.000000,94.623049,24.796935,21.235689,59.631312,25.121690
61.162649,85.480187,85.995684,121.059808,123.270075,119.277536,29.699441,14.353668,83.602629,1.502200,86.196022,62.179294,119.912090,83.501383,118.849917,83.114623,55.259988,79.092734,0.000183,0.000119,32.000000,-235.658954,83.652818,-0.559593,13.372281,0.522647,630088.354267,0.995757,34.605003,10.033251,1.405607,0.035562,0.031177,133.520040,32.000000,142.794324,131.696948,136.270063,123.091558,32.000000,121.190246,67.294767,54.728170,61.886858,0.000000,51.937987,100.000000,94.620500,24.796935,21.218242,59.611101,25.174735
61.127090,85.486258,85.980800,121.057585,123.203913,119.261100,29.723489,14.350956,83.684251,1.539327,86.239589,62.061414,119.892546,83.401937,118.798531,83.144345,55.320692,79.118100,0.000240,0.000092,32.000000,-235.661009,83.487111,-0.559834,13.388882,0.523384,630125.958405,0.996341,34.584368,9.992131,1.406446,0.048725,0.047858,133.758793,32.000000,142.750454,132.052165,136.250949,122.767674,32.000000,121.900526,67.283591,54.740068,61.905614,0.000000,51.755737,100.000000,94.628928,24.796935,21.239105,59.621674,25.190582
61.133523,85.493984,85.912376,121.053973,123.121485,119.236973,29.613588,14.347817,83.587462,1.531308,86.248908,62.160285,119.897723,83.395535,118.787222,83.101764,55.276801,79.105493,0.000326,0.000083,32.000000,-235.661199,83.513177,-0.559832,13.385026,0.522824,630297.756781,0.994571,34.563951,10.005013,1.406016,0.024607,0.018850,132.940001,32.000000,143.283162,132.172482,133.950976,122.678069,32.000000,122.199373,67.274102,54.749874,61.875469,0.000000,51.891742,100.000000,94.621063,24.796935,21.238947,59.617759,25.028514
61.160833,85.493984,85.937483,121.053973,123.048276,119.202708,29.634368,14.350671,83.584759,1.507480,86.284824,62.157941,119.898886,83.484520,118.837477,83.080009,55.315583,79.154217,0.000411,0.000095,32.000000,-235.659820,83.587168,-0.559381,13.364675,0.522773,630094.957723,0.994282,34.601491,9.962766,1.406591,0.026633,0.017245,132.948064,32.000000,143.405306,132.229083,132.746043,122.694582,32.000000,121.623452,67.302395,54.754508,61.899286,0.000000,51.582292,100.000000,94.599596,24.796935,21.265690,59.606125,25.066518
61.133454,85.499227,85.921781,121.057585,122.929187,119.162099,29.659733,14.351812,83.662553,1.502441,86.214182,62.107915,119.858932,83.421716,118.795104,83.070883,55.292467,79.105734,0.000440,0.000107,32.000000,-235.656219,83.786222,-0.558840,13.398716,0.521424,630079.578523,0.997674,34.603523,9.997484,1.405323,0.051119,0.026254,132.697510,32.000000,143.663087,131.496837,131.981675,123.372252,32.000000,121.491087,67.280374,54.745254,61.886824,0.000000,52.089629,100.000000,94.597645,24.796935,21.283856,59.623818,25.203788
61.124911,85.504746,86.034087,121.055362,122.833384,119.100923,29.723773,14.345105,83.595537,1.565734,86.150346,62.041431,119.892081,83.333772,118.824378,83.239377,55.332200,79.089885,0.000352,0.000111,32.000000,-235.662107,83.753409,-0.558230,13.408787,0.521802,629796.028556,0.996197,34.579356,9.994148,1.405106,0.030742,0.009734,133.234361,32.000000,143.085209,131.393259,134.789272,123.429141,32.000000,121.097797,67.306409,54.742525,61.864661,0.000000,51.969954,100.000000,94.607551,24.796935,21.303021,59.626306,25.195644
61.133014,85.498400,85.909932,121.060919,122.794137,119.076765,29.727296,14.348816,83.614284,1.533422,86.165190,62.185325,119.899610,83.428507,118.813462,83.145301,55.282679,79.082658,0.000264,0.000102,32.000000,-235.658233,83.588740,-0.558725,13.412957,0.520741,629655.654046,0.995510,34.608827,9.981992,1.405479,0.019655,0.012359,133.496359,32.000000,142.805138,131.652508,135.899698,123.251095,32.000000,121.151964,67.274441,54.713451,61.867474,0.000000,51.829699,100.000000,94.606670,24.796935,21.303075,59.611829,25.185666
61.149268,85.498400,85.990990,121.060919,122.724033,119.087715,29.590397,14.349957,83.645661,1.472362,86.214896,62.228700,119.938373,83.433564,118.837757,83.067398,55.295747,78.997935,0.000177,0.000099,32.000000,-235.658402,83.803619,-0.559626,13.426437,0.522329,629251.929276,0.993022,34.621908,9.930727,1.407513,0.043177,0.022578,133.732871,32.000000,142.778320,131.924711,136.398475,122.948585,32.000000,121.949748,67.286457,54.749315,61.907256,0.000000,51.781038,100.000000,94.587532,24.796935,21.281032,59.610344,25.082072
61.104674,85.494260,85.961153,121.065087,122.678529,119.087722,29.719893,14.350243,83.597896,1.502049,86.281359,62.131686,119.925023,83.394699,118.783934,83.134667,55.291697,79.200313,0.000178,0.000092,32.000000,-235.661067,83.554435,-0.559564,13.428535,0.519607,629226.281921,0.992542,34.608390,9.974989,1.405295,0.036335,0.014990,133.055743,32.000000,143.252009,132.260956,134.101868,122.530491,32.000000,122.102190,67.307665,54.753097,61.920834,0.000000,51.848012,100.000000,94.600489,24.796935,21.266617,59.616078,25.207530
61.109700,85.509161,85.935999,121.068699,122.622015,119.087669,29.566653,14.352383,83.584347,1.515595,86.307053,62.150395,119.911672,83.439089,118.813369,83.070313,55.294890,79.113651,0.000235,0.000091,32.000000,-235.656304,83.531449,-0.559565,13.411095,0.520166,629244.365715,0.996934,34.594004,9.900233,1.406247,0.031593,0.022732,132.914799,32.000000,143.471165,132.228366,132.512806,122.702459,32.000000,121.844643,67.293491,54.755189,61.914366,0.000000,51.569309,100.000000,94.604476,24.796935,21.318320,59.619884,25.228220
61.157532,85.511093,85.958861,121.071200,122.621534,119.109265,29.594522,14.357663,83.660722,1.535002,86.169988,62.118477,119.846844,83.472916,118.809309,83.133450,55.288112,79.085466,0.000321,0.000084,32.000000,-235.656269,83.558429,-0.559926,13.412957,0.520708,629270.799678,0.993378,34.629337,10.051554,1.406785,0.055128,0.024384,132.731431,32.000000,143.661476,131.514960,132.016436,123.240884,32.000000,121.421316,67.277948,54.726309,61.900518,0.000000,52.010040,100.000000,94.586583,24.796935,21.318425,59.615586,25.105109
61.147861,85.511093,86.056547,121.071200,122.610888,119.120429,29.434503,14.352811,83.691009,1.539249,86.171511,62.058721,119.877860,83.419942,118.860793,83.124524,55.321792,79.204514,0.000407,0.000064,32.000000,-235.656204,83.643478,-0.560340,13.405719,0.520826,629283.892172,0.998473,34.639788,9.985332,1.406258,0.042895,0.021533,133.152138,32.000000,143.063176,131.463154,134.492160,123.317569,32.000000,121.199790,67.296306,54.762273,61.896650,0.000000,52.006007,100.000000,94.573966,24.796935,21.325256,59.613334,25.179797
61.116252,85.496744,85.926135,121.071478,122.617928,119.126829,29.740698,14.353953,83.543913,1.510251,86.208333,62.051578,119.920365,83.405750,118.836998,83.138540,55.285092,79.158316,0.000383,0.000064,32.000000,-235.653751,83.719999,-0.561061,13.367035,0.520016,629393.612497,0.996859,34.599386,9.971599,1.405532,0.031614,0.016970,133.462233,32.000000,143.007758,131.513589,135.717434,123.367660,32.000000,121.415232,67.306883,54.766248,61.916375,0.000000,51.630858,100.000000,94.579180,24.796935,21.275478,59.611721,25.207823
61.114642,85.497572,86.002924,121.073423,122.634097,119.135702,29.497640,14.348245,83.624663,1.526327,86.248385,62.079007,119.890234,83.446533,118.823706,83.264682,55.281322,79.178889,0.000302,0.000091,32.000000,-235.657000,83.654248,-0.561639,13.371992,0.522341,629380.459566,1.002547,34.607943,10.024513,1.407352,0.048863,0.028492,133.703052,32.000000,142.712478,132.056349,136.824991,122.650306,32.000000,121.852710,67.276142,54.752790,61.918500,0.000000,51.827893,100.000000,94.581568,24.796935,21.278316,59.611563,25.154999
61.153005,85.500331,86.036144,121.074812,122.595782,119.133302,29.519144,14.347531,83.531444,1.518156,86.301662,62.141644,119.942281,83.447124,118.806719,83.182805,55.291792,79.185358,0.000214,0.000070,32.000000,-235.663123,83.714230,-0.561442,13.373199,0.522352,629490.787549,0.992808,34.621570,10.027620,1.405946,0.044378,0.028782,133.172998,32.000000,143.154475,132.322154,134.357607,122.555958,32.000000,122.070548,67.333065,54.797054,61.935173,0.000000,51.605558,100.000000,94.554520,24.796935,21.278288,59.614740,25.209658
61.127666,85.500331,86.044072,121.074812,122.559729,119.135704,29.651945,14.347959,83.614735,1.518114,86.270825,62.040874,119.904037,83.418516,118.840280,83.091476,55.294205,79.143997,0.000127,0.000064,32.000000,-235.662531,83.757079,-0.561700,13.386784,0.523617,629549.310570,1.001094,34.623823,10.046351,1.407239,0.015674,0.022010,132.934284,32.000000,143.533635,132.108101,132.957020,122.720952,32.000000,122.097532,67.305782,54.775273,61.940500,0.000000,51.972939,100.000000,94.565474,24.796935,21.287868,59.607511,25.183465
61.112612,85.497848,85.903699,121.079813,122.510410,119.130759,29.729390,14.353525,83.698424,1.467824,86.267529,62.120998,119.876378,83.431911,118.818468,83.137623,55.297518,79.127525,0.000130,0.000097,32.000000,-235.654671,83.616291,-0.561462,13.409889,0.523151,629498.752593,0.999661,34.592629,10.040586,1.406900,0.039660,0.029343,132.724962,32.000000,143.577548,131.626734,132.073182,123.068383,32.000000,121.326009,67.308054,54.778848,61.923258,0.000000,51.787383,100.000000,94.560033,24.796935,21.279235,59.626414,25.185006
61.119118,85.509437,86.095972,121.082314,122.499581,119.060833,29.733625,14.356950,83.586952,1.449951,86.177782,62.215226,119.875594,83.443982,118.820432,83.161747,55.272184,79.055859,0.000191,0.000086,32.000000,-235.652229,83.594100,-0.561624,13.427539,0.523444,629517.137474,0.995658,34.615053,10.008094,1.407613,0.044451,0.021520,133.166642,32.000000,143.152070,131.470621,134.288753,123.373159,32.000000,121.269211,67.294317,54.768706,61.894350,0.000000,52.139307,100.000000,94.566889,24.796935,21.319474,59.610590,25.151771
61.147241,85.506678,85.976201,121.080647,122.466174,119.063132,29.751625,14.348816,83.531258,1.468426,86.139910,62.066908,119.892162,83.427202,118.818568,83.159806,55.260499,79.186153,0.000278,0.000098,32.000000,-235.661839,83.666729,-0.561112,13.440783,0.520395,629486.254434,0.993286,34.625897,9.992798,1.405662,0.019636,0.009350,133.356992,32.000000,142.997823,131.432261,135.725549,123.363770,32.000000,121.313056,67.285265,54.757826,61.904542,0.000000,51.619060,100.000000,94.547214,24.796935,21.319583,59.623503,25.230274
61.143026,85.506678,86.031270,121.080647,122.427678,119.059971,29.633893,14.346960,83.548034,1.438530,86.184259,62.130190,119.962264,83.468249,118.818095,83.125681,55.276415,79.059745,0.000307,0.000099,32.000000,-235.661563,83.655411,-0.560875,13.435354,0.522691,629189.496511,0.992475,34.631727,9.965976,1.408659,0.034053,0.020854,133.661461,32.000000,142.650008,132.109708,136.964361,122.705764,32.000000,121.600591,67.317650,54.787321,61.942539,0.000000,51.919988,100.000000,94.539028,24.796935,21.310084,59.620385,25.137537
61.123258,85.475496,86.034188,121.071200,122.378471,119.086240,29.639770,14.349386,83.550787,1.518943,86.221960,62.081936,119.922432,83.410318,118.801761,83.052485,55.278634,79.166482,0.000227,0.000098,32.000000,-235.657662,83.694874,-0.560660,13.414898,0.519314,629213.804212,0.991384,34.604075,10.072457,1.406052,0.043851,0.030524,133.249880,32.000000,143.131374,132.227964,134.326184,122.697753,32.000000,122.208505,67.294092,54.787493,61.920023,0.000000,51.714100,100.000000,94.546171,24.796935,21.201711,59.608869,25.218975
61.113078,85.476600,86.040507,121.068977,122.364142,119.063413,29.728935,14.347959,83.547235,1.551913,86.240350,62.064427,119.927429,83.406607,118.803232,83.012269,55.265751,79.161627,0.000138,0.000112,32.000000,-235.659417,83.713842,-0.560745,13.368478,0.520601,629159.886313,0.995372,34.607807,9.964574,1.407050,0.019187,0.018127,132.901645,32.000000,143.415638,132.176832,133.142476,122.607000,32.000000,122.060584,67.301895,54.772595,61.930702,0.000000,51.973056,100.000000,94.546511,24.796935,21.205263,59.606705,25.123965
61.129049,85.493433,85.961875,121.069533,122.377729,119.016974,29.669336,14.349244,83.522370,1.521668,86.221193,62.188839,119.894634,83.403814,118.788448,83.053483,55.284589,79.092391,0.000138,0.000101,32.000000,-235.657149,83.563389,-0.560585,13.371336,0.522031,629255.141341,0.995670,34.594121,10.040017,1.407552,0.047138,0.043458,132.742130,32.000000,143.553770,131.687088,131.785063,123.006567,32.000000,121.304802,67.286641,54.745277,61.915457,0.000000,51.379296,100.000000,94.532491,24.796935,21.204993,59.613599,25.187574
61.135594,85.493433,85.903332,121.069533,122.345660,118.978203,29.614256,14.349101,83.610810,1.404743,86.164915,62.180250,119.878678,83.379202,118.825091,83.112338,55.289992,79.129957,0.000186,0.000105,32.000000,-235.657783,83.233828,-0.560553,13.354290,0.524124,629170.600261,0.992678,34.604235,10.049369,1.407890,0.047177,0.026825,133.042194,32.000000,143.442072,131.353597,133.926379,123.500875,32.000000,121.341617,67.293429,54.759774,61.903640,0.000000,51.455175,100.000000,94.522988,24.796935,21.263332,59.621349,25.177743
61.102430,85.508610,85.977055,121.071756,122.328065,118.951036,29.726085,14.354096,83.630514,1.329766,86.220487,62.087620,119.915202,83.414375,118.812584,83.048393,55.253872,79.056923,0.000273,0.000087,32.000000,-235.653936,83.387134,-0.560252,13.380411,0.522008,628899.978004,0.994041,34.606931,9.980162,1.406236,0.031516,0.020870,133.391517,32.000000,142.953548,131.534262,135.643531,123.148596,32.000000,121.166728,67.308478,54.741667,61.907604,0.000000,51.397572,100.000000,94.532561,24.796935,21.316042,59.627525,25.192270
61.105504,85.509989,85.977154,121.071200,122.275215,118.954820,29.646548,14.354809,83.536597,1.385035,86.191285,62.193918,119.911633,83.409868,118.786624,83.133367,55.278264,79.061881,0.000418,0.000111,32.000000,-235.653550,83.674518,-0.559852,13.416550,0.521281,628679.889202,0.995448,34.601138,10.002094,1.405128,0.044646,0.029443,133.789134,32.000000,142.632756,132.033424,136.749790,122.755394,32.000000,121.747348,67.315512,54.750921,61.920912,0.000000,51.649508,100.000000,94.545599,24.796935,21.320934,59.620897,25.155366
61.121806,85.490397,85.951607,121.067310,122.204961,118.915396,29.576565,14.349672,83.638512,1.362952,86.225462,62.172536,119.934514,83.397064,118.777339,83.130511,55.237533,79.092493,0.000553,0.000101,32.000000,-235.656885,83.490069,-0.559655,13.433676,0.522341,628658.317589,0.992107,34.645673,9.985063,1.407097,0.044210,0.037176,133.292279,32.000000,143.151654,132.076225,134.518490,122.735283,32.000000,122.310205,67.295263,54.742197,61.919463,0.000000,51.950647,100.000000,94.520691,24.796935,21.321050,59.605663,25.232255
61.140062,85.490397,85.981365,121.067310,122.123848,118.920107,29.604562,14.348816,83.594344,1.321117,86.257098,62.077954,119.929217,83.440578,118.798346,83.000087,55.279445,79.090657,0.000582,0.000107,32.000000,-235.659052,83.410244,-0.559168,13.426831,0.520870,628622.544376,0.994749,34.644332,9.964280,1.407028,0.011877,0.023350,132.896784,32.000000,143.423708,132.380447,133.140965,122.600781,32.000000,121.992932,67.332932,54.763957,61.958113,0.000000,51.721481,100.000000,94.506285,24.796935,21.252948,59.609695,25.149203
61.110994,85.500331,85.956613,121.070366,122.022848,118.965340,29.766724,14.348530,83.599452,1.347803,86.264964,62.133384,119.858428,83.369007,118.822482,83.093025,55.283439,79.000263,0.000552,0.000109,32.000000,-235.664583,83.577523,-0.559018,13.431263,0.519143,628471.349897,0.996430,34.610307,10.027291,1.406235,0.035700,0.028040,132.784015,32.000000,143.660460,131.706808,131.667306,123.152703,32.000000,121.358414,67.330208,54.751050,61.928561,0.000000,51.475887,100.000000,94.529915,24.796935,21.287388,59.613629,25.214647
61.133546,85.522131,85.936939,121.077868,121.892445,118.996866,29.819845,14.352954,83.558441,1.397934,86.238408,62.134722,119.926048,83.443412,118.801455,83.150254,55.268790,79.065739,0.000465,0.000081,32.000000,-235.657045,83.650963,-0.558542,13.436482,0.519478,628390.389544,0.995200,34.594148,9.984044,1.406302,0.045633,0.023107,133.048686,32.000000,143.388010,131.410426,133.901533,123.476144,32.000000,121.405709,67.331648,54.745327,61.932879,0.000000,51.536459,100.000000,94.504026,24.796935,21.363127,59.626424,25.177009
61.116615,85.511093,86.008881,121.081481,121.795079,119.016117,29.694515,14.349529,83.617776,1.416570,86.173237,62.078017,119.918578,83.422369,118.802221,83.093372,55.263636,79.067701,0.000466,0.000074,32.000000,-235.659158,83.368699,-0.558249,13.346291,0.519837,628647.292777,0.990698,34.629813,9.914236,1.406565,0.030084,0.011331,133.443365,32.000000,142.963274,131.573540,135.588536,123.151882,32.000000,121.136341,67.295828,54.734740,61.941172,0.000000,51.484877,100.000000,94.499767,24.796935,21.363382,59.612055,25.145094
61.103623,85.511093,85.886096,121.081481,121.679560,119.028229,29.295552,14.349815,83.617407,1.433707,86.208875,62.108516,119.934281,83.349084,118.803811,83.035637,55.225275,79.099492,0.000524,0.000046,32.000000,-235.661987,83.473243,-0.558197,13.358617,0.518861,628873.490230,0.988848,34.631649,9.976562,1.405725,0.039301,0.028177,133.704702,32.000000,142.807574,131.934551,136.759657,122.807239,32.000000,121.888866,67.310002,54.715744,61.929924,0.000000,51.331154,100.000000,94.515297,24.796935,21.325206,59.617464,25.210685
61.108398,85.491777,85.980868,121.083426,121.568353,119.059643,29.646292,14.349672,83.601248,1.425214,86.192486,62.216557,119.932520,83.338991,118.785946,83.068742,55.247427,79.073394,0.000582,0.000053,32.000000,-235.659507,83.645233,-0.558133,13.343222,0.524180,628977.849488,0.993458,34.635598,9.983143,1.407291,0.037292,0.031193,133.350050,32.000000,143.046604,132.176680,134.842591,122.539197,32.000000,122.040867,67.295228,54.752726,61.948551,0.000000,51.625112,100.000000,94.507596,24.796935,21.258152,59.621969,25.060062
61.135633,85.488741,85.925305,121.079258,121.492228,119.081157,29.709969,14.347959,83.585153,1.330089,86.202634,62.112671,119.894229,83.386706,118.780188,83.120975,55.269850,79.032504,0.000583,0.000058,32.000000,-235.658925,83.484767,-0.558777,13.354342,0.521887,629137.527707,1.007325,34.647100,10.044644,1.405581,0.018908,0.030030,133.035348,32.000000,143.406687,132.310597,133.034820,122.562660,32.000000,122.153151,67.295785,54.748221,61.941471,0.000000,51.469005,100.000000,94.487805,24.796935,21.247512,59.610914,25.062409
61.127036,85.483774,86.012574,121.075646,121.441536,119.065304,29.752584,14.348673,83.659740,1.252143,86.169524,62.188106,119.867547,83.421513,118.804517,83.071166,55.264404,79.130019,0.000555,0.000081,32.000000,-235.655589,83.406512,-0.559289,13.395700,0.524178,629218.609661,0.995536,34.623556,10.003498,1.407022,0.049003,0.033941,132.724024,32.000000,143.728166,131.481015,131.750576,123.185538,32.000000,121.442209,67.292018,54.729182,61.927270,0.000000,51.728358,100.000000,94.480906,24.796935,21.247382,59.628253,25.069086
61.111385,85.483774,85.861785,121.075646,121.431615,119.060835,29.521163,14.355380,83.510365,1.272342,86.173546,62.132437,119.900602,83.482052,118.831342,83.170608,55.317585,79.065063,0.000468,0.000092,32.000000,-235.655110,83.640988,-0.559659,13.400578,0.522218,629188.042998,0.991673,34.599055,10.027725,1.407112,0.039351,0.034540,133.048130,32.000000,143.388479,131.554222,133.956483,123.323473,32.000000,121.221371,67.334188,54.741567,61.943588,0.000000,51.227712,100.000000,94.493757,24.796935,21.229958,59.618566,25.114427
61.132455,85.484326,85.906274,121.072033,121.430876,119.084175,29.857236,14.350813,83.643903,1.264375,86.197036,62.107403,119.895857,83.302940,118.811666,83.102153,55.227688,79.088084,0.000381,0.000048,32.000000,-235.655251,83.537711,-0.560384,13.436482,0.522218,629188.042998,0.991673,34.599055,10.027725,1.407112,0.023444,0.017875,133.442927,32.000000,143.068173,131.357033,135.400713,123.437536,32.000000,121.297319,67.305007,54.705601,61.926453,0.000000,51.739414,100.000000,94.492699,24.796935,21.231690,59.622834,25.174001
61.140359,85.500607,85.924958,121.075090,121.476812,119.114142,29.747932,14.351670,83.634135,1.288412,86.205930,62.132788,119.930048,83.448489,118.793288,83.130227,55.266959,79.036051,0.000352,0.000031,32.000000,-235.658001,83.609541,-0.560597,13.444507,0.519710,629047.236421,0.999692,34.612909,9.927276,1.405005,0.044774,0.030729,133.621501,32.000000,142.867438,131.916500,136.899244,122.720986,32.000000,121.856143,67.303843,54.713717,61.936508,0.000000,51.472432,100.000000,94.463979,24.796935,21.288071,59.621939,25.215967
61.099574,85.488741,85.978870,121.077313,121.574034,119.134335,29.683974,14.355665,83.671472,1.246916,86.187540,62.155626,119.879349,83.411867,118.780993,83.083536,55.275619,79.104037,0.000468,0.000015,32.000000,-235.655808,83.640948,-0.559887,13.457122,0.518659,629371.439757,0.988259,34.594811,10.033929,1.405248,0.023544,0.025974,132.981075,32.000000,143.619392,132.273451,132.912616,122.576354,32.000000,122.241960,67.312874,54.714856,61.946777,0.000000,51.625787,100.000000,94.491012,24.796935,21.246858,59.624575,25.199680
61.102389,85.482671,86.001932,121.080091,121.657311,119.140572,29.616713,14.349957,83.599899,1.277567,86.181517,62.158852,119.891139,83.409747,118.832467,83.148724,55.255817,79.037603,0.000527,0.000018,32.000000,-235.661189,83.726282,-0.559503,13.425467,0.518643,629459.567725,0.992039,34.604096,9.956779,1.405372,0.037974,0.050145,132.759097,32.000000,143.625208,131.688544,131.810139,122.965041,32.000000,121.386541,67.335380,54.713195,61.955199,0.000000,51.119994,100.000000,94.485187,24.796935,21.246728,59.621762,25.084273
61.116357,85.482671,85.969656,121.080091,121.716770,119.126538,29.640241,14.350385,83.643311,1.330833,86.167677,62.214671,119.882081,83.459439,118.829285,83.063751,55.273453,79.066925,0.000526,0.000012,32.000000,-235.657482,83.755426,-0.559497,13.395569,0.520243,629547.337705,0.995047,34.628334,9.997606,1.407193,0.027314,0.016225,132.926491,32.000000,143.450447,131.598365,133.646955,123.240234,32.000000,121.337267,67.303286,54.699628,61.940019,0.000000,51.582618,100.000000,94.473270,24.796935,21.225461,59.620985,25.121103
61.100133,85.480739,86.049904,121.074812,121.786727,119.108783,29.707017,14.353668,83.636297,1.300566,86.189912,62.213568,119.934388,83.479850,118.849080,83.110549,55.290342,79.200147,0.000496,0.000016,32.000000,-235.656495,83.586739,-0.559007,13.382692,0.521829,629614.680558,0.997293,34.619770,9.969051,1.407505,0.013677,0.012665,133.395912,32.000000,143.030026,131.270765,135.359176,123.521265,32.000000,121.277869,67.330512,54.712478,61.960547,0.000000,51.367915,100.000000,94.456270,24.796935,21.218543,59.615399,25.042233
61.103398,85.487086,86.006883,121.079258,121.908168,119.074841,29.695385,14.355523,83.651390,1.288150,86.228038,62.142326,119.942402,83.445817,118.859463,83.202368,55.251202,79.086264,0.000350,0.000025,32.000000,-235.650870,83.439304,-0.558878,13.376398,0.521999,629493.080907,0.996133,34.607404,9.972763,1.406655,0.040231,0.037219,133.658481,32.000000,142.741380,131.914454,136.949205,122.700544,32.000000,121.639206,67.332361,54.710974,61.979527,0.000000,51.739034,100.000000,94.470222,24.796935,21.240370,59.623001,25.211712
61.133295,85.495088,86.078537,121.083148,121.979091,119.050730,29.673132,14.348245,83.646074,1.258719,86.276186,62.123028,119.967381,83.431525,118.829505,83.101377,55.290937,78.991163,0.000174,0.000041,32.000000,-235.657984,83.760301,-0.558844,13.348730,0.524284,629366.315008,0.994031,34.619837,10.052787,1.408342,0.051247,0.024143,133.558033,32.000000,143.027808,132.220375,135.206471,122.703380,32.000000,122.047866,67.330160,54.731561,61.998841,0.000000,51.446731,100.000000,94.449454,24.796935,21.240222,59.628076,25.051844
61.137874,85.495088,85.938291,121.083148,122.062099,119.049467,29.704431,14.352954,83.682817,1.204548,86.240125,62.168346,119.878160,83.412744,118.817896,83.088485,55.276072,79.024602,-0.000001,0.000074,32.000000,-235.660323,83.745595,-0.558072,13.374169,0.523526,629285.139828,0.994095,34.623293,10.009090,1.407563,0.024028,0.028687,133.025578,32.000000,143.448679,132.246644,133.273692,122.586418,32.000000,122.283712,67.313276,54.733860,61.971106,0.000000,51.458476,100.000000,94.444217,24.796935,21.267936,59.621683,25.097185
61.116887,85.501711,86.063643,121.087871,122.071278,119.058796,29.732449,14.351670,83.619263,1.153653,86.275460,62.061803,119.912352,83.399225,118.864708,83.213998,55.289757,79.081595,0.000026,0.000078,32.000000,-235.655051,83.711679,-0.557443,13.392658,0.525013,629062.454995,0.994123,34.604828,9.900109,1.408047,0.056237,0.027277,132.741835,32.000000,143.573608,131.824893,131.899623,122.915439,32.000000,121.431607,67.360814,54.764796,62.016940,0.000000,51.802935,100.000000,94.442980,24.796935,21.290913,59.619490,25.112006
61.107349,85.500331,86.008409,121.085371,122.113843,119.060533,29.916061,14.349672,83.630013,1.077321,86.191963,62.204861,119.878360,83.452527,118.824380,83.131163,55.307685,79.080087,0.000113,0.000059,32.000000,-235.660983,83.818508,-0.557566,13.396382,0.521389,629089.336233,0.992983,34.600776,9.939330,1.405647,0.049842,0.038239,132.946631,32.000000,143.672802,131.505514,133.327392,123.374362,32.000000,121.426645,67.324727,54.739146,61.980686,0.000000,51.743217,100.000000,94.451773,24.796935,21.286139,59.609262,25.082659
61.138736,85.508886,86.047978,121.086204,122.146026,119.068366,29.527733,14.357521,83.780869,1.115133,86.148869,62.204263,119.946622,83.423183,118.846019,83.201269,55.276189,79.094792,0.000199,0.000074,32.000000,-235.652314,83.777572,-0.558060,13.429348,0.523500,629127.524769,0.992517,34.625975,9.967137,1.408181,0.022288,0.020647,133.411175,32.000000,142.880588,131.387604,135.311948,123.334749,32.000000,121.226799,67.358902,54.762432,61.986722,0.000000,51.481276,100.000000,94.437624,24.796935,21.286143,59.606085,25.018316
61.128770,85.508886,85.985742,121.086204,122.169870,119.057009,29.815145,14.350243,83.643332,1.096133,86.233447,62.122752,119.952543,83.491106,118.860196,83.256575,55.241228,79.141546,0.000285,0.000107,32.000000,-235.656642,83.697199,-0.557876,13.437662,0.522627,629097.177987,0.986606,34.633039,9.948111,1.407497,0.058237,0.036459,133.593698,32.000000,142.735399,131.942865,136.759840,122.764811,32.000000,121.449493,67.358945,54.756559,62.016551,0.000000,51.676596,100.000000,94.426905,24.796935,21.315931,59.619736,25.184713
61.119151,85.491225,86.069481,121.081481,122.202063,119.078552,29.665415,14.352098,83.563141,1.073324,86.238038,62.241887,119.931179,83.491167,118.828194,83.117617,55.254047,79.091328,0.000280,0.000118,32.000000,-235.656426,83.464921,-0.558329,13.445950,0.521284,629210.608150,0.999104,34.613810,9.990309,1.407422,0.032588,0.033756,133.595769,32.000000,143.016303,132.107713,135.446416,122.713914,32.000000,122.109269,67.322942,54.761423,62.008741,0.000000,51.558424,100.000000,94.423062,24.796935,21.254611,59.618733,25.189482
61.110028,85.488466,86.090577,121.080091,122.195112,119.102437,28.488341,14.349957,83.707441,1.131447,86.219826,62.205309,119.922693,83.422145,118.830690,83.213263,55.283583,79.160034,0.000247,0.000135,32.000000,-235.658894,83.742598,-0.558443,13.442960,0.520045,629237.914133,0.989556,34.622632,10.059287,1.406633,0.044142,0.018429,132.937318,32.000000,143.378881,132.449651,133.334608,122.495524,32.000000,122.115328,67.323091,54.773828,62.026733,0.000000,51.633872,100.000000,94.442266,24.796935,21.244957,59.624408,25.222864
61.134703,85.481291,85.951227,121.082036,122.143372,119.147969,29.666448,14.347817,83.708569,1.210646,86.193952,62.109442,119.854189,83.466658,118.850046,83.134360,55.270916,79.139610,0.000130,0.000162,32.000000,-235.659559,83.650720,-0.558878,13.429742,0.522373,629356.061461,1.036334,34.618803,10.030378,1.408780,0.031446,0.017992,132.693626,32.000000,143.680293,131.786137,131.766388,123.067840,32.000000,121.521225,67.320713,54.787050,62.025476,0.000000,51.690736,100.000000,94.416349,24.796935,21.219871,59.626011,25.199460
61.102738,85.486534,86.085091,121.083703,122.108347,119.182986,29.647290,14.344963,83.568591,1.178131,86.175529,62.203888,119.895918,83.466577,118.806622,83.095488,55.260119,79.129900,0.000044,0.000160,32.000000,-235.661102,83.840883,-0.559627,13.418963,0.522373,629356.061461,1.036334,34.618803,10.030378,1.408780,0.023881,0.008477,133.338087,32.000000,142.925186,131.436999,135.319861,123.434576,32.000000,121.095020,67.313397,54.739476,62.029427,0.000000,51.520471,100.000000,94.413442,24.796935,21.219727,59.616727,25.056246
61.123611,85.504746,86.016583,121.087593,122.001038,119.187274,29.925160,14.350100,83.616712,1.143635,86.230906,62.096456,119.944264,83.413968,118.843656,83.128168,55.257998,79.164910,0.000093,0.000180,32.000000,-235.655637,83.670298,-0.559647,13.387046,0.519959,629602.574933,0.995100,34.589785,10.028192,1.405932,0.018016,0.009938,133.629918,32.000000,142.826737,131.860233,136.614054,122.994892,32.000000,121.747611,67.337251,54.773413,62.055808,0.000000,51.790891,100.000000,94.411405,24.796935,21.301127,59.618949,25.109144
61.134836,85.492605,86.051546,121.084259,121.944975,119.183060,30.194179,14.353097,83.656319,1.145172,86.268749,62.105788,119.914931,83.478627,118.820560,83.197008,55.264169,79.158602,0.000150,0.000214,32.000000,-235.656410,83.609010,-0.559798,13.381093,0.523272,629883.032254,0.987078,34.623058,10.059510,1.407256,0.021661,0.016407,133.730249,32.000000,142.879084,132.121072,135.492516,122.647645,32.000000,121.967832,67.328587,54.767575,62.053971,0.000000,51.897455,100.000000,94.405932,24.796935,21.258982,59.612026,25.098726
61.113352,85.501159,86.039567,121.084259,121.783749,119.223364,29.455972,14.355380,83.667101,1.099703,86.289023,62.157453,119.883983,83.458235,118.810376,83.136871,55.267189,79.099507,0.000268,0.000242,32.000000,-235.651668,83.663178,-0.560081,13.349962,0.523272,629883.032254,0.987078,34.623058,10.059510,1.407256,0.054533,0.029269,132.973354,32.000000,143.340324,132.403689,133.342814,122.529243,32.000000,122.240210,67.328199,54.744362,62.057805,0.000000,51.836988,100.000000,94.416586,24.796935,21.288587,59.621182,25.164830
61.143788,85.496192,85.976394,121.081203,121.700271,119.246599,29.790363,14.351099,83.676712,1.142856,86.216299,62.149760,119.886688,83.405016,118.815049,83.139924,55.276522,79.181744,0.000267,0.000242,32.000000,-235.656277,83.666076,-0.560143,13.356965,0.523815,629822.388588,0.978021,34.600982,10.048752,1.407570,0.046128,0.024305,132.804756,32.000000,143.696681,131.809311,131.751613,123.019316,32.000000,121.811204,67.342726,54.750658,62.049051,0.000000,51.818866,100.000000,94.403040,24.796935,21.288596,59.620631,25.136730
61.131080,85.496192,85.976168,121.081203,121.593872,119.282244,29.628209,14.351242,83.674240,1.187022,86.154225,62.133497,119.939526,83.455239,118.857761,83.154572,55.268271,79.076269,0.000188,0.000248,32.000000,-235.659413,83.603402,-0.560019,13.386180,0.525559,630050.202527,1.003281,34.628553,10.002740,1.407869,0.050986,0.015903,132.860247,32.000000,143.487893,131.617297,133.111103,123.205801,32.000000,121.276528,67.337216,54.747599,62.051338,0.000000,51.637051,100.000000,94.392150,24.796935,21.271315,59.618133,25.185960
61.090742,85.470253,85.964440,121.078146,121.521442,119.307843,29.786487,14.352669,83.601466,1.147365,86.143391,62.111858,119.889831,83.412622,118.852756,83.158932,55.228664,79.155726,0.000102,0.000267,32.000000,-235.656183,83.629303,-0.559623,13.381224,0.523458,630130.898704,0.991656,34.596646,10.053227,1.406135,0.047762,0.026151,133.371145,32.000000,142.946826,131.444565,135.138337,123.580104,32.000000,121.193138,67.336489,54.747707,62.024195,0.000000,52.112191,100.000000,94.408122,24.796935,21.181056,59.607393,25.074442
61.118538,85.479911,86.041409,121.081758,121.525902,119.312904,29.699851,14.351812,83.608782,1.174902,86.156671,62.172403,119.905947,83.403283,118.839051,83.230276,55.267870,79.107040,0.000019,0.000237,32.000000,-235.656383,83.908264,-0.559917,13.385708,0.522793,630342.622007,0.997610,34.607894,9.984746,1.406423,0.034002,0.016382,133.630065,32.000000,142.866597,131.767736,136.686917,122.992595,32.000000,121.791884,67.324044,54.714364,62.035441,0.000000,51.868556,100.000000,94.395702,24.796935,21.214267,59.619874,25.150670
