OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, June 13, 2019
11:11:06 AM
High Superheat
1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
54.775296,85.139129,85.784247,128.386061,108.150120,104.435498,29.370846,14.351242,83.832447,1.649102,85.765603,55.603669,127.059961,83.733533,125.737340,83.405233,55.765956,80.584777,-0.001247,0.000541,32.000000,-235.656954,83.815183,-0.595122,14.435301,0.568210,553241.795711,0.977368,40.138509,10.578496,1.568506,0.068117,0.044174,142.206384,32.000000,153.215601,141.976099,142.314363,130.830853,32.000000,129.671160,67.359947,54.948991,64.199999,5.063291,48.801587,63.714156,64.722699,20.450914,16.489265,59.606616,26.163433
54.782356,85.139129,85.874297,128.386061,108.124374,104.427044,30.049085,14.348958,83.827712,1.611301,85.730941,55.466400,127.038251,83.693730,125.736251,83.464392,55.776214,80.529441,-0.001275,0.000545,32.000000,-235.658090,83.718104,-0.594392,14.458668,0.568067,553162.380600,0.989790,40.157317,10.562835,1.568426,0.029486,0.025285,142.044837,32.000000,153.498120,141.350564,141.949631,131.403940,32.000000,129.131135,67.341301,54.922460,64.172969,5.063291,48.621611,63.714156,64.695181,20.450914,16.483208,59.605240,26.071431
54.755660,85.152649,85.850671,128.389399,108.144844,104.439044,29.503965,14.348816,83.789325,1.571314,85.696174,55.492410,127.088444,83.592939,125.706234,83.460827,55.739521,80.509382,-0.001278,0.000545,32.000000,-235.658069,83.693324,-0.594123,14.449384,0.565629,553045.268404,0.992737,40.114097,10.577203,1.566112,0.060910,0.054360,142.532835,32.000000,152.817348,140.946741,144.228294,131.803233,32.000000,129.226636,67.321737,54.911474,64.132042,5.063291,48.458403,63.714156,64.713145,20.450914,16.531836,59.608731,26.156023
54.731011,85.176655,85.900830,128.394128,108.169522,104.433298,29.821718,14.349672,83.861931,1.542869,85.840158,55.527378,127.095468,83.620384,125.750693,83.451578,55.734445,80.539459,-0.001281,0.000555,32.000000,-235.656885,83.691081,-0.594124,14.433858,0.565831,552976.367218,0.970116,40.107302,10.527231,1.567554,0.043387,0.028723,142.857115,32.000000,152.563211,141.257167,145.915495,131.489708,32.000000,129.133236,67.311767,54.913186,64.157101,5.063291,48.736773,63.714156,64.726442,20.450914,16.616996,59.616363,26.208554
54.746400,85.214734,85.691897,128.404143,108.128509,104.463496,29.479144,14.350243,83.792060,1.526050,85.848631,55.607544,127.084970,83.684738,125.731990,83.481322,55.743286,80.517013,-0.001282,0.000585,32.000000,-235.658609,83.802599,-0.594628,14.448912,0.566584,553143.741857,0.988710,40.146519,10.549523,1.567887,0.043570,0.031179,143.076418,32.000000,152.391806,141.787254,146.253103,130.900303,32.000000,129.548194,67.302201,54.930940,64.169197,5.063291,48.560183,63.714156,64.730101,20.450914,16.619032,59.587370,26.124035
54.768169,85.214734,85.887477,128.404143,108.109306,104.479444,29.723565,14.348245,83.794311,1.536667,85.838042,55.558276,127.054561,83.712918,125.693728,83.487147,55.741943,80.483999,-0.001281,0.000572,32.000000,-235.659295,83.768459,-0.594768,14.459717,0.568532,553167.218275,0.978659,40.194260,10.576192,1.569509,0.061777,0.036667,142.386827,32.000000,152.952674,141.915941,143.855177,130.775420,32.000000,129.983523,67.268835,54.918200,64.165779,5.063291,48.674924,63.714156,64.707099,20.450914,16.753651,59.599437,26.193954
54.735666,85.214182,85.734973,128.408873,108.123584,104.482801,29.736463,14.349672,83.854412,1.535121,85.776865,55.545246,127.063141,83.696565,125.733510,83.495583,55.746477,80.485753,-0.001339,0.000574,32.000000,-235.658688,83.754712,-0.594264,14.450276,0.564687,553354.634476,0.990107,40.217519,10.551236,1.565252,0.026633,0.015236,142.289828,32.000000,153.243106,141.986678,142.290850,130.786512,32.000000,129.743967,67.257200,54.917376,64.158986,5.063291,48.662016,63.714156,64.721832,20.450914,16.754207,59.612950,26.023668
54.706804,85.162583,85.835162,128.398858,108.094945,104.524353,29.439028,14.344249,83.817283,1.535079,85.714614,55.480047,127.053882,83.701419,125.746453,83.462127,55.764667,80.488492,-0.001338,0.000589,32.000000,-235.662471,83.811453,-0.593580,14.463940,0.566721,553432.116020,0.981690,40.196562,10.528872,1.568201,0.058746,0.041417,141.977649,32.000000,153.397245,141.381863,141.721484,131.284478,32.000000,129.119734,67.259783,54.929715,64.182010,5.063291,48.479856,63.714156,64.747281,20.450914,16.577412,59.610265,26.122127
54.759777,85.165342,85.754414,128.399970,108.068272,104.505372,29.731040,14.350671,83.802131,1.527031,85.736021,55.501413,127.053731,83.654661,125.750979,83.559002,55.779403,80.510585,-0.001338,0.000589,32.000000,-235.661131,83.763706,-0.593507,14.452190,0.565643,553453.913292,0.981929,40.227303,10.525598,1.566346,0.044454,0.028315,142.514648,32.000000,152.920777,141.075204,144.122379,131.627395,32.000000,128.976532,67.235060,54.944761,64.152311,5.063291,48.509309,63.714156,64.733421,20.450914,16.579286,59.610619,26.092340
54.754333,85.165342,86.225892,128.399970,108.109615,104.481051,29.618700,14.347817,83.863508,1.454496,85.721241,55.546965,127.096690,83.666162,125.748410,83.431796,55.704901,80.532053,-0.001337,0.000589,32.000000,-235.662018,83.673888,-0.593803,14.429479,0.567446,553578.622667,0.992689,40.203503,10.509376,1.569003,0.063270,0.050208,142.777486,32.000000,152.695791,141.145117,145.696346,131.541918,32.000000,129.094711,67.268117,54.913246,64.183423,5.063291,49.931939,63.714156,64.722740,20.450914,16.590767,59.615664,26.161232
54.727949,85.182174,85.757573,128.406925,108.095126,104.455679,29.775548,14.353953,83.867029,1.418326,85.747388,55.455151,127.075429,83.691221,125.735685,83.441192,55.729650,80.560717,-0.001365,0.000588,32.000000,-235.658177,83.801415,-0.593844,14.455521,0.565310,553429.856961,0.981732,40.155248,10.510503,1.566011,0.059895,0.036817,143.041471,32.000000,152.421326,141.704806,146.295777,130.843662,32.000000,129.527571,67.221640,54.908749,64.175752,5.063291,50.080989,63.714156,64.728676,20.450914,16.651214,59.606794,26.099824
54.744585,85.172792,85.876692,128.404700,108.059353,104.440067,29.668529,14.357378,83.792004,1.376533,85.822278,55.518841,127.113230,83.709817,125.721711,83.563754,55.734357,80.559571,-0.001453,0.000572,32.000000,-235.650490,83.723260,-0.593848,14.450932,0.573192,553454.389090,0.985333,40.160490,10.600418,1.574778,0.035539,0.039535,142.541552,32.000000,152.993215,141.955406,144.121682,130.819997,32.000000,130.022705,67.221704,54.925714,64.205482,5.063291,48.638885,63.714156,64.735461,20.450914,16.620720,59.616668,26.161819
54.761111,85.174724,86.200664,128.402752,108.068264,104.430134,29.592889,14.348530,83.823362,1.339709,85.764811,55.559374,127.075858,83.749092,125.733386,83.453696,55.753314,80.508607,-0.001539,0.000570,32.000000,-235.658518,83.737255,-0.593987,14.448965,0.565763,553304.438880,0.980459,40.202727,10.596246,1.566979,0.057886,0.035675,142.296416,32.000000,153.253100,141.912108,142.401685,130.859921,32.000000,129.906701,67.214605,54.917242,64.195003,5.063291,48.388653,63.714156,64.744255,20.450914,16.622712,59.600421,26.033500
54.764119,85.174724,86.217729,128.402752,108.062405,104.417603,29.815575,14.349244,83.761152,1.324081,85.798528,55.547580,127.084815,83.657149,125.761850,83.485213,55.751777,80.463777,-0.001568,0.000563,32.000000,-235.654854,83.711863,-0.593787,14.459009,0.567211,553192.765569,0.983501,40.177325,10.590716,1.568679,0.033146,0.013169,142.064795,32.000000,153.355562,141.430531,141.397561,131.156207,32.000000,128.842799,67.228768,54.901617,64.203091,5.063291,49.968713,63.714156,64.721821,20.450914,16.631428,59.605122,26.117799
54.758049,85.181622,86.058850,128.406091,108.058266,104.406699,29.590268,14.355237,83.802611,1.305073,85.692167,55.543502,127.095610,83.742259,125.755514,83.401242,55.757707,80.516457,-0.001655,0.000549,32.000000,-235.653122,83.761746,-0.593538,14.452584,0.571627,553096.521879,0.985602,40.163346,10.535174,1.574122,0.057056,0.032518,142.454367,32.000000,153.087350,141.137575,143.767775,131.600144,32.000000,129.009015,67.204099,54.890101,64.196428,5.063291,50.173146,63.714156,64.740309,20.450914,16.657434,59.598119,26.133499
54.748444,85.180794,85.794054,128.414993,108.076889,104.396506,29.909592,14.352811,83.816366,1.281259,85.779745,55.465543,127.128701,83.700683,125.746568,83.430923,55.757923,80.481873,-0.001742,0.000553,32.000000,-235.656040,83.726852,-0.593507,14.420693,0.571331,553031.135049,0.978064,40.160450,10.504514,1.574347,0.052958,0.025186,142.831326,32.000000,152.786096,141.150977,145.455573,131.660929,32.000000,129.280424,67.175394,54.879137,64.195806,5.063291,48.438953,63.714156,64.733489,20.450914,16.656652,59.619412,26.179941
54.758701,85.180794,85.813919,128.414993,108.093140,104.402653,29.648135,14.347103,83.718969,1.205371,85.807290,55.547713,127.148900,83.640164,125.764857,83.516157,55.744462,80.493631,-0.001802,0.000553,32.000000,-235.661584,83.701728,-0.592999,14.443877,0.569342,552974.087102,0.985544,40.173191,10.536417,1.571620,0.049329,0.030026,143.038064,32.000000,152.448844,141.761368,146.766613,130.813655,32.000000,129.456375,67.164951,54.891778,64.231363,5.063291,48.627079,63.714156,64.723949,20.450914,16.658736,59.613255,26.075833
54.778764,85.185485,85.719273,128.416940,108.113499,104.419047,29.713479,14.354381,83.848989,1.140742,85.792532,55.631824,127.105496,83.676642,125.718640,83.550815,55.719779,80.550534,-0.001802,0.000561,32.000000,-235.649389,83.765459,-0.592797,14.439471,0.566846,552922.300178,0.975111,40.181612,10.511366,1.567059,0.061478,0.039980,142.711732,32.000000,152.765436,142.011688,144.460692,130.686603,32.000000,129.697506,67.116837,54.878020,64.211104,5.063291,48.109798,63.714156,64.723047,20.450914,16.677134,59.605672,26.035260
54.723211,85.177207,85.746221,128.419166,108.146312,104.418010,29.792855,14.350100,83.821990,1.066902,85.751866,55.537878,127.054902,83.643487,125.705764,83.417618,55.719129,80.394603,-0.001800,0.000554,32.000000,-235.659571,83.794136,-0.593349,14.447155,0.566011,552977.651295,0.983568,40.171737,10.533271,1.567128,0.034239,0.016131,142.253131,32.000000,153.278458,141.902507,142.698814,130.855249,32.000000,130.154966,67.071439,54.841246,64.190406,5.063291,48.717134,63.714156,64.733516,20.450914,16.650481,59.605161,26.144578
54.745711,85.163411,85.802640,128.414715,108.182232,104.419098,29.584377,14.352669,83.774873,1.025421,85.700049,55.549705,127.061707,83.612125,125.747665,83.438277,55.756645,80.486464,-0.001799,0.000568,32.000000,-235.654871,83.760320,-0.593022,14.441857,0.564401,553112.935494,0.981179,40.157116,10.598807,1.564827,0.055941,0.042803,142.062701,32.000000,153.473501,141.322954,141.487040,131.171863,32.000000,129.195978,67.059151,54.832579,64.198301,5.063291,48.439697,63.714156,64.741196,20.450914,16.604593,59.599388,26.080161
54.775898,85.159272,86.127593,128.410820,108.148719,104.443013,29.757095,14.356236,83.770106,1.019194,85.652802,55.459221,127.114472,83.667404,125.782986,83.470529,55.775721,80.572305,-0.001799,0.000547,32.000000,-235.653599,83.680187,-0.593619,14.440677,0.565820,553119.743574,0.979617,40.202323,10.487455,1.566908,0.033324,0.020889,142.433184,32.000000,153.135617,141.191416,143.598109,131.407015,32.000000,128.729896,67.062321,54.843401,64.187524,5.063291,48.844005,63.714156,64.737414,20.450914,16.606476,59.607305,26.118386
54.771476,85.159272,86.111738,128.410820,108.124445,104.495647,29.663981,14.347389,83.823854,1.005572,85.687695,55.506740,127.087296,83.723644,125.765505,83.428271,55.735739,80.474165,-0.001799,0.000543,32.000000,-235.658021,83.711313,-0.593636,14.428272,0.566311,553022.349342,0.986056,40.166858,10.515942,1.567294,0.070325,0.043675,142.785170,32.000000,152.730151,140.983144,145.465262,131.633966,32.000000,129.064288,67.042814,54.811774,64.217295,5.063291,49.615794,63.714156,64.727864,20.450914,16.593948,59.614435,26.209581
54.722815,85.159548,85.763038,128.414159,108.120744,104.526269,29.780659,14.347246,83.743954,0.998278,85.768988,55.461927,127.116405,83.638675,125.762315,83.501143,55.741213,80.487081,-0.001799,0.000505,32.000000,-235.664228,83.671197,-0.594454,14.423525,0.570564,553092.753723,0.979959,40.133660,10.558490,1.572363,0.046353,0.043169,143.054254,32.000000,152.438053,141.653495,146.804563,130.965800,32.000000,129.564880,67.077298,54.829866,64.214777,5.063291,48.697468,63.714156,64.742511,20.450914,16.596744,59.610934,26.183096
54.730128,85.181070,85.699590,128.415271,108.063421,104.538787,29.620150,14.352526,83.734362,1.012817,85.904986,55.417013,127.169627,83.629111,125.754829,83.460137,55.756514,80.473099,-0.001799,0.000496,32.000000,-235.655342,83.652656,-0.594385,14.446840,0.571214,553453.419396,0.983617,40.137917,10.528014,1.572200,0.036281,0.023732,142.848806,32.000000,152.738828,142.027317,144.632577,130.540356,32.000000,129.786680,67.077629,54.825132,64.249979,5.063291,48.082329,63.714156,64.755332,20.450914,16.673355,59.611013,26.181482
54.745042,85.214458,85.842216,128.423339,108.102916,104.537574,29.679745,14.347246,83.790861,1.029177,85.909092,55.486292,127.082226,83.592021,125.746392,83.364893,55.764596,80.571150,-0.001800,0.000516,32.000000,-235.662425,83.642644,-0.594865,14.413927,0.567569,553625.379868,0.980999,40.185045,10.531816,1.567226,0.046626,0.027921,142.287505,32.000000,153.213119,141.960177,142.815394,130.810094,32.000000,130.067494,67.064454,54.826973,64.250461,5.063291,49.917714,63.714156,64.758663,20.450914,16.675442,59.610285,26.209948
54.748272,85.214458,85.735875,128.423339,108.166862,104.533773,29.745971,14.353525,83.728823,1.041811,85.819432,55.458622,127.077525,83.608088,125.771698,83.427562,55.735608,80.478342,-0.001858,0.000527,32.000000,-235.655982,83.599323,-0.594934,14.398479,0.565634,553687.074315,0.986342,40.199524,10.506474,1.565858,0.027847,0.003230,142.071187,32.000000,153.415536,141.306063,141.432965,131.238099,32.000000,129.223525,67.069416,54.821445,64.233877,5.063291,48.207435,63.714156,64.751082,20.450914,16.793780,59.601866,26.136287
54.710306,85.208939,85.707938,128.426677,108.152108,104.535795,29.598058,14.355095,83.816688,1.038369,85.760400,55.417146,127.124544,83.688774,125.783332,83.523170,55.760106,80.545045,-0.001916,0.000532,32.000000,-235.654085,83.696667,-0.594395,14.387727,0.568730,553704.923062,0.984138,40.218550,10.568785,1.568036,0.061595,0.036338,142.337435,32.000000,153.118645,141.265499,143.281795,131.535697,32.000000,128.841073,67.086008,54.820958,64.241419,5.063291,48.614732,63.714156,64.763044,20.450914,16.777058,59.607187,26.165121
54.709569,85.188244,85.725291,128.427234,108.148989,104.517605,29.657514,14.351670,83.827809,1.028254,85.745869,55.404462,127.148606,83.687144,125.800033,83.446405,55.743679,80.416088,-0.001858,0.000523,32.000000,-235.657018,83.668278,-0.594192,14.380829,0.567654,553740.834804,0.981848,40.215439,10.531145,1.566001,0.035234,0.018098,142.806155,32.000000,152.763345,141.149429,145.280685,131.739918,32.000000,129.010923,67.116339,54.815822,64.247717,5.063291,48.160002,63.714156,64.777735,20.450914,16.707569,59.607502,26.164094
54.728176,85.176655,85.743777,128.426399,108.122034,104.527277,29.604501,14.351099,83.771342,1.014305,85.731504,55.476500,127.147288,83.682168,125.764021,83.407046,55.699573,80.552149,-0.001770,0.000533,32.000000,-235.659392,83.690713,-0.594345,14.391687,0.568588,553711.050116,0.987506,40.246486,10.554540,1.566578,0.058458,0.040038,143.118294,32.000000,152.504498,141.527877,146.585798,130.932963,32.000000,129.577408,67.072458,54.787346,64.243325,5.063291,48.448469,63.714156,64.773480,20.450914,16.709738,59.600863,26.132692
54.724717,85.176655,85.711736,128.426399,108.068549,104.530090,29.911329,14.349672,83.837905,1.001111,85.767939,55.525591,127.139824,83.638818,125.747967,83.484989,55.713109,80.407887,-0.001683,0.000560,32.000000,-235.655737,83.692223,-0.593830,14.420431,0.569017,553618.389646,0.985319,40.226500,10.478348,1.566916,0.057605,0.028445,142.836996,32.000000,152.648459,141.932510,145.028195,130.658826,32.000000,129.682506,67.050729,54.822342,64.243774,5.063291,48.089193,63.714156,64.772895,20.450914,16.671557,59.609095,26.090506
54.689923,85.169481,85.835590,128.429181,108.069494,104.502378,29.487439,14.344677,83.801694,1.004947,85.725830,55.569653,127.111482,83.653398,125.753094,83.401765,55.745561,80.556665,-0.001683,0.000572,32.000000,-235.661224,83.700118,-0.593914,14.401731,0.568437,553737.222393,0.986782,40.196988,10.620172,1.566721,0.064018,0.038288,142.256055,32.000000,153.159947,142.127464,142.977176,130.810342,32.000000,129.972694,67.077442,54.808039,64.246656,5.063291,48.490992,63.714156,64.797206,20.450914,16.648641,59.607777,26.153015
54.695022,85.155133,85.745724,128.425843,108.082006,104.494444,29.476966,14.350956,83.752731,1.021743,85.750162,55.517130,127.091758,83.659840,125.792973,83.492467,55.755754,80.512829,-0.001741,0.000592,32.000000,-235.655273,83.590391,-0.593659,14.412510,0.566938,553724.137230,0.976753,40.200320,10.503023,1.566234,0.056448,0.036337,142.123190,32.000000,153.524340,141.353722,141.448416,131.400159,32.000000,129.534214,67.082982,54.820845,64.251734,5.063291,48.215622,63.714156,64.795456,20.450914,16.600746,59.608593,26.181702
54.734054,85.163687,85.728639,128.422783,108.006838,104.461117,29.450923,14.358091,83.814128,1.041863,85.722199,55.526214,127.090149,83.766972,125.780837,83.471244,55.755277,80.382516,-0.001741,0.000601,32.000000,-235.648465,83.709453,-0.593560,14.431524,0.570196,553518.899046,0.991200,40.226666,10.577426,1.569496,0.036217,0.016072,142.243807,32.000000,153.298830,141.259617,143.361251,131.422070,32.000000,128.868908,67.067521,54.796280,64.237892,5.063291,49.300852,63.714156,64.770842,20.450914,16.602534,59.612016,26.146192
54.707030,85.163687,85.825412,128.422783,107.967019,104.464512,29.478113,14.355523,83.772007,1.054984,85.722572,55.515686,127.109893,83.692628,125.758519,83.534844,55.749758,80.514620,-0.001740,0.000625,32.000000,-235.652181,83.708026,-0.593395,14.429846,0.568252,553433.914160,0.991342,40.207405,10.535765,1.567706,0.057738,0.038104,142.725147,32.000000,152.726037,141.147727,145.190394,131.647578,32.000000,128.795184,67.093230,54.786030,64.255824,5.063291,48.502119,63.714156,64.793883,20.450914,16.634105,59.596831,26.075979
54.709542,85.181070,85.846203,128.428903,107.969617,104.498585,29.753462,14.352954,83.690662,1.073796,85.758613,55.479818,127.127211,83.652214,125.787173,83.518748,55.702113,80.605589,-0.001768,0.000650,32.000000,-235.653111,83.706110,-0.593982,14.433360,0.566132,553251.740153,0.991153,40.178359,10.442618,1.566276,0.021841,0.005394,143.013053,32.000000,152.600340,141.501367,146.666581,131.270036,32.000000,129.734528,67.082617,54.787513,64.260881,5.063291,49.995731,63.714156,64.807698,20.450914,16.696452,59.614170,26.189405
54.718176,85.182174,86.214149,128.435023,107.894361,104.479046,29.528575,14.348245,83.783688,1.082091,85.789519,55.493789,127.158185,83.661370,125.786632,83.476391,55.733094,80.547336,-0.001911,0.000682,32.000000,-235.662410,83.632058,-0.593997,14.436481,0.568304,553294.057621,0.990803,40.204389,10.543046,1.568819,0.060189,0.039095,142.944696,32.000000,152.712170,141.875070,145.328786,130.869745,32.000000,129.766757,67.097445,54.831297,64.277345,5.063291,49.991117,63.714156,64.791901,20.450914,16.702373,59.619372,26.165267
54.723330,85.179691,85.819232,128.436136,107.942091,104.443175,30.194810,14.349957,83.786381,1.094201,85.773225,55.506547,127.128775,83.655742,125.749370,83.448767,55.770110,80.520155,-0.002055,0.000672,32.000000,-235.654960,83.631487,-0.593895,14.421899,0.568630,553594.673229,0.981947,40.219351,10.655979,1.569127,0.034868,0.024918,142.265697,32.000000,153.074735,142.173079,142.976437,130.527358,32.000000,129.812088,67.063888,54.802312,64.242133,5.063291,48.208709,63.714156,64.788864,20.450914,16.704473,59.622765,26.129978
54.698096,85.179691,85.808985,128.436136,107.950721,104.437710,29.684273,14.354096,83.788068,1.102755,85.770612,55.495416,127.083971,83.738997,125.763344,83.464640,55.736578,80.442510,-0.002140,0.000672,32.000000,-235.650002,83.684573,-0.593125,14.417546,0.573643,553425.578874,0.989073,40.212139,10.583197,1.575603,0.065058,0.040689,142.099268,32.000000,153.471894,141.486563,141.458195,131.259336,32.000000,129.399325,67.059660,54.775625,64.257399,5.063291,48.480418,63.714156,64.808504,20.450914,16.697926,59.596624,26.161966
54.698319,85.178311,85.802660,128.438083,107.908880,104.418120,29.099108,14.352811,83.711602,1.092713,85.764109,55.521096,127.124693,83.688775,125.803751,83.406313,55.763131,80.461794,-0.002170,0.000693,32.000000,-235.654401,83.642009,-0.593199,14.412930,0.568034,553154.502343,0.966812,40.204691,10.526668,1.568238,0.049714,0.029890,142.234464,32.000000,153.409250,141.222246,143.185440,131.566372,32.000000,129.145245,67.071595,54.808444,64.277419,5.063291,48.345700,63.714156,64.816166,20.450914,16.695198,59.605918,26.090139
54.722256,85.190176,85.845042,128.443926,107.904031,104.401635,29.558671,14.351670,83.763251,1.088723,85.713547,55.496076,127.133003,83.663164,125.787519,83.436301,55.734012,80.428331,-0.002198,0.000697,32.000000,-235.652592,83.688673,-0.592949,14.400892,0.568635,553203.469042,0.983883,40.229000,10.504435,1.568775,0.055430,0.043983,142.675638,32.000000,152.702810,141.115787,145.100154,131.667605,32.000000,128.960928,67.072993,54.769294,64.267810,5.063291,48.602256,63.714156,64.799778,20.450914,16.738474,59.600647,26.154849
54.726331,85.184657,85.810118,128.441144,107.889287,104.373991,29.606672,14.348958,83.792083,1.100746,85.767977,55.405974,127.164167,83.655396,125.802371,83.375895,55.744800,80.516218,-0.002199,0.000672,32.000000,-235.660876,83.727567,-0.593537,14.377813,0.568622,553044.147203,1.003472,40.227404,10.491735,1.568653,0.059096,0.042434,143.051383,32.000000,152.600435,141.443194,146.675829,131.393332,32.000000,129.654680,67.057212,54.802299,64.274730,5.063291,48.218150,63.714156,64.802501,20.450914,16.740666,59.612212,26.159178
54.718224,85.184657,85.851459,128.441144,107.906620,104.371814,29.657269,14.358948,83.827569,1.114057,85.749194,55.506603,127.171837,83.716770,125.755094,83.462158,55.735753,80.477888,-0.002084,0.000660,32.000000,-235.647281,83.668051,-0.593695,14.376082,0.569069,553020.969701,0.987273,40.216212,10.496813,1.568741,0.033677,0.028068,143.059636,32.000000,152.665512,141.837093,145.568511,130.879006,32.000000,129.717819,67.054595,54.797530,64.262849,5.063291,48.557438,63.714156,64.816338,20.450914,16.723643,59.607866,26.089772
54.681901,85.172516,85.833215,128.438640,107.904705,104.382675,29.677508,14.344392,83.866784,1.116928,85.777549,55.593083,127.144095,83.721300,125.758873,83.429837,55.761117,80.518997,-0.001912,0.000663,32.000000,-235.661345,83.744211,-0.593501,14.372070,0.569199,552844.893877,0.985318,40.206769,10.549153,1.567986,0.056874,0.031752,142.345247,32.000000,153.091287,142.149209,143.102621,130.693953,32.000000,129.771610,67.064461,54.819797,64.270412,5.063291,48.056814,63.714156,64.827534,20.450914,16.683545,59.604817,26.132325
54.710703,85.166722,85.869798,128.441144,107.917888,104.392200,29.602140,14.351099,83.835573,1.117931,85.764252,55.531242,127.103969,83.724092,125.781429,83.441434,55.749776,80.494199,-0.001796,0.000706,32.000000,-235.660047,83.764624,-0.593335,14.383793,0.570073,552854.910112,0.983775,40.214575,10.530674,1.568974,0.026943,0.003068,142.082900,32.000000,153.462872,141.636507,141.498898,131.235383,32.000000,129.571354,67.066904,54.811712,64.270883,5.063291,48.676695,63.714156,64.816922,20.450914,16.665403,59.606921,26.177887
54.711367,85.157340,85.731228,128.443647,107.928917,104.414222,29.573882,14.352811,83.775997,1.121789,85.689907,55.458396,127.124340,83.701498,125.819378,83.534088,55.750285,80.494116,-0.001738,0.000681,32.000000,-235.660138,83.734683,-0.593290,14.401233,0.570887,552859.996513,0.983888,40.237432,10.534830,1.569682,0.051415,0.035622,142.260725,32.000000,153.552457,141.181273,142.788581,131.526923,32.000000,129.304497,67.074547,54.821159,64.243394,5.063291,48.463086,63.714156,64.811029,20.450914,16.667324,59.606518,26.174071
54.694329,85.157340,85.815161,128.443647,107.914739,104.443831,30.065460,14.352526,83.781268,1.124850,85.693527,55.452587,127.164103,83.729923,125.815949,83.472197,55.757859,80.549332,-0.001738,0.000668,32.000000,-235.654850,83.688714,-0.592956,14.390140,0.570316,552912.893990,0.985904,40.203885,10.528365,1.569525,0.041374,0.017882,142.727137,32.000000,152.676200,141.249153,144.940033,131.573024,32.000000,128.836944,67.115021,54.817442,64.267605,5.063291,48.418717,63.714156,64.839109,20.450914,16.636581,59.603912,26.042377
54.705142,85.154581,85.744837,128.446708,107.958644,104.457518,29.572197,14.356094,83.801343,1.119161,85.759201,55.489617,127.156949,83.758123,125.814629,83.474461,55.732690,80.519762,-0.001738,0.000691,32.000000,-235.653249,83.671560,-0.593242,14.411619,0.567653,553015.658276,0.987019,40.193864,10.527796,1.566973,0.091009,0.044085,143.052265,32.000000,152.639776,141.558116,146.572789,131.328943,32.000000,129.363867,67.087795,54.807982,64.252296,5.063291,48.489453,63.714156,64.836826,20.450914,16.628797,59.611042,26.119560
54.710526,85.175552,85.908571,128.449768,107.970435,104.456613,29.885121,14.350528,83.834349,1.100042,85.798248,55.444417,127.188760,83.731025,125.797386,83.518930,55.724477,80.496730,-0.001737,0.000697,32.000000,-235.661110,83.674642,-0.593301,14.425859,0.569915,553164.640439,0.971485,40.210279,10.559865,1.568996,0.047735,0.030399,143.164222,32.000000,152.660534,141.867698,145.573041,131.035920,32.000000,129.888505,67.116843,54.829433,64.260877,5.063291,48.788245,63.714156,64.830050,20.450914,16.703434,59.605417,26.183463
54.706611,85.196522,85.813633,128.456445,107.977456,104.453137,29.624511,14.354809,83.875240,1.093831,85.799533,55.448048,127.147112,83.732859,125.768132,83.506098,55.749028,80.535128,-0.001737,0.000715,32.000000,-235.652403,83.728197,-0.594086,14.426856,0.567817,553279.324329,0.987600,40.197103,10.563807,1.567400,0.048383,0.038211,142.359171,32.000000,153.170938,142.166544,143.369046,130.688623,32.000000,129.938169,67.099751,54.818425,64.271814,5.063291,48.609645,63.714156,64.829857,20.450914,16.705458,59.598483,26.147953
54.688461,85.196522,85.926306,128.456445,107.993403,104.477923,29.729856,14.352526,83.815753,1.086396,85.762809,55.455349,127.115407,83.773804,125.788210,83.418740,55.744895,80.521745,-0.001737,0.000753,32.000000,-235.658292,83.735703,-0.594125,14.430423,0.569593,553317.546990,0.977196,40.212886,10.555481,1.570238,0.047461,0.046217,142.172327,32.000000,153.462841,141.771383,141.397660,131.083456,32.000000,129.551915,67.126610,54.813992,64.264379,5.063291,48.846169,63.714156,64.850752,20.450914,16.780498,59.618821,26.207527
54.708983,85.181346,85.771056,128.457836,107.962430,104.489384,29.753705,14.350100,83.820846,1.088831,85.751162,55.498893,127.126300,83.794869,125.804582,83.475638,55.749623,80.574167,-0.001824,0.000747,32.000000,-235.658096,83.756772,-0.594366,14.449515,0.568243,553280.442587,0.985887,40.237628,10.558500,1.568615,0.018109,0.005951,142.191559,32.000000,153.654061,141.261156,142.560129,131.634723,32.000000,129.402069,67.129109,54.822021,64.267807,5.063291,48.654265,63.714156,64.848352,20.450914,16.729980,59.607030,26.101805
54.719663,85.188796,85.814399,128.460061,107.908992,104.475415,29.527637,14.353239,83.862720,1.101710,85.732886,55.401971,127.150430,83.721502,125.825248,83.464599,55.726758,80.585796,-0.001910,0.000754,32.000000,-235.655940,83.767417,-0.594099,14.443300,0.570349,553427.764133,0.982981,40.255115,10.553025,1.571196,0.051171,0.030413,142.703898,32.000000,152.782986,141.165086,145.062936,131.564024,32.000000,128.960756,67.122455,54.802591,64.246842,5.063291,48.443188,63.714156,64.834071,20.450914,16.757953,59.597628,26.016552
54.703888,85.185761,85.773460,128.463956,107.918352,104.453151,30.037034,14.356807,83.861057,1.096133,85.734006,55.526554,127.171110,83.712835,125.826087,83.398249,55.716531,80.499417,-0.001968,0.000758,32.000000,-235.652044,83.748958,-0.594091,14.432521,0.566835,553449.897354,0.981864,40.220167,10.585924,1.567769,0.031729,0.008531,142.985558,32.000000,152.574609,141.535144,146.407294,131.299526,32.000000,129.230725,67.152080,54.791246,64.252176,5.063291,48.564963,63.714156,64.839775,20.450914,16.760129,59.606489,26.066221
54.675739,85.185761,85.844094,128.463956,107.918168,104.438525,29.590856,14.344820,83.837139,1.086704,85.811686,55.474445,127.206612,83.737877,125.786428,83.486330,55.762974,80.499510,-0.001968,0.000767,32.000000,-235.657639,83.684434,-0.594073,14.435589,0.567398,553427.613023,0.989057,40.217330,10.617132,1.568255,0.054435,0.042117,143.166604,32.000000,152.695897,141.860150,145.779658,131.037975,32.000000,129.942554,67.202979,54.835724,64.294811,5.063291,48.553574,63.714156,64.865549,20.450914,16.751737,59.621929,26.128730
54.705165,85.187417,85.811179,128.466460,107.897016,104.374092,29.740654,14.353953,83.807701,1.085051,85.844737,55.435172,127.197922,83.796927,125.797990,83.420330,55.761167,80.493952,-0.001939,0.000751,32.000000,-235.653423,83.682472,-0.593921,14.441700,0.567476,553331.859096,0.972374,40.229489,10.565358,1.567959,0.059633,0.034037,142.429933,32.000000,153.135812,142.206489,143.623168,130.614681,32.000000,130.029836,67.214912,54.806424,64.264195,5.063291,48.712498,63.714156,64.862518,20.450914,16.759636,59.615104,26.206280
54.735799,85.206732,86.240290,128.473415,107.901764,104.307416,29.598819,14.345248,83.842634,1.092166,85.861039,55.548132,127.122393,83.751029,125.785075,83.412603,55.773534,80.545972,-0.001853,0.000745,32.000000,-235.662456,83.744904,-0.593392,14.442959,0.569018,553172.780764,0.987450,40.256615,10.518981,1.570058,0.051026,0.028660,142.148524,32.000000,153.397630,141.905435,141.655569,131.057808,32.000000,129.530107,67.220685,54.822848,64.266830,5.063291,50.032098,63.714156,64.836251,20.450914,16.828900,59.613029,26.176346
54.712905,85.221632,86.152633,128.483152,107.898728,104.272953,29.631019,14.352383,83.859412,1.088837,85.831949,55.453257,127.152022,83.765832,125.811641,83.488189,55.746136,80.574002,-0.001767,0.000752,32.000000,-235.658271,83.661487,-0.594525,14.450958,0.567209,552825.020930,0.981300,40.229915,10.516797,1.568612,0.054243,0.043589,142.127483,32.000000,153.540501,141.321008,142.137712,131.633987,32.000000,129.353192,67.214504,54.787839,64.230931,5.063291,48.590695,63.714156,64.849902,20.450914,16.831283,59.604059,26.147439
54.700265,85.221632,85.850998,128.483152,107.851328,104.268762,30.073882,14.352954,83.851647,1.090568,85.734087,55.528549,127.171982,83.785325,125.791491,83.470181,55.739405,80.597753,-0.001738,0.000755,32.000000,-235.658028,83.787363,-0.594953,14.456308,0.572436,552460.369691,0.984818,40.219725,10.541777,1.575574,0.033757,0.018453,142.661004,32.000000,152.829888,141.126264,144.801945,131.635585,32.000000,128.943575,67.234614,54.807830,64.253513,5.063291,48.600988,63.714156,64.864478,20.450914,16.885546,59.621418,26.096596
54.716089,85.215286,85.785909,128.487047,107.855741,104.237762,29.518789,14.350813,83.812570,1.079698,85.727739,55.435281,127.170954,83.734410,125.860231,83.478145,55.720122,80.583533,-0.001737,0.000749,32.000000,-235.657874,83.726322,-0.595148,14.429452,0.571216,552363.683617,0.983907,40.256675,10.589293,1.574631,0.063282,0.046871,142.976949,32.000000,152.545993,141.554505,146.173268,131.309021,32.000000,128.981229,67.240175,54.787697,64.251970,5.063291,48.794280,63.714156,64.861062,20.450914,16.866027,59.601335,26.138929
54.690341,85.173896,86.204958,128.479257,107.889696,104.192142,29.755992,14.350243,83.798924,1.058107,85.714899,55.408720,127.172359,83.757492,125.814476,83.481648,55.744707,80.548518,-0.001736,0.000747,32.000000,-235.659100,83.705194,-0.595418,14.461317,0.566831,552361.167802,0.969623,40.268852,10.613066,1.569480,0.052316,0.025223,143.202083,32.000000,152.609109,141.940243,145.970479,131.081774,32.000000,129.751267,67.259163,54.804858,64.276309,5.063291,49.960163,63.714156,64.871383,20.450914,16.724715,59.598031,26.144064
54.702697,85.159548,86.243043,128.477310,107.838886,104.209983,29.554293,14.351812,83.785294,1.056734,85.755960,55.454798,127.178282,83.767218,125.795464,83.411671,55.735638,80.484139,-0.001851,0.000750,32.000000,-235.651302,83.616047,-0.595896,14.467926,0.566352,552219.975632,0.987237,40.247261,10.622145,1.567837,0.045438,0.016917,142.394127,32.000000,153.239460,141.989503,143.853643,130.887438,32.000000,130.313620,67.241771,54.791431,64.269002,5.063291,48.564959,63.714156,64.877298,20.450914,16.726719,59.606282,26.191680
54.718118,85.159548,86.129126,128.477310,107.854612,104.221768,29.352869,14.345105,83.752927,1.049108,85.745744,55.567320,127.135665,83.715814,125.787847,83.433811,55.773089,80.583375,-0.001909,0.000768,32.000000,-235.666697,83.705767,-0.596293,14.457881,0.571612,551883.023997,0.979341,40.230677,10.572432,1.576237,0.051670,0.025810,142.220137,32.000000,153.329745,141.923354,142.067033,130.951916,32.000000,129.638304,67.241130,54.800076,64.263882,5.063291,49.717292,63.714156,64.860552,20.450914,16.678765,59.604423,26.053015
54.710599,85.165894,85.830679,128.475919,107.913637,104.201908,29.734641,14.347389,83.764363,1.053427,85.702534,55.496019,127.153581,83.740120,125.830743,83.384756,55.773164,80.547460,-0.001908,0.000769,32.000000,-235.660971,83.672481,-0.596410,14.469132,0.571684,551970.000932,0.985916,40.204424,10.535278,1.576578,0.014631,0.000000,142.106431,32.000000,153.557112,141.391502,142.284756,131.480167,32.000000,129.228124,67.255722,54.803901,64.257689,5.063291,48.721364,63.714156,64.858120,20.450914,16.702676,59.603951,26.065414
54.713011,85.167825,85.709218,128.477866,107.924256,104.195701,29.501060,14.349244,83.766382,1.043421,85.659634,55.504859,127.171676,83.694179,125.837178,83.517808,55.742758,80.492017,-0.001850,0.000745,32.000000,-235.656493,83.698321,-0.596604,14.449646,0.570098,551951.313496,0.992490,40.189568,10.569064,1.574051,0.052732,0.038665,142.675150,32.000000,152.979357,141.047438,144.707750,131.737227,32.000000,129.174818,67.257183,54.798623,64.266024,5.063291,48.139144,63.714156,64.870493,20.450914,16.711299,59.613058,26.221834
54.708248,85.163135,86.249088,128.475084,107.930105,104.198065,29.712567,14.351955,83.770237,1.028998,85.662673,55.415793,127.196932,83.694443,125.828961,83.418006,55.714699,80.483792,-0.001821,0.000742,32.000000,-235.657224,83.636748,-0.596596,14.435747,0.565328,551857.243758,0.979722,40.203158,10.543215,1.568813,0.037335,0.019790,143.017195,32.000000,152.649703,141.409835,146.316176,131.335990,32.000000,129.301047,67.265475,54.803659,64.261224,5.063291,50.075543,63.714156,64.891952,20.450914,16.713233,59.611799,26.181188
54.738507,85.163135,85.783788,128.475084,107.988711,104.219102,29.488503,14.356807,83.809901,1.013842,85.721172,55.411061,127.144120,83.742524,125.799047,83.417806,55.728885,80.516068,-0.001735,0.000762,32.000000,-235.651225,83.776695,-0.596721,14.443405,0.564206,551886.969981,0.987377,40.202766,10.533816,1.566523,0.050498,0.041307,143.134925,32.000000,152.522557,141.823624,146.341948,130.813055,32.000000,129.590853,67.241019,54.800809,64.261481,5.063291,48.438608,63.714156,64.863659,20.450914,16.698835,59.604954,26.085811
54.692675,85.165618,85.858792,128.477588,107.961667,104.235391,29.730751,14.351527,83.714731,1.003948,85.796073,55.501782,127.165149,83.729414,125.795169,83.486355,55.736978,80.474059,-0.001737,0.000719,32.000000,-235.656669,83.701257,-0.596456,14.454288,0.572855,551951.581117,0.980453,40.202663,10.555968,1.576528,0.058927,0.044490,142.558864,32.000000,153.103423,142.033523,143.743078,130.897474,32.000000,129.984253,67.230633,54.813930,64.279101,5.063291,48.477505,63.714156,64.877809,20.450914,16.709352,59.603607,26.059545
54.720845,85.179139,85.681642,128.480370,107.967775,104.229506,29.684304,14.356094,83.700175,0.985213,85.829664,55.471586,127.165586,83.721746,125.834195,83.448384,55.761054,80.458873,-0.001738,0.000706,32.000000,-235.651446,83.657855,-0.596194,14.442277,0.565066,552022.305858,0.987507,40.173519,10.564960,1.567156,0.024038,0.027296,142.262839,32.000000,153.340786,141.949850,142.439791,130.932595,32.000000,129.801353,67.244422,54.827081,64.279123,5.063291,48.067334,63.714156,64.875913,20.450914,16.758233,59.617336,26.209141
54.736075,85.185761,85.796708,128.483152,107.985624,104.240299,29.606338,14.350671,83.792978,0.965451,85.784166,55.462265,127.166392,83.776680,125.851762,83.405803,55.789965,80.494750,-0.001740,0.000658,32.000000,-235.655230,83.634974,-0.596287,14.451640,0.566952,552114.114220,0.980514,40.220151,10.526699,1.569841,0.071074,0.057497,142.121301,32.000000,153.542876,141.459514,141.958898,131.309873,32.000000,129.199160,67.279420,54.846549,64.304821,5.063291,48.604970,63.714156,64.896711,20.450914,16.760298,59.610177,26.158811
54.728726,85.185761,85.750917,128.483152,107.962159,104.268372,29.734846,14.349386,83.727300,0.958571,85.700053,55.455620,127.181116,83.771154,125.849364,83.414949,55.743567,80.499343,-0.001739,0.000657,32.000000,-235.657826,83.657674,-0.596542,14.447732,0.564100,552041.241742,0.981475,40.206533,10.491715,1.565795,0.052200,0.030752,142.622662,32.000000,153.051197,141.123223,144.258171,131.792064,32.000000,129.117974,67.259790,54.815215,64.263482,5.063291,48.290950,63.714156,64.879094,20.450914,16.785421,59.614504,26.082142
54.710996,85.191556,85.882559,128.487047,107.991521,104.270008,29.561360,14.348245,83.772574,0.950216,85.757315,55.569322,127.214343,83.661044,125.849913,83.440536,55.743382,80.572149,-0.001791,0.000652,32.000000,-235.656345,83.682475,-0.596121,14.437006,0.565133,552042.978214,0.983879,40.198487,10.488572,1.567462,0.053431,0.043761,143.001490,32.000000,152.700819,141.274826,146.058991,131.595858,32.000000,129.223343,67.284521,54.835670,64.281682,5.063291,48.744814,63.714156,64.887044,20.450914,16.807715,59.614671,26.190432
54.689979,85.191832,85.724173,128.484821,108.021583,104.261333,29.837518,14.349815,83.846710,0.954037,85.702977,55.498770,127.202831,83.770114,125.837989,83.425971,55.726361,80.506137,-0.001733,0.000616,32.000000,-235.654611,83.749797,-0.596184,14.458196,0.564947,552288.203196,0.980034,40.205565,10.538268,1.566836,0.053040,0.030863,143.147944,32.000000,152.500550,141.886065,146.541021,130.949856,32.000000,129.564827,67.273451,54.815559,64.272769,5.063291,48.183831,63.714156,64.908505,20.450914,16.810882,59.612616,26.160792
54.713738,85.170309,85.873318,128.478422,108.061870,104.276855,29.605640,14.348102,83.838297,0.942529,85.767664,55.571291,127.182449,83.723053,125.769235,83.445282,55.715355,80.556498,-0.001558,0.000643,32.000000,-235.661733,83.784306,-0.595564,14.464202,0.567762,552313.828440,0.986163,40.228436,10.590716,1.569749,0.029081,0.027973,142.495589,32.000000,153.056646,141.986984,143.984201,130.929850,32.000000,130.148167,67.278701,54.819198,64.245580,5.063291,48.689470,63.714156,64.899665,20.450914,16.813092,59.604138,26.037608
54.739533,85.170309,86.266630,128.478422,108.056193,104.284809,29.725449,14.351670,83.858535,0.917200,85.719716,55.417457,127.187356,83.834284,125.816639,83.404520,55.757329,80.579655,-0.001442,0.000650,32.000000,-235.657673,83.707273,-0.596071,14.443641,0.565050,552310.334753,0.977363,40.248962,10.560353,1.567457,0.060896,0.040145,142.366321,32.000000,153.464096,141.928233,142.654071,130.877008,32.000000,130.094118,67.301019,54.879882,64.295906,5.063291,50.220938,63.714156,64.882675,20.450914,16.740365,59.605849,26.150447
54.699183,85.145199,85.856441,128.475084,108.067749,104.292375,29.877619,14.350528,83.822254,0.909221,85.697364,55.455787,127.164271,83.758756,125.845351,83.384962,55.744138,80.539989,-0.001440,0.000658,32.000000,-235.654062,83.651963,-0.596294,14.423079,0.566494,552375.658402,0.984648,40.204549,10.607513,1.569502,0.036978,0.018468,142.157849,32.000000,153.604461,141.481991,141.914310,131.290360,32.000000,129.070486,67.291721,54.877627,64.287861,5.063291,50.201293,63.714156,64.901495,20.450914,16.654997,59.603086,26.191900
54.672814,85.145199,85.796489,128.477588,108.108955,104.289797,29.493143,14.345533,83.785716,0.905471,85.711138,55.496763,127.166764,83.732555,125.845510,83.499267,55.763150,80.484226,-0.001612,0.000660,32.000000,-235.663646,83.623473,-0.596622,14.435799,0.572531,552322.427269,0.980251,40.179707,10.582157,1.575948,0.088076,0.040220,142.572274,32.000000,153.083515,141.219590,144.179157,131.691497,32.000000,129.031881,67.256922,54.880757,64.255296,5.063291,48.520673,63.714156,64.926460,20.450914,16.656671,59.608023,26.164020
54.731927,85.175552,86.232360,128.485377,108.093655,104.276153,29.629142,14.349244,83.726830,0.886699,85.746411,55.573732,127.233159,83.722074,125.855122,83.386774,55.726520,80.434393,-0.001759,0.000668,32.000000,-235.660427,83.787895,-0.597000,14.448440,0.568271,552371.715325,0.976052,40.193461,10.566878,1.569611,0.049305,0.027799,142.997296,32.000000,152.909750,141.205165,145.773672,131.730759,32.000000,129.352369,67.241379,54.844698,64.255798,5.063291,49.947581,63.714156,64.910758,20.450914,16.658344,59.617179,26.149714
54.731879,85.175552,86.147847,128.485377,108.073178,104.252969,29.674198,14.350671,83.792161,0.869278,85.778200,55.465189,127.224838,83.578318,125.869782,83.462845,55.734366,80.449533,-0.001846,0.000681,32.000000,-235.660148,83.684901,-0.597206,14.458957,0.567503,552330.084139,0.989271,40.218872,10.507829,1.569271,0.058356,0.047031,143.171275,32.000000,152.512318,141.792196,146.822066,130.838246,32.000000,129.606762,67.262865,54.865662,64.274845,5.063291,49.873422,63.714156,64.896738,20.450914,16.765699,59.620375,26.182435
54.697748,85.178863,86.304822,128.488994,108.061785,104.225588,29.717555,14.352240,83.752871,0.863202,85.779661,55.494698,127.213755,83.689998,125.783840,83.363531,55.727451,80.484893,-0.001845,0.000699,32.000000,-235.661364,83.647312,-0.597592,14.468346,0.571985,552348.021035,0.983517,40.192272,10.508661,1.575540,0.067616,0.042597,142.730561,32.000000,153.009635,142.128324,144.251787,130.610787,32.000000,129.708932,67.228941,54.853623,64.271341,5.063291,48.628355,63.714156,64.893817,20.450914,16.779239,59.599221,26.198576
54.671671,85.167825,86.169541,128.492054,108.037408,104.185869,29.752166,14.343964,83.779897,0.862121,85.768823,55.419497,127.191996,83.661167,125.822067,83.418490,55.768894,80.507306,-0.001845,0.000673,32.000000,-235.668330,83.589435,-0.597879,14.445608,0.570197,552209.411713,0.981806,40.192319,10.511693,1.573998,0.015814,0.011845,142.322430,32.000000,153.485670,141.934735,142.503574,130.909167,32.000000,130.177893,67.241459,54.884921,64.278529,5.063291,50.023661,63.714156,64.935092,20.450914,16.742956,59.610462,26.180895
54.728751,85.172792,86.159079,128.494002,108.058013,104.162329,29.569227,14.350100,83.757922,0.870779,85.781611,55.448374,127.183826,83.758328,125.837268,83.393008,55.778437,80.486834,-0.001808,0.000678,32.000000,-235.655145,83.661324,-0.597775,14.442513,0.572818,552097.708311,0.980790,40.228507,10.544008,1.577850,0.063454,0.039901,142.202008,32.000000,153.635159,141.361257,141.572868,131.302010,32.000000,129.340761,67.247288,54.872245,64.295079,5.063291,48.703930,63.714156,64.923905,20.450914,16.744890,59.619657,26.171063
54.728851,85.172792,85.691133,128.494002,108.028665,104.152003,29.694120,14.355380,83.761078,0.881224,85.711312,55.416619,127.198050,83.686776,125.842164,83.437077,55.754891,80.386007,-0.001720,0.000654,32.000000,-235.656750,83.666604,-0.597808,14.430974,0.572122,551799.754340,0.979757,40.242600,10.518658,1.576128,0.037410,0.014434,142.583925,32.000000,153.123438,141.218968,144.067285,131.518131,32.000000,128.834722,67.215049,54.932903,64.279707,5.063291,48.199725,63.714156,64.914838,20.450914,16.764118,59.601601,26.158591
54.700184,85.176379,86.101640,128.496505,107.985267,104.105958,29.704355,14.354381,83.757137,0.886382,85.691075,55.378584,127.196791,83.708125,125.846750,83.271307,55.722385,80.464507,-0.001545,0.000652,32.000000,-235.656929,83.652390,-0.597684,14.429846,0.570586,551638.048094,0.984489,40.192573,10.494415,1.574293,0.065228,0.046121,142.962925,32.000000,152.819172,141.193266,145.634342,131.715644,32.000000,129.132596,67.223277,54.890974,64.282202,5.063291,48.728240,63.714156,64.933447,20.450914,16.778585,59.607688,26.246338
54.674604,85.169757,85.655602,128.499009,107.988854,104.060167,29.830869,14.347389,83.777765,0.899105,85.722243,55.415125,127.232959,83.773398,125.843619,83.409854,55.763763,80.479388,-0.001371,0.000598,32.000000,-235.662938,83.640013,-0.598175,14.446919,0.564065,551629.983859,0.980249,40.192476,10.445514,1.565740,0.047619,0.034606,143.122927,32.000000,152.637548,141.760150,146.764257,130.966298,32.000000,129.869630,67.208693,54.928566,64.306871,5.063291,48.103455,63.714156,64.948737,20.450914,16.757611,59.602958,26.139075
54.702247,85.164238,85.745836,128.496784,107.978982,104.055003,29.640646,14.349101,83.690077,0.902265,85.693512,55.472553,127.225099,83.711328,125.813917,83.451660,55.733789,80.473428,-0.001313,0.000576,32.000000,-235.662865,83.617904,-0.597338,14.453712,0.570623,551469.369376,0.980046,40.223677,10.534431,1.574065,0.040226,0.039700,142.825512,32.000000,152.923602,142.130984,144.574721,130.640617,32.000000,129.819505,67.206527,54.933127,64.326494,5.063291,50.068825,63.714156,64.934160,20.450914,16.759567,59.600381,26.106867
54.695666,85.164238,85.674920,128.496784,107.984607,104.067638,29.702264,14.348387,83.707832,0.917760,85.702193,55.381849,127.195152,83.738835,125.811586,83.285523,55.771964,80.511240,-0.001312,0.000560,32.000000,-235.662103,83.558617,-0.598001,14.418385,0.563725,551145.914230,0.975941,40.241705,10.503740,1.566643,0.057175,0.046390,142.429391,32.000000,153.387463,142.089019,142.560127,130.814469,32.000000,129.968289,67.206535,54.926375,64.301204,5.063291,48.183162,63.714156,64.940648,20.450914,16.742309,59.613196,26.160352
54.662318,85.143820,85.672895,128.495671,108.014569,104.071372,29.684016,14.351527,83.712116,0.926039,85.715926,55.508441,127.165473,83.659596,125.839928,83.260793,55.752952,80.417251,-0.001341,0.000539,32.000000,-235.653882,83.605809,-0.598042,14.400604,0.564088,551159.467277,0.981602,40.209548,10.529434,1.567501,0.039316,0.019298,142.148995,32.000000,153.613069,141.334290,141.769357,131.382849,32.000000,129.288605,67.202669,54.952872,64.305360,5.063291,48.697356,63.714156,64.959648,20.450914,16.673186,59.607561,26.178987
54.690326,85.161479,85.701283,128.498175,108.009268,104.092902,29.632894,14.354096,83.766658,0.921387,85.702400,55.317222,127.189232,83.669016,125.876204,83.407924,55.751080,80.529681,-0.001429,0.000545,32.000000,-235.652297,83.675925,-0.598039,14.421532,0.564646,551152.480473,0.979813,40.215890,10.518414,1.566393,0.057805,0.047620,142.471330,32.000000,153.284905,141.327574,143.793975,131.561996,32.000000,129.004939,67.210609,54.977829,64.313950,5.063291,48.226224,63.714156,64.956462,20.450914,16.736195,59.607816,26.079501
54.686785,85.175827,85.768511,128.501791,108.006972,104.138041,29.684060,14.346818,83.718357,0.906479,85.692152,55.481641,127.182487,83.752436,125.852297,83.414825,55.739966,80.492203,-0.001515,0.000544,32.000000,-235.662034,83.588700,-0.598327,14.417598,0.566119,551196.157798,0.981053,40.227610,10.469909,1.567312,0.044000,0.021262,142.867100,32.000000,152.900769,141.170767,145.449697,131.724678,32.000000,129.083795,67.192983,54.962477,64.310468,5.063291,50.255817,63.714156,64.957912,20.450914,16.738056,59.596044,26.174365
