OSU 80 Ton Compressor Load Stand
54.665033,85.175827,85.630457,128.501791,108.032935,104.173333,29.712468,14.347817,83.735046,0.898547,85.725145,55.485726,127.202777,83.675950,125.843002,83.385510,55.713195,80.464145,-0.001602,0.000576,32.000000,-235.661854,83.654799,-0.597741,14.430082,0.566684,551608.884281,0.981278,40.236036,10.536741,1.568359,0.054593,0.034100,143.150930,32.000000,152.652114,141.689030,146.886042,131.076914,32.000000,129.753386,67.198459,54.945642,64.321983,5.063291,47.987070,63.714156,64.975881,20.450914,16.789876,59.607354,26.169083
54.643603,85.165066,85.750750,128.504017,108.008275,104.181733,29.731677,14.349957,83.720189,0.903550,85.746085,55.460415,127.223844,83.645139,125.849298,83.363367,55.763738,80.491915,-0.001659,0.000566,32.000000,-235.654632,83.600813,-0.596866,14.420719,0.566684,551608.884281,0.981278,40.236036,10.536741,1.568359,0.053875,0.025493,142.941870,32.000000,152.861825,142.019869,144.689724,130.791020,32.000000,129.802420,67.189780,54.980773,64.301834,5.063291,48.726368,63.714156,64.988518,20.450914,16.754475,59.618605,26.145972
54.666285,85.156236,85.632692,128.503182,107.982029,104.194020,29.697127,14.351527,83.789912,0.909551,85.786574,55.458898,127.195234,83.682107,125.857273,83.412689,55.761250,80.446634,-0.001658,0.000567,32.000000,-235.657488,83.604993,-0.596828,14.384186,0.564869,551859.256516,0.981097,40.257001,10.543361,1.566458,0.041803,0.022151,142.443412,32.000000,153.409155,142.212861,142.742104,130.786666,32.000000,130.064997,67.209122,54.983502,64.325271,5.063291,47.942414,63.714156,64.989075,20.450914,16.725702,59.609203,26.115744
54.672342,85.168377,85.738927,128.505130,107.954067,104.213207,29.615909,14.349815,83.812225,0.919679,85.722447,55.468556,127.156786,83.775824,125.876438,83.436890,55.761022,80.560986,-0.001627,0.000558,32.000000,-235.659529,83.638523,-0.596452,14.378285,0.567570,551796.542271,0.980935,40.266900,10.512762,1.569273,0.056973,0.051566,142.096941,32.000000,153.655359,141.402030,141.378643,131.292072,32.000000,129.536544,67.205863,54.954423,64.307917,5.063291,48.636183,63.714156,64.976340,20.450914,16.727502,59.606823,26.152061
54.653461,85.168377,85.641825,128.505130,107.927546,104.213985,29.795008,14.352669,83.798245,0.933447,85.677307,55.499512,127.205786,83.684391,125.872131,83.400466,55.740516,80.476180,-0.001482,0.000554,32.000000,-235.657494,83.580193,-0.596308,14.394257,0.566745,551844.449397,0.981727,40.236202,10.482726,1.566463,0.027542,0.017318,142.418852,32.000000,153.254096,141.186724,143.521895,131.548309,32.000000,129.103837,67.208340,54.966654,64.285529,5.063291,47.981511,63.714156,64.999891,20.450914,16.771576,59.599909,26.186250
54.651625,85.158444,85.729552,128.505686,107.905574,104.190494,29.583242,14.347817,83.772963,0.942849,85.658118,55.415553,127.198902,83.602217,125.844577,83.418431,55.721763,80.568130,-0.001365,0.000540,32.000000,-235.662838,83.684820,-0.596225,14.399817,0.568546,551961.578874,0.984511,40.242505,10.565066,1.568232,0.081268,0.039488,142.917960,32.000000,152.774819,141.315185,145.381978,131.685422,32.000000,128.852565,67.193896,54.956221,64.300386,5.063291,48.686265,63.714156,65.023452,20.450914,16.738968,59.610009,26.189038
54.662964,85.151270,85.678738,128.509581,107.950218,104.168252,29.813538,14.359090,83.851737,0.945733,85.689037,55.505284,127.222951,83.666180,125.849962,83.438506,55.702955,80.502843,-0.001366,0.000540,32.000000,-235.647794,83.673904,-0.596523,14.410045,0.566925,552014.385020,0.978969,40.260705,10.524683,1.566997,0.043537,0.041512,143.172259,32.000000,152.730410,141.661659,146.790952,131.110079,32.000000,129.632918,67.228374,54.963326,64.327721,5.063291,48.048500,63.714156,65.011610,20.450914,16.715870,59.610098,26.207307
54.658944,85.160651,85.819967,128.514032,107.927418,104.166440,29.738392,14.354381,83.747004,0.950240,85.759015,55.455742,127.194039,83.701437,125.851787,83.426300,55.727854,80.511520,-0.001481,0.000562,32.000000,-235.653651,83.654348,-0.596636,14.411252,0.567919,551915.565785,0.985766,40.252543,10.609451,1.568655,0.041083,0.035957,142.415786,32.000000,153.205802,142.248532,143.041877,130.647542,32.000000,129.782199,67.206593,54.982204,64.314771,5.063291,48.602195,63.714156,65.013128,20.450914,16.750788,59.600440,26.185664
54.637052,85.160651,85.778501,128.514032,107.879994,104.174066,29.729995,14.348816,83.847836,0.959479,85.759015,55.531233,127.194039,83.682984,125.851787,83.375915,55.727854,80.463185,-0.001482,0.000545,32.000000,-235.662331,83.642092,-0.596523,14.392893,0.566351,551820.771311,0.977705,40.234437,10.581393,1.567400,0.055322,0.043349,142.415786,32.000000,153.205802,142.248532,143.041877,130.647542,32.000000,129.782199,67.206593,54.982204,64.314771,5.063291,48.470793,63.714156,65.025281,20.450914,16.752022,59.604355,26.125356
54.636908,85.173344,85.606295,128.518483,107.875085,104.154045,29.540495,14.348245,83.835824,0.952716,85.651706,55.471047,127.168211,83.743423,125.879699,83.400769,55.786815,80.557784,-0.001539,0.000531,32.000000,-235.664213,83.594369,-0.596615,14.385707,0.568499,551775.260020,0.980259,40.247694,10.562724,1.570099,0.056870,0.034597,142.360527,32.000000,153.486809,141.187272,143.460468,131.662730,32.000000,129.316395,67.220587,54.987532,64.300031,5.063291,47.782272,63.714156,65.034899,20.450914,16.798685,59.604738,26.130418
54.674879,85.149338,86.240174,128.514867,107.911872,104.121468,29.787373,14.347959,83.808245,0.955303,85.662626,55.448833,127.224609,83.774132,125.867994,83.497130,55.738283,80.520769,-0.001536,0.000541,32.000000,-235.658433,83.742232,-0.596620,14.399266,0.569181,551824.195444,0.981036,40.268801,10.528012,1.569969,0.026932,0.005409,142.904618,32.000000,152.706319,141.266970,145.348092,131.561972,32.000000,128.852663,67.224737,54.974000,64.328437,5.063291,48.004643,63.714156,65.028570,20.450914,16.717190,59.609085,26.054116
54.669752,85.147407,85.860645,128.512919,107.928465,104.076391,29.614092,14.349815,83.874821,0.951409,85.717776,55.542790,127.251393,83.743198,125.883914,83.499637,55.744333,80.503525,-0.001535,0.000543,32.000000,-235.660512,83.696118,-0.597345,14.410701,0.566823,551618.132070,0.987173,40.281633,10.536974,1.566822,0.053996,0.041804,143.172660,32.000000,152.504301,141.750750,146.638225,131.090106,32.000000,129.507728,67.266303,55.010691,64.327323,5.063291,48.728303,63.714156,65.024453,20.450914,16.712201,59.604905,26.232912
54.648172,85.146855,85.717967,128.517927,107.931053,104.066825,30.065750,14.357378,83.842996,0.954068,85.728199,55.406271,127.232569,83.755329,125.849854,83.443313,55.723134,80.539982,-0.001535,0.000576,32.000000,-235.653440,83.738271,-0.597826,14.388540,0.574546,551493.775434,0.977888,40.221020,10.558936,1.577327,0.063609,0.023293,143.006473,32.000000,152.828445,141.909103,145.219122,131.093682,32.000000,130.140309,67.227010,54.986446,64.325555,5.063291,50.568558,63.714156,65.035941,20.450914,16.713900,59.619441,26.075246
54.655688,85.146855,85.901743,128.517927,107.952159,104.071990,29.645501,14.347389,83.821076,0.955522,85.715577,55.439978,127.211759,83.722828,125.836411,83.524428,55.743726,80.510567,-0.001484,0.000564,32.000000,-235.657201,83.839067,-0.598093,14.411619,0.568351,551242.528836,0.983279,40.224031,10.540505,1.570533,0.061030,0.024802,142.377722,32.000000,153.216038,142.186868,143.093170,130.648325,32.000000,130.146903,67.225140,55.024261,64.310431,5.063291,48.920774,63.714156,65.039603,20.450914,16.713678,59.599299,26.137681
54.665909,85.146579,85.791525,128.515423,107.951270,104.081882,29.544112,14.350528,83.811467,0.940766,85.735811,55.429310,127.157162,83.747338,125.863173,83.527242,55.753020,80.469958,-0.001434,0.000569,32.000000,-235.657995,83.702379,-0.599087,14.413743,0.567588,551243.127946,0.968834,40.244282,10.587879,1.568542,0.057547,0.050696,142.194259,32.000000,153.422543,141.627121,141.501778,131.123212,32.000000,129.345630,67.234991,55.016514,64.326315,5.063291,50.413413,63.714156,65.047617,20.450914,16.714411,59.588068,26.117945
54.673495,85.144923,85.847242,128.512919,107.930765,104.092037,29.703124,14.346247,83.787083,0.923967,85.663268,55.330978,127.181712,83.768830,125.876465,83.484498,55.776511,80.449843,-0.001492,0.000593,32.000000,-235.665391,83.770214,-0.599797,14.404197,0.569244,551225.940843,0.982470,40.237035,10.546167,1.571689,0.080184,0.015384,142.339302,32.000000,153.501401,141.372671,143.112089,131.719865,32.000000,129.181485,67.255849,55.010643,64.311136,5.063291,48.735179,63.714156,65.038279,20.450914,16.710348,59.608760,26.188305
54.630405,85.148786,85.725199,128.510972,107.928741,104.107083,29.632025,14.345676,83.805471,0.920194,85.618219,55.498367,127.212652,83.693711,125.840034,83.508211,55.703774,80.486817,-0.001580,0.000597,32.000000,-235.668584,83.788896,-0.601257,14.401076,0.567336,551254.060242,0.985734,40.226908,10.507710,1.569379,0.058839,0.046496,142.885566,32.000000,152.800401,141.052321,145.271818,131.717373,32.000000,129.166948,67.266061,54.993545,64.307644,5.063291,48.823748,63.714156,65.043349,20.450914,16.712019,59.598572,26.162333
54.635741,85.148786,85.900366,128.510972,107.954693,104.133163,29.746142,14.356094,83.851028,0.923129,85.672396,55.437799,127.214808,83.774762,125.835178,83.474950,55.734548,80.528577,-0.001610,0.000571,32.000000,-235.653905,83.688365,-0.601492,14.417834,0.568401,551254.985088,0.980401,40.217939,10.469770,1.570180,0.039235,0.026784,143.157282,32.000000,152.510422,141.841630,146.719501,130.906463,32.000000,129.265929,67.267951,54.995041,64.323486,5.063291,48.898330,63.714156,65.075500,20.450914,16.727139,59.603696,26.047953
54.665313,85.142164,85.798355,128.512919,107.941737,104.131834,29.738175,14.349244,83.865915,0.913043,85.697299,55.492026,127.239285,83.733819,125.843331,83.448543,55.706088,80.592900,-0.001554,0.000539,32.000000,-235.662230,83.697668,-0.601780,14.405036,0.567859,551504.907673,0.983748,40.263346,10.569067,1.569185,0.058049,0.034897,143.113870,32.000000,152.683245,141.984535,145.398539,130.893265,32.000000,129.818631,67.264587,55.007681,64.319962,5.063291,48.526713,63.714156,65.074334,20.450914,16.705822,59.596162,26.163727
54.691323,85.135266,86.238029,128.517649,107.941003,104.120800,29.651381,14.354666,83.770170,0.901090,85.779515,55.439134,127.219893,83.743972,125.864828,83.493569,55.746288,80.478504,-0.001381,0.000530,32.000000,-235.658119,83.707986,-0.601681,14.402387,0.569804,551579.859690,0.980115,40.258200,10.568277,1.572238,0.081341,0.033555,142.477322,32.000000,153.218318,142.099149,143.273037,130.878596,32.000000,130.156221,67.294206,55.033093,64.342209,5.063291,50.183356,63.714156,65.046927,20.450914,16.683495,59.613314,26.224915
54.637980,85.147407,86.159165,128.521265,107.917069,104.129181,29.603388,14.353382,83.783759,0.912755,85.749365,55.460266,127.192609,83.643017,125.881925,83.507116,55.759143,80.578103,-0.001206,0.000515,32.000000,-235.654977,83.723507,-0.601957,14.391294,0.568049,551609.167385,0.979772,40.223067,10.642899,1.569521,0.055635,0.026516,142.205180,32.000000,153.440263,141.773063,141.756200,131.066166,32.000000,129.448035,67.271255,55.048668,64.344908,5.063291,48.844990,63.714156,65.060110,20.450914,16.685054,59.608495,26.202171
54.638668,85.147407,85.781100,128.521265,107.926359,104.131832,29.535311,14.353382,83.859757,0.915640,85.642479,55.459129,127.185467,83.697175,125.873991,83.434590,55.726128,80.512643,-0.001091,0.000487,32.000000,-235.656944,83.799376,-0.601705,14.382560,0.573962,551447.506702,0.982011,40.191100,10.520582,1.576814,0.105322,0.036948,142.303533,32.000000,153.448293,141.369898,142.850576,131.557112,32.000000,129.179452,67.264863,55.029929,64.300112,5.063291,48.499105,63.714156,65.089631,20.450914,16.728886,59.605613,26.020073
54.662808,85.162031,86.167398,128.524604,107.952836,104.129578,29.939867,14.346247,83.804408,0.915926,85.663235,55.435262,127.192767,83.784817,125.896115,83.331461,55.726258,80.614389,-0.001004,0.000500,32.000000,-235.660474,83.764667,-0.601387,14.404669,0.574600,551507.029749,0.984757,40.254662,10.579228,1.576910,0.037825,0.020024,142.840118,32.000000,152.860507,141.091289,145.081867,131.799318,32.000000,129.119811,67.281832,54.998990,64.298151,5.063291,48.807140,63.714156,65.090411,20.450914,16.781448,59.622254,26.174658
54.671349,85.156512,85.825423,128.521265,107.952162,104.137595,29.566493,14.357378,83.784159,0.913189,85.755743,55.390028,127.253345,83.693504,125.880803,83.478679,55.699118,80.554347,-0.000916,0.000488,32.000000,-235.650982,83.606602,-0.601060,14.416654,0.569343,551586.235287,0.987038,40.253998,10.565258,1.569971,0.076900,0.037175,143.057796,32.000000,152.541076,141.643442,146.642425,131.128862,32.000000,129.381572,67.284211,55.000981,64.319329,5.063291,48.659628,63.714156,65.082018,20.450914,16.764143,59.594549,26.193074
54.647026,85.178863,85.757993,128.520709,107.950633,104.148425,29.754997,14.348102,83.845488,0.904176,85.846477,55.545139,127.247180,83.678030,125.883591,83.432896,55.743148,80.556335,-0.000953,0.000481,32.000000,-235.662388,83.663405,-0.601190,14.390769,0.573605,551584.753694,0.973247,40.245348,10.638147,1.576344,0.054605,0.039295,143.203348,32.000000,152.574967,141.996155,145.595659,130.874012,32.000000,129.718252,67.268872,55.020479,64.353722,5.063291,48.753057,63.714156,65.083795,20.450914,16.765947,59.619716,26.154849
54.650139,85.178863,85.865381,128.520709,107.967480,104.176554,29.656238,14.357378,83.831556,0.890224,85.784542,55.430799,127.234501,83.767401,125.830353,83.465152,55.728323,80.465218,-0.001042,0.000484,32.000000,-235.652293,83.715592,-0.600967,14.386730,0.567896,551670.242798,0.985432,40.231598,10.622205,1.569843,0.056014,0.031845,142.480550,32.000000,153.220240,142.087300,143.320511,130.802651,32.000000,130.122113,67.226996,55.000796,64.328185,5.063291,48.814161,63.714156,65.101711,20.450914,16.845571,59.609764,26.115011
54.671293,85.199558,85.869465,128.525995,107.989288,104.218491,29.534417,14.352240,83.783761,0.874803,85.769276,55.498434,127.205990,83.732411,125.845832,83.468815,55.728009,80.537294,-0.001216,0.000451,32.000000,-235.657103,83.679128,-0.601532,14.414504,0.568615,551679.641962,0.979819,40.277395,10.579601,1.569308,0.057969,0.036215,142.233612,32.000000,153.367971,141.776176,141.860866,131.016609,32.000000,129.509802,67.221465,54.998563,64.336230,5.063291,49.022914,63.714156,65.095384,20.450914,16.919609,59.605535,26.176419
54.671598,85.187968,85.817172,128.530724,108.002447,104.237666,29.677912,14.351955,83.813712,0.859028,85.702440,55.428301,127.211576,83.735225,125.882219,83.445387,55.770112,80.518562,-0.001274,0.000450,32.000000,-235.661486,83.650453,-0.601474,14.405692,0.570443,551855.922463,0.983286,40.274395,10.529004,1.571183,0.030101,0.007136,142.251143,32.000000,153.295996,141.506717,142.613930,131.478827,32.000000,129.194941,67.205793,54.987729,64.316916,5.063291,48.661448,63.714156,65.092773,20.450914,16.881646,59.595838,26.111563
54.666630,85.167550,85.694363,128.527108,107.999454,104.241915,29.502038,14.352954,83.861617,0.858161,85.687349,55.501097,127.218797,83.734103,125.891402,83.386736,55.741708,80.495891,-0.001245,0.000450,32.000000,-235.655733,83.786711,-0.602483,14.404695,0.569148,552098.858029,0.987374,40.274697,10.581073,1.570650,0.054943,0.037443,142.829250,32.000000,152.863818,141.190894,144.906825,131.777531,32.000000,129.079711,67.195619,55.012892,64.305508,5.063291,48.738054,63.714156,65.102326,20.450914,16.883813,59.597785,26.230344
54.632199,85.167550,85.734271,128.527108,107.983804,104.241980,29.761469,14.350813,83.791487,0.852428,85.723702,55.450387,127.279503,83.710919,125.901945,83.406760,55.716332,80.488853,-0.001160,0.000452,32.000000,-235.654924,83.684717,-0.601976,14.412301,0.568801,552099.367165,0.982747,40.262813,10.525522,1.569685,0.046903,0.022803,143.040492,32.000000,152.607486,141.493644,146.707706,131.333905,32.000000,129.400673,67.204383,54.980805,64.325088,5.063291,48.325397,63.714156,65.127305,20.450914,16.814884,59.613461,26.151915
54.668285,85.172516,85.791966,128.531281,107.963080,104.262730,29.428649,14.356379,83.792803,0.862440,85.726979,55.495100,127.250994,83.722521,125.865587,83.532278,55.729036,80.503234,-0.001131,0.000458,32.000000,-235.651489,83.734335,-0.601968,14.411147,0.567134,552153.340663,0.988694,40.247182,10.537649,1.567581,0.062466,0.044174,143.175244,32.000000,152.467883,142.048073,146.075195,130.824208,32.000000,129.609394,67.171374,54.977305,64.305914,5.063291,48.733369,63.714156,65.109901,20.450914,16.834090,59.609390,26.124402
54.671902,85.177483,85.779052,128.534063,107.927254,104.270268,29.637640,14.349244,83.786648,0.879416,85.788482,55.517041,127.238466,83.729088,125.860830,83.368846,55.729057,80.568088,-0.001043,0.000461,32.000000,-235.657641,83.732911,-0.602086,14.393811,0.568266,552219.531119,0.980748,40.280379,10.557970,1.569299,0.053526,0.039143,142.495769,32.000000,153.174848,142.240981,143.549742,130.781786,32.000000,130.077570,67.192105,54.986936,64.315544,5.063291,48.500337,63.714156,65.107926,20.450914,16.853333,59.625745,26.195862
54.660534,85.178863,85.792567,128.533506,107.938771,104.251233,29.424319,14.350956,83.848996,0.903697,85.755480,55.427302,127.208868,83.745156,125.922768,83.403317,55.765523,80.469407,-0.001044,0.000471,32.000000,-235.658223,83.794829,-0.602182,14.422634,0.568405,552295.287402,0.991337,40.250554,10.555593,1.569319,0.045737,0.028671,142.305582,32.000000,153.510242,141.762633,141.892158,131.019191,32.000000,129.984661,67.197067,54.999575,64.317804,5.063291,48.967954,63.714156,65.102257,20.450914,16.855379,59.596054,26.055363
54.639779,85.178863,85.772621,128.533506,107.944699,104.230703,29.438602,14.352526,83.836510,0.918223,85.767209,55.493034,127.219880,83.732207,125.906518,83.444002,55.717412,80.568268,-0.001044,0.000471,32.000000,-235.658292,83.727382,-0.601781,14.418228,0.568863,552341.223402,0.984359,40.252034,10.602127,1.568979,0.067877,0.052356,142.224759,32.000000,153.359384,141.500719,142.757261,131.324784,32.000000,129.098002,67.203439,54.984073,64.290230,5.063291,48.441199,63.714156,65.140656,20.450914,16.862228,59.617553,26.170330
54.672649,85.173068,85.751422,128.530446,107.969957,104.235307,29.804931,14.354809,83.816075,0.921523,85.642132,55.387297,127.261025,83.786854,125.899022,83.444166,55.734628,80.514070,-0.001045,0.000456,32.000000,-235.649289,83.734560,-0.602248,14.437268,0.568099,552172.531832,0.991542,40.264372,10.494811,1.569552,0.033976,0.024920,142.841969,32.000000,152.815923,141.331465,144.705340,131.697219,32.000000,128.953731,67.195431,54.956512,64.268002,5.063291,48.699137,63.714156,65.142507,20.450914,16.844136,59.610688,26.203565
54.671634,85.167550,85.810496,128.530446,107.981657,104.245168,29.488195,14.355237,83.792642,0.932206,85.688258,55.438080,127.242630,83.761834,125.903587,83.445735,55.713115,80.511397,-0.001046,0.000444,32.000000,-235.653450,83.755383,-0.601901,14.459927,0.568369,552170.512452,0.991275,40.284383,10.613902,1.569783,0.055590,0.043054,143.086946,32.000000,152.679196,141.404397,146.543808,131.629147,32.000000,129.663528,67.199892,54.964841,64.289737,5.063291,48.574977,63.714156,65.129020,20.450914,16.826959,59.611239,26.140469
54.663637,85.165342,85.718287,128.531837,107.998783,104.261685,29.477360,14.350813,83.818127,0.943061,85.750625,55.469393,127.274140,83.615001,125.910213,83.509600,55.740201,80.472529,-0.001077,0.000451,32.000000,-235.659185,83.711638,-0.602591,14.434173,0.566523,552137.628856,0.978480,40.246901,10.557782,1.568452,0.036242,0.024610,143.298252,32.000000,152.488216,141.946784,146.344010,130.853913,32.000000,129.783503,67.204472,54.973291,64.286052,5.063291,48.782256,63.714156,65.131732,20.450914,16.828890,59.614406,26.165194
54.648962,85.165342,85.801330,128.531837,107.998066,104.271619,29.577510,14.348530,83.872066,0.956281,85.830543,55.446967,127.248235,83.675032,125.849960,83.456793,55.770411,80.550560,-0.001222,0.000459,32.000000,-235.660977,83.647844,-0.602992,14.442041,0.566587,552226.443359,0.989090,40.242360,10.577374,1.569562,0.058031,0.030885,142.566226,32.000000,153.063020,142.199158,143.480813,130.704184,32.000000,129.758180,67.186323,54.933326,64.284209,5.063291,48.558309,63.714156,65.146421,20.450914,16.823135,59.609331,26.148393
54.636516,85.170309,85.819300,128.533228,107.999662,104.294505,29.381164,14.348673,83.757966,0.954914,85.786550,55.428754,127.232384,83.748419,125.896051,83.484316,55.729996,80.495201,-0.001396,0.000473,32.000000,-235.657064,83.702319,-0.603122,14.454105,0.566495,552259.325492,0.989763,40.247860,10.522376,1.568104,0.060915,0.036184,142.293637,32.000000,153.454561,141.855360,142.158424,131.158685,32.000000,129.997452,67.220568,54.942729,64.294332,5.063291,48.797756,63.714156,65.165534,20.450914,16.842315,59.617720,26.230418
54.658835,85.172792,85.781746,128.531002,107.984451,104.307086,29.685751,14.347389,83.791494,0.959026,85.683963,55.421135,127.189241,83.736694,125.895701,83.457281,55.734378,80.507139,-0.001570,0.000448,32.000000,-235.659660,83.727466,-0.603022,14.430161,0.567830,552257.911760,0.986794,40.262008,10.548195,1.570045,0.035277,0.025997,142.245138,32.000000,153.481450,141.443717,142.319304,131.369454,32.000000,129.396310,67.188970,54.922914,64.263576,5.063291,48.453827,63.714156,65.154424,20.450914,16.852905,59.610875,26.169669
54.668537,85.166998,85.805841,128.531002,107.958606,104.309953,29.287954,14.351812,83.830566,0.964669,85.630077,55.504503,127.225370,83.809142,125.898377,83.508969,55.746529,80.483812,-0.001657,0.000423,32.000000,-235.655728,83.780837,-0.603179,14.431551,0.568054,552471.835137,0.993865,40.278975,10.548864,1.570732,0.058576,0.037911,142.760503,32.000000,152.787790,141.359747,144.654431,131.592173,32.000000,128.710088,67.223469,54.937223,64.271429,5.063291,50.221003,63.714156,65.150025,20.450914,16.854897,59.607325,26.158004
54.658502,85.166998,86.222974,128.531002,107.941921,104.326264,29.788020,14.353382,83.821186,0.969433,85.637389,55.494053,127.235234,83.687714,125.917224,83.436872,55.732635,80.432329,-0.001744,0.000394,32.000000,-235.657272,83.742433,-0.603269,14.458852,0.567981,552524.093907,0.983355,40.259940,10.553056,1.569403,0.047471,0.010340,143.093166,32.000000,152.703675,141.435292,146.316712,131.547651,32.000000,129.243353,67.222369,54.917093,64.271878,5.063291,50.135543,63.714156,65.162358,20.450914,16.836713,59.598434,26.020807
54.660444,85.152925,86.182024,128.527942,107.980207,104.346052,29.552865,14.355095,83.851010,0.978811,85.699521,55.466039,127.246694,83.776536,125.898305,83.392462,55.781414,80.550269,-0.001803,0.000370,32.000000,-235.650806,83.724404,-0.603527,14.432180,0.568046,552502.364834,0.996532,40.244792,10.524153,1.569565,0.064742,0.046312,143.238430,32.000000,152.574962,141.839432,146.530840,131.069727,32.000000,129.821082,67.242126,54.917287,64.277138,5.063291,48.814458,63.714156,65.180560,20.450914,16.789694,59.599752,26.221027
54.662497,85.144923,85.795310,128.528499,108.003016,104.360340,28.831697,14.347674,83.707772,0.995331,85.733187,55.475675,127.211234,83.684616,125.853034,83.396124,55.751971,80.502691,-0.001805,0.000363,32.000000,-235.663144,83.706867,-0.603492,14.418988,0.573480,552620.162751,0.980152,40.254466,10.501063,1.577485,0.040419,0.026407,142.550259,32.000000,153.021809,142.304581,143.907362,130.701170,32.000000,129.944905,67.231655,54.918068,64.278904,5.063291,48.571487,63.714156,65.168755,20.450914,16.763657,59.607492,26.154703
54.670809,85.147407,85.786712,128.527942,108.006895,104.394695,29.601205,14.353953,83.747393,1.009427,85.753028,55.481141,127.235560,83.717321,125.880524,83.391646,55.741442,80.457059,-0.001806,0.000340,32.000000,-235.658013,83.662567,-0.602900,14.422529,0.573962,552607.658432,0.988066,40.238521,10.536981,1.576680,0.061019,0.051915,142.402841,32.000000,153.375464,141.974969,142.168825,131.025826,32.000000,129.835329,67.223966,54.930967,64.281850,5.063291,48.680201,63.714156,65.170109,20.450914,16.765327,59.608318,26.088158
54.643092,85.147407,85.800098,128.527942,108.003288,104.415510,28.680767,14.352954,83.751787,1.024082,85.763368,55.517341,127.216299,83.602786,125.907997,83.393744,55.780926,80.434676,-0.001696,0.000324,32.000000,-235.659339,83.676905,-0.601950,14.410937,0.568775,552731.078214,1.012858,40.228541,10.532267,1.569546,0.050754,0.038484,142.171707,32.000000,153.528969,141.368760,142.198831,131.521877,32.000000,129.378251,67.234161,54.919344,64.274565,5.063291,48.572455,63.714156,65.190217,20.450914,16.775644,59.603145,25.992927
54.653133,85.165342,85.775190,128.530168,108.006222,104.415407,29.492096,14.355095,83.824369,1.031540,85.730646,55.497065,127.233602,83.715364,125.919097,83.350087,55.753539,80.466200,-0.001547,0.000337,32.000000,-235.650151,83.657508,-0.601891,14.386835,0.568497,552933.259678,0.986695,40.223012,10.510023,1.569150,0.039864,0.040357,142.767245,32.000000,152.849053,141.287153,144.743710,131.569191,32.000000,128.951955,67.246017,54.911096,64.275026,5.063291,48.880957,63.714156,65.198780,20.450914,16.839722,59.622490,26.202098
54.679350,85.173620,85.781836,128.529890,107.996861,104.416665,29.524382,14.357806,83.757783,1.045936,85.680248,55.491979,127.253244,83.804858,125.908765,83.442926,55.761730,80.516577,-0.001455,0.000329,32.000000,-235.656454,83.627914,-0.601999,14.394677,0.569947,552975.340052,1.019126,40.249732,10.454457,1.570191,0.054295,0.031965,143.093145,32.000000,152.652099,141.492764,146.050389,131.546070,32.000000,129.164111,67.237895,54.888487,64.270184,5.063291,48.454813,63.714156,65.183958,20.450914,16.870386,59.601552,26.184563
54.656814,85.172792,86.149469,128.531281,108.012853,104.410305,29.430417,14.349957,83.731303,1.059433,85.752923,55.373023,127.245214,83.696524,125.860574,83.391562,55.739645,80.426292,-0.001456,0.000297,32.000000,-235.661517,83.659876,-0.601607,14.375453,0.570315,553050.880489,0.990934,40.257987,10.504491,1.569447,0.030832,0.027614,143.249917,32.000000,152.565737,141.813244,146.614610,130.931628,32.000000,129.807758,67.249700,54.905116,64.261270,5.063291,50.533973,63.714156,65.186184,20.450914,16.872388,59.611888,26.149714
54.659553,85.172792,85.740932,128.531281,108.025164,104.398801,29.531336,14.346532,83.776745,1.077748,85.771902,55.397375,127.238251,83.806309,125.825925,83.459358,55.748052,80.427438,-0.001454,0.000267,32.000000,-235.662155,83.685983,-0.600686,14.382429,0.569484,553041.870847,0.989366,40.240994,10.532480,1.568816,0.049746,0.035323,142.725513,32.000000,152.962117,142.152301,144.332284,130.650173,32.000000,129.940427,67.268892,54.892906,64.259984,5.063291,48.408325,63.714156,65.193823,20.450914,16.871506,59.607482,26.095862
54.650148,85.159548,86.199579,128.531281,107.989243,104.385581,29.670781,14.352240,83.753362,1.101392,85.853125,55.403083,127.188232,83.664550,125.892741,83.486580,55.764011,80.460244,-0.001541,0.000292,32.000000,-235.656611,83.654165,-0.600085,14.396513,0.576215,553059.643304,0.992908,40.261887,10.489715,1.576189,0.038516,0.024302,142.414897,32.000000,153.290425,142.178969,142.382359,130.924471,32.000000,129.831636,67.294880,54.897734,64.291660,5.063291,48.524203,63.714156,65.222011,20.450914,16.827433,59.619077,26.191386
54.641613,85.181070,86.148446,128.536845,107.963395,104.376154,29.570164,14.349672,83.794431,1.136582,85.766623,55.441286,127.202416,83.655457,125.885904,83.444733,55.776726,80.421109,-0.001627,0.000319,32.000000,-235.664425,83.653065,-0.599829,14.401548,0.569729,552980.945364,0.989352,40.259248,10.482131,1.568636,0.054836,0.036528,142.173640,32.000000,153.562563,141.394337,141.821713,131.485356,32.000000,129.397939,67.301315,54.919899,64.281270,5.063291,49.919349,63.714156,65.220255,20.450914,16.904045,59.609960,26.149934
54.680019,85.193763,85.667025,128.544634,107.950303,104.384932,29.997785,14.353525,83.686002,1.177156,85.640186,55.470155,127.243344,83.682963,125.907420,83.425606,55.781973,80.447326,-0.001800,0.000313,32.000000,-235.653851,83.702765,-0.599388,14.395332,0.576123,552865.132506,0.984730,40.255070,10.489742,1.577298,0.044762,0.035598,142.775813,32.000000,152.971317,141.218388,144.469601,131.608953,32.000000,129.130466,67.313888,54.920831,64.284375,5.063291,50.437177,63.714156,65.202963,20.450914,16.906132,59.594421,26.041570
54.629086,85.193763,85.717363,128.544634,107.938785,104.393873,29.659282,14.351242,83.802048,1.206347,85.672227,55.490450,127.269646,83.684921,125.920130,83.494871,55.725932,80.409457,-0.001917,0.000296,32.000000,-235.654823,83.601934,-0.599853,14.407108,0.575355,552821.874804,0.988211,40.284823,10.448910,1.576609,0.046819,0.046346,142.978774,32.000000,152.650416,141.426275,145.920101,131.612131,32.000000,129.019481,67.327463,54.898696,64.315375,5.063291,48.356699,63.714156,65.231824,20.450914,16.952413,59.602565,26.077520
54.651635,85.169481,85.657310,128.544078,107.923467,104.424264,29.825932,14.349957,83.782458,1.222641,85.707627,55.468049,127.231113,83.668466,125.910757,83.398570,55.717708,80.441800,-0.001945,0.000302,32.000000,-235.660533,83.591186,-0.599419,14.418936,0.567576,552858.821119,0.973492,40.260491,10.462500,1.566697,0.049819,0.040858,143.189846,32.000000,152.575775,141.837571,146.675425,130.992662,32.000000,129.799020,67.294973,54.874167,64.297625,5.063291,48.624740,63.714156,65.228115,20.450914,16.870194,59.604640,26.062186
54.678104,85.162031,85.724206,128.541574,107.885589,104.434424,29.545795,14.355380,83.703874,1.231297,85.814878,55.512295,127.234436,83.664427,125.872772,83.436262,55.727901,80.473178,-0.001857,0.000278,32.000000,-235.657077,83.639846,-0.599402,14.407134,0.569147,553040.998110,0.985685,40.309595,10.491328,1.569079,0.032744,0.014220,142.792225,32.000000,153.013975,142.106279,144.521417,130.786580,32.000000,130.081591,67.316428,54.875241,64.326097,5.063291,48.327930,63.714156,65.215481,20.450914,16.846264,59.630190,26.185664
54.660415,85.179415,85.720999,128.542130,107.871801,104.425372,29.401937,14.353525,83.632722,1.248605,85.803594,55.469180,127.226873,83.631252,125.878057,83.415991,55.779429,80.497278,-0.001771,0.000285,32.000000,-235.656146,83.543849,-0.599430,14.431839,0.567370,553175.778021,0.979965,40.263569,10.522794,1.567333,0.071254,0.036301,142.403613,32.000000,153.166769,142.152751,142.694662,130.644425,32.000000,129.850478,67.311666,54.894915,64.328229,5.063291,48.263182,63.714156,65.226181,20.450914,16.848132,59.618281,26.170183
54.633024,85.179415,85.619123,128.542130,107.874749,104.429031,29.902228,14.352098,83.700102,1.267751,85.740277,55.484159,127.173484,83.609597,125.850683,83.392236,55.753038,80.424678,-0.001627,0.000308,32.000000,-235.655934,83.559716,-0.599762,14.425335,0.568230,553187.759315,0.988814,40.230606,10.535142,1.567798,0.028424,0.000548,142.284674,32.000000,153.492825,141.483217,141.618912,131.397362,32.000000,129.196377,67.304908,54.872421,64.295836,5.063291,47.927873,63.714156,65.248245,20.450914,16.910526,59.613039,26.172898
54.676567,85.189348,85.651786,128.543243,107.880197,104.417537,29.395423,14.356236,83.735457,1.282571,85.713808,55.438754,127.242740,83.547996,125.904477,83.321893,55.754541,80.488726,-0.001539,0.000301,32.000000,-235.654582,83.655387,-0.599530,14.391372,0.567623,553067.753258,0.993958,40.265039,10.500923,1.568246,0.065312,0.040229,142.610028,32.000000,153.182204,141.153828,144.162529,131.711830,32.000000,129.363675,67.331974,54.896091,64.338682,5.063291,48.365589,63.714156,65.252822,20.450914,16.947143,59.629030,26.225062
54.678079,85.208387,85.727214,128.548529,107.870460,104.390641,29.746065,14.352240,83.739143,1.304573,85.759847,55.435083,127.257880,83.554766,125.907173,83.399223,55.767125,80.464651,-0.001453,0.000305,32.000000,-235.653005,83.628875,-0.599719,14.406321,0.567047,553150.863184,0.977895,40.291449,10.475161,1.567168,0.046126,0.033133,142.961783,32.000000,152.615019,141.371686,145.739435,131.625536,32.000000,129.032146,67.323614,54.858451,64.325656,5.063291,48.262174,63.714156,65.235377,20.450914,17.015471,59.616107,26.144798
54.640311,85.211423,85.720918,128.551868,107.852468,104.382864,29.590173,14.349386,83.805423,1.322140,85.796914,55.510037,127.272813,83.653214,125.896411,83.407941,55.775836,80.525298,-0.001510,0.000331,32.000000,-235.666185,83.596163,-0.600224,14.443772,0.567762,553082.765360,0.993808,40.259403,10.519669,1.566517,0.055864,0.041603,143.229544,32.000000,152.501760,141.894185,146.638719,130.956906,32.000000,129.437583,67.342924,54.897911,64.366863,5.063291,48.358919,63.714156,65.246016,20.450914,17.017872,59.598198,26.059398
54.643970,85.211423,85.754124,128.551868,107.874964,104.401433,29.904845,14.351242,83.697448,1.327585,85.778152,55.455526,127.257900,83.672034,125.879521,83.385838,55.731784,80.496137,-0.001685,0.000360,32.000000,-235.659741,83.653329,-0.600087,14.422345,0.568136,552940.061030,0.981856,40.276986,10.489795,1.567853,0.064994,0.043674,142.852787,32.000000,152.886623,141.995900,144.482779,131.010568,32.000000,130.164951,67.349444,54.864388,64.355423,5.063291,48.353591,63.714156,65.263162,20.450914,17.030842,59.623100,26.169743
54.679500,85.195970,85.624081,128.551033,107.887387,104.414326,29.731714,14.352383,83.773607,1.319563,85.817354,55.493704,127.228453,83.674807,125.895620,83.408493,55.751586,80.641584,-0.001859,0.000369,32.000000,-235.653682,83.641092,-0.599714,14.426279,0.567463,552902.497775,0.987705,40.316430,10.524635,1.568822,0.083958,0.030512,142.375280,32.000000,153.237246,142.120207,142.931265,130.763072,32.000000,130.120909,67.354566,54.887757,64.384632,5.063291,48.311824,63.714156,65.261050,20.450914,16.979537,59.595090,26.131665
54.672205,85.191832,85.798436,128.549086,107.870124,104.400461,29.551697,14.353382,83.751071,1.307069,85.803426,55.537424,127.220541,83.652153,125.913417,83.410633,55.777987,80.499421,-0.001976,0.000382,32.000000,-235.655797,83.702949,-0.600044,14.428115,0.568807,553087.553377,0.977415,40.312902,10.547749,1.569325,0.054956,0.043413,142.166741,32.000000,153.347072,141.579490,141.738167,131.213392,32.000000,129.192941,67.374405,54.881699,64.375677,5.063291,48.470705,63.714156,65.257463,20.450914,16.967416,59.583131,26.033059
54.662630,85.201489,85.674143,128.550198,107.886789,104.385074,29.696140,14.348102,83.854314,1.301044,85.773370,55.459534,127.202007,83.709024,125.937719,83.385958,55.760978,80.484509,-0.002064,0.000359,32.000000,-235.660094,83.587700,-0.600315,14.397483,0.565901,553081.874217,0.982495,40.263199,10.632324,1.565927,0.035041,0.010052,142.573749,32.000000,153.084705,141.251086,143.777344,131.611770,32.000000,129.183382,67.371224,54.868329,64.367194,5.063291,48.268424,63.714156,65.257817,20.450914,16.969627,59.601768,26.144284
54.640288,85.201489,85.782565,128.550198,107.838282,104.392572,29.500507,14.351527,83.751177,1.295575,85.738128,55.540279,127.249409,83.690590,125.909599,83.416437,55.753749,80.441574,-0.002093,0.000345,32.000000,-235.658144,83.593898,-0.600469,14.408891,0.568510,552950.804756,0.988483,40.266091,10.503904,1.569325,0.042859,0.031523,142.957306,32.000000,152.679209,141.255648,145.637657,131.848730,32.000000,129.179848,67.396550,54.859391,64.338733,5.063291,48.434296,63.714156,65.277843,20.450914,17.005464,59.595346,26.081335
54.672533,85.216941,85.735364,128.557153,107.851100,104.402355,29.753063,14.353382,83.803208,1.292477,85.796777,55.534500,127.252858,83.679232,125.895516,83.359783,55.717878,80.535660,-0.002091,0.000334,32.000000,-235.653994,83.656122,-0.600696,14.398270,0.568036,552920.529706,0.983740,40.284977,10.510205,1.567326,0.026898,0.009131,143.220614,32.000000,152.339471,141.858517,146.811034,130.899125,32.000000,129.464724,67.406485,54.861447,64.370481,5.063291,48.159138,63.714156,65.274830,20.450914,17.061529,59.615084,26.065855
54.662777,85.208663,86.221554,128.558266,107.856799,104.396780,29.630699,14.346675,83.763159,1.288076,85.791000,55.559306,127.244577,83.625544,125.885271,83.390398,55.712272,80.449618,-0.002091,0.000338,32.000000,-235.664307,83.660836,-0.600759,14.379728,0.569787,552984.087406,0.990776,40.306518,10.486591,1.569951,0.057760,0.053867,142.949160,32.000000,152.702055,142.074047,144.696376,130.803971,32.000000,129.947307,67.376813,54.855833,64.373705,5.063291,50.073227,63.714156,65.271255,20.450914,17.035270,59.594500,26.130418
54.641727,85.202869,86.097462,128.554928,107.840731,104.396938,30.138895,14.357949,83.786854,1.270898,85.819239,55.513726,127.274750,83.713813,125.904588,83.421392,55.747645,80.563407,-0.002088,0.000377,32.000000,-235.651722,83.770658,-0.600544,14.379439,0.568795,553116.501015,0.981864,40.290886,10.590032,1.568162,0.038927,0.022079,142.426470,32.000000,153.191322,142.153829,143.085804,130.785851,32.000000,130.073880,67.405767,54.882268,64.386161,5.063291,48.165277,63.714156,65.290800,20.450914,17.037675,59.601778,26.146779
54.651679,85.202869,85.742868,128.554928,107.830512,104.382011,29.518724,14.352526,83.751359,1.260132,85.751412,55.527796,127.203130,83.641346,125.904938,83.418577,55.755793,80.513909,-0.002088,0.000371,32.000000,-235.658292,83.652166,-0.600765,14.393995,0.576957,553090.347478,0.986038,40.292011,10.533848,1.577336,0.052536,0.045333,142.231251,32.000000,153.306135,141.529627,141.478260,131.214136,32.000000,129.248821,67.414049,54.876309,64.365403,5.063291,48.269031,63.714156,65.292701,20.450914,17.019905,59.606184,26.170697
54.679531,85.201489,85.725510,128.549642,107.849054,104.374943,29.464955,14.356807,83.691900,1.241022,85.694201,55.497965,127.216945,83.659492,125.902018,83.439482,55.737462,80.491908,-0.002087,0.000383,32.000000,-235.651716,83.688263,-0.600504,14.401994,0.575637,553022.069202,0.969806,40.306511,10.580180,1.575672,0.054147,0.040838,142.422207,32.000000,153.151225,141.371320,143.556873,131.594956,32.000000,129.054688,67.407601,54.849060,64.332219,5.063291,49.642870,63.714156,65.283832,20.450914,17.017444,59.603076,26.121320
54.655602,85.200385,85.824240,128.552146,107.835739,104.375677,29.610520,14.352383,83.793056,1.233916,85.718430,55.528953,127.254608,83.672197,125.945207,83.424302,55.713785,80.553597,-0.002029,0.000359,32.000000,-235.656304,83.703255,-0.599911,14.443405,0.569444,552921.412865,0.989843,40.296916,10.536501,1.568897,0.041978,0.033346,142.959336,32.000000,152.710781,141.203999,145.342661,131.619595,32.000000,129.145018,67.435411,54.845601,64.355570,5.063291,48.570609,63.714156,65.299204,20.450914,17.015932,59.598709,26.113397
54.640967,85.197074,85.780736,128.540739,107.817265,104.379651,29.475457,14.344534,83.772296,1.230635,85.719425,55.584292,127.283375,83.653908,125.939731,83.448723,55.748585,80.502326,-0.001856,0.000362,32.000000,-235.668906,83.686106,-0.599092,14.438317,0.568155,552907.190728,0.991029,40.268689,10.539035,1.567781,0.063686,0.046406,143.172689,32.000000,152.488684,141.804326,146.734240,130.961753,32.000000,129.568202,67.455784,54.870510,64.399206,5.063291,48.554721,63.714156,65.310794,20.450914,17.018242,59.615694,26.207894
54.671545,85.197074,85.756425,128.540739,107.828627,104.391147,29.706394,14.350100,83.766911,1.241953,85.739701,55.514649,127.286567,83.751314,125.893822,83.365954,55.722896,80.422190,-0.001682,0.000364,32.000000,-235.657112,83.712230,-0.599358,14.428010,0.568576,552968.772189,0.986631,40.290650,10.607000,1.570273,0.048237,0.010521,142.969895,32.000000,152.706486,142.063200,145.055352,130.853079,32.000000,129.856006,67.433394,54.841863,64.388398,5.063291,48.310664,63.714156,65.297787,20.450914,17.009022,59.624270,26.233939
54.657204,85.179139,85.780418,128.534341,107.861392,104.390857,29.389461,14.346675,83.805163,1.251127,85.749648,55.439914,127.219255,83.540555,125.880948,83.438640,55.746778,80.555561,-0.001593,0.000361,32.000000,-235.659882,83.567509,-0.599121,14.422371,0.568500,552920.631048,0.991471,40.301449,10.535392,1.569898,0.055952,0.033913,142.459001,32.000000,153.211757,142.166833,142.864549,130.809088,32.000000,130.215442,67.427970,54.864245,64.396999,5.063291,48.196725,63.714156,65.295000,20.450914,16.948914,59.599476,26.073411
54.637162,85.182174,85.844175,128.532393,107.817843,104.384979,29.952274,14.348958,83.780969,1.258283,85.778635,55.561751,127.192510,83.680191,125.902094,83.489328,55.774911,80.587065,-0.001505,0.000357,32.000000,-235.660221,83.638646,-0.599381,14.425178,0.567863,553019.055644,0.983273,40.271969,10.503516,1.568575,0.030035,0.010630,142.154371,32.000000,153.411698,141.536034,141.744541,131.222161,32.000000,129.380324,67.462205,54.875339,64.401454,5.063291,48.618265,63.714156,65.327882,20.450914,16.961524,59.628282,26.143918
54.674137,85.194039,85.756730,128.535732,107.794732,104.405696,29.815108,14.350528,83.791855,1.250307,85.740012,55.577291,127.213848,83.704925,125.916455,83.427499,55.773861,80.564148,-0.001428,0.000376,32.000000,-235.656684,83.641358,-0.600046,14.410176,0.568761,552952.319769,0.994114,40.267859,10.575417,1.569426,0.056221,0.029831,142.449495,32.000000,153.153973,141.424323,143.301405,131.513716,32.000000,128.854766,67.455066,54.875697,64.365744,5.063291,48.109915,63.714156,65.329446,20.450914,16.963623,59.632256,26.077080
54.665639,85.194039,86.075051,128.535732,107.798797,104.425391,28.978861,14.348816,83.769713,1.230256,85.765235,55.532532,127.265008,83.673034,125.918992,83.410792,55.743628,80.505791,-0.001408,0.000379,32.000000,-235.658561,83.693977,-0.600725,14.403751,0.570062,552877.301503,0.975776,40.290218,10.569890,1.571168,0.042352,0.020689,142.818741,32.000000,152.813726,141.179319,145.095445,131.910272,32.000000,129.165847,67.460272,54.878025,64.375083,5.063291,49.483869,63.714156,65.316941,20.450914,17.007035,59.611495,26.207674
54.649180,85.204524,86.050738,128.539070,107.772859,104.423928,29.617967,14.350813,83.806686,1.230367,85.786153,55.584074,127.241965,83.654641,125.915782,83.311907,55.713123,80.462408,-0.001463,0.000404,32.000000,-235.658530,83.638543,-0.601061,14.374037,0.568579,552989.782498,0.979766,40.266437,10.554497,1.568506,0.066733,0.041762,143.144741,32.000000,152.462448,141.624500,146.901152,131.034920,32.000000,129.530083,67.435619,54.843700,64.348648,5.063291,48.162027,63.714156,65.321886,20.450914,17.045740,59.616097,26.245751
54.629283,85.216390,86.143746,128.542965,107.744897,104.407378,29.831232,14.351242,83.719348,1.224380,85.883117,55.508806,127.273733,83.664856,125.898113,83.394476,55.730740,80.510666,-0.001577,0.000388,32.000000,-235.659085,83.587250,-0.601828,14.367428,0.573886,553158.075968,1.008400,40.274627,10.542837,1.574573,0.057948,0.040632,143.119385,32.000000,152.572426,142.135723,145.100537,130.743496,32.000000,129.504902,67.448797,54.862995,64.385301,5.063291,49.754054,63.714156,65.349512,20.450914,17.089318,59.609498,26.237021
54.687736,85.238188,85.658743,128.539905,107.700841,104.398406,29.904619,14.354096,83.716482,1.220056,85.912640,55.537812,127.250273,83.743891,125.888249,83.460729,55.739602,80.472383,-0.001692,0.000368,32.000000,-235.654100,83.619146,-0.601041,14.360766,0.575125,553232.798140,0.986975,40.300980,10.542184,1.574603,0.069646,0.044616,142.439469,32.000000,153.163704,142.186427,142.955709,130.847909,32.000000,129.986241,67.438681,54.857795,64.369845,5.063291,47.941662,63.714156,65.319383,20.450914,17.168376,59.608888,26.181408
54.677855,85.259159,85.805710,128.540739,107.719274,104.406034,29.531706,14.353525,83.754319,1.222641,85.853863,55.578338,127.238880,83.669424,125.922436,83.406375,55.741993,80.487157,-0.001690,0.000379,32.000000,-235.654999,83.660344,-0.601096,14.381196,0.577179,553134.356164,0.980181,40.332031,10.559226,1.576879,0.046580,0.028830,142.300313,32.000000,153.447424,141.592892,141.574876,131.318763,32.000000,129.481771,67.478517,54.866125,64.380984,5.063291,48.381480,63.714156,65.333659,20.450914,17.171121,59.604522,26.112296
54.655544,85.259159,85.710471,128.540739,107.710622,104.419954,29.640792,14.356522,83.828738,1.220732,85.810451,55.583934,127.252556,83.675683,125.916259,83.494772,55.725815,80.579773,-0.001691,0.000373,32.000000,-235.654133,83.616841,-0.601148,14.406714,0.568775,553073.667443,0.976606,40.297481,10.522871,1.566325,0.042640,0.021021,142.327762,32.000000,153.248984,141.497857,142.955375,131.506673,32.000000,128.932377,67.428220,54.856048,64.339489,5.063291,48.457416,63.714156,65.334785,20.450914,17.245888,59.613845,26.066882
54.661225,85.251709,85.727620,128.539627,107.726717,104.438448,29.714371,14.348958,83.837519,1.213295,85.730353,55.510908,127.244604,83.699277,125.936355,83.449561,55.740152,80.534827,-0.001575,0.000361,32.000000,-235.665466,83.660183,-0.602044,14.438553,0.570466,553142.448258,0.989256,40.327974,10.531091,1.569295,0.023455,0.008715,142.843534,32.000000,152.691702,141.266754,145.116841,131.773595,32.000000,128.782523,67.442605,54.839806,64.352845,5.063291,48.493513,63.714156,65.355985,20.450914,17.223959,59.608406,26.233499
54.679155,85.231290,85.789707,128.534341,107.712508,104.436602,29.347278,14.353382,83.850605,1.191447,85.826961,55.546195,127.273201,83.674501,125.959547,83.478432,55.732913,80.479832,-0.001400,0.000363,32.000000,-235.652355,83.551211,-0.602262,14.452112,0.568661,553259.638446,0.986184,40.349480,10.613755,1.568194,0.068314,0.040683,143.243813,32.000000,152.508947,141.633569,146.623832,131.266896,32.000000,129.560616,67.464043,54.854388,64.373250,5.063291,48.360422,63.714156,65.346590,20.450914,17.155921,59.592956,26.250814
54.654632,85.235429,85.825950,128.530168,107.710088,104.426248,29.917832,14.350528,83.758841,1.160081,85.832208,55.454975,127.268692,83.591715,125.901636,83.424728,55.742608,80.521542,-0.001256,0.000359,32.000000,-235.655373,83.684105,-0.602294,14.438841,0.567612,553315.584442,0.983787,40.336552,10.567160,1.568344,0.029927,0.008443,143.085754,32.000000,152.559070,142.011122,145.568197,130.874036,32.000000,129.729142,67.444652,54.848645,64.369479,5.063291,48.839712,63.714156,65.331887,20.450914,17.158587,59.596034,26.143697
54.659210,85.235429,85.776406,128.530168,107.719522,104.448930,29.542937,14.357663,83.866817,1.136722,85.861048,55.484852,127.254786,83.692974,125.876402,83.511723,55.711508,80.489173,-0.001226,0.000361,32.000000,-235.652499,83.658282,-0.601719,14.429610,0.567528,553283.815959,0.995671,40.298851,10.534909,1.568965,0.064628,0.037689,142.423165,32.000000,153.036021,142.260728,143.351016,130.666477,32.000000,129.963727,67.429358,54.829315,64.365012,5.063291,48.314191,63.714156,65.365438,20.450914,17.175664,59.626522,26.137681
54.683104,85.238464,85.851106,128.533784,107.741049,104.455308,29.778763,14.351955,83.771872,1.144985,85.792923,55.561499,127.236951,83.707330,125.931805,83.364061,55.763653,80.576023,-0.001284,0.000361,32.000000,-235.655093,83.756343,-0.602221,14.424706,0.569137,553226.198853,0.977072,40.326628,10.555166,1.570333,0.039178,0.023001,142.258304,32.000000,153.402703,141.664152,141.554913,131.241244,32.000000,129.603230,67.463134,54.836986,64.369007,5.063291,48.530866,63.714156,65.359565,20.450914,17.188934,59.609773,26.129464
54.690332,85.223288,85.754394,128.533784,107.768735,104.479441,29.538320,14.350528,83.865565,1.160885,85.756665,55.554549,127.224391,83.689591,125.927406,83.480467,55.761273,80.488731,-0.001458,0.000354,32.000000,-235.658979,83.611500,-0.602292,14.427617,0.568766,553407.052533,0.989596,40.322215,10.563025,1.569295,0.051086,0.037046,142.330068,32.000000,153.240970,141.486680,142.786883,131.419068,32.000000,129.068634,67.427638,54.822075,64.347852,5.063291,48.229595,63.714156,65.352783,20.450914,17.138957,59.604797,26.136141
54.642683,85.221632,85.828639,128.529611,107.763412,104.510028,29.766812,14.349529,83.751304,1.164702,85.800068,55.561347,127.264579,83.769992,125.919341,83.509619,55.741990,80.471245,-0.001632,0.000347,32.000000,-235.663584,83.712149,-0.602368,14.405954,0.569538,553329.918454,0.981359,40.302219,10.573226,1.569975,0.061278,0.033589,142.851326,32.000000,152.641030,141.313648,144.981748,131.645529,32.000000,128.980346,67.458565,54.836572,64.368032,5.063291,48.442557,63.714156,65.357711,20.450914,17.141531,59.609223,26.097109
