OSU 80 Ton Compressor Load Stand
54.649797,85.221632,85.743035,128.529611,107.727809,104.522817,29.659717,14.351955,83.797041,1.163278,85.797609,55.527387,127.276916,83.783674,125.944952,83.433978,55.718746,80.471712,-0.001806,0.000365,32.000000,-235.655421,83.710496,-0.602434,14.421401,0.567914,553437.678564,0.989397,40.280078,10.512941,1.567999,0.049943,0.028325,143.165913,32.000000,152.549806,141.521562,146.697728,131.365219,32.000000,129.488725,67.450538,54.820816,64.366328,5.063291,48.169451,63.714156,65.387056,20.450914,17.138340,59.611131,26.211709
54.681160,85.239844,85.820564,128.533506,107.744364,104.520493,29.649470,14.349815,83.816965,1.154684,85.825735,55.534019,127.272327,83.779739,125.884232,83.534025,55.707579,80.576820,-0.001892,0.000373,32.000000,-235.660184,83.694323,-0.602401,14.408576,0.571193,553656.998006,0.983018,40.324351,10.519666,1.570725,0.059107,0.039189,143.191759,32.000000,152.496659,142.000913,145.935885,130.943553,32.000000,129.783221,67.415661,54.792590,64.344413,5.063291,48.408374,63.714156,65.380546,20.450914,17.204234,59.607679,26.091460
54.691524,85.242603,85.720079,128.534063,107.745876,104.523088,29.785441,14.353097,83.814690,1.157350,85.862747,55.588144,127.242103,83.750559,125.853560,83.492814,55.731850,80.567696,-0.001979,0.000407,32.000000,-235.657722,83.744432,-0.601627,14.392684,0.569204,553768.541625,0.986549,40.317493,10.543244,1.568954,0.023205,0.006602,142.386476,32.000000,153.009197,142.245101,143.479642,130.681287,32.000000,130.057690,67.447421,54.816384,64.347133,5.063291,48.081267,63.714156,65.367186,20.450914,17.216585,59.606194,26.189185
54.635170,85.234601,86.038948,128.535454,107.754337,104.527124,29.507759,14.348245,83.788591,1.153070,85.794902,55.533586,127.262253,83.780616,125.960660,83.527566,55.765297,80.508485,-0.001980,0.000417,32.000000,-235.658476,83.728322,-0.601117,14.401548,0.570111,553791.983015,0.986295,40.305472,10.629873,1.569472,0.057300,0.029700,142.285076,32.000000,153.438729,141.814432,141.747367,131.251753,32.000000,129.739499,67.460238,54.818410,64.394026,5.063291,48.949600,63.714156,65.389653,20.450914,17.219381,59.612921,25.966809
54.663018,85.234601,85.776281,128.535454,107.741622,104.522862,29.562288,14.354096,83.866028,1.149546,85.752536,55.584919,127.234648,83.710939,125.937682,83.440030,55.725736,80.463405,-0.001980,0.000396,32.000000,-235.654100,83.792584,-0.600911,14.411960,0.569012,553755.248400,0.981622,40.298245,10.599053,1.567338,0.068103,0.031086,142.316199,32.000000,153.530074,141.437736,142.781649,131.542374,32.000000,129.356479,67.462752,54.810398,64.352360,5.063291,49.314353,63.714156,65.404571,20.450914,17.193414,59.560845,26.023668
54.701156,85.216665,86.230872,128.534341,107.714176,104.538646,29.483142,14.351812,83.875021,1.146744,85.722613,55.579712,127.270418,83.723174,125.956759,83.460727,55.751489,80.535723,-0.001979,0.000387,32.000000,-235.659170,83.737763,-0.601755,14.406137,0.574801,553721.705362,0.991990,40.344565,10.523103,1.574791,0.067721,0.042101,142.845396,32.000000,152.700329,141.255543,144.994146,131.527189,32.000000,128.784762,67.465644,54.811645,64.352788,5.063291,48.788121,63.714156,65.402414,20.450914,17.134639,59.603558,26.046559
54.683785,85.201765,86.155599,128.537123,107.753601,104.561653,29.862908,14.345391,83.760894,1.151904,85.761568,55.559808,127.304789,83.703702,125.951832,83.497169,55.724609,80.504162,-0.001977,0.000383,32.000000,-235.662641,83.646826,-0.601339,14.415212,0.569776,553766.560481,0.989571,40.317717,10.530288,1.569183,0.048493,0.027808,143.162046,32.000000,152.511315,141.586902,146.448878,131.478124,32.000000,129.433005,67.465793,54.821937,64.350827,5.063291,49.805720,63.714156,65.379288,20.450914,17.085371,59.594451,26.156096
54.654998,85.211147,86.211167,128.534897,107.719823,104.560576,29.721964,14.354238,83.825638,1.150859,85.775569,55.640453,127.277329,83.776496,125.904053,83.466250,55.698703,80.485095,-0.001890,0.000416,32.000000,-235.654285,83.686021,-0.600815,14.439261,0.571618,553725.354320,0.978973,40.308702,10.565724,1.571792,0.079257,0.041838,143.214325,32.000000,152.589343,141.878112,146.151661,131.052264,32.000000,129.989450,67.426839,54.796755,64.334374,5.063291,49.868783,63.714156,65.413712,20.450914,17.087696,59.601040,26.119339
54.677273,85.211147,85.737342,128.534897,107.738164,104.523950,29.402230,14.355237,83.809966,1.154879,85.840085,55.573228,127.262475,83.666732,125.898915,83.487458,55.755048,80.513682,-0.001803,0.000407,32.000000,-235.653450,83.693383,-0.600434,14.416943,0.574946,553921.265023,0.979490,40.264864,10.560685,1.575524,0.054124,0.051267,142.522033,32.000000,153.046888,142.296995,143.604916,130.765985,32.000000,129.942265,67.436752,54.837244,64.350045,5.063291,48.222080,63.714156,65.403707,20.450914,17.122687,59.631135,26.231151
54.669835,85.224667,85.809517,128.540183,107.744172,104.521204,29.441091,14.346390,83.744242,1.155106,85.866737,55.609701,127.265357,83.714163,125.922069,83.431998,55.747408,80.450149,-0.001660,0.000416,32.000000,-235.663117,83.616987,-0.600884,14.424024,0.575512,553992.805275,0.984711,40.301993,10.572901,1.577370,0.054882,0.037843,142.335486,32.000000,153.302078,141.986558,142.129078,131.064675,32.000000,129.596758,67.461061,54.837839,64.362116,5.063291,49.959348,63.714156,65.397080,20.450914,17.172145,59.601443,26.046779
54.654377,85.238464,85.786565,128.537679,107.742937,104.551458,29.486413,14.354666,83.828027,1.156257,85.819852,55.585977,127.220059,83.715588,125.921508,83.383233,55.737312,80.431654,-0.001520,0.000414,32.000000,-235.653857,83.536995,-0.600743,14.449542,0.568615,553675.219758,0.994629,40.280523,10.537084,1.568062,0.052187,0.042335,142.268868,32.000000,153.522431,141.347188,142.273424,131.624801,32.000000,129.468598,67.440901,54.813145,64.307840,5.063291,48.447503,63.714156,65.420671,20.450914,17.222667,59.606754,26.168422
54.655383,85.256400,85.749483,128.538514,107.761285,104.546309,29.662507,14.345248,83.795564,1.151729,85.792794,55.539198,127.289634,83.711879,125.914823,83.358331,55.723428,80.390893,-0.001347,0.000396,32.000000,-235.662620,83.677357,-0.600771,14.410884,0.569607,553697.465035,0.993470,40.301211,10.499093,1.569595,0.029098,0.028784,142.739929,32.000000,152.697450,141.293274,144.697083,131.629984,32.000000,128.969418,67.440421,54.812658,64.315821,5.063291,48.486705,63.714156,65.436709,20.450914,17.225415,59.613058,26.188085
54.692686,85.257504,85.840460,128.541574,107.773798,104.557710,29.857248,14.354096,83.774503,1.152092,85.808173,55.510523,127.264138,83.731167,125.904869,83.488435,55.730613,80.493605,-0.001114,0.000386,32.000000,-235.650822,83.646394,-0.599993,14.370522,0.568813,553903.618781,0.992569,40.329910,10.495900,1.569619,0.026835,0.006578,143.123097,32.000000,152.501924,141.582389,146.392133,131.364710,32.000000,129.069675,67.452266,54.773974,64.327110,5.063291,48.522202,63.714156,65.415710,20.450914,17.291598,59.614130,26.063067
54.636158,85.250605,85.757975,128.544356,107.803646,104.548908,29.489504,14.351527,83.701002,1.159966,85.852611,55.530371,127.273581,83.714895,125.868729,83.458649,55.707346,80.500177,-0.001000,0.000393,32.000000,-235.656013,83.702725,-0.600281,14.359376,0.569754,553927.677051,0.986651,40.346876,10.480490,1.568912,0.040746,0.014450,142.504406,32.000000,152.981126,142.148535,143.808939,130.672724,32.000000,130.033216,67.387867,54.771978,64.301155,5.063291,48.204573,63.714156,65.428552,20.450914,17.299385,59.588688,26.087278
54.647882,85.250329,85.703891,128.550198,107.821427,104.557673,29.956148,14.348958,83.815455,1.165865,85.897709,55.593102,127.248204,83.703844,125.890074,83.372309,55.739214,80.487977,-0.001086,0.000427,32.000000,-235.663171,83.585130,-0.600412,14.375296,0.571872,553960.859888,0.979598,40.312026,10.547101,1.569505,0.084625,0.046077,142.424947,32.000000,153.276435,142.108123,141.982459,130.959766,32.000000,129.728440,67.441461,54.811601,64.310141,5.063291,48.562346,63.714156,65.452303,20.450914,17.278334,59.643074,26.047293
54.679988,85.250329,85.768393,128.550198,107.808802,104.579340,29.488921,14.353953,83.783512,1.159166,85.840446,55.433872,127.263125,83.644241,125.919834,83.367851,55.757955,80.442204,-0.001260,0.000426,32.000000,-235.654571,83.587677,-0.600343,14.399948,0.572411,553975.692233,0.992830,40.359617,10.575088,1.569619,0.059499,0.054957,142.278030,32.000000,153.581425,141.521155,141.969549,131.556553,32.000000,129.273242,67.448686,54.806258,64.321174,5.063291,48.333597,63.714156,65.429383,20.450914,17.280262,59.628686,26.144284
54.687962,85.256676,85.741336,128.555484,107.804808,104.559099,29.908857,14.355665,83.802713,1.136379,85.776706,55.509169,127.262256,83.714793,125.956766,83.393522,55.724367,80.573203,-0.001376,0.000447,32.000000,-235.655481,83.492310,-0.599845,14.422319,0.570728,553951.794122,0.977218,40.348036,10.534458,1.568293,0.029238,0.022204,142.723169,32.000000,152.949200,141.136568,144.602447,131.749778,32.000000,128.995567,67.445258,54.783762,64.273302,5.063291,48.686372,63.714156,65.430504,20.450914,17.305220,59.586691,26.061012
54.633544,85.255572,85.656939,128.564387,107.840943,104.522557,29.547070,14.346390,83.805368,1.116161,85.799201,55.530756,127.315688,83.731617,125.956516,83.411789,55.716608,80.507609,-0.001464,0.000475,32.000000,-235.656561,83.722714,-0.599296,14.434173,0.570043,554015.119544,0.992272,40.317088,10.482838,1.568552,0.065639,0.049761,143.077867,32.000000,152.547711,141.510244,146.124256,131.559472,32.000000,129.130949,67.444991,54.778842,64.307816,5.063291,47.918054,63.714156,65.462842,20.450914,17.304344,59.595906,26.160205
54.642841,85.245914,85.802454,128.561327,107.836729,104.504749,29.737025,14.353097,83.775465,1.119775,85.783758,55.516509,127.284596,83.668343,125.908217,83.464945,55.700073,80.498156,-0.001551,0.000482,32.000000,-235.659361,83.590900,-0.598515,14.448886,0.568460,553982.695034,0.978011,40.315750,10.610489,1.567828,0.048182,0.025863,143.284061,32.000000,152.560298,141.902779,146.131964,131.092712,32.000000,129.780847,67.429621,54.762814,64.293536,5.063291,48.371067,63.714156,65.462242,20.450914,17.307289,59.619451,26.224035
54.673337,85.245914,85.746881,128.561327,107.824400,104.476673,29.584237,14.345105,83.786432,1.141929,85.772214,55.495685,127.269655,83.732453,125.872201,83.442937,55.693936,80.509100,-0.001590,0.000508,32.000000,-235.661943,83.787672,-0.597902,14.432809,0.567866,553825.099482,0.990710,40.367104,10.571164,1.567845,0.049982,0.043125,142.647320,32.000000,152.987993,142.096482,144.093474,130.702236,32.000000,130.174466,67.408224,54.756303,64.322554,5.063291,48.231538,63.714156,65.448279,20.450914,17.276609,59.578332,26.089772
54.667916,85.215010,85.827695,128.556597,107.837565,104.477970,29.878136,14.349815,83.834943,1.153609,85.734057,55.574141,127.226462,83.755596,125.925584,83.392723,55.760052,80.624160,-0.001589,0.000484,32.000000,-235.662151,83.689265,-0.598027,14.459114,0.569118,553746.780568,0.984008,40.348482,10.580909,1.570241,0.051727,0.046372,142.397900,32.000000,153.242226,142.138268,142.214116,130.803055,32.000000,129.827660,67.433184,54.789252,64.340378,5.063291,48.431281,63.714156,65.450465,20.450914,17.171957,59.588658,26.020073
54.660232,85.181898,85.786552,128.549364,107.862086,104.492052,29.680046,14.349244,83.783706,1.160630,85.690630,55.436635,127.242519,83.650298,125.925301,83.460929,55.731204,80.543601,-0.001617,0.000492,32.000000,-235.658132,83.683473,-0.597719,14.448833,0.568027,553597.870196,0.988224,40.319083,10.594904,1.568349,0.037735,0.011698,142.272518,32.000000,153.467399,141.478946,141.715826,131.461611,32.000000,129.266600,67.416234,54.779648,64.321847,5.063291,48.378338,63.714156,65.462490,20.450914,17.059400,59.621103,26.167028
54.657700,85.184381,85.835428,128.549642,107.855569,104.465167,29.693621,14.352383,83.847481,1.171698,85.745569,55.531064,127.263975,83.760448,125.938222,83.448912,55.737458,80.465610,-0.001704,0.000512,32.000000,-235.656796,83.640113,-0.598249,14.410176,0.568287,553432.627335,0.978548,40.293404,10.611362,1.569983,0.049181,0.023453,142.756485,32.000000,152.969407,141.115985,144.271599,131.756101,32.000000,129.288481,67.386745,54.766190,64.311745,5.063291,48.472209,63.714156,65.476517,20.450914,17.061497,59.629463,26.251694
54.686321,85.184381,85.824143,128.549642,107.874145,104.458136,29.528665,14.355237,83.737727,1.177300,85.722035,55.523360,127.306614,83.797722,125.955219,83.411347,55.695602,80.466832,-0.001792,0.000527,32.000000,-235.652631,83.700562,-0.598185,14.399686,0.568290,553522.544287,0.985282,40.267699,10.582406,1.569451,0.059758,0.022311,143.029346,32.000000,152.637775,141.265495,146.134026,131.487662,32.000000,129.152543,67.393244,54.768984,64.305821,5.063291,48.447062,63.714156,65.465555,20.450914,17.072240,59.565979,26.100264
54.660455,85.207836,85.784038,128.558823,107.882245,104.456872,29.565079,14.347959,83.775557,1.186187,85.770667,55.607047,127.274327,83.708718,125.912349,83.456385,55.738745,80.464288,-0.001879,0.000511,32.000000,-235.665809,83.628184,-0.598437,14.392841,0.570464,553371.013420,0.984634,40.272623,10.520149,1.570418,0.059665,0.041747,143.197441,32.000000,152.455331,141.916610,146.549302,130.941994,32.000000,129.556177,67.355782,54.746587,64.333489,5.063291,48.407144,63.714156,65.481259,20.450914,17.155938,59.643733,26.247879
54.653816,85.213906,85.767701,128.562161,107.856435,104.423873,29.613971,14.348958,83.791102,1.195074,85.782396,55.567437,127.280460,83.688510,125.902903,83.474497,55.737900,80.511484,-0.001967,0.000507,32.000000,-235.662352,83.684983,-0.598079,14.376292,0.569981,553406.124680,0.989504,40.245036,10.562884,1.569390,0.031604,0.022554,142.629774,32.000000,152.986572,141.976275,144.024750,130.908553,32.000000,130.219169,67.370253,54.754094,64.335577,5.063291,48.270571,63.714156,65.486419,20.450914,17.179424,59.619412,26.084196
54.689630,85.195970,85.782347,128.560492,107.839033,104.414987,29.461953,14.349957,83.676551,1.200789,85.742498,55.523278,127.233766,83.758186,125.918481,83.466206,55.722859,80.513136,-0.002113,0.000505,32.000000,-235.657255,83.775719,-0.597972,14.397352,0.570317,553354.981185,0.988839,40.293421,10.517914,1.569399,0.087171,0.048897,142.397466,32.000000,153.358653,142.071754,142.600691,130.765601,32.000000,130.047019,67.344849,54.767182,64.336145,5.063291,49.629823,63.714156,65.487574,20.450914,17.181889,59.623060,26.205473
54.678981,85.195970,85.737403,128.560492,107.899912,104.398499,29.821851,14.351242,83.827544,1.213369,85.712595,55.556400,127.235850,83.654090,125.904200,83.451355,55.725001,80.451409,-0.002288,0.000530,32.000000,-235.656135,83.734093,-0.598076,14.424260,0.570714,553193.566572,0.987040,40.305892,10.552652,1.569290,0.047755,0.024127,142.243139,32.000000,153.458977,141.530606,141.811161,131.256970,32.000000,128.979151,67.347912,54.749161,64.317795,5.063291,48.161909,63.714156,65.478843,20.450914,17.121906,59.617749,26.166074
54.639446,85.187968,86.087526,128.557710,107.893629,104.385832,29.563821,14.353668,83.768354,1.227249,85.674633,55.598948,127.264586,83.696482,125.949747,83.469427,55.747854,80.500359,-0.002404,0.000547,32.000000,-235.658462,83.538770,-0.597686,14.428351,0.569145,553137.649939,0.991298,40.253438,10.568880,1.568530,0.055466,0.045307,142.645314,32.000000,153.041188,141.221231,144.003778,131.729557,32.000000,129.098784,67.376577,54.759670,64.336658,5.063291,48.384054,63.714156,65.499193,20.450914,17.096334,59.614081,26.083463
54.652647,85.194867,85.978945,128.556875,107.859892,104.370446,29.315020,14.349101,83.791408,1.233538,85.712262,55.472066,127.255467,83.771521,125.944899,83.403092,55.734782,80.580514,-0.002492,0.000555,32.000000,-235.660570,83.693447,-0.597489,14.430606,0.567593,553049.553948,0.979387,40.263699,10.522406,1.568014,0.051139,0.028434,143.039236,32.000000,152.703187,141.313647,145.932401,131.690840,32.000000,129.160148,67.384719,54.749342,64.336250,5.063291,49.084541,63.714156,65.502549,20.450914,17.122466,59.597765,26.120513
54.672058,85.197074,85.819355,128.558544,107.847812,104.355147,29.647029,14.349957,83.802888,1.237810,85.757607,55.620416,127.267455,83.812507,125.937423,83.511025,55.696421,80.472979,-0.002493,0.000554,32.000000,-235.659386,83.718450,-0.597271,14.434409,0.573509,552943.072729,0.988574,40.293811,10.534710,1.575556,0.051398,0.032619,143.228710,32.000000,152.491002,141.897105,146.985523,130.993965,32.000000,129.624913,67.375902,54.755603,64.349243,5.063291,48.588470,63.714156,65.490929,20.450914,17.124712,59.605692,26.019120
54.664054,85.197074,85.722966,128.558544,107.839021,104.334906,29.373563,14.353525,83.713133,1.237398,85.753188,55.580450,127.274596,83.755065,125.892352,83.525023,55.714600,80.475893,-0.002347,0.000604,32.000000,-235.650901,83.686286,-0.597314,14.412405,0.571408,552892.537100,0.996572,40.287979,10.605319,1.573189,0.054597,0.032301,142.831075,32.000000,152.860566,142.099817,144.343750,130.759883,32.000000,129.944694,67.331928,54.721100,64.327134,5.063291,48.086964,63.714156,65.509743,20.450914,17.134644,59.615458,26.199897
54.647552,85.195143,85.777019,128.557153,107.840008,104.311968,29.563156,14.346104,83.727776,1.238203,85.760138,55.544603,127.227474,83.696096,125.903603,83.445892,55.683446,80.459984,-0.002172,0.000613,32.000000,-235.662911,83.645744,-0.597296,14.372516,0.568336,552882.412282,0.984892,40.271476,10.566480,1.569711,0.035834,0.023196,142.421828,32.000000,153.274875,142.103097,142.843352,130.873288,32.000000,130.013971,67.353518,54.721467,64.300055,5.063291,48.269456,63.714156,65.522705,20.450914,17.130197,59.595316,26.188892
54.663371,85.198178,85.745340,128.552424,107.867903,104.305554,29.282758,14.349957,83.766442,1.250196,85.801206,55.572984,127.244031,83.770583,125.951759,83.419594,55.744444,80.490119,-0.001998,0.000599,32.000000,-235.657255,83.635566,-0.596604,14.363756,0.567861,552741.635008,0.994027,40.279191,10.550394,1.568178,0.054480,0.046729,142.251977,32.000000,153.410615,141.495838,141.746511,131.299317,32.000000,129.069368,67.382472,54.741144,64.331611,5.063291,48.158318,63.714156,65.518143,20.450914,17.142991,59.597667,26.242597
54.681357,85.210595,85.847925,128.555762,107.877424,104.297703,29.424384,14.344963,83.739873,1.255706,85.722218,55.510649,127.238513,83.757595,125.963769,83.368476,55.743902,80.435009,-0.001912,0.000586,32.000000,-235.664217,83.594350,-0.596513,14.343352,0.570519,552687.048724,0.987755,40.293168,10.570120,1.569641,0.043173,0.028723,142.545618,32.000000,153.081919,141.340670,143.749672,131.720072,32.000000,129.124222,67.388223,54.754590,64.317289,5.063291,48.045715,63.714156,65.514699,20.450914,17.145275,59.611445,26.194101
54.673748,85.210595,85.721317,128.555762,107.867062,104.294323,29.575200,14.351384,83.757899,1.251592,85.716927,55.553619,127.252129,83.677234,125.958313,83.458669,55.715172,80.465264,-0.001881,0.000552,32.000000,-235.655664,83.633893,-0.596905,14.365435,0.569974,552527.645495,0.996845,40.280953,10.530767,1.568607,0.058413,0.042569,143.028341,32.000000,152.832493,141.205978,145.650050,131.757913,32.000000,129.263120,67.385726,54.752054,64.309319,5.063291,48.059191,63.714156,65.517929,20.450914,17.190793,59.612921,26.114204
54.644398,85.216390,85.795920,128.556319,107.827269,104.308721,29.507165,14.356522,83.755845,1.253514,85.694201,55.510675,127.243598,83.806510,125.917419,83.463155,55.718050,80.571611,-0.001882,0.000555,32.000000,-235.655116,83.603135,-0.596932,14.402990,0.571853,552496.130641,0.991647,40.276034,10.491722,1.569967,0.033396,0.021115,143.196279,32.000000,152.420420,141.885155,146.892436,130.817152,32.000000,129.602330,67.372019,54.727573,64.323029,5.063291,48.542644,63.714156,65.527473,20.450914,17.213374,59.616864,26.031152
54.656128,85.189624,85.787382,128.554371,107.843478,104.296000,29.447876,14.355237,83.815686,1.311937,85.751765,55.599056,127.295483,83.745522,125.923412,83.531788,55.738014,80.462261,-0.001881,0.000592,32.000000,-235.652303,83.558940,-0.597206,14.406662,0.569255,552539.488534,0.986708,40.283368,10.542187,1.567870,0.064340,0.041559,142.864563,32.000000,152.815751,142.123852,144.772028,130.858240,32.000000,129.929073,67.374258,54.756892,64.324411,5.063291,48.286906,63.714156,65.538994,20.450914,17.122881,59.606154,26.185957
54.689618,85.187693,85.858399,128.550198,107.861773,104.242642,29.995327,14.352240,83.751074,1.351918,85.770454,55.470657,127.262029,83.740894,125.910940,83.441761,55.721220,80.491913,-0.001880,0.000620,32.000000,-235.659233,83.613701,-0.596898,14.417965,0.569674,552631.639072,0.989712,40.317456,10.615663,1.570077,0.039037,0.022934,142.435425,32.000000,153.373157,142.050796,142.740938,130.850994,32.000000,130.289178,67.377171,54.754779,64.311128,5.063291,48.331150,63.714156,65.518153,20.450914,17.125067,59.622273,26.222054
54.678721,85.187693,85.741610,128.550198,107.877548,104.214694,29.643222,14.354096,83.772705,1.366851,85.804118,55.522056,127.223325,83.742423,125.939590,83.470018,55.715408,80.509439,-0.001908,0.000601,32.000000,-235.657542,83.648678,-0.597395,14.442172,0.569016,552481.232456,0.991287,40.279381,10.517188,1.569584,0.052715,0.033015,142.249754,32.000000,153.520458,141.456370,141.624266,131.348537,32.000000,129.352444,67.377384,54.790915,64.308299,5.063291,48.115837,63.714156,65.530453,20.450914,17.120527,59.646477,26.192487
54.661138,85.198730,85.827375,128.554093,107.888541,104.208140,29.835931,14.356379,83.718766,1.424695,85.758256,55.540096,127.270853,83.707676,125.960313,83.426179,55.741833,80.517762,-0.001995,0.000587,32.000000,-235.652145,83.668909,-0.597579,14.437084,0.568508,552216.364892,0.972044,40.245171,10.555278,1.569921,0.045951,0.025285,142.515020,32.000000,153.201045,141.419823,143.615212,131.466948,32.000000,128.885553,67.386613,54.781691,64.298530,5.063291,48.037784,63.714156,65.538354,20.450914,17.161078,59.611042,25.969156
54.661420,85.219425,85.782822,128.562996,107.908529,104.218853,29.632905,14.353382,83.791931,1.463228,85.751950,55.522967,127.278970,83.693587,125.931421,83.406884,55.705290,80.508399,-0.002110,0.000619,32.000000,-235.656125,83.642091,-0.597131,14.426384,0.565938,552084.988481,0.983540,40.255672,10.573676,1.568098,0.051565,0.030619,142.944741,32.000000,152.819208,141.185250,145.389283,131.758278,32.000000,129.170299,67.380314,54.782058,64.270710,5.063291,48.257013,63.714156,65.548638,20.450914,17.235265,59.589691,26.101511
54.696705,85.221356,85.872413,128.565778,107.916727,104.203078,29.886852,14.348673,83.769243,1.454758,85.729641,55.554643,127.282241,83.740752,125.973281,83.406738,55.688343,80.510219,-0.002225,0.000626,32.000000,-235.662965,83.607197,-0.596834,14.451194,0.567820,552019.346427,0.977494,40.283658,10.553227,1.570172,0.057094,0.037695,143.245494,32.000000,152.565567,141.731443,146.914125,130.992689,32.000000,129.667102,67.391722,54.820262,64.283179,5.063291,48.171313,63.714156,65.535766,20.450914,17.237794,59.601483,26.257123
54.695517,85.221356,85.763670,128.565778,107.905049,104.184835,29.693222,14.351812,83.789544,1.437966,85.806502,55.609113,127.298528,83.671463,125.928021,83.386898,55.710721,80.566575,-0.002393,0.000615,32.000000,-235.659498,83.622084,-0.597173,14.437373,0.567658,552178.034732,0.984337,40.304081,10.583047,1.569349,0.039088,0.018041,142.961150,32.000000,152.756104,142.146304,145.197015,130.676670,32.000000,129.765176,67.377515,54.821896,64.301153,5.063291,48.170460,63.714156,65.534936,20.450914,17.247049,59.614130,26.043184
54.661784,85.195695,85.876815,128.561883,107.915163,104.187975,29.610084,14.349386,83.838437,1.407274,85.776394,55.588332,127.235536,83.734614,125.916746,83.418371,55.708005,80.557293,-0.002566,0.000611,32.000000,-235.659137,83.611337,-0.597961,14.435773,0.567076,552115.991160,0.975144,40.272007,10.601302,1.569974,0.057614,0.048275,142.441816,32.000000,153.257145,142.254102,142.915009,130.717534,32.000000,130.151372,67.375464,54.829533,64.279246,5.063291,47.979838,63.714156,65.554440,20.450914,17.160349,59.602702,26.223961
54.660141,85.199558,85.818297,128.559935,107.923005,104.200669,29.776609,14.348530,83.811431,1.392185,85.769217,55.569445,127.234019,83.763773,125.955759,83.521332,55.722040,80.426008,-0.002740,0.000633,32.000000,-235.657535,83.539670,-0.598421,14.442382,0.565935,551975.423619,0.981355,40.273150,10.619377,1.568020,0.036940,0.025133,142.222065,32.000000,153.488646,141.459052,141.570985,131.365581,32.000000,129.477442,67.380501,54.821970,64.288962,5.063291,48.363714,63.714156,65.564481,20.450914,17.176025,59.599034,25.973852
54.692322,85.199558,85.886939,128.557432,107.922664,104.218351,29.639689,14.353239,83.777569,1.370231,85.723011,55.583088,127.258646,83.739283,125.973026,83.505343,55.732914,80.468099,-0.002855,0.000655,32.000000,-235.653645,83.628406,-0.597838,14.454341,0.568479,551976.611221,0.984739,40.280000,10.615432,1.571058,0.055294,0.046584,142.448718,32.000000,153.296198,141.325969,143.536489,131.516993,32.000000,129.196312,67.395196,54.831818,64.263381,5.063291,47.861123,63.714156,65.561031,20.450914,17.178325,59.592061,26.177887
54.678092,85.199558,85.801800,128.557432,107.958204,104.248397,29.747647,14.352811,83.759489,1.356230,85.769330,55.581361,127.269606,83.707860,125.960233,83.395394,55.736084,80.438451,-0.002941,0.000647,32.000000,-235.660138,83.692262,-0.598683,14.443667,0.567459,552019.721188,0.979393,40.285447,10.507115,1.570034,0.038965,0.027313,142.898413,32.000000,152.730400,141.310887,145.252072,131.663267,32.000000,128.937547,67.381949,54.812031,64.261506,5.063291,48.275594,63.714156,65.563150,20.450914,17.180625,59.564307,26.018092
54.628157,85.213078,85.780382,128.558544,108.014542,104.234458,29.665572,14.353525,83.823617,1.352400,85.800620,55.548937,127.329361,83.700907,125.958913,83.350147,55.686014,80.542659,-0.002912,0.000620,32.000000,-235.656146,83.701460,-0.598687,14.441884,0.567319,552078.642785,0.983454,40.254431,10.526481,1.570366,0.051242,0.030785,143.190192,32.000000,152.648214,141.674738,146.873351,131.140353,32.000000,129.595320,67.372214,54.826656,64.281291,5.063291,48.158393,63.714156,65.570669,20.450914,17.229950,59.604718,26.142157
54.686516,85.225771,85.831739,128.563552,108.033311,104.248363,29.835205,14.352383,83.813813,1.361348,85.781599,55.649156,127.305482,83.695524,125.915501,83.421205,55.732426,80.561922,-0.002766,0.000610,32.000000,-235.654337,83.655776,-0.599294,14.429059,0.566985,552237.070603,0.980445,40.268143,10.502011,1.569217,0.060429,0.035112,143.067335,32.000000,152.702762,142.067482,145.188709,130.765542,32.000000,129.810675,67.350824,54.856071,64.289217,5.063291,48.347766,63.714156,65.570954,20.450914,17.276503,59.601119,26.363799
54.670946,85.216390,86.119095,128.562996,107.994652,104.288213,29.686487,14.355237,83.823368,1.364433,85.711020,55.596457,127.249604,83.752699,125.929281,83.437912,55.731798,80.591874,-0.002592,0.000607,32.000000,-235.649844,83.656509,-0.600087,14.393733,0.567909,552305.332129,0.984036,40.329807,10.626920,1.570260,0.047356,0.024758,142.436982,32.000000,153.167239,142.333259,143.139547,130.625521,32.000000,129.947960,67.330577,54.868054,64.286507,5.063291,48.230946,63.714156,65.570460,20.450914,17.279105,59.601453,26.158444
54.663250,85.191004,85.683113,128.556319,108.000166,104.316664,29.711401,14.356950,83.817399,1.349274,85.699963,55.593459,127.251219,83.731574,125.946099,83.390242,55.739675,80.506743,-0.002445,0.000601,32.000000,-235.649935,83.593121,-0.600778,14.388304,0.567842,552278.155977,0.977466,40.286239,10.594334,1.569523,0.026022,0.005128,142.286718,32.000000,153.557109,141.561322,141.407600,131.269031,32.000000,129.445530,67.342296,54.846568,64.265896,5.063291,49.867819,63.714156,65.587117,20.450914,17.249873,59.579473,26.120587
54.676347,85.191004,85.861594,128.556319,108.010984,104.324836,29.646770,14.348673,83.759764,1.325312,85.710407,55.613283,127.240724,83.780065,125.957799,83.432652,55.720186,80.564742,-0.002386,0.000607,32.000000,-235.658048,83.602955,-0.601093,14.410858,0.574090,552484.576945,0.983020,40.291862,10.616456,1.575226,0.032278,0.008457,142.327249,32.000000,153.424437,141.308173,143.106644,131.575319,32.000000,129.078492,67.312750,54.828830,64.254123,5.063291,47.819862,63.714156,65.596594,20.450914,17.163244,59.620434,26.149053
54.650829,85.200661,85.760296,128.552980,108.025789,104.333321,29.689147,14.350528,83.816534,1.283691,85.682941,55.572905,127.262858,83.699705,125.955811,83.410712,55.743018,80.522522,-0.002358,0.000609,32.000000,-235.656028,83.627815,-0.601471,14.423840,0.568126,552587.289162,0.982553,40.273896,10.547474,1.567472,0.037033,0.020159,142.878672,32.000000,152.695035,141.318052,145.203454,131.560511,32.000000,128.961505,67.331439,54.829632,64.253748,5.063291,48.628293,63.714156,65.598277,20.450914,17.199769,59.613343,26.220293
54.657329,85.197902,85.800427,128.551033,107.986899,104.348474,29.623194,14.352669,83.761962,1.269691,85.717148,55.534598,127.278057,83.728272,125.980391,83.421165,55.713292,80.443368,-0.002300,0.000633,32.000000,-235.661100,83.601730,-0.601928,14.414766,0.569615,552664.959226,0.984516,40.261271,10.608597,1.570361,0.058957,0.050968,143.176275,32.000000,152.634645,141.674048,146.512709,131.236524,32.000000,129.612474,67.311072,54.819520,64.276543,5.063291,48.299579,63.714156,65.602189,20.450914,17.192495,59.617091,26.067469
54.700342,85.203421,86.074537,128.551868,107.998100,104.380232,29.793987,14.353097,83.815834,1.257791,85.754776,55.605037,127.273877,83.669811,125.944246,83.418985,55.704440,80.546312,-0.002242,0.000625,32.000000,-235.651657,83.614558,-0.602063,14.415212,0.568280,552687.226592,0.983713,40.295527,10.555460,1.569241,0.057037,0.047745,143.110461,32.000000,152.681361,141.973435,145.505833,130.857617,32.000000,129.876846,67.274545,54.834840,64.276135,5.063291,48.632418,63.714156,65.607956,20.450914,17.194776,59.637586,26.283315
54.684251,85.203421,85.767780,128.551868,108.027523,104.368241,29.684805,14.349529,83.766994,1.239992,85.798117,55.491662,127.268102,83.648626,125.925988,83.426337,55.746707,80.502913,-0.002240,0.000616,32.000000,-235.659322,83.639543,-0.602181,14.392526,0.569164,552819.769662,0.985912,40.286500,10.528336,1.569788,0.034928,0.024728,142.463149,32.000000,153.086652,142.284338,143.431988,130.597326,32.000000,129.763759,67.267116,54.863216,64.298759,5.063291,48.177512,63.714156,65.594963,20.450914,17.216272,59.607718,26.045972
54.663495,85.211975,86.075488,128.554093,108.039520,104.354260,29.570983,14.355523,83.744386,1.221271,85.814243,55.444863,127.238723,83.661797,125.966317,83.364858,55.721331,80.493236,-0.002242,0.000619,32.000000,-235.653329,83.708516,-0.601889,14.399240,0.572338,552996.130621,0.979733,40.250567,10.611117,1.573565,0.066689,0.037320,142.301860,32.000000,153.508635,141.702370,141.547137,131.192700,32.000000,129.599626,67.278139,54.860461,64.304136,5.063291,48.229402,63.714156,65.605289,20.450914,17.248367,59.619893,26.069083
54.645473,85.212802,85.680549,128.560770,108.012249,104.355672,29.608714,14.345533,83.754173,1.205301,85.750045,55.553616,127.226314,83.704334,125.933620,83.374915,55.694861,80.440314,-0.002184,0.000656,32.000000,-235.658892,83.577463,-0.602000,14.429767,0.569017,552854.221538,0.983539,40.266070,10.537692,1.568418,0.022193,0.004320,142.352908,32.000000,153.522705,141.348232,142.938040,131.537161,32.000000,129.365618,67.242380,54.851630,64.292138,5.063291,47.889732,63.714156,65.620940,20.450914,17.253686,59.596251,26.104886
54.668429,85.231566,85.745670,128.568560,107.990488,104.354337,29.548140,14.349672,83.769425,1.187086,85.738294,55.564252,127.243280,83.758390,125.951786,83.447015,55.713831,80.374912,-0.002009,0.000634,32.000000,-235.657540,83.518622,-0.601637,14.427590,0.573758,552851.204664,0.987621,40.294631,10.556118,1.574643,0.056399,0.023831,142.889329,32.000000,152.727529,141.275393,145.098712,131.472096,32.000000,128.942373,67.224734,54.846818,64.279583,5.063291,49.259007,63.714156,65.620975,20.450914,17.256139,59.634233,26.206720
54.677633,85.231566,85.662566,128.568560,107.951967,104.373333,29.779359,14.347959,83.825569,1.177633,85.760966,55.511534,127.303306,83.689306,125.958920,83.468445,55.715541,80.473266,-0.001835,0.000613,32.000000,-235.658761,83.690673,-0.601277,14.419487,0.567127,552920.261068,0.986731,40.312832,10.544573,1.567935,0.043868,0.016530,143.180993,32.000000,152.449126,141.711832,146.605603,131.198005,32.000000,129.425610,67.219033,54.855821,64.298822,5.063291,47.796952,63.714156,65.612438,20.450914,17.323922,59.619677,26.206500
54.666995,85.221080,85.810544,128.569394,107.983711,104.374432,29.529732,14.353810,83.847437,1.164151,85.715870,55.584959,127.304572,83.745073,125.901729,83.374065,55.700986,80.428513,-0.001689,0.000609,32.000000,-235.651927,83.701419,-0.601728,14.412143,0.567650,552890.632432,0.988335,40.309465,10.478598,1.568468,0.063704,0.048107,143.217925,32.000000,152.751240,141.901162,145.726234,131.057362,32.000000,130.091151,67.181254,54.838604,64.289427,5.063291,48.156750,63.714156,65.615202,20.450914,17.290123,59.611681,26.118753
54.659589,85.194039,85.735575,128.564387,108.029441,104.367839,30.033253,14.352240,83.771830,1.142481,85.756226,55.519389,127.273710,83.692282,125.918356,83.481365,55.739292,80.458938,-0.001601,0.000603,32.000000,-235.654152,83.610601,-0.601588,14.407239,0.566610,552985.102439,0.980660,40.300594,10.547565,1.566684,0.057484,0.033286,142.427315,32.000000,153.214044,142.141564,143.556042,130.670709,32.000000,130.071933,67.166125,54.878181,64.316903,5.063291,48.029876,63.714156,65.634725,20.450914,17.198726,59.607039,26.216404
54.673661,85.172240,85.765295,128.554650,108.044454,104.353939,29.377014,14.346675,83.743057,1.122102,85.783128,55.514960,127.257761,83.704823,125.962396,83.432936,55.732756,80.500549,-0.001630,0.000594,32.000000,-235.665946,83.678457,-0.601996,14.436901,0.569353,553009.768162,0.989144,40.300362,10.529969,1.569696,0.053881,0.037864,142.287716,32.000000,153.407905,141.947633,141.823097,131.095060,32.000000,129.421468,67.149055,54.877336,64.320876,5.063291,48.323833,63.714156,65.631833,20.450914,17.200962,59.634174,26.114130
54.672689,85.172240,85.747242,128.554650,108.056978,104.347468,29.533458,14.346818,83.778829,1.098319,85.711067,55.532808,127.261210,83.642326,125.951432,83.383533,55.717076,80.415643,-0.001775,0.000550,32.000000,-235.664001,83.541384,-0.602033,14.453816,0.568535,552864.084178,0.972579,40.280459,10.513524,1.568537,0.063238,0.047840,142.347407,32.000000,153.576990,141.419677,142.682449,131.555115,32.000000,129.206183,67.110695,54.854463,64.277365,5.063291,48.072775,63.714156,65.631877,20.450914,17.127300,59.609469,26.246412
54.659578,85.196246,85.750956,128.556597,108.018565,104.356441,29.701232,14.349672,83.796556,1.085627,85.707737,55.499926,127.278176,83.659698,125.962972,83.392417,55.698831,80.420130,-0.001949,0.000536,32.000000,-235.661474,83.631038,-0.601996,14.469473,0.567366,552768.232837,0.993841,40.245098,10.549945,1.568677,0.027360,0.014829,142.829787,32.000000,152.880483,141.147554,144.965261,131.625715,32.000000,129.113876,67.098043,54.835707,64.268494,5.063291,48.296600,63.714156,65.641586,20.450914,17.212777,59.620395,26.072825
54.647670,85.219701,85.708827,128.563552,107.989983,104.370342,29.459852,14.345533,83.790456,1.068272,85.746891,55.522590,127.303469,83.727661,125.948950,83.489162,55.695368,80.474432,-0.002123,0.000531,32.000000,-235.659056,83.658552,-0.602072,14.458694,0.566409,552765.282573,0.988534,40.246034,10.504630,1.568374,0.052431,0.043916,143.072383,32.000000,152.690133,141.747787,146.571593,131.065022,32.000000,129.238410,67.098884,54.850082,64.313946,5.063291,47.890872,63.714156,65.659217,20.450914,17.296523,59.614179,26.101511
54.696906,85.209767,85.799648,128.557432,108.026514,104.410082,29.926299,14.356807,83.867105,1.053275,85.764583,55.492767,127.303838,83.684451,125.934510,83.455454,55.691039,80.455832,-0.002208,0.000544,32.000000,-235.648930,83.634584,-0.601718,14.455180,0.566264,552887.412519,0.983349,40.282677,10.526101,1.568818,0.026398,0.005051,143.276253,32.000000,152.686975,142.011294,145.942027,130.952116,32.000000,129.762691,67.094282,54.861892,64.325117,5.063291,48.494739,63.714156,65.650084,20.450914,17.299055,59.611377,26.193807
54.679872,85.209767,85.819006,128.557432,108.029275,104.432222,29.682738,14.350100,83.833757,1.044526,85.823698,55.539827,127.276318,83.709717,125.911615,83.312008,55.739636,80.442595,-0.002237,0.000568,32.000000,-235.655965,83.617598,-0.601761,14.443798,0.566456,553006.491150,0.991830,40.317612,10.568575,1.568389,0.053834,0.025900,142.483157,32.000000,153.282070,142.173584,143.567359,130.812818,32.000000,130.175344,67.076068,54.862422,64.330194,5.063291,48.293176,63.714156,65.646844,20.450914,17.267000,59.626070,26.168129
54.660735,85.222736,85.819645,128.563274,108.040536,104.422283,29.588437,14.349386,83.797087,1.048696,85.804045,55.632190,127.302250,83.705740,125.958252,83.518603,55.765974,80.513381,-0.002236,0.000569,32.000000,-235.656023,83.707274,-0.601704,14.428666,0.566943,553190.819312,0.975762,40.260223,10.559545,1.568638,0.030354,0.008338,142.375699,32.000000,153.496251,142.015557,142.022071,131.093230,32.000000,129.757307,67.122978,54.883407,64.371304,5.063291,48.383509,63.714156,65.657202,20.450914,17.314523,59.637389,26.109948
54.660446,85.202593,85.752357,128.557153,108.023459,104.427099,29.378818,14.348245,83.851188,0.992352,85.741703,55.579718,127.270082,83.789914,125.954474,83.498067,55.698396,80.401236,-0.002237,0.000561,32.000000,-235.662901,83.544279,-0.601115,14.456649,0.568208,553217.275070,0.984311,40.276638,10.501438,1.569481,0.063356,0.047905,142.248869,32.000000,153.596193,141.521922,142.423099,131.411683,32.000000,129.236746,67.063980,54.856916,64.340755,5.063291,48.059475,63.714156,65.663161,20.450914,17.247110,59.635816,26.123521
54.692570,85.196522,85.896548,128.553259,108.019925,104.479116,29.553868,14.345391,83.863533,0.951747,85.683277,55.583686,127.294859,83.663736,125.972282,83.409649,55.743368,80.656302,-0.002238,0.000564,32.000000,-235.660182,83.693489,-0.601137,14.436009,0.569247,553137.691917,0.987762,40.308053,10.525942,1.570042,0.063796,0.034798,142.862529,32.000000,152.929343,141.311264,144.920547,131.671393,32.000000,129.137542,67.060521,54.847913,64.358535,5.063291,48.234017,63.714156,65.656025,20.450914,17.249445,59.623257,26.022788
54.684955,85.196522,85.760911,128.553259,107.978728,104.518411,29.472137,14.350528,83.789240,0.920653,85.761190,55.558448,127.281701,83.744564,125.981703,83.430433,55.690030,80.477304,-0.002240,0.000573,32.000000,-235.662913,83.663384,-0.601519,14.407659,0.567157,553270.827559,0.994812,40.288187,10.512956,1.568819,0.046167,0.021414,143.070605,32.000000,152.737671,141.623775,146.405472,131.395690,32.000000,129.212563,67.077249,54.839113,64.382602,5.063291,48.055688,63.714156,65.659713,20.450914,17.230644,59.614425,26.101438
54.665504,85.209767,85.914174,128.560214,107.984657,104.545200,29.467771,14.352811,83.783188,0.843678,85.764851,55.490721,127.301758,83.711939,125.960487,83.400935,55.682033,80.444817,-0.002211,0.000580,32.000000,-235.654237,83.674967,-0.601538,14.404774,0.569602,553436.859907,0.988765,40.251156,10.651095,1.570534,0.060674,0.050982,143.317066,32.000000,152.626592,142.046423,145.886574,130.838817,32.000000,129.789733,67.064575,54.839350,64.378446,5.063291,47.930923,63.714156,65.680302,20.450914,17.278974,59.604630,26.022715
54.680626,85.219977,85.830866,128.567725,107.995070,104.543928,29.449456,14.354952,83.774542,0.793403,85.787886,55.518689,127.315333,83.738874,125.939402,83.436649,55.721261,80.469158,-0.002126,0.000552,32.000000,-235.651277,83.714145,-0.601726,14.385419,0.569105,553753.991675,0.992030,40.258493,10.575977,1.568272,0.025326,0.017966,142.501714,32.000000,153.233806,142.162315,143.759210,130.801029,32.000000,130.194577,67.066614,54.858744,64.383020,5.063291,48.303673,63.714156,65.671174,20.450914,17.316861,59.626020,26.230564
54.690862,85.212526,86.171668,128.572455,107.983393,104.549306,29.680962,14.356664,83.791454,0.791332,85.833413,55.497822,127.239925,83.741729,125.952712,83.390283,55.691534,80.470871,-0.002039,0.000538,32.000000,-235.651859,83.621878,-0.602402,14.382324,0.572144,553938.210887,0.992848,40.290487,10.560638,1.571634,0.053409,0.036879,142.392784,32.000000,153.368746,142.135598,142.353934,130.984848,32.000000,129.734927,67.083333,54.876978,64.401217,5.063291,48.878422,63.714156,65.676328,20.450914,17.319397,59.626974,26.108188
54.694428,85.212526,85.765547,128.572455,107.947214,104.531115,29.805394,14.357378,83.823547,0.804786,85.821289,55.506983,127.290235,83.698072,125.958685,83.408598,55.739233,80.442528,-0.001954,0.000529,32.000000,-235.657046,83.634013,-0.602272,14.409389,0.571302,553859.698809,0.993179,40.286120,10.538895,1.569676,0.033269,0.008644,142.234607,32.000000,153.503221,141.632500,142.093869,131.469976,32.000000,129.142579,67.084718,54.885989,64.387443,5.063291,48.062500,63.714156,65.673243,20.450914,17.295992,59.604905,25.963947
54.648073,85.226047,85.861300,128.573011,107.926400,104.528539,29.486171,14.350100,83.713140,0.827751,85.761334,55.515786,127.256121,83.619018,125.945944,83.364650,55.739979,80.432638,-0.001782,0.000527,32.000000,-235.659243,83.641093,-0.601704,14.423158,0.576271,553934.061700,0.985265,40.268806,10.569853,1.575614,0.074518,0.027793,142.843377,32.000000,153.047109,141.270551,144.612156,131.686426,32.000000,129.148344,67.083180,54.886541,64.389434,5.063291,48.104415,63.714156,65.686467,20.450914,17.345466,59.645021,26.096082
54.658783,85.223012,85.799341,128.573011,107.919396,104.518372,29.920415,14.352811,83.773382,0.828891,85.800910,55.427208,127.273516,83.637227,125.959083,83.360679,55.673234,80.528886,-0.001609,0.000521,32.000000,-235.655384,83.662730,-0.601286,14.398034,0.568957,553739.476529,0.980911,40.265369,10.501792,1.568086,0.037578,0.020369,143.124644,32.000000,152.797732,141.466798,146.078343,131.389679,32.000000,129.160331,67.073484,54.878392,64.372661,5.063291,48.210858,63.714156,65.698145,20.450914,17.337526,59.577319,26.043844
54.688702,85.234877,85.780084,128.569673,107.883010,104.522556,29.459393,14.347817,83.831474,0.834615,85.786359,55.551188,127.304056,83.677907,125.945252,83.413379,55.679997,80.537440,-0.001438,0.000503,32.000000,-235.661199,83.552662,-0.601798,14.411304,0.570982,553762.586324,0.992454,40.323570,10.493940,1.571168,0.070504,0.035265,143.358073,32.000000,152.509989,142.013236,146.366300,130.920361,32.000000,129.581865,67.093267,54.900157,64.363481,5.063291,48.989445,63.714156,65.702037,20.450914,17.340097,59.574004,26.077153
54.679857,85.234877,85.848801,128.569673,107.845355,104.498148,29.879910,14.353953,83.786454,0.837157,85.777408,55.503070,127.312614,83.606722,125.895755,83.435813,55.694713,80.464078,-0.001323,0.000506,32.000000,-235.656374,83.613456,-0.601533,14.423840,0.570728,553835.942468,0.977739,40.310210,10.629813,1.569726,0.055783,0.032987,142.768627,32.000000,153.209989,142.284940,143.773791,130.880926,32.000000,130.036745,67.090352,54.921705,64.391832,5.063291,48.384568,63.714156,65.695004,20.450914,17.383980,59.635285,26.174658
54.643331,85.226875,85.730782,128.564943,107.835303,104.488773,29.423881,14.347817,83.797152,0.824816,85.787603,55.625422,127.273821,83.649850,125.929380,83.351610,55.700708,80.372894,-0.001295,0.000505,32.000000,-235.657592,83.634241,-0.601795,14.451561,0.569223,553848.033903,0.992518,40.293239,10.629191,1.568516,0.044669,0.019688,142.459704,32.000000,153.469914,142.065154,142.350151,130.858156,32.000000,129.989126,67.115449,54.928159,64.389829,5.063291,48.008997,63.714156,65.703128,20.450914,17.358856,59.622254,26.202538
54.646758,85.220253,85.891516,128.562996,107.807614,104.487774,29.548893,14.351670,83.800678,0.813443,85.757619,55.526290,127.269193,83.722705,125.945009,83.505077,55.699387,80.531825,-0.001440,0.000484,32.000000,-235.657346,83.631404,-0.601670,14.470837,0.569847,553691.509080,0.978493,40.301762,10.561794,1.570026,0.060097,0.046986,142.353186,32.000000,153.585549,141.573628,142.022765,131.258999,32.000000,129.076333,67.133811,54.934540,64.366800,5.063291,48.548748,63.714156,65.721011,20.450914,17.338463,59.593664,26.140763
54.688274,85.224116,86.031330,128.558823,107.872770,104.440827,29.849686,14.347389,83.722196,0.795824,85.746355,55.568466,127.318246,83.678784,125.959469,83.404313,55.730260,80.487550,-0.001616,0.000488,32.000000,-235.660807,83.587313,-0.601459,14.468451,0.567820,553633.590802,0.994273,40.328970,10.490270,1.568916,0.028567,0.023985,142.798959,32.000000,152.939045,141.360189,144.368254,131.543430,32.000000,128.914860,67.117616,54.935851,64.386080,5.063291,48.268774,63.714156,65.722191,20.450914,17.341002,59.587399,26.200264
54.698290,85.224116,86.065338,128.558823,107.925888,104.403992,29.573683,14.348816,83.755984,0.790212,85.746169,55.445141,127.289897,83.668792,125.961465,83.348372,55.680266,80.513953,-0.001732,0.000491,32.000000,-235.660036,83.662487,-0.601525,14.442329,0.569355,553622.299528,0.989973,40.319044,10.605770,1.571759,0.052612,0.028660,143.084330,32.000000,152.956193,141.337283,146.060478,131.678698,32.000000,129.489624,67.140567,54.961675,64.392989,5.063291,49.219088,63.714156,65.696037,20.450914,17.356991,59.589583,26.061673
54.653635,85.226875,85.741898,128.559101,107.917478,104.409224,29.712487,14.349957,83.751242,0.799863,85.790412,55.420455,127.310185,83.622627,125.966201,83.312191,55.672409,80.447840,-0.001820,0.000458,32.000000,-235.659222,83.581071,-0.601552,14.457855,0.570250,553297.783196,0.978757,40.282890,10.543106,1.573122,0.039260,0.019423,143.371089,32.000000,152.707222,141.968544,146.714244,130.879802,32.000000,129.623144,67.120229,54.968077,64.370173,5.063291,48.098814,63.714156,65.716092,20.450914,17.369171,59.603027,26.120440
54.650108,85.234877,85.920341,128.557710,107.916978,104.403305,29.601642,14.352954,83.800655,0.818130,85.823951,55.513929,127.262893,83.661023,125.907519,83.353488,55.664779,80.481199,-0.001849,0.000428,32.000000,-235.659339,83.594836,-0.601600,14.458983,0.571345,553200.228399,0.987346,40.273238,10.612060,1.573456,0.058825,0.022646,142.633886,32.000000,153.056889,142.279144,144.108706,130.705276,32.000000,129.819420,67.111663,54.939528,64.349254,5.063291,48.657448,63.714156,65.736561,20.450914,17.399586,59.602919,26.173191
54.695163,85.240948,86.007096,128.560770,107.924677,104.401982,29.975221,14.357949,83.705626,0.836731,85.853393,55.505117,127.263441,83.715445,125.919760,83.315293,55.668069,80.588709,-0.001880,0.000406,32.000000,-235.652706,83.590204,-0.600980,14.447129,0.567053,553265.800506,0.983664,40.319035,10.572433,1.568823,0.054034,0.030795,142.531186,32.000000,153.479652,142.124426,142.659844,131.062294,32.000000,129.984360,67.123075,54.963361,64.402220,5.063291,48.130379,63.714156,65.737374,20.450914,17.402293,59.636613,26.166515
54.698067,85.240948,85.886471,128.560770,107.903463,104.397430,29.760721,14.352526,83.702164,0.845049,85.770996,55.449014,127.224090,83.614593,125.939966,83.357786,55.719253,80.405191,-0.001965,0.000386,32.000000,-235.656981,83.560308,-0.600511,14.470181,0.569720,553262.724401,0.987380,40.330438,10.604026,1.572190,0.026285,0.016821,142.339425,32.000000,153.666821,141.539757,141.911893,131.341768,32.000000,129.378659,67.147577,54.954001,64.375603,5.063291,48.552411,63.714156,65.712170,20.450914,17.426137,59.584105,26.085077
54.654772,85.235429,85.991275,128.561883,107.856787,104.412730,29.671177,14.350243,83.716061,0.856512,85.766848,55.516254,127.303596,83.623728,125.966225,83.403908,55.671455,80.481916,-0.001966,0.000379,32.000000,-235.660412,83.613335,-0.600609,14.453344,0.570383,553239.584703,0.974202,40.293083,10.677913,1.572481,0.063227,0.037906,142.733364,32.000000,153.050914,141.430061,144.151612,131.528035,32.000000,129.017880,67.137741,54.968948,64.354609,5.063291,47.876634,63.714156,65.726871,20.450914,17.409720,59.630338,26.133940
