OSU 80 Ton Compressor Load Stand
54.656689,85.245914,85.879564,128.567169,107.837888,104.419695,29.730390,14.348816,83.736862,0.864690,85.836591,55.497771,127.291517,83.629805,125.974000,83.338919,55.672060,80.446861,-0.001931,0.000388,32.000000,-235.661183,83.594450,-0.600445,14.433701,0.567583,553108.616487,0.981124,40.290286,10.494942,1.570192,0.031141,0.018976,143.098704,32.000000,152.898636,141.442368,145.739958,131.794138,32.000000,129.278863,67.152292,54.935971,64.359803,5.063291,48.523789,63.714156,65.746221,20.450914,17.448862,59.631105,26.015671
54.691753,85.250053,86.007932,128.569394,107.834041,104.436102,29.492203,14.350671,83.620061,0.870078,85.781522,55.454468,127.301262,83.717954,125.955313,83.325454,55.648360,80.431086,-0.001784,0.000354,32.000000,-235.657525,83.533326,-0.600922,14.425755,0.570925,553297.862742,0.985064,40.326493,10.597865,1.573353,0.114197,0.054915,143.229141,32.000000,152.751893,141.835530,146.899107,130.933626,32.000000,129.686742,67.153979,54.944021,64.364334,5.063291,48.415249,63.714156,65.750564,20.450914,17.451696,59.595307,26.095348
54.677182,85.250053,85.827184,128.569394,107.877101,104.452553,29.671996,14.349672,83.721538,0.865016,85.878154,55.508698,127.298086,83.616143,125.927968,83.372860,55.704459,80.422905,-0.001756,0.000353,32.000000,-235.655901,83.621412,-0.600917,14.444637,0.570050,553346.789618,0.983156,40.335130,10.572079,1.571254,0.050903,0.024522,142.837954,32.000000,153.081310,142.223779,144.583601,130.676765,32.000000,129.852968,67.155160,54.953247,64.365554,5.063291,48.341702,63.714156,65.740463,20.450914,17.468942,59.593920,26.175539
54.665369,85.248398,85.808443,128.563274,107.900258,104.443708,29.604470,14.351955,83.667925,0.838271,85.878880,55.470859,127.260682,83.677478,125.952072,83.407739,55.713658,80.457673,-0.001755,0.000341,32.000000,-235.651651,83.516173,-0.601430,14.413245,0.571514,553472.035814,0.990570,40.305474,10.584445,1.572594,0.061968,0.044251,142.497496,32.000000,153.544184,142.241802,142.702116,130.957814,32.000000,130.097409,67.178411,54.946844,64.382596,5.063291,48.135190,63.714156,65.769155,20.450914,17.466066,59.604453,26.184710
54.668562,85.265782,85.877742,128.569951,107.885712,104.421986,29.856426,14.352526,83.669967,0.817979,85.860463,55.465582,127.270705,83.609210,125.940289,83.354690,55.681777,80.432942,-0.001814,0.000332,32.000000,-235.660587,83.574013,-0.601485,14.422791,0.568537,553451.445765,0.985009,40.319516,10.522465,1.569708,0.058549,0.035292,142.329544,32.000000,153.638170,141.519951,141.834999,131.365141,32.000000,129.306189,67.163742,54.936605,64.365661,5.063291,48.493562,63.714156,65.759095,20.450914,17.529323,59.596624,26.083463
54.691159,85.267713,85.654519,128.574402,107.854078,104.402109,29.714008,14.354666,83.645631,0.817997,85.747898,55.546018,127.264290,83.616407,125.929965,83.382581,55.658857,80.573184,-0.001814,0.000312,32.000000,-235.653201,83.608948,-0.602000,14.403017,0.569737,553389.228044,0.987400,40.329247,10.538249,1.569704,0.039837,0.033051,142.640000,32.000000,153.210413,141.357994,144.158119,131.475752,32.000000,128.828348,67.152296,54.922033,64.325012,5.063291,47.979326,63.714156,65.742759,20.450914,17.532386,59.599506,26.067469
54.690301,85.267713,85.723102,128.574402,107.826547,104.399191,29.630621,14.350956,83.713506,0.815786,85.777631,55.515505,127.263381,83.651847,125.967637,83.393702,55.667513,80.444268,-0.001814,0.000320,32.000000,-235.655928,83.540790,-0.601885,14.377263,0.570212,553360.698542,0.978843,40.343553,10.552360,1.570880,0.052418,0.031388,143.061667,32.000000,152.951780,141.326683,145.596533,131.736537,32.000000,129.052582,67.169226,54.929073,64.343188,5.063291,47.898009,63.714156,65.751346,20.450914,17.542175,59.627633,26.097109
54.651272,85.255020,85.691307,128.578019,107.850137,104.407147,29.569418,14.349529,83.624313,0.815046,85.837045,55.483377,127.305612,83.609312,125.975650,83.397327,55.682241,80.450513,-0.001814,0.000333,32.000000,-235.659650,83.536590,-0.602326,14.386625,0.567016,553296.683029,0.982910,40.323706,10.675984,1.566149,0.019433,0.005301,143.277843,32.000000,152.889968,141.837199,147.018560,131.072119,32.000000,129.929792,67.166962,54.936493,64.360690,5.063291,47.947875,63.714156,65.766499,20.450914,17.501114,59.592287,26.134306
54.666084,85.249226,85.768676,128.580244,107.878390,104.407440,29.617973,14.350671,83.679226,0.792593,85.847177,55.480621,127.313880,83.622851,125.944182,83.423404,55.693236,80.399581,-0.001814,0.000333,32.000000,-235.661623,83.581784,-0.602305,14.393260,0.569068,553262.718569,0.985665,40.324534,10.574762,1.567428,0.061107,0.039316,142.973616,32.000000,153.022662,142.198191,145.017681,130.752439,32.000000,129.883700,67.175811,54.921813,64.364471,5.063291,48.042253,63.714156,65.774517,20.450914,17.483922,59.566628,26.077740
54.688656,85.251157,85.714900,128.576906,107.856039,104.401101,29.765069,14.352098,83.802087,0.775289,85.854788,55.546210,127.276556,83.626725,125.929782,83.367626,55.693160,80.474956,-0.001797,0.000318,32.000000,-235.656590,83.525943,-0.602925,14.408603,0.569200,553273.937720,0.988518,40.349459,10.564521,1.567965,0.036877,0.028025,142.541315,32.000000,153.403838,142.300179,142.997034,130.869990,32.000000,129.890007,67.185824,54.898174,64.338913,5.063291,48.074069,63.714156,65.768996,20.450914,17.486794,59.617287,26.019853
54.666420,85.251157,85.802298,128.576906,107.814201,104.371984,29.585585,14.347531,83.726098,0.758370,85.789142,55.627411,127.273992,83.657557,125.968524,83.425154,55.713710,80.450474,-0.001721,0.000299,32.000000,-235.661156,83.577992,-0.603418,14.405220,0.569720,553238.634531,0.986595,40.329385,10.516927,1.568956,0.057916,0.043530,142.270812,32.000000,153.752047,141.486128,141.797737,131.537816,32.000000,129.472641,67.182247,54.894121,64.340874,5.063291,48.183630,63.714156,65.775889,20.450914,17.496392,59.580240,26.200337
54.661799,85.256124,85.631886,128.578853,107.835934,104.334433,30.200110,14.352811,83.684962,0.744171,85.746889,55.475289,127.269701,83.721074,125.954482,83.401750,55.683127,80.494116,-0.001607,0.000276,32.000000,-235.653090,83.677741,-0.603599,14.427905,0.567732,553199.596787,0.981223,40.309562,10.571162,1.567325,0.044092,0.036157,142.612242,32.000000,153.387086,141.334006,143.807657,131.497999,32.000000,129.163682,67.193059,54.889460,64.329401,5.063291,48.086102,63.714156,65.785917,20.450914,17.516562,59.644834,26.119706
54.661811,85.255848,85.733124,128.578575,107.836554,104.322186,29.568142,14.350528,83.702945,0.711332,85.816821,55.522062,127.289568,83.627929,125.954899,83.329875,55.691947,80.459021,-0.001433,0.000249,32.000000,-235.654225,83.571852,-0.603251,14.397378,0.569537,553012.532821,0.987338,40.330993,10.533026,1.569561,0.056224,0.046007,143.016464,32.000000,152.948972,141.421222,145.576143,131.706559,32.000000,128.911441,67.202248,54.866251,64.314737,5.063291,47.869013,63.714156,65.792296,20.450914,17.518555,59.587478,26.210095
54.692110,85.264402,85.705329,128.584417,107.809168,104.337437,29.492577,14.352240,83.729500,0.679474,85.827379,55.562272,127.303881,83.693913,125.965342,83.431004,55.686082,80.542191,-0.001258,0.000258,32.000000,-235.653005,83.539301,-0.603206,14.424338,0.566028,552884.895147,0.967000,40.340413,10.594953,1.566576,0.069258,0.039157,143.265254,32.000000,152.746245,141.868906,146.892282,130.981722,32.000000,129.795050,67.203412,54.891939,64.357807,5.063291,48.207560,63.714156,65.786529,20.450914,17.521504,59.620729,26.071504
54.684250,85.264402,85.757393,128.584417,107.793445,104.330618,29.459854,14.349101,83.662456,0.658622,85.864597,55.500493,127.333373,83.687348,125.960984,83.367074,55.687358,80.419885,-0.001143,0.000237,32.000000,-235.663848,83.601915,-0.603334,14.468975,0.568677,552801.520066,0.987551,40.340126,10.560928,1.568428,0.030494,0.013563,143.129415,32.000000,152.965225,142.120582,145.143494,130.927800,32.000000,130.115858,67.192511,54.868200,64.344867,5.063291,47.955090,63.714156,65.783152,20.450914,17.554236,59.567868,26.012957
54.656294,85.256124,85.733656,128.583305,107.822480,104.304263,29.312519,14.350813,83.791323,0.645521,85.850472,55.562632,127.292966,83.664265,125.934530,83.316470,55.697097,80.461429,-0.001055,0.000236,32.000000,-235.660660,83.559737,-0.603170,14.467874,0.566561,552893.975968,0.989649,40.319479,10.626516,1.567051,0.058091,0.040951,142.561353,32.000000,153.369634,142.437174,143.250264,130.713652,32.000000,130.044689,67.185485,54.869096,64.347823,5.063291,48.212678,63.714156,65.794164,20.450914,17.528493,59.594549,26.101071
54.657015,85.256676,85.780679,128.579966,107.811313,104.272759,29.721843,14.355665,83.747634,0.638112,85.786692,55.474082,127.275091,83.735183,126.009765,83.299320,55.737319,80.559001,-0.001027,0.000218,32.000000,-235.652202,83.631321,-0.602592,14.473827,0.565731,552856.652287,0.990839,40.327053,10.537397,1.568228,0.025350,0.001575,142.420546,32.000000,153.670391,141.600102,141.558321,131.388810,32.000000,129.362909,67.206322,54.880949,64.357977,5.063291,47.997718,63.714156,65.812943,20.450914,17.533362,59.581548,26.222347
54.698254,85.242879,85.994549,128.570507,107.804265,104.280427,29.413640,14.355237,83.723181,0.631697,85.745238,55.576964,127.291259,83.724315,125.991278,83.470182,55.681827,80.446590,-0.001112,0.000239,32.000000,-235.653942,83.630077,-0.603307,14.452295,0.565941,552698.717021,0.996102,40.345721,10.557508,1.568596,0.055891,0.037465,142.622550,32.000000,153.531792,141.435258,143.527715,131.732355,32.000000,129.294958,67.157429,54.862594,64.322265,5.063291,48.181205,63.714156,65.808947,20.450914,17.536320,59.619372,26.230198
54.692752,85.242879,85.707341,128.570507,107.836618,104.280536,29.938911,14.351670,83.691665,0.621732,85.753121,55.542858,127.318080,83.680129,125.971773,83.402075,55.654600,80.412333,-0.001200,0.000262,32.000000,-235.658821,83.691936,-0.603487,14.420168,0.566224,552452.368380,0.982074,40.345578,10.587344,1.569436,0.031908,0.015198,143.023548,32.000000,152.810446,141.441323,145.525535,131.829481,32.000000,128.907336,67.134092,54.846939,64.296568,5.063291,47.758065,63.714156,65.792350,20.450914,17.491241,59.614258,26.019486
54.659252,85.241499,85.813407,128.573567,107.852428,104.291847,29.697804,14.354952,83.777974,0.606201,85.774081,55.549065,127.311375,83.624523,125.989218,83.381237,55.640595,80.467363,-0.001286,0.000266,32.000000,-235.657342,83.705008,-0.603842,14.418437,0.569247,552566.636274,0.991590,40.292038,10.562117,1.572163,0.069929,0.049053,143.325414,32.000000,152.668705,141.829592,146.784543,131.205475,32.000000,129.702849,67.125250,54.834163,64.316962,5.063291,49.008492,63.714156,65.804013,20.450914,17.489242,59.574909,26.072678
54.649978,85.250881,85.750363,128.573846,107.861961,104.322406,28.825787,14.353382,83.762348,0.594494,85.812432,55.518581,127.346602,83.784448,125.994893,83.411936,55.692009,80.442286,-0.001430,0.000252,32.000000,-235.655633,83.609785,-0.603864,14.423945,0.566387,552624.552740,0.974300,40.297339,10.564729,1.567069,0.038312,0.030344,143.163100,32.000000,152.940974,142.082654,145.561978,131.026239,32.000000,130.046418,67.131730,54.874964,64.327749,5.063291,47.861661,63.714156,65.836384,20.450914,17.524619,59.590989,26.319852
54.692048,85.252537,85.971081,128.579410,107.912548,104.316850,29.415985,14.348245,83.743809,0.587106,85.836886,55.545606,127.268673,83.630213,125.932017,83.384634,55.691782,80.457717,-0.001604,0.000272,32.000000,-235.662574,83.530900,-0.603742,14.408760,0.568906,552725.473526,0.982969,40.328245,10.618272,1.569970,0.084625,0.038308,142.493729,32.000000,153.258644,142.324563,143.396032,130.679138,32.000000,130.034203,67.114519,54.852427,64.318333,5.063291,48.002444,63.714156,65.820249,20.450914,17.527510,59.575903,26.115011
54.683517,85.252537,85.750276,128.579410,107.919886,104.280186,29.877264,14.346532,83.784264,0.579366,85.785788,55.562249,127.299543,83.587556,125.960996,83.364342,55.687420,80.523586,-0.001777,0.000289,32.000000,-235.664614,83.557088,-0.603791,14.403253,0.568162,552800.167089,1.013212,40.346568,10.548842,1.569083,0.059279,0.039588,142.358028,32.000000,153.547502,141.758567,141.722542,131.274700,32.000000,129.528455,67.128407,54.866100,64.325713,5.063291,47.900990,63.714156,65.815735,20.450914,17.536166,59.626030,26.134233
54.663408,85.240396,85.877415,128.578019,107.908572,104.252594,29.451135,14.348387,83.745423,0.581887,85.700659,55.536328,127.288012,83.626930,125.975554,83.444590,55.703685,80.514994,-0.001921,0.000300,32.000000,-235.660300,83.696649,-0.603957,14.400394,0.570991,552755.871222,0.992003,40.307673,10.560156,1.571912,0.036013,0.014162,142.550100,32.000000,153.717330,141.395770,143.290891,131.681622,32.000000,129.418800,67.108154,54.854419,64.323014,5.063291,48.032657,63.714156,65.812148,20.450914,17.496850,59.636042,26.109435
54.674656,85.227979,85.753077,128.574959,107.913815,104.250628,29.691723,14.351670,83.756550,0.590603,85.713530,55.479021,127.313765,83.705577,125.977583,83.427500,55.679131,80.541457,-0.002007,0.000296,32.000000,-235.658329,83.658652,-0.604768,14.392133,0.567926,552575.019709,0.976510,40.315895,10.611823,1.568119,0.055313,0.031016,143.036225,32.000000,152.931063,141.315305,145.357280,131.702584,32.000000,128.987851,67.131555,54.851970,64.319596,5.063291,47.905808,63.714156,65.827802,20.450914,17.456483,59.618546,26.216625
54.681149,85.224392,85.838618,128.570785,107.884132,104.242337,29.699515,14.349672,83.712876,0.621204,85.743120,55.535663,127.309335,83.701132,125.982108,83.473092,55.682994,80.474815,-0.002007,0.000319,32.000000,-235.662458,83.629896,-0.604476,14.412432,0.570260,552387.617985,0.990744,40.323135,10.589388,1.571022,0.020180,0.000000,143.213092,32.000000,152.699656,141.918747,146.756581,131.176284,32.000000,129.461301,67.136390,54.840820,64.327598,5.063291,48.249253,63.714156,65.833795,20.450914,17.459110,59.593762,25.994542
54.687210,85.224392,85.688626,128.570785,107.846797,104.250780,29.594567,14.348816,83.766117,0.683519,85.849360,55.548126,127.336104,83.647423,125.976970,83.387650,55.667659,80.495833,-0.002006,0.000309,32.000000,-235.655774,83.681087,-0.604949,14.441700,0.568427,552405.178473,0.982448,40.299876,10.632939,1.568425,0.042198,0.029602,143.283372,32.000000,152.953555,142.073537,145.796420,131.134435,32.000000,130.068609,67.166707,54.881307,64.364637,5.063291,47.652138,63.714156,65.827746,20.450914,17.449248,59.595129,26.144064
54.656587,85.238464,85.883068,128.576350,107.824364,104.280011,29.984115,14.352811,83.728763,0.688704,85.820001,55.638539,127.247400,83.693995,125.973451,83.472157,55.663189,80.519092,-0.002008,0.000294,32.000000,-235.653909,83.719673,-0.604874,14.448361,0.568704,552345.306048,0.981976,40.290031,10.581227,1.569803,0.023690,0.001377,142.555096,32.000000,153.299901,142.162503,143.564328,130.815173,32.000000,130.306471,67.138383,54.841575,64.312590,5.063291,48.067466,63.714156,65.838563,20.450914,17.500779,59.591825,26.243770
54.661635,85.247294,85.794054,128.577741,107.834808,104.289559,29.583429,14.352811,83.779429,0.690565,85.862613,55.588833,127.272317,83.731840,125.998022,83.504752,55.711031,80.470283,-0.002008,0.000286,32.000000,-235.658171,83.745615,-0.604594,14.453423,0.565211,552418.352313,0.985420,40.284192,10.611656,1.566886,0.048689,0.035441,142.415073,32.000000,153.456584,141.975808,141.946305,131.116193,32.000000,129.387125,67.174626,54.862301,64.336969,5.063291,48.011681,63.714156,65.855733,20.450914,17.534203,59.608938,26.114571
54.689520,85.253641,86.086344,128.577184,107.802677,104.316440,29.882090,14.352240,83.749766,0.691759,85.783650,55.469358,127.286908,83.673522,126.008743,83.399223,55.705869,80.512807,-0.001978,0.000295,32.000000,-235.653496,83.751407,-0.604320,14.449961,0.568759,552614.518535,0.973517,40.327779,10.632826,1.571321,0.045200,0.027267,142.509958,32.000000,153.719066,141.558918,142.914912,131.674491,32.000000,129.212095,67.185247,54.884489,64.349405,5.063291,48.140090,63.714156,65.851678,20.450914,17.537054,59.608092,26.182729
54.689198,85.253641,85.774949,128.577184,107.832125,104.313090,29.453746,14.346247,83.822059,0.682739,85.817998,55.533862,127.294938,83.653337,125.996523,83.440819,55.665742,80.505345,-0.001833,0.000318,32.000000,-235.661293,83.652250,-0.604650,14.458721,0.567191,552578.585948,0.986715,40.331741,10.549933,1.569548,0.060393,0.035560,143.022170,32.000000,152.934511,141.238275,145.254983,131.791302,32.000000,129.310575,67.179686,54.841661,64.325978,5.063291,47.977918,63.714156,65.841170,20.450914,17.562001,59.616943,26.169743
54.679944,85.271024,86.035170,128.583583,107.867004,104.311755,29.913879,14.353810,83.742183,0.672838,85.876197,55.468004,127.349036,83.701845,126.035911,83.440723,55.673718,80.548168,-0.001660,0.000307,32.000000,-235.655041,83.668298,-0.604731,14.453712,0.571119,552728.395513,0.976577,40.311214,10.585634,1.574092,0.054409,0.059428,143.311057,32.000000,152.678392,141.894566,146.781324,131.119670,32.000000,129.500466,67.193871,54.867044,64.373140,5.063291,48.055414,63.714156,65.864072,20.450914,17.625386,59.591422,26.200924
54.668900,85.283718,85.843982,128.584139,107.906981,104.306017,29.627893,14.354666,83.780794,0.660727,85.881516,55.497936,127.291584,83.643976,125.999398,83.490310,55.677159,80.516539,-0.001489,0.000314,32.000000,-235.654349,83.646312,-0.604812,14.487412,0.566164,552791.435514,0.990754,40.311524,10.620402,1.568408,0.039753,0.024853,143.283184,32.000000,152.807917,142.092564,145.671482,131.004097,32.000000,129.768948,67.194831,54.879850,64.353571,5.063291,48.227015,63.714156,65.863668,20.450914,17.672607,59.613501,26.205840
54.686724,85.284545,85.931659,128.586087,107.921601,104.293526,29.701389,14.347674,83.780339,0.652970,85.893068,55.457969,127.293128,83.701418,125.952621,83.483480,55.674442,80.502038,-0.001418,0.000330,32.000000,-235.662161,83.690714,-0.605331,14.472752,0.570451,552796.975802,0.975723,40.337826,10.643171,1.573432,0.058948,0.048062,142.627720,32.000000,153.375156,142.225207,143.592516,130.927071,32.000000,130.281916,67.202728,54.884907,64.328741,5.063291,48.884202,63.714156,65.856772,20.450914,17.675877,59.606823,26.180381
54.688401,85.284545,85.765611,128.586087,107.928552,104.291375,29.713132,14.348958,83.724910,0.642891,85.868844,55.455192,127.268621,83.680517,125.972496,83.389422,55.706138,80.452717,-0.001523,0.000322,32.000000,-235.662024,83.707172,-0.605457,14.455049,0.566565,552781.067876,0.985334,40.361163,10.617024,1.570253,0.037342,0.005946,142.329055,32.000000,153.574793,141.896934,142.105363,131.108501,32.000000,129.584375,67.213969,54.860822,64.338810,5.063291,47.952829,63.714156,65.857435,20.450914,17.682029,59.600106,26.215671
54.642797,85.269921,85.910112,128.583583,107.914152,104.293072,29.576221,14.345676,83.727348,0.638722,85.808850,55.499179,127.298674,83.642652,125.998706,83.408957,55.701355,80.432948,-0.001697,0.000342,32.000000,-235.661536,83.726406,-0.605186,14.450643,0.567922,552713.711809,0.982432,40.344813,10.609328,1.571344,0.059700,0.029485,142.432335,32.000000,153.666281,141.727021,142.569423,131.529866,32.000000,129.183978,67.213242,54.881212,64.342012,5.063291,48.304537,63.714156,65.871235,20.450914,17.634445,59.624103,26.248026
54.682975,85.260263,85.718628,128.586643,107.896858,104.299774,29.680308,14.352383,83.787499,0.655188,85.712707,55.615694,127.322871,83.737774,125.997617,83.481507,55.677428,80.560290,-0.001871,0.000346,32.000000,-235.659419,83.652676,-0.605592,14.445844,0.566108,552636.786589,0.981990,40.343197,10.542208,1.568260,0.031697,0.008293,142.993345,32.000000,152.958974,141.313642,144.981360,131.793456,32.000000,129.215668,67.189597,54.868200,64.338799,5.063291,47.745340,63.714156,65.873619,20.450914,17.604003,59.594569,26.212663
54.706097,85.256952,86.022047,128.584974,107.897897,104.316375,29.635194,14.359376,83.794655,0.664806,85.768973,55.488189,127.322839,83.803166,125.968357,83.407174,55.646662,80.492518,-0.002016,0.000348,32.000000,-235.644886,83.721995,-0.605072,14.433439,0.569519,552654.959200,0.987413,40.372530,10.532787,1.572213,0.055179,0.047179,143.222243,32.000000,152.735037,141.678985,146.702953,131.250427,32.000000,129.475413,67.201637,54.815768,64.327145,5.063291,48.423185,63.714156,65.868632,20.450914,17.607003,59.599024,26.102392
54.673481,85.256952,85.955291,128.584974,107.889074,104.350643,29.834380,14.350528,83.792999,0.668493,85.776503,55.561209,127.302111,83.675072,125.950318,83.294997,55.665492,80.499668,-0.002104,0.000350,32.000000,-235.657832,83.526167,-0.605063,14.460530,0.565913,552709.950253,0.983204,40.324144,10.648159,1.567556,0.057541,0.027157,143.399635,32.000000,152.691889,142.147669,146.074039,130.936988,32.000000,129.823601,67.187363,54.843114,64.338263,5.063291,48.657572,63.714156,65.883234,20.450914,17.598474,59.606469,26.102685
54.655632,85.247570,85.893154,128.581357,107.924338,104.340039,29.698376,14.351955,83.799002,0.669621,85.830524,55.587489,127.264977,83.819888,125.940396,83.408554,55.662775,80.458979,-0.002161,0.000330,32.000000,-235.656732,83.741496,-0.604864,14.446788,0.570436,552844.636274,0.984396,40.298554,10.630272,1.572440,0.052517,0.029057,142.521788,32.000000,153.282533,142.294713,143.535312,130.950503,32.000000,130.156812,67.202159,54.825173,64.335156,5.063291,48.196394,63.714156,65.890902,20.450914,17.568805,59.582138,26.104446
54.683532,85.251985,85.748447,128.581914,107.944114,104.323500,29.663795,14.347531,83.778562,0.671155,85.831882,55.401623,127.265723,83.684147,125.971932,83.379683,55.672211,80.534543,-0.002160,0.000312,32.000000,-235.665746,83.776230,-0.604296,14.441490,0.569347,553002.397747,0.978780,40.329982,10.616578,1.572157,0.049157,0.048174,142.433080,32.000000,153.590589,141.983803,142.334321,131.168065,32.000000,129.825650,67.205872,54.821758,64.347838,5.063291,47.896177,63.714156,65.883359,20.450914,17.586997,59.592710,26.284856
54.684473,85.258607,85.813247,128.588312,107.943217,104.334072,29.710140,14.350243,83.737472,0.683018,85.800656,55.518040,127.319314,83.707902,126.020164,83.453942,55.711374,80.528929,-0.002073,0.000321,32.000000,-235.663198,83.668646,-0.604272,14.421375,0.569333,552946.236918,0.983489,40.337804,10.590069,1.571533,0.021699,0.034102,142.421895,32.000000,153.648377,141.733810,142.561656,131.534791,32.000000,129.396241,67.230337,54.857998,64.356525,5.063291,48.959909,63.714156,65.881964,20.450914,17.589901,59.572598,26.151768
54.665136,85.258607,85.914027,128.588312,107.986413,104.350364,29.580238,14.353525,83.726535,0.698766,85.789589,55.494683,127.301948,83.696176,126.010561,83.416317,55.678725,80.418433,-0.001986,0.000338,32.000000,-235.653687,83.723486,-0.604403,14.413087,0.566646,552834.684824,0.983944,40.315327,10.634896,1.568085,0.065358,0.034198,142.935959,32.000000,153.051819,141.460497,144.731918,131.818644,32.000000,129.032401,67.226322,54.823500,64.353450,5.063291,48.504448,63.714156,65.904497,20.450914,17.615864,59.575106,26.111269
54.682352,85.264678,85.787175,128.589982,107.973609,104.350309,29.761233,14.347531,83.740317,0.713065,85.858585,55.498923,127.305838,83.639940,126.028487,83.487738,55.653651,80.365426,-0.001877,0.000339,32.000000,-235.664271,83.683719,-0.604890,14.422791,0.568436,552820.199117,0.982506,40.321043,10.591703,1.569243,0.037979,0.018326,143.209447,32.000000,152.905624,141.618102,146.517298,131.534056,32.000000,129.466155,67.221327,54.816739,64.359963,5.063291,48.222920,63.714156,65.914297,20.450914,17.639958,59.601689,26.207454
54.701775,85.279578,85.799608,128.593598,107.937484,104.347699,29.661255,14.348530,83.740336,0.722276,85.817061,55.564085,127.295883,83.695586,125.958109,83.487922,55.662232,80.454575,-0.001790,0.000341,32.000000,-235.659993,83.690918,-0.605021,14.440651,0.570812,552978.830702,0.987355,40.339682,10.544986,1.571642,0.054248,0.028492,143.403567,32.000000,152.687593,142.138346,146.401225,130.785691,32.000000,129.637973,67.218582,54.806769,64.370544,5.063291,48.079159,63.714156,65.888137,20.450914,17.694775,59.577574,26.202098
54.665060,85.275439,85.852068,128.594989,107.983485,104.355701,29.791245,14.356236,83.796419,0.745893,85.878484,55.505029,127.316996,83.759734,125.961724,83.472159,55.673995,80.440570,-0.001820,0.000349,32.000000,-235.654090,83.681655,-0.605203,14.435642,0.568140,553030.047048,0.981028,40.329158,10.531958,1.568827,0.053257,0.025980,142.618890,32.000000,153.242031,142.383216,143.758718,130.864099,32.000000,130.140549,67.217865,54.804350,64.360465,5.063291,47.986317,63.714156,65.905615,20.450914,17.697997,59.604099,26.196082
54.666302,85.275439,85.803418,128.594989,108.019027,104.343381,29.655773,14.352954,83.766987,0.769790,85.827235,55.442132,127.279093,83.686960,125.968568,83.446223,55.693528,80.515806,-0.001908,0.000327,32.000000,-235.657045,83.688163,-0.606082,14.406688,0.567148,553011.748274,0.983965,40.325344,10.587448,1.568498,0.045151,0.034815,142.484209,32.000000,153.689666,142.049190,142.267929,131.151660,32.000000,130.119990,67.226424,54.803742,64.370609,5.063291,48.053561,63.714156,65.922777,20.450914,17.686808,59.581754,26.172678
54.706553,85.259435,85.826510,128.593876,108.021821,104.339216,29.499452,14.349244,83.714899,0.779667,85.779922,55.520128,127.260111,83.729414,125.979559,83.424911,55.691850,80.497078,-0.002053,0.000353,32.000000,-235.657313,83.706153,-0.606198,14.391320,0.569067,553039.963618,0.980453,40.356586,10.565623,1.570511,0.147409,0.039059,142.322599,32.000000,153.659609,141.602602,142.432091,131.424652,32.000000,129.316913,67.221514,54.790729,64.346390,5.063291,48.252638,63.714156,65.915775,20.450914,17.634320,59.603017,26.204666
54.671165,85.266885,85.761209,128.598050,108.007139,104.355529,29.664340,14.348245,83.703277,0.790659,85.752355,55.486154,127.304187,83.675725,126.015921,83.446566,55.698116,80.544235,-0.002141,0.000347,32.000000,-235.659295,83.693406,-0.606394,14.413323,0.569377,552935.698233,0.984792,40.355389,10.600128,1.569585,0.034081,0.016260,142.875840,32.000000,153.075832,141.600940,144.810767,131.683643,32.000000,128.872532,67.257860,54.836073,64.365542,5.063291,47.912492,63.714156,65.922741,20.450914,17.663194,59.602899,26.151694
54.676045,85.263574,85.886060,128.599441,108.035537,104.365042,29.543343,14.356664,83.760401,0.809876,85.742906,55.548016,127.289155,83.709756,125.992288,83.472424,55.662934,80.479196,-0.002199,0.000361,32.000000,-235.651695,83.727768,-0.606508,14.412405,0.569311,552877.658981,0.989139,40.300596,10.588358,1.568852,0.059438,0.034852,143.172708,32.000000,152.983085,141.597953,146.145932,131.762723,32.000000,129.509022,67.247601,54.799883,64.361213,5.063291,48.172444,63.714156,65.921270,20.450914,17.666270,59.607403,26.150887
54.654904,85.263574,85.839525,128.599441,108.071148,104.365002,29.935866,14.352669,83.711950,0.818841,85.819445,55.468974,127.306747,83.710980,125.986141,83.413668,55.653325,80.413822,-0.002200,0.000354,32.000000,-235.652741,83.571708,-0.606014,14.424758,0.568428,552977.258453,0.984506,40.342147,10.615948,1.568674,0.043232,0.028470,143.289508,32.000000,152.850084,142.006849,146.535769,130.998777,32.000000,129.873435,67.226879,54.813500,64.358804,5.063291,48.222079,63.714156,65.937158,20.450914,17.657817,59.615310,26.172164
54.685235,85.267989,85.902588,128.606396,108.046760,104.371302,29.613570,14.354381,83.707942,0.830330,85.851106,55.521854,127.329730,83.724601,125.956944,83.473563,55.664838,80.440837,-0.002200,0.000339,32.000000,-235.653159,83.728585,-0.605141,14.438028,0.570256,553091.950333,0.988524,40.334133,10.604433,1.570817,0.059643,0.040478,142.726213,32.000000,153.177633,142.395471,144.134213,130.584980,32.000000,129.611689,67.228578,54.822409,64.360174,5.063291,48.161288,63.714156,65.945684,20.450914,17.676210,59.602270,26.063507
54.713486,85.285925,85.782624,128.609456,108.047625,104.395571,29.633580,14.359947,83.768913,0.841041,85.834783,55.548536,127.290318,83.672746,125.970461,83.437080,55.673128,80.484437,-0.002199,0.000335,32.000000,-235.647593,83.686997,-0.604714,14.423892,0.569580,553118.818308,0.975973,40.354512,10.567073,1.570573,0.047260,0.023227,142.579430,32.000000,153.616714,142.292186,142.436194,130.978952,32.000000,129.936618,67.274656,54.820162,64.357100,5.063291,47.961201,63.714156,65.916260,20.450914,17.741610,59.638904,26.231885
54.670907,85.274336,85.902775,128.609456,108.046411,104.385378,29.557165,14.353953,83.740038,0.846694,85.811003,55.509730,127.258170,83.738365,125.967872,83.398980,55.685032,80.488075,-0.002200,0.000390,32.000000,-235.652767,83.730767,-0.604292,14.422476,0.569296,553122.730655,0.986069,40.329692,10.574972,1.570855,0.031988,0.016602,142.358925,32.000000,153.822564,141.504245,142.149572,131.539467,32.000000,129.540282,67.243999,54.825384,64.328361,5.063291,48.080025,63.714156,65.937405,20.450914,17.744905,59.623365,26.264680
54.679535,85.274336,85.762087,128.609456,108.039975,104.368085,29.461056,14.352811,83.739223,0.857928,85.795404,55.452873,127.337485,83.670341,126.011479,83.428641,55.711803,80.459346,-0.002198,0.000386,32.000000,-235.656532,83.674478,-0.604974,14.430029,0.567553,553247.286973,0.985122,40.320408,10.598003,1.567852,0.053299,0.032451,142.847678,32.000000,153.080776,141.441877,144.621657,131.552367,32.000000,129.137030,67.300988,54.845624,64.355278,5.063291,47.882634,63.714156,65.943800,20.450914,17.707849,59.633977,26.101951
54.696925,85.285925,85.932082,128.609734,108.038494,104.400839,29.641989,14.348958,83.829347,0.866757,85.850182,55.479233,127.358260,83.657679,125.997609,83.489165,55.712831,80.466593,-0.002199,0.000359,32.000000,-235.663991,83.692978,-0.604268,14.418883,0.570349,553172.122245,0.988381,40.349846,10.588711,1.571270,0.038665,0.009482,143.138737,32.000000,152.887637,141.636704,146.105146,131.713581,32.000000,128.998491,67.300325,54.839881,64.378018,5.063291,47.754737,63.714156,65.936341,20.450914,17.751318,59.633633,26.187424
54.690874,85.292823,85.872532,128.608621,108.053597,104.436676,29.449352,14.349529,83.881073,0.870313,85.827056,55.537307,127.336485,83.665591,125.996058,83.438234,55.681102,80.420803,-0.002199,0.000351,32.000000,-235.658011,83.660590,-0.604364,14.450800,0.567655,553021.764228,0.991271,40.341532,10.541304,1.568449,0.076829,0.044821,143.362901,32.000000,152.870857,142.005246,146.696243,131.200600,32.000000,129.934668,67.284099,54.829325,64.370424,5.063291,48.325708,63.714156,65.937122,20.450914,17.778580,59.564661,26.173191
54.656136,85.270197,85.895018,128.603335,108.051684,104.449625,30.136048,14.352098,83.832486,0.868014,85.882163,55.547510,127.349711,83.653152,125.978521,83.542013,55.715395,80.564738,-0.002200,0.000344,32.000000,-235.658393,83.706722,-0.604026,14.460032,0.570397,553202.273191,0.985217,40.336363,10.545482,1.571059,0.045044,0.020329,142.777434,32.000000,153.280325,142.286352,144.300157,130.725751,32.000000,130.162309,67.269112,54.832706,64.338783,5.063291,47.954549,63.714156,65.943440,20.450914,17.781955,59.603174,26.194614
54.680296,85.270197,85.907838,128.603335,108.073096,104.445339,29.748994,14.349672,83.754225,0.869831,85.830363,55.532739,127.273798,83.706026,125.934033,83.402848,55.660075,80.548111,-0.002200,0.000341,32.000000,-235.656885,83.684554,-0.604481,14.443142,0.568612,553467.571160,0.992138,40.349092,10.544312,1.570144,0.063975,0.073912,142.465725,32.000000,153.444664,142.379385,142.752349,130.755174,32.000000,129.848024,67.249899,54.816584,64.347522,5.063291,48.444864,63.714156,65.953110,20.450914,17.706547,59.600568,26.134013
54.694674,85.283718,85.885382,128.603335,108.093807,104.451652,29.560095,14.349101,83.719986,0.805460,85.831981,55.531681,127.284559,83.680660,125.993140,83.470239,55.682444,80.430823,-0.002085,0.000354,32.000000,-235.660078,83.758384,-0.603981,14.446998,0.569455,553452.079541,0.970268,40.359947,10.613386,1.571553,0.057213,0.048117,142.422450,32.000000,153.810672,141.667375,141.936779,131.569131,32.000000,129.369322,67.242266,54.824048,64.345016,5.063291,47.911551,63.714156,65.973020,20.450914,17.756687,59.581312,26.069230
54.680558,85.300274,85.774751,128.612238,108.120860,104.468123,29.446407,14.344820,83.787781,0.798781,85.862604,55.502222,127.342427,83.599383,126.025393,83.458624,55.721151,80.453639,-0.001911,0.000345,32.000000,-235.661901,83.667139,-0.603729,14.469762,0.569704,553530.782492,0.982379,40.336658,10.656772,1.571093,0.041478,0.032647,142.825150,32.000000,153.250148,141.489834,144.435206,131.802973,32.000000,129.216281,67.262150,54.851415,64.355341,5.063291,47.942658,63.714156,65.960398,20.450914,17.817476,59.592818,26.056170
54.682796,85.301653,85.983319,128.615298,108.135265,104.444143,29.577021,14.351384,83.743026,0.800740,85.848045,55.462166,127.342507,83.725356,126.027421,83.517993,55.671351,80.481588,-0.001736,0.000356,32.000000,-235.657631,83.670277,-0.603200,14.460137,0.568916,553530.591989,0.988466,40.336323,10.550171,1.570270,0.056372,0.033415,143.084666,32.000000,152.982558,141.667178,145.913409,131.670404,32.000000,129.251096,67.218107,54.822767,64.360772,5.063291,48.391342,63.714156,65.976476,20.450914,17.820936,59.601178,26.154116
54.690675,85.301653,85.861473,128.615298,108.113389,104.404880,29.695219,14.344249,83.754850,0.799502,85.907972,55.468351,127.328702,83.702234,125.977348,83.381942,55.695482,80.552482,-0.001619,0.000366,32.000000,-235.662144,83.609952,-0.603735,14.474037,0.566843,553568.040611,0.992758,40.366482,10.527858,1.568652,0.032085,0.006595,143.411136,32.000000,152.773008,142.094434,146.766322,131.036218,32.000000,129.834482,67.206662,54.822560,64.349149,5.063291,48.262274,63.714156,65.963650,20.450914,17.829201,59.637694,26.152942
54.705333,85.312415,85.923794,128.618080,108.090666,104.382612,29.478134,14.354809,83.773091,0.799534,85.913312,55.592293,127.326816,83.723235,125.968445,83.387939,55.649143,80.433756,-0.001648,0.000340,32.000000,-235.654370,83.686918,-0.602909,14.458668,0.570125,553543.039682,0.988106,40.365707,10.597733,1.572402,0.051583,0.025431,142.823765,32.000000,153.108877,142.225605,144.625928,130.883288,32.000000,130.079066,67.180081,54.816286,64.350906,5.063291,48.341703,63.714156,65.957844,20.450914,17.870106,59.595090,26.185223
54.676010,85.316278,85.891633,128.623088,108.104992,104.376218,30.158232,14.348958,83.763318,0.800557,85.878408,55.529589,127.312801,83.641204,125.997661,83.384859,55.670961,80.414682,-0.001793,0.000331,32.000000,-235.663171,83.727730,-0.603025,14.435117,0.567377,553284.072493,0.983649,40.358114,10.624502,1.569947,0.026206,0.010143,142.545298,32.000000,153.472299,142.387799,142.982401,130.928039,32.000000,129.989242,67.183399,54.847543,64.372500,5.063291,48.399780,63.714156,65.975924,20.450914,17.887128,59.613648,26.082656
54.667837,85.298894,85.809453,128.617524,108.087954,104.382336,29.746576,14.346818,83.779156,0.800679,85.815086,55.578941,127.285222,83.694037,125.981333,83.503485,55.698154,80.394422,-0.001965,0.000346,32.000000,-235.661050,83.729832,-0.602843,14.444637,0.568437,553266.582121,0.990418,40.354751,10.585579,1.570666,0.060227,0.038481,142.314148,32.000000,153.640169,141.643866,141.878024,131.428006,32.000000,129.386273,67.184691,54.849699,64.369339,5.063291,48.072884,63.714156,65.986057,20.450914,17.890773,59.602850,26.176493
54.688207,85.298894,86.039007,128.617524,108.040126,104.383873,29.342286,14.356664,83.718070,0.800281,85.796563,55.521863,127.326344,83.647931,126.025258,83.441295,55.715544,80.462709,-0.002081,0.000337,32.000000,-235.653334,83.702478,-0.602650,14.456964,0.569568,553205.929329,0.968598,40.386871,10.550056,1.570920,0.052536,0.028558,142.701382,32.000000,153.415889,141.447508,144.276428,131.711037,32.000000,129.213792,67.190400,54.849578,64.372767,5.063291,48.906227,63.714156,65.983532,20.450914,17.833891,59.631734,26.067029
54.688324,85.288960,85.837204,128.614742,108.055326,104.374999,29.401399,14.353668,83.799898,0.803291,85.786514,55.606908,127.350770,83.661573,126.045053,83.425260,55.730380,80.488279,-0.002139,0.000359,32.000000,-235.653217,83.752508,-0.602456,14.437845,0.568186,553162.992061,0.982178,40.377364,10.508300,1.569652,0.053968,0.046332,143.094948,32.000000,152.961981,141.511055,145.752620,131.672608,32.000000,128.990025,67.202389,54.801742,64.378679,5.063291,47.907237,63.714156,65.979711,20.450914,17.802786,59.613924,26.239442
54.679631,85.286477,85.871763,128.614185,108.055704,104.353324,29.278642,14.347531,83.791310,0.803041,85.814162,55.527837,127.349572,83.629826,125.979162,83.438518,55.693392,80.445740,-0.002139,0.000362,32.000000,-235.660501,83.618619,-0.602513,14.436769,0.570618,553127.782846,0.995322,40.357733,10.539979,1.573264,0.056858,0.046860,143.304407,32.000000,152.767624,142.065239,147.012900,131.015598,32.000000,129.724195,67.198192,54.814385,64.373816,5.063291,48.310027,63.714156,65.990717,20.450914,17.797489,59.582098,26.115598
54.674197,85.274336,85.810314,128.609734,108.065324,104.353440,29.680831,14.346818,83.836195,0.802259,85.796791,55.614027,127.330861,83.650319,125.982629,83.430145,55.664715,80.491877,-0.002140,0.000381,32.000000,-235.663673,83.700137,-0.602065,14.422581,0.568316,553037.707924,0.993210,40.347686,10.543510,1.569571,0.035033,0.021694,143.049179,32.000000,153.180321,142.199399,144.890921,130.910647,32.000000,130.156489,67.175667,54.799974,64.356710,5.063291,47.887273,63.714156,66.008844,20.450914,17.800791,59.581243,26.124182
54.675882,85.274336,85.879178,128.609734,108.039548,104.349481,29.619574,14.352240,83.803537,0.804708,85.767389,55.572343,127.306653,83.795378,125.982538,83.403787,55.661468,80.556393,-0.002140,0.000393,32.000000,-235.656611,83.750592,-0.602405,14.395227,0.568965,552997.059751,0.997334,40.353579,10.549941,1.570453,0.060334,0.037147,142.608674,32.000000,153.518305,142.431645,143.112716,130.803806,32.000000,130.091847,67.176819,54.804101,64.338458,5.063291,48.334623,63.714156,66.000199,20.450914,17.761819,59.615183,26.148026
54.693375,85.262195,85.937622,128.605839,108.002767,104.334361,29.626210,14.351670,83.779922,0.809102,85.785901,55.530351,127.313754,83.695789,126.043041,83.388874,55.725520,80.403845,-0.002138,0.000394,32.000000,-235.658001,83.716900,-0.601785,14.395673,0.568718,553042.195704,0.983898,40.346676,10.611758,1.569485,0.031243,0.003000,142.296469,32.000000,153.738436,141.776296,141.867117,131.423565,32.000000,129.166728,67.204403,54.800405,64.358830,5.063291,48.300960,63.714156,65.989867,20.450914,17.722754,59.575686,26.258517
54.673553,85.251709,85.902847,128.603614,107.989182,104.326698,29.568107,14.351812,83.817818,0.815226,85.730953,55.553885,127.320057,83.614042,126.021298,83.418027,55.652994,80.411333,-0.002138,0.000413,32.000000,-235.653761,83.665321,-0.601926,14.409285,0.570762,553028.033435,0.985862,40.345051,10.661322,1.570696,0.052051,0.023099,142.564992,32.000000,153.565660,141.407823,143.838840,131.791385,32.000000,129.386362,67.184920,54.768375,64.319209,5.063291,48.435991,63.714156,66.007520,20.450914,17.689348,59.642031,26.196595
54.662887,85.260539,85.889762,128.605839,108.007627,104.327982,29.845756,14.354096,83.815198,0.817754,85.751001,55.460655,127.360042,83.691364,126.027453,83.481753,55.681509,80.539312,-0.002118,0.000432,32.000000,-235.650002,83.756689,-0.602197,14.411199,0.571094,552792.698701,0.985126,40.316053,10.487706,1.571262,0.032848,0.008660,143.094260,32.000000,153.068699,141.427356,145.677299,131.835896,32.000000,129.114166,67.216476,54.777586,64.358712,5.063291,47.944732,63.714156,66.014354,20.450914,17.692249,59.557669,26.079941
54.664642,85.260539,86.013408,128.605839,107.999181,104.324191,29.478818,14.345819,83.808229,0.820663,85.759111,55.538957,127.353847,83.751274,126.002540,83.549098,55.670136,80.449415,-0.002099,0.000438,32.000000,-235.665163,83.644317,-0.602228,14.432678,0.570452,552892.430055,0.987354,40.324669,10.565616,1.571196,0.059483,0.031520,143.292505,32.000000,152.855629,142.099806,147.102181,131.054828,32.000000,129.405234,67.227746,54.779307,64.346201,5.063291,48.857373,63.714156,66.020247,20.450914,17.725894,59.605417,26.298429
54.696364,85.253365,85.751321,128.608621,108.017273,104.306471,29.823730,14.350528,83.832878,0.826013,85.825817,55.476255,127.372267,83.752068,125.998783,83.387732,55.664616,80.416579,-0.002070,0.000444,32.000000,-235.655209,83.641194,-0.602357,14.445896,0.570473,552860.048897,0.978409,40.343780,10.629021,1.571263,0.062282,0.037277,143.131755,32.000000,153.083337,142.257622,145.117043,130.999400,32.000000,130.023430,67.209993,54.769738,64.356612,5.063291,48.051333,63.714156,66.007705,20.450914,17.703945,59.563845,26.063800
54.687580,85.259435,85.948867,128.611682,108.023204,104.309004,29.538157,14.348530,83.783646,0.834788,85.842659,55.562623,127.337728,83.676500,125.993017,83.461845,55.707091,80.446086,-0.002039,0.000478,32.000000,-235.659829,83.667260,-0.601490,14.435511,0.571379,552861.071849,0.990518,40.342088,10.575838,1.573474,0.052342,0.031062,142.587270,32.000000,153.565698,142.353574,143.379483,131.035252,32.000000,130.342859,67.225066,54.769402,64.357298,5.063291,48.614689,63.714156,66.012527,20.450914,17.727955,59.584941,26.167762
54.661090,85.263850,85.822450,128.612516,108.054725,104.331951,29.615340,14.345676,83.832929,0.844957,85.774087,55.553109,127.319775,83.635801,126.022964,83.519945,55.702643,80.586884,-0.002039,0.000482,32.000000,-235.664978,83.668974,-0.600587,14.456229,0.566099,552754.444201,0.978261,40.304343,10.557763,1.567770,0.055338,0.041967,142.381035,32.000000,153.800933,141.815414,141.905465,131.305824,32.000000,129.363217,67.238740,54.776098,64.345376,5.063291,48.810895,63.714156,66.034714,20.450914,17.730946,59.556194,26.054336
54.684369,85.263850,85.975237,128.612516,108.056722,104.342559,29.701510,14.348958,83.779989,0.856596,85.725548,55.575883,127.326547,83.781329,126.021564,83.436523,55.678587,80.520462,-0.002097,0.000499,32.000000,-235.663499,83.624125,-0.601257,14.481039,0.569683,552694.725158,0.987930,40.318877,10.536491,1.571634,0.035115,0.024261,142.508563,32.000000,153.574456,141.668955,143.542124,131.680333,32.000000,129.148059,67.212682,54.762748,64.342034,5.063291,48.709877,63.714156,66.025320,20.450914,17.749308,59.563393,26.188085
54.703136,85.247570,85.868903,128.611682,108.019573,104.327336,29.596129,14.349957,83.769057,0.872043,85.782508,55.562588,127.293113,83.803698,126.014959,83.439477,55.683575,80.399520,-0.002096,0.000497,32.000000,-235.659222,83.665587,-0.600964,14.477184,0.567772,552844.156990,0.986102,40.348825,10.642028,1.570083,0.056200,0.038296,143.032601,32.000000,153.052105,141.466153,145.492997,132.000137,32.000000,129.308775,67.225193,54.754318,64.344047,5.063291,48.180956,63.714156,66.016490,20.450914,17.695727,59.589956,26.380821
54.697904,85.268817,85.947914,128.611403,108.018435,104.324956,29.746660,14.350528,83.803459,0.885406,85.793511,55.567220,127.340379,83.710960,126.002298,83.444123,55.647787,80.534602,-0.002098,0.000475,32.000000,-235.659143,83.624389,-0.601188,14.478967,0.568543,552937.972765,0.982886,40.326386,10.618412,1.572209,0.024330,0.008669,143.247371,32.000000,152.870232,141.903843,147.040256,131.054649,32.000000,129.698103,67.231234,54.724528,64.326170,5.063291,48.604074,63.714156,66.024535,20.450914,17.772395,59.631321,26.208481
54.681793,85.276819,85.813820,128.608065,108.024488,104.312215,29.626629,14.354381,83.783123,0.898139,85.839702,55.541509,127.343221,83.683656,125.993454,83.462644,55.686702,80.496175,-0.002097,0.000485,32.000000,-235.653323,83.594468,-0.601050,14.450617,0.566557,552815.768576,0.985834,40.292023,10.526544,1.569725,0.051300,0.031169,143.211480,32.000000,152.930326,142.358032,145.482532,130.864194,32.000000,129.725497,67.235941,54.761002,64.356333,5.063291,47.780488,63.714156,66.046374,20.450914,17.775494,59.611632,26.197916
54.674264,85.276819,85.918624,128.608065,108.013405,104.312667,29.697613,14.352098,83.798818,0.911543,85.854148,55.588444,127.329297,83.747113,125.967423,83.422713,55.670967,80.484751,-0.002097,0.000514,32.000000,-235.654787,83.688938,-0.601351,14.431236,0.567794,552908.303422,0.980976,40.318310,10.659363,1.571320,0.034144,0.008443,142.622270,32.000000,153.553376,142.375964,143.306962,130.915674,32.000000,130.132816,67.236858,54.766159,64.356632,5.063291,48.480647,63.714156,66.047892,20.450914,17.806454,59.620267,26.173925
54.705770,85.292547,85.839997,128.611403,107.971284,104.311319,29.634202,14.352526,83.775057,0.923632,85.870792,55.567106,127.277371,83.708880,126.026078,83.412221,55.676097,80.519459,-0.002097,0.000518,32.000000,-235.656653,83.677619,-0.601157,14.420509,0.567257,552779.413853,0.985165,40.341837,10.592858,1.569331,0.060071,0.041535,142.379158,32.000000,153.698690,141.750627,141.919239,131.437132,32.000000,129.636465,67.267877,54.756232,64.351266,5.063291,48.570622,63.714156,66.043376,20.450914,17.864347,59.609488,26.132619
54.679569,85.289788,85.896840,128.609734,107.982581,104.302956,29.838032,14.348387,83.794944,0.936881,85.802730,55.554521,127.329266,83.708983,126.013377,83.449642,55.700033,80.437618,-0.002097,0.000542,32.000000,-235.659972,83.624370,-0.601865,14.440415,0.569763,552816.664967,0.982962,40.349093,10.600388,1.571464,0.048373,0.016094,142.422710,32.000000,153.633012,141.766164,143.577561,131.478789,32.000000,129.227907,67.286363,54.772886,64.345717,5.063291,48.428314,63.714156,66.047700,20.450914,17.858133,59.578479,26.086397
54.672438,85.280130,85.768309,128.605005,107.976136,104.276612,29.682328,14.354238,83.836588,0.951079,85.794278,55.519924,127.321149,83.725600,126.012259,83.429579,55.625373,80.575694,-0.002067,0.000525,32.000000,-235.655269,83.679331,-0.601971,14.427643,0.568272,552807.842371,0.984473,40.334463,10.620182,1.569121,0.056222,0.041859,143.005465,32.000000,153.061713,141.414536,145.203706,131.890321,32.000000,129.102735,67.288916,54.752657,64.332810,5.063291,48.264220,63.714156,66.042948,20.450914,17.861473,59.633456,26.252134
54.683553,85.280130,85.937979,128.605005,107.936574,104.244558,29.858445,14.349815,83.890511,0.964921,85.811307,55.470830,127.358709,83.694913,126.035470,83.453025,55.678596,80.545152,-0.001980,0.000490,32.000000,-235.658381,83.689429,-0.602539,14.412589,0.568913,552721.882150,0.978173,40.356950,10.537464,1.570913,0.052507,0.036220,143.227089,32.000000,152.848205,141.845166,146.960919,131.213860,32.000000,129.655363,67.288733,54.752049,64.332017,5.063291,48.602904,63.714156,66.048461,20.450914,17.831186,59.611731,26.127703
54.692900,85.274336,85.860608,128.607230,107.963393,104.253438,29.596409,14.353097,83.806845,0.975988,85.841848,55.512448,127.369608,83.742892,126.004692,83.427460,55.663618,80.506155,-0.001893,0.000495,32.000000,-235.652968,83.686837,-0.602288,14.425650,0.567529,552724.316713,0.983172,40.354165,10.711270,1.568767,0.038581,0.042797,143.265551,32.000000,152.852995,142.280633,145.838256,130.994003,32.000000,129.723139,67.282914,54.766849,64.356878,5.063291,48.429324,63.714156,66.047238,20.450914,17.814261,59.582679,26.230491
54.677491,85.277647,85.909728,128.610291,107.991877,104.252151,29.528272,14.352669,83.816550,0.985741,85.880031,55.491715,127.319390,83.785203,125.985946,83.470710,55.654506,80.446470,-0.001806,0.000491,32.000000,-235.655691,83.639419,-0.602953,14.417887,0.570201,552441.979513,0.976856,40.343453,10.636127,1.571551,0.062015,0.036378,142.580149,32.000000,153.383889,142.304135,143.466682,130.789879,32.000000,130.139201,67.274962,54.760044,64.349530,5.063291,48.477724,63.714156,66.063249,20.450914,17.828927,59.582511,26.079574
54.666414,85.294479,85.827627,128.614464,107.964312,104.220710,29.493467,14.351099,83.781639,0.995471,85.854811,55.512886,127.326511,83.817563,126.035168,83.349677,55.734120,80.476243,-0.001633,0.000495,32.000000,-235.658080,83.599018,-0.603001,14.420011,0.568348,552506.537813,0.985392,40.328651,10.623108,1.569868,0.029287,0.005104,142.421472,32.000000,153.759588,141.907685,141.923012,131.268163,32.000000,129.731099,67.310473,54.771584,64.376115,5.063291,48.196350,63.714156,66.066527,20.450914,17.832127,59.596516,26.093294
