OSU 80 Ton Compressor Load Stand
54.667770,85.294479,85.900588,128.614464,107.949764,104.203900,29.508516,14.348816,83.808284,1.005636,85.823232,55.542603,127.318072,83.734859,126.000214,83.469139,55.680067,80.502037,-0.001459,0.000475,32.000000,-235.654791,83.709477,-0.603206,14.455967,0.569759,552528.856432,0.987964,40.346812,10.589351,1.571208,0.048097,0.029689,142.440974,32.000000,153.730193,141.726562,143.050174,131.470912,32.000000,129.185843,67.296447,54.755232,64.344334,5.063291,48.457726,63.714156,66.074633,20.450914,17.893933,59.582836,26.161012
54.700261,85.300274,85.884723,128.622253,107.942487,104.207393,29.883229,14.349672,83.864219,1.016663,85.789092,55.523155,127.322522,83.673890,126.034679,83.451578,55.702262,80.443473,-0.001314,0.000470,32.000000,-235.656557,83.779839,-0.602505,14.467428,0.568570,552229.505518,0.989091,40.374320,10.531125,1.570025,0.027833,0.008176,142.950798,32.000000,153.011993,141.430166,145.095537,131.879777,32.000000,129.197004,67.299960,54.747388,64.311996,5.063291,48.421729,63.714156,66.053305,20.450914,17.917481,59.612035,26.144211
54.682450,85.289788,85.926967,128.620862,107.895287,104.210927,29.561870,14.347531,83.835438,1.029450,85.742234,55.649827,127.326729,83.779087,126.046298,83.455794,55.660966,80.517240,-0.001283,0.000490,32.000000,-235.660992,83.735603,-0.602698,14.447391,0.568119,552249.033667,0.988400,40.373013,10.603702,1.571321,0.050931,0.040887,143.263146,32.000000,152.868959,141.780696,146.676030,131.421816,32.000000,129.827574,67.299467,54.708430,64.352582,5.063291,48.571046,63.714156,66.070575,20.450914,17.884514,59.625902,26.181922
54.669486,85.267989,85.858986,128.614742,107.872981,104.204732,30.046650,14.353810,83.805761,1.041442,85.808412,55.604289,127.395458,83.761875,126.056310,83.471852,55.674731,80.491687,-0.001399,0.000495,32.000000,-235.652910,83.665524,-0.603124,14.455049,0.566669,552216.495451,0.975422,40.347497,10.539442,1.570097,0.037521,0.028378,143.332638,32.000000,152.785337,142.100385,145.865910,131.113541,32.000000,129.917334,67.311412,54.755633,64.360776,5.063291,48.442832,63.714156,66.094143,20.450914,17.887854,59.615222,26.117799
54.690393,85.267989,85.916657,128.614742,107.840752,104.216188,29.604698,14.352098,83.782801,1.054502,85.862048,55.487083,127.341499,83.721176,125.985493,83.485133,55.671614,80.530131,-0.001573,0.000490,32.000000,-235.659868,83.693017,-0.603639,14.447522,0.568517,552312.044722,0.986383,40.354175,10.633719,1.571381,0.057608,0.036876,142.566952,32.000000,153.256993,142.440472,143.708424,130.852664,32.000000,129.956083,67.312775,54.734619,64.351425,5.063291,48.538601,63.714156,66.073604,20.450914,17.815293,59.631262,26.121027
54.698562,85.263298,85.854320,128.614464,107.864605,104.230422,29.446227,14.348530,83.873210,1.070018,85.840406,55.565059,127.289922,83.698522,126.005527,83.410833,55.716556,80.573577,-0.001719,0.000492,32.000000,-235.659829,83.715881,-0.604052,14.446971,0.567458,552227.089625,0.970610,40.344869,10.601605,1.570510,0.058692,0.046038,142.336977,32.000000,153.644273,142.024330,141.935440,131.310174,32.000000,129.826728,67.316692,54.765219,64.336172,5.063291,48.709631,63.714156,66.074573,20.450914,17.802067,59.604817,26.232472
54.683850,85.274612,85.982021,128.620584,107.880480,104.223994,29.549050,14.352669,83.807724,1.086271,85.773555,55.555390,127.312015,83.759429,126.001551,83.518137,55.691959,80.410067,-0.001806,0.000490,32.000000,-235.658969,83.689672,-0.604569,14.489353,0.568167,552285.706926,0.984798,40.324720,10.632327,1.570964,0.046973,0.054092,142.429553,32.000000,153.693816,141.621132,142.709073,131.487151,32.000000,129.473882,67.318272,54.730057,64.313913,5.063291,48.790954,63.714156,66.084591,20.450914,17.844406,59.596428,26.365267
54.670903,85.265230,85.879296,128.616689,107.871044,104.223997,29.520162,14.353097,83.788376,1.097492,85.749960,55.598052,127.321450,83.747459,126.046075,83.478961,55.688864,80.539292,-0.001864,0.000511,32.000000,-235.651821,83.718979,-0.604707,14.479098,0.567136,552260.883053,0.990061,40.312158,10.618568,1.569590,0.053057,0.044367,142.895392,32.000000,152.911214,141.504162,145.137558,131.730318,32.000000,128.901867,67.331698,54.741152,64.321293,5.063291,48.646886,63.714156,66.093525,20.450914,17.847571,59.621841,26.270403
54.695585,85.265230,85.945626,128.616689,107.880922,104.218827,29.544846,14.357092,83.883734,1.109501,85.751723,55.628525,127.365445,83.805450,126.036763,83.544889,55.660738,80.542635,-0.001864,0.000493,32.000000,-235.651267,83.718080,-0.604962,14.448178,0.567699,552296.717944,0.986871,40.337648,10.525740,1.572348,0.019526,0.001646,143.155027,32.000000,152.862789,141.740348,146.443292,131.479424,32.000000,129.355501,67.334238,54.739505,64.341495,5.063291,48.633871,63.714156,66.090411,20.450914,17.818071,59.570690,26.247732
54.704189,85.255020,85.834440,128.616133,107.900479,104.212376,29.385073,14.353239,83.846866,1.123287,85.732774,55.550763,127.320053,83.765546,126.028309,83.481060,55.674308,80.478546,-0.001864,0.000493,32.000000,-235.653973,83.702806,-0.605573,14.439576,0.566886,552296.950230,0.988068,40.340744,10.621653,1.570841,0.054718,0.037858,143.383524,32.000000,152.857658,142.030215,146.210020,131.171605,32.000000,130.163230,67.288160,54.741748,64.333622,5.063291,48.957252,63.714156,66.082087,20.450914,17.785619,59.585423,26.232032
54.685492,85.243983,86.003071,128.615020,107.878462,104.221006,29.259977,14.355523,83.814828,1.135793,85.858262,55.546712,127.324920,83.732920,125.990317,83.460200,55.692142,80.442142,-0.001863,0.000486,32.000000,-235.651853,83.733316,-0.605721,14.415081,0.568456,552315.562715,0.986709,40.316959,10.652178,1.571345,0.030358,0.008997,142.572175,32.000000,153.293608,142.347661,143.924751,130.690887,32.000000,130.146819,67.340822,54.758022,64.342919,5.063291,48.865761,63.714156,66.102410,20.450914,17.750213,59.607423,26.242010
54.675572,85.267437,85.804566,128.613629,107.905139,104.271367,29.602912,14.348816,83.811389,1.148650,85.807623,55.614238,127.282368,83.748724,126.019393,83.556169,55.707671,80.466287,-0.001863,0.000475,32.000000,-235.657577,83.737704,-0.605454,14.393365,0.566889,552235.921619,0.991818,40.298460,10.592591,1.569065,0.075425,0.053078,142.520018,32.000000,153.535033,142.181215,142.165126,131.082927,32.000000,129.529260,67.338579,54.769691,64.352441,5.063291,48.562968,63.714156,66.111037,20.450914,17.753025,59.549299,26.166735
54.689028,85.267437,86.023887,128.613629,107.948440,104.307263,30.048888,14.352240,83.836715,1.163746,85.860253,55.569907,127.326424,83.734369,126.034301,83.498477,55.708990,80.435595,-0.001862,0.000469,32.000000,-235.655955,83.717470,-0.605509,14.413795,0.570826,552238.358563,0.996485,40.305437,10.548606,1.572685,0.051551,0.027015,142.319003,32.000000,153.794495,141.583156,142.573117,131.729186,32.000000,129.557306,67.357001,54.763037,64.342051,5.063291,48.978287,63.714156,66.103453,20.450914,17.837501,59.627761,26.136287
54.705005,85.275164,85.836256,128.616411,107.947081,104.324009,29.358304,14.354809,83.805779,1.175134,85.724185,55.585958,127.323503,83.793379,126.057094,83.514247,55.653530,80.500195,-0.001861,0.000427,32.000000,-235.660107,83.681860,-0.605328,14.415631,0.569298,552510.577570,0.985668,40.338451,10.550422,1.569340,0.060851,0.047221,142.880188,32.000000,153.084152,141.416924,144.978835,131.736295,32.000000,129.209607,67.330981,54.754370,64.327676,5.063291,48.258359,63.714156,66.102942,20.450914,17.867455,59.607344,26.243697
54.690567,85.271576,85.840513,128.615298,107.968414,104.332909,29.751540,14.351812,83.776142,1.185106,85.781186,55.544463,127.364453,83.807674,126.052915,83.395047,55.686839,80.570167,-0.001921,0.000430,32.000000,-235.655892,83.671032,-0.605529,14.397247,0.571607,552692.053566,0.971113,40.325484,10.527053,1.572964,0.061172,0.051421,143.210073,32.000000,152.824884,141.782494,146.453580,131.534804,32.000000,129.342679,67.348162,54.753218,64.343936,5.063291,48.285832,63.714156,66.110207,20.450914,17.858164,59.568025,26.091313
54.693822,85.259435,85.859161,128.615020,108.008115,104.326173,29.477470,14.351527,83.835184,1.189846,85.766864,55.595346,127.356963,83.717179,125.998258,83.430943,55.633487,80.542130,-0.001921,0.000449,32.000000,-235.654866,83.725567,-0.605954,14.420850,0.568469,552896.884066,0.993819,40.317817,10.628917,1.569075,0.049317,0.028378,143.314761,32.000000,152.858387,142.008346,146.389659,131.112675,32.000000,129.795794,67.321415,54.723105,64.342511,5.063291,48.971267,63.714156,66.125277,20.450914,17.861294,59.629020,26.093294
54.715038,85.259435,85.914641,128.615020,107.972804,104.337351,29.643594,14.345533,83.809905,1.198483,85.842156,55.612580,127.317485,83.714448,125.977413,83.586624,55.655921,80.570907,-0.001920,0.000439,32.000000,-235.663810,83.698200,-0.605983,14.433780,0.569664,552878.936257,0.981040,40.328140,10.645838,1.569567,0.055375,0.034030,142.707403,32.000000,153.201026,142.316479,144.135266,130.818652,32.000000,130.112136,67.313719,54.720363,64.323359,5.063291,48.615189,63.714156,66.094837,20.450914,17.822151,59.609213,26.084417
54.684506,85.255020,85.919105,128.616411,107.940833,104.341540,29.530924,14.350243,83.812489,1.205908,85.848793,55.615990,127.364290,83.796479,126.027032,83.537550,55.714336,80.465102,-0.001991,0.000443,32.000000,-235.657625,83.724446,-0.606085,14.465671,0.568864,552932.307810,0.990004,40.312863,10.679067,1.569815,0.043163,0.002996,142.434157,32.000000,153.515409,142.300029,142.641626,131.052381,32.000000,129.893735,67.340495,54.750929,64.366140,5.063291,48.905121,63.714156,66.107112,20.450914,17.809786,59.630220,26.111783
54.659279,85.259987,85.979455,128.616689,107.929480,104.322943,29.536120,14.353668,83.708209,1.214912,85.769425,55.675131,127.301275,83.708227,126.026253,83.542442,55.691448,80.535456,-0.002077,0.000418,32.000000,-235.655839,83.764582,-0.605664,14.487360,0.568719,552938.060872,0.984146,40.292422,10.677286,1.570220,0.047946,0.026099,142.407643,32.000000,153.703038,141.646182,142.243919,131.637570,32.000000,129.361443,67.315103,54.720078,64.339308,5.063291,48.827597,63.714156,66.143788,20.450914,17.829981,59.561603,26.103345
54.707307,85.242327,85.826444,128.612516,107.881834,104.325131,29.852195,14.354096,83.913751,1.219857,85.703720,55.535701,127.335228,83.750742,126.027923,83.452580,55.695062,80.533762,-0.002079,0.000428,32.000000,-235.654920,83.685062,-0.605976,14.475400,0.568297,552848.063656,0.988530,40.317425,10.542908,1.571178,0.022066,0.002774,142.879961,32.000000,153.062906,141.395041,144.771371,131.894250,32.000000,129.112112,67.311060,54.703294,64.319909,5.063291,48.555073,63.714156,66.134969,20.450914,17.832977,59.621536,26.107234
54.701121,85.242327,86.038612,128.612516,107.858102,104.322546,29.487774,14.353810,83.797752,1.222803,85.741318,55.654157,127.372748,83.771500,126.043300,83.534435,55.665497,80.516826,-0.002079,0.000414,32.000000,-235.651271,83.726056,-0.606143,14.431262,0.568846,552813.774576,0.988688,40.346706,10.616314,1.573007,0.057488,0.036687,143.209473,32.000000,152.815312,141.711112,146.277258,131.581183,32.000000,129.035440,67.319160,54.736875,64.334509,5.063291,49.075873,63.714156,66.121778,20.450914,17.774485,59.561445,26.087645
54.668815,85.259159,85.952042,128.611960,107.874629,104.342720,29.661789,14.352811,83.784169,1.224134,85.797561,55.561706,127.344063,83.801006,125.998195,83.515346,55.677336,80.511419,-0.002079,0.000389,32.000000,-235.656696,83.703683,-0.606251,14.442513,0.565887,552773.286402,0.977264,40.282763,10.611485,1.568830,0.034617,0.023612,143.409225,32.000000,152.720626,142.048761,146.476805,131.131851,32.000000,129.913552,67.318434,54.699792,64.334948,5.063291,49.143744,63.714156,66.123514,20.450914,17.835820,59.594982,26.135920
54.677577,85.264402,85.910323,128.611403,107.906132,104.378198,29.693330,14.352526,83.833732,1.222469,85.838639,55.550537,127.368708,83.841502,125.979628,83.478716,55.675886,80.491219,-0.002080,0.000388,32.000000,-235.658784,83.738967,-0.606040,14.443011,0.570892,552821.769651,0.989439,40.288723,10.628891,1.572886,0.067972,0.039435,142.784473,32.000000,153.203260,142.299203,144.386368,130.876754,32.000000,130.192390,67.296520,54.732908,64.339361,5.063291,48.596226,63.714156,66.147653,20.450914,17.857021,59.636367,26.134160
54.694447,85.262195,85.814222,128.612238,107.921641,104.396198,29.796665,14.351955,83.874837,1.220775,85.825251,55.653277,127.353387,83.771602,126.008705,83.474723,55.693991,80.464856,-0.002078,0.000395,32.000000,-235.651979,83.715227,-0.606232,14.433229,0.570096,552941.286540,0.984497,40.336686,10.613169,1.572232,0.048660,0.035232,142.590317,32.000000,153.436142,142.430896,142.796183,130.899562,32.000000,129.858694,67.300105,54.705274,64.338900,5.063291,48.877156,63.714156,66.152382,20.450914,17.860068,59.640497,26.234379
54.695558,85.262195,85.901798,128.612238,107.918975,104.386060,29.751152,14.348673,83.843934,1.220548,85.769984,55.652918,127.326726,83.813996,125.983163,83.534024,55.689499,80.544663,-0.002077,0.000394,32.000000,-235.657720,83.719940,-0.605401,14.446080,0.569433,553135.757769,0.983627,40.333483,10.600115,1.571217,0.058133,0.032940,142.360298,32.000000,153.738510,141.762574,142.074096,131.501114,32.000000,129.234366,67.301961,54.729557,64.321504,5.063291,48.590834,63.714156,66.140445,20.450914,17.855430,59.628764,26.097183
54.678185,85.259987,85.830146,128.615298,107.967026,104.379751,29.754271,14.351527,83.800699,1.218660,85.716601,55.557985,127.322217,83.742627,126.001638,83.526122,55.692464,80.499198,-0.002076,0.000379,32.000000,-235.657160,83.634362,-0.605657,14.426804,0.568088,553183.990316,0.980050,40.315020,10.563075,1.568975,0.057223,0.041959,142.779220,32.000000,153.335611,141.362413,144.482454,131.900018,32.000000,129.291849,67.297968,54.749169,64.311488,5.063291,48.611112,63.714156,66.146278,20.450914,17.850774,59.608249,26.099090
54.675869,85.266885,85.901565,128.612794,107.981688,104.398620,29.537524,14.354096,83.804902,1.218796,85.814610,55.530503,127.342603,83.768686,126.055575,83.498377,55.674868,80.558411,-0.002076,0.000387,32.000000,-235.658362,83.668094,-0.605762,14.410884,0.568799,553139.600993,0.981433,40.313950,10.624873,1.570544,0.040045,0.018999,143.165926,32.000000,152.916537,141.584678,146.189183,131.733047,32.000000,129.118594,67.297722,54.727366,64.309946,5.063291,48.566673,63.714156,66.164198,20.450914,17.877737,59.641471,26.151328
54.708111,85.287305,85.819945,128.621419,107.962084,104.419143,29.494379,14.350671,83.806053,1.218879,85.814102,55.581982,127.342174,83.705067,126.021243,83.520702,55.654923,80.574575,-0.002076,0.000397,32.000000,-235.658017,83.771212,-0.605622,14.412720,0.568879,553104.505899,0.981604,40.328483,10.589267,1.569733,0.047500,0.026949,143.325777,32.000000,152.669567,142.135068,146.773591,130.913386,32.000000,129.513165,67.310584,54.718448,64.321954,5.063291,48.603715,63.714156,66.151994,20.450914,17.880813,59.571910,26.099530
54.701725,85.287305,85.963201,128.621419,107.968062,104.434521,29.622805,14.354381,83.935284,1.216281,85.808792,55.567499,127.375376,83.808122,126.004235,83.510723,55.681458,80.584489,-0.002076,0.000415,32.000000,-235.655126,83.748001,-0.605251,14.444637,0.570742,553251.122362,0.989048,40.337613,10.649372,1.571106,0.027948,0.006433,142.936523,32.000000,153.224045,142.295323,144.541482,130.887944,32.000000,130.197382,67.320307,54.747337,64.321482,5.063291,48.806318,63.714156,66.153659,20.450914,17.954985,59.613334,26.244211
54.666917,85.274888,85.824139,128.626705,107.976579,104.449737,29.560311,14.356094,83.862959,1.212943,85.816352,55.605760,127.324789,83.817338,126.027208,83.508361,55.712981,80.563021,-0.002163,0.000388,32.000000,-235.650135,83.776308,-0.604989,14.434357,0.568806,553414.859152,0.990104,40.326964,10.680917,1.568688,0.061376,0.055898,142.546663,32.000000,153.580910,142.197745,143.098296,130.979899,32.000000,130.229675,67.312793,54.744357,64.329291,5.063291,48.842846,63.714156,66.158810,20.450914,17.915110,59.623001,26.178033
54.686410,85.259159,86.027661,128.626983,107.974767,104.470150,30.115337,14.355523,83.928580,1.212856,85.738309,55.621433,127.301037,83.817583,126.023287,83.519035,55.702874,80.580080,-0.002250,0.000373,32.000000,-235.650542,83.761542,-0.604711,14.445817,0.569918,553445.493858,0.986082,40.333119,10.661495,1.571490,0.048657,0.022816,142.310005,32.000000,153.648029,141.700114,141.861837,131.335712,32.000000,129.323286,67.330251,54.749402,64.295891,5.063291,49.077761,63.714156,66.167269,20.450914,17.863636,59.606489,26.168349
54.690694,85.239844,85.858869,128.619750,107.974436,104.463259,29.688980,14.348530,83.828919,1.211185,85.666150,55.619963,127.317367,83.739793,126.029124,83.428109,55.718326,80.542235,-0.002335,0.000366,32.000000,-235.660977,83.754387,-0.604337,14.464438,0.569158,553459.785736,0.988965,40.354245,10.614567,1.569947,0.060726,0.052392,142.781625,32.000000,153.455835,141.449606,144.156575,131.813453,32.000000,129.161945,67.381857,54.767565,64.275677,5.063291,48.941593,63.714156,66.182958,20.450914,17.866623,59.631489,26.271357
54.706189,85.239844,85.950724,128.619750,107.982116,104.494544,29.276724,14.345961,83.861816,1.210562,85.759331,55.553394,127.326901,83.828739,126.042573,83.527239,55.684715,80.625041,-0.002478,0.000358,32.000000,-235.663873,83.706460,-0.603839,14.440022,0.571340,553558.510890,0.970515,40.319730,10.636916,1.573109,0.062380,0.048964,143.143091,32.000000,153.091620,141.440199,146.111010,131.901139,32.000000,129.364796,67.361257,54.758061,64.302982,5.063291,48.814505,63.714156,66.160788,20.450914,17.802357,59.562901,26.189552
54.678578,85.248950,85.835186,128.614464,108.000562,104.528910,29.654254,14.351527,83.852345,1.211596,85.798628,55.547751,127.335228,83.791239,126.036886,83.444796,55.669586,80.464264,-0.002651,0.000352,32.000000,-235.656996,83.771089,-0.603725,14.459088,0.567942,553462.031194,0.984257,40.296285,10.594304,1.569899,0.070203,0.029905,143.345956,32.000000,152.723268,142.067906,147.018985,130.845824,32.000000,129.709433,67.341031,54.749782,64.285918,5.063291,48.540071,63.714156,66.171376,20.450914,17.836791,59.624722,26.051328
54.658739,85.271852,85.977202,128.621141,107.996469,104.552866,29.479490,14.345391,83.812541,1.210975,85.866564,55.660194,127.350168,83.718220,126.013274,83.579147,55.705026,80.528485,-0.002825,0.000338,32.000000,-235.663461,83.722042,-0.603576,14.477682,0.570064,553690.658370,0.998108,40.281356,10.687331,1.571133,0.060921,0.037045,143.057030,32.000000,153.258932,142.333663,144.515916,130.905037,32.000000,129.939834,67.362846,54.775733,64.315150,5.063291,48.929917,63.714156,66.195417,20.450914,17.919227,59.614199,26.218899
54.705797,85.283993,85.785476,128.623366,108.018308,104.546590,29.803410,14.351242,83.850262,1.208856,85.837683,55.598634,127.301743,83.820806,126.017760,83.442066,55.683329,80.459571,-0.002884,0.000351,32.000000,-235.658757,83.758566,-0.603543,14.478784,0.568457,553924.924887,0.986288,40.317067,10.587055,1.569814,0.034934,0.009814,142.522440,32.000000,153.610328,142.250488,143.226760,131.045275,32.000000,130.119007,67.327260,54.764961,64.304953,5.063291,48.459178,63.714156,66.179949,20.450914,17.922360,59.615035,26.062333
54.717620,85.283993,85.921403,128.623366,108.014921,104.573283,29.358041,14.353525,83.747782,1.208609,85.830383,55.507028,127.325023,83.700254,126.021207,83.438319,55.687528,80.553106,-0.002827,0.000360,32.000000,-235.659916,83.684165,-0.603349,14.488697,0.570479,554021.437113,0.992810,40.359093,10.597732,1.572982,0.052791,0.026687,142.345870,32.000000,153.706696,141.743401,142.029642,131.493743,32.000000,129.372570,67.345512,54.792365,64.303260,5.063291,48.693278,63.714156,66.170040,20.450914,17.967767,59.621015,26.064681
54.682046,85.285097,85.879792,128.620862,108.011610,104.573328,30.035197,14.352240,83.861067,1.210550,85.782769,55.586800,127.321642,83.720340,126.054840,83.516242,55.681316,80.564555,-0.002653,0.000360,32.000000,-235.655955,83.764297,-0.603096,14.444270,0.566448,554027.840727,0.981071,40.325883,10.569940,1.568124,0.017169,0.000000,142.700194,32.000000,153.414923,141.596028,143.858328,131.748000,32.000000,129.082329,67.329822,54.784465,64.277058,5.063291,48.692653,63.714156,66.185504,20.450914,17.974879,59.583406,26.058591
54.666740,85.294479,85.930754,128.629209,108.017521,104.572944,29.606837,14.348245,83.886817,1.212581,85.824056,55.637059,127.320244,83.777027,126.020706,83.507194,55.693588,80.552070,-0.002479,0.000348,32.000000,-235.660934,83.772864,-0.602329,14.427958,0.567925,554156.709770,0.995974,40.314493,10.632905,1.570269,0.049452,0.022959,143.149606,32.000000,153.098031,141.425985,145.861043,131.831413,32.000000,129.317014,67.318336,54.781257,64.314690,5.063291,48.787395,63.714156,66.199985,20.450914,18.010759,59.643044,26.288158
54.715331,85.293651,85.875878,128.627539,108.005636,104.594682,29.578245,14.352383,83.840944,1.211248,85.822666,55.533014,127.342595,83.884425,126.008025,83.487374,55.683697,80.484873,-0.002392,0.000340,32.000000,-235.653354,83.686450,-0.602261,14.411750,0.569923,554186.447384,0.974212,40.349872,10.647334,1.570530,0.034860,0.009564,143.346122,32.000000,152.698030,141.981474,147.071742,131.018067,32.000000,129.687471,67.307288,54.778070,64.313672,5.063291,48.467459,63.714156,66.196859,20.450914,18.014153,59.556292,26.106207
54.696890,85.293651,85.988267,128.627539,108.012687,104.611604,29.590630,14.353382,83.842269,1.212283,85.876851,55.580145,127.341369,83.776618,125.999392,83.507768,55.710273,80.490279,-0.002303,0.000336,32.000000,-235.652683,83.628548,-0.601635,14.420168,0.571713,554178.847041,0.988627,40.374007,10.626101,1.571902,0.060594,0.036311,143.080542,32.000000,152.960129,142.354453,145.008117,130.813282,32.000000,129.955075,67.303478,54.788993,64.331206,5.063291,48.954770,63.714156,66.196714,20.450914,18.014665,59.636829,26.202245
54.660469,85.301102,85.827059,128.629487,107.958769,104.610521,29.875219,14.346104,83.846432,1.204419,85.882658,55.587486,127.331025,83.691039,126.033845,83.545146,55.690589,80.500958,-0.002245,0.000333,32.000000,-235.657830,83.689471,-0.601697,14.417441,0.570459,554291.119510,0.988830,40.326356,10.587747,1.569503,0.044261,0.021941,142.619778,32.000000,153.481139,142.314011,143.091230,131.088230,32.000000,130.297757,67.326543,54.828042,64.327596,5.063291,48.591028,63.714156,66.210486,20.450914,18.043961,59.638717,26.226749
54.672735,85.296962,85.924053,128.630878,107.940560,104.614083,29.589044,14.352240,83.907483,1.186852,85.854524,55.589237,127.306209,83.835833,126.033924,83.477942,55.696260,80.519337,-0.002245,0.000330,32.000000,-235.658742,83.656775,-0.601040,14.416733,0.572344,554334.978269,0.988938,40.344122,10.565053,1.572087,0.055185,0.037680,142.370646,32.000000,153.679240,141.653138,141.939788,131.419170,32.000000,129.458163,67.314556,54.803619,64.316917,5.063291,48.708522,63.714156,66.221444,20.450914,18.033052,59.606636,26.138048
54.715877,85.299722,85.909177,128.631991,107.926346,104.638512,29.811337,14.352240,83.948343,1.165355,85.816226,55.659572,127.361365,83.816095,126.032675,83.451213,55.730996,80.504156,-0.002246,0.000330,32.000000,-235.654808,83.624633,-0.601034,14.439313,0.570944,554395.026098,0.980236,40.386674,10.592405,1.570185,0.052992,0.040291,142.633464,32.000000,153.428177,141.693765,143.949338,131.632592,32.000000,129.022911,67.343193,54.836493,64.312450,5.063291,48.794762,63.714156,66.202266,20.450914,18.036475,59.575037,26.031959
54.707595,85.299722,85.946516,128.631991,107.902414,104.640482,29.528568,14.347531,83.873028,1.145373,85.847938,55.624812,127.345925,83.753965,126.033964,83.485945,55.666175,80.486877,-0.002246,0.000349,32.000000,-235.661976,83.717003,-0.600793,14.434593,0.572137,554391.664588,0.989498,40.370711,10.599932,1.571607,0.045318,0.028317,143.058923,32.000000,153.093086,141.531768,145.402958,132.002138,32.000000,129.236236,67.338325,54.807465,64.310532,5.063291,48.858359,63.714156,66.196885,20.450914,18.049505,59.621713,26.171430
54.673865,85.316554,85.967346,128.633938,107.908108,104.630616,29.967795,14.353239,83.841800,1.116155,85.859045,55.541667,127.414093,83.795235,126.036012,83.465577,55.727987,80.485729,-0.002247,0.000365,32.000000,-235.654137,83.623185,-0.601185,14.473958,0.570095,554436.211199,0.981513,40.331901,10.554295,1.570096,0.064375,0.048154,143.315492,32.000000,152.867536,141.926407,147.190002,131.249511,32.000000,129.817580,67.352168,54.817715,64.338297,5.063291,48.860451,63.714156,66.224623,20.450914,18.111502,59.620100,26.229170
54.690749,85.313519,85.953510,128.633104,107.900552,104.622893,29.593884,14.358091,83.810532,1.085845,85.895454,55.566174,127.419888,83.806938,126.022722,83.596574,55.687062,80.479317,-0.002248,0.000391,32.000000,-235.647973,83.685795,-0.601481,14.478941,0.571064,554580.993377,0.991094,40.339880,10.606707,1.571016,0.031744,0.009027,143.225964,32.000000,152.915660,142.317546,145.487990,130.822058,32.000000,129.737254,67.329231,54.824855,64.313661,5.063291,48.852865,63.714156,66.222853,20.450914,18.104605,59.608446,26.265267
54.706443,85.306620,86.021608,128.631712,107.855155,104.641554,29.548645,14.349101,83.861523,1.073051,85.882605,55.703052,127.348656,83.751783,125.996561,83.592799,55.682516,80.530889,-0.002132,0.000395,32.000000,-235.658603,83.845674,-0.601538,14.480383,0.570610,554440.638876,0.977172,40.389213,10.544071,1.572366,0.066421,0.033503,142.592159,32.000000,153.377533,142.451289,143.285030,130.903535,32.000000,130.065969,67.305033,54.806629,64.299135,5.063291,48.755816,63.714156,66.213339,20.450914,18.108218,59.560501,26.202978
54.715680,85.306620,86.009166,128.631712,107.850610,104.665591,29.773889,14.349815,83.837721,1.074808,85.817936,55.681837,127.332748,83.731290,126.054665,83.521639,55.738689,80.564904,-0.002015,0.000363,32.000000,-235.658545,83.760566,-0.601275,14.478207,0.569752,554471.520824,0.989105,40.369908,10.580392,1.571628,0.024536,0.004940,142.335998,32.000000,153.791395,141.669707,141.831051,131.548635,32.000000,129.758657,67.341290,54.832871,64.328838,5.063291,49.106489,63.714156,66.209121,20.450914,18.087813,59.620070,26.098283
54.663988,85.279303,85.926912,128.629209,107.861802,104.689076,29.619992,14.346247,83.890703,1.068335,85.683894,55.687690,127.354122,83.698523,126.036330,83.639001,55.713627,80.534075,-0.001930,0.000358,32.000000,-235.665883,83.794198,-0.601065,14.447863,0.570401,554564.105806,0.990470,40.347887,10.621969,1.572422,0.061131,0.046774,142.551079,32.000000,153.598491,141.470964,143.609246,131.628619,32.000000,129.267446,67.315877,54.830314,64.288990,5.063291,48.759105,63.714156,66.233886,20.450914,17.996336,59.643103,26.332618
54.678141,85.247018,86.065169,128.623923,107.848800,104.698990,29.682514,14.353810,83.930954,1.062400,85.684558,55.636289,127.387335,83.797437,126.053627,83.536065,55.734999,80.579510,-0.001844,0.000342,32.000000,-235.657991,83.720019,-0.600946,14.427512,0.570207,554574.107024,0.983022,40.338990,10.590211,1.571929,0.030357,0.020785,143.019530,32.000000,152.838134,141.608096,145.523269,131.825246,32.000000,128.838222,67.333105,54.814421,64.321008,5.063291,49.336555,63.714156,66.239370,20.450914,17.887395,59.590143,26.390579
54.708312,85.243983,86.004698,128.618915,107.900224,104.712980,29.525061,14.353953,83.846436,1.060130,85.720145,55.639356,127.369442,83.839830,126.067656,83.467268,55.696161,80.547331,-0.001756,0.000365,32.000000,-235.654243,83.776125,-0.600935,14.438632,0.571538,554733.792279,0.989303,40.361482,10.593145,1.571911,0.053825,0.045040,143.272862,32.000000,152.878097,141.882675,146.926947,131.384284,32.000000,129.812098,67.330191,54.836394,64.336036,5.063291,49.059702,63.714156,66.233439,20.450914,17.890242,59.640045,26.295494
54.690174,85.243983,85.929068,128.618915,107.951469,104.715051,29.739334,14.349386,83.857559,1.060564,85.768373,55.610261,127.363866,83.789098,126.051548,83.579231,55.700479,80.543907,-0.001784,0.000340,32.000000,-235.659301,83.750185,-0.600852,14.449174,0.574064,554692.875790,0.986957,40.315557,10.604382,1.574032,0.042014,0.025463,143.277925,32.000000,152.897539,142.133749,145.643810,131.104663,32.000000,130.035312,67.325472,54.820194,64.319422,5.063291,48.881886,63.714156,66.233664,20.450914,17.882521,59.641078,26.238855
54.670894,85.250329,85.983628,128.617246,107.934910,104.728848,29.645745,14.350956,83.832325,1.060848,85.786522,55.588440,127.338233,83.745319,126.015736,83.507624,55.698314,80.527357,-0.001842,0.000354,32.000000,-235.656748,83.741639,-0.601136,14.428430,0.572066,554828.658046,0.991750,40.283450,10.620126,1.572059,0.058317,0.043167,142.560927,32.000000,153.320467,142.575106,143.468423,130.691628,32.000000,129.984241,67.312194,54.833337,64.318115,5.063291,48.738380,63.714156,66.240065,20.450914,17.907406,59.562960,26.104886
54.677849,85.265506,85.912529,128.618080,107.893362,104.729951,30.071407,14.349815,83.768587,1.059873,85.857042,55.607603,127.311492,83.747766,126.043893,83.430534,55.723365,80.542866,-0.001843,0.000379,32.000000,-235.660184,83.706397,-0.601151,14.423394,0.570976,554838.284767,0.984979,40.300926,10.613351,1.571198,0.055648,0.042294,142.430479,32.000000,153.676832,141.929305,141.750348,131.355110,32.000000,129.418427,67.313966,54.844431,64.362128,5.063291,48.812493,63.714156,66.252129,20.450914,17.963016,59.555259,26.050154
54.710559,85.286753,86.002470,128.626148,107.898074,104.711605,29.426089,14.352954,83.814711,1.059289,85.803779,55.521889,127.353971,83.826270,126.057222,83.443452,55.712522,80.548618,-0.001754,0.000388,32.000000,-235.657700,83.685552,-0.601131,14.429111,0.573164,554932.863363,0.988613,40.325852,10.603636,1.572750,0.046646,0.022564,142.564245,32.000000,153.588665,141.491301,143.288287,131.734365,32.000000,129.452648,67.337778,54.837756,64.357244,5.063291,48.518149,63.714156,66.243088,20.450914,17.966076,59.635000,26.298282
54.705589,85.286753,85.951804,128.626148,107.863080,104.687970,29.517794,14.351099,83.828545,1.058023,85.747048,55.637314,127.315251,83.777760,126.048048,83.403949,55.708616,80.596714,-0.001667,0.000390,32.000000,-235.655949,83.722366,-0.600368,14.410727,0.572168,554905.864243,0.974531,40.334326,10.589718,1.571249,0.055694,0.027461,143.004406,32.000000,152.899550,141.494279,145.382799,131.824501,32.000000,129.046430,67.325065,54.840486,64.327477,5.063291,48.979504,63.714156,66.239556,20.450914,18.043115,59.626316,26.114497
54.687898,85.296962,85.947275,128.628930,107.857840,104.708652,29.574424,14.351242,83.752853,1.057972,85.817241,55.533334,127.360135,83.810692,126.049758,83.589235,55.701669,80.467407,-0.001581,0.000408,32.000000,-235.657774,83.696566,-0.600780,14.446237,0.572396,554845.807949,0.995131,40.324056,10.604688,1.571954,0.028329,0.012576,143.281300,32.000000,152.670410,141.927496,146.732116,131.295944,32.000000,129.438722,67.354780,54.855016,64.349007,5.063291,48.685448,63.714156,66.266731,20.450914,18.081929,59.577171,26.101585
54.692721,85.288408,85.946869,128.630878,107.852242,104.746431,29.409331,14.354524,83.876262,1.058460,85.798199,55.688495,127.357412,83.783795,126.031443,83.487233,55.710921,80.551820,-0.001494,0.000404,32.000000,-235.654000,83.723996,-0.600798,14.470286,0.572380,554731.005689,0.991914,40.328843,10.643110,1.571170,0.064867,0.026653,143.246066,32.000000,152.889679,142.181732,145.926719,131.193110,32.000000,129.913201,67.321063,54.857129,64.356076,5.063291,48.946317,63.714156,66.258974,20.450914,18.055633,59.613373,26.080895
54.709683,85.265782,86.001414,128.625036,107.811212,104.751525,29.819527,14.355095,83.856076,1.057033,85.780786,55.666812,127.354491,83.780614,125.993053,83.576301,55.729890,80.648539,-0.001435,0.000391,32.000000,-235.652118,83.759320,-0.600873,14.468765,0.571456,554875.014400,0.990583,40.356098,10.557229,1.571596,0.037461,0.014572,142.555879,32.000000,153.351409,142.427937,143.698583,130.872924,32.000000,129.981406,67.342080,54.874660,64.355637,5.063291,48.775240,63.714156,66.246480,20.450914,18.058958,59.635137,26.171063
54.714522,85.265782,85.907526,128.625036,107.823643,104.733767,29.379096,14.354524,83.858284,1.055487,85.720828,55.713023,127.325984,83.796846,126.062697,83.551284,55.762709,80.514601,-0.001435,0.000376,32.000000,-235.650721,83.784854,-0.601117,14.466851,0.570579,555043.248464,0.996387,40.342897,10.608588,1.571450,0.061293,0.044380,142.495287,32.000000,153.574373,142.014139,141.981955,131.261512,32.000000,129.513690,67.353616,54.863976,64.362642,5.063291,48.822345,63.714156,66.249752,20.450914,17.983499,59.600558,26.163580
54.687742,85.241499,86.037543,128.616411,107.852285,104.728276,29.796244,14.350528,83.794633,1.056774,85.718785,55.527747,127.330553,83.867072,126.035320,83.521212,55.695587,80.606917,-0.001435,0.000359,32.000000,-235.660126,83.833395,-0.601199,14.466352,0.571032,554994.858873,0.982343,40.303928,10.659007,1.571960,0.031475,0.014555,142.387653,32.000000,153.674773,141.601855,142.966211,131.627249,32.000000,129.376720,67.337276,54.858798,64.335467,5.063291,48.627633,63.714156,66.282048,20.450914,17.902109,59.630004,26.253895
54.711268,85.234325,85.904092,128.609456,107.873284,104.733008,29.642121,14.352811,83.890076,1.059334,85.713361,55.525645,127.343798,83.859731,126.052486,83.533925,55.749854,80.567901,-0.001436,0.000382,32.000000,-235.655220,83.695036,-0.601506,14.456098,0.569497,554830.593679,0.996805,40.299268,10.530081,1.570105,0.057790,0.043930,143.027645,32.000000,152.931739,141.396119,145.314432,131.750520,32.000000,129.086021,67.368932,54.875721,64.370386,5.063291,48.811145,63.714156,66.260583,20.450914,17.879968,59.581921,26.273264
54.696508,85.248950,85.999106,128.617524,107.842739,104.729171,29.353608,14.353525,83.856795,1.059574,85.745337,55.544064,127.355237,83.787527,126.073688,83.537573,55.697967,80.501522,-0.001436,0.000370,32.000000,-235.654343,83.800334,-0.602224,14.441359,0.572029,554916.580716,0.983263,40.300786,10.663458,1.573251,0.040752,0.026914,143.261490,32.000000,152.744597,141.826619,146.692363,131.412454,32.000000,129.281005,67.362026,54.863217,64.383775,5.063291,48.609774,63.714156,66.260624,20.450914,17.882669,59.608918,26.277226
54.679157,85.248950,85.921575,128.617524,107.834549,104.730346,29.392704,14.344106,83.899186,1.059992,85.744912,55.597834,127.360135,83.703234,126.047810,83.506804,55.714405,80.546136,-0.001438,0.000379,32.000000,-235.663106,83.723042,-0.603124,14.457488,0.569898,554811.280378,0.987941,40.270945,10.581196,1.570135,0.049857,0.030030,143.329962,32.000000,152.891671,142.119770,146.113404,131.216070,32.000000,129.903212,67.344374,54.878256,64.371639,5.063291,48.950748,63.714156,66.275994,20.450914,17.936290,59.606449,26.185223
54.693942,85.257780,85.922615,128.622810,107.846675,104.746111,28.865857,14.348958,83.794371,1.062693,85.870077,55.557365,127.342433,83.767953,126.029685,83.506278,55.716288,80.476877,-0.001439,0.000391,32.000000,-235.664646,83.724630,-0.602923,14.430265,0.572259,554921.752024,0.997943,40.299789,10.585432,1.572296,0.057691,0.036662,142.571873,32.000000,153.333112,142.347774,143.710322,130.896061,32.000000,129.969647,67.363725,54.895787,64.376844,5.063291,48.443452,63.714156,66.283378,20.450914,17.969869,59.621693,26.267101
54.713540,85.277647,85.933371,128.623923,107.799752,104.751319,29.543458,14.357378,83.862936,1.061876,85.819781,55.609156,127.312949,83.759897,126.012228,83.526921,55.729641,80.536391,-0.001439,0.000405,32.000000,-235.648195,83.754261,-0.603082,14.412117,0.570886,554902.841789,0.996971,40.316509,10.601025,1.571377,0.029977,0.006066,142.440003,32.000000,153.478759,142.216993,142.159916,131.061380,32.000000,129.478566,67.331343,54.898831,64.387973,5.063291,48.932091,63.714156,66.272386,20.450914,18.041862,59.608446,26.430711
54.680300,85.281234,85.984430,128.623366,107.798984,104.731832,29.626591,14.350528,83.904954,1.065754,85.795398,55.588336,127.318633,83.835100,126.019482,83.570920,55.717283,80.485303,-0.001440,0.000424,32.000000,-235.659143,83.716411,-0.603559,14.407475,0.571720,554987.639221,1.015043,40.311092,10.549412,1.570971,0.054873,0.053197,142.453299,32.000000,153.780668,141.652331,142.620014,131.734405,32.000000,129.353695,67.312449,54.874583,64.382007,5.063291,48.593146,63.714156,66.273968,20.450914,18.045063,59.624929,26.078400
54.679863,85.281234,85.982779,128.623366,107.811113,104.733272,29.418152,14.352811,83.896450,1.069239,85.747338,55.611249,127.358960,83.889420,126.067676,83.604332,55.748588,80.507175,-0.001441,0.000413,32.000000,-235.655548,83.757526,-0.604038,14.401522,0.572187,555007.650805,0.991473,40.312078,10.578793,1.570605,0.029456,0.016806,142.946501,32.000000,153.028484,141.425384,145.069385,131.909020,32.000000,129.362216,67.337289,54.915852,64.385424,5.063291,49.144337,63.714156,66.297085,20.450914,18.060752,59.589917,26.119560
54.717730,85.264126,85.927849,128.620862,107.788251,104.711331,29.678658,14.351242,83.768380,1.071270,85.715726,55.585801,127.402822,83.798947,126.062129,83.559084,55.722359,80.548701,-0.001555,0.000425,32.000000,-235.655643,83.740619,-0.603460,14.405718,0.573846,554947.719443,0.989170,40.347692,10.554469,1.572494,0.063181,0.041900,143.255289,32.000000,152.747930,141.906245,146.550427,131.451112,32.000000,129.367114,67.362999,54.902655,64.405828,5.063291,48.799786,63.714156,66.300249,20.450914,18.004492,59.635403,26.183389
54.709340,85.242603,85.891705,128.615298,107.762733,104.702348,30.072071,14.346818,83.820995,1.068947,85.777052,55.563834,127.339670,83.801700,126.035881,83.494195,55.693920,80.556194,-0.001728,0.000416,32.000000,-235.660558,83.781880,-0.603532,14.420483,0.574063,554892.725386,0.996201,40.348113,10.538870,1.572476,0.052132,0.034523,143.336260,32.000000,152.745987,142.234526,146.180768,131.033776,32.000000,129.690008,67.315813,54.857715,64.396895,5.063291,48.846791,63.714156,66.279832,20.450914,17.932763,59.621595,26.161306
54.682082,85.268817,85.981376,128.614185,107.772734,104.711194,29.459817,14.350671,83.837433,1.065773,85.857705,55.575971,127.310147,83.787120,126.001627,83.497885,55.713928,80.460959,-0.001901,0.000447,32.000000,-235.657197,83.679843,-0.603342,14.413481,0.572007,554790.577538,0.986465,40.294521,10.594911,1.570384,0.046631,0.037315,142.546374,32.000000,153.346796,142.340930,143.875967,130.953473,32.000000,130.389391,67.302952,54.891562,64.397902,5.063291,49.148212,63.714156,66.286590,20.450914,17.935559,59.602338,26.025356
54.678129,85.268817,85.881777,128.614185,107.803524,104.725158,29.751784,14.348816,83.789162,1.064928,85.816493,55.624309,127.293690,83.809081,125.994883,83.555354,55.737605,80.491752,-0.001955,0.000473,32.000000,-235.662003,83.823036,-0.603497,14.391818,0.571023,554774.530046,0.973588,40.281080,10.628728,1.569964,0.057427,0.049695,142.421954,32.000000,153.594462,142.260485,142.252824,131.051902,32.000000,129.744249,67.304905,54.865235,64.402957,5.063291,48.810007,63.714156,66.308345,20.450914,18.029627,59.606361,26.136874
54.693571,85.280682,85.965408,128.616133,107.783354,104.719877,29.548067,14.351670,83.904461,1.063401,85.757056,55.490229,127.285731,83.758267,126.005226,83.541259,55.728342,80.576717,-0.001870,0.000495,32.000000,-235.658657,83.768947,-0.602993,14.402492,0.573371,554827.377348,0.994508,40.333558,10.540338,1.572387,0.046558,0.013168,142.342694,32.000000,153.751070,141.803263,142.476348,131.454698,32.000000,129.126487,67.315121,54.862506,64.390865,5.063291,49.023034,63.714156,66.309933,20.450914,18.073993,59.563855,26.034527
54.728630,85.272404,85.838998,128.618915,107.778822,104.694316,29.488022,14.359518,83.950881,1.064520,85.726429,55.673997,127.312012,83.777861,126.014408,83.537699,55.717911,80.514535,-0.001785,0.000510,32.000000,-235.651792,83.725075,-0.603504,14.406688,0.572935,554855.382073,0.984957,40.337367,10.538780,1.570679,0.063400,0.028001,142.861257,32.000000,153.026308,141.417432,144.893393,131.864980,32.000000,129.192649,67.307862,54.878377,64.377198,5.063291,48.627681,63.714156,66.289319,20.450914,18.048469,59.590497,26.236507
54.683416,85.258607,85.959138,128.616689,107.816115,104.686197,29.584265,14.343678,83.879145,1.079116,85.733938,55.576126,127.339023,83.846031,126.046144,83.515340,55.718571,80.560726,-0.001696,0.000535,32.000000,-235.666321,83.742356,-0.603295,14.403961,0.573356,554856.770783,0.991422,40.334351,10.609034,1.571764,0.038040,0.009697,143.243436,32.000000,152.846996,141.674168,146.456764,131.438876,32.000000,129.613761,67.320532,54.878562,64.405421,5.063291,49.248905,63.714156,66.302184,20.450914,18.051608,59.577565,26.057564
54.689730,85.258607,85.826914,128.616689,107.832274,104.698724,29.638620,14.350385,83.808710,1.103767,85.753592,55.617920,127.365013,83.773132,126.018794,83.531336,55.694764,80.503280,-0.001609,0.000538,32.000000,-235.658302,83.768805,-0.603335,14.421113,0.570298,554715.460734,0.992486,40.292302,10.574832,1.568448,0.059942,0.034178,143.372608,32.000000,152.793786,142.218104,146.630893,130.865233,32.000000,129.695879,67.305054,54.882710,64.422376,5.063291,48.650130,63.714156,66.310445,20.450914,18.006710,59.627978,26.100337
54.688149,85.245087,86.033844,128.613351,107.837627,104.683311,29.104350,14.348673,83.818438,1.124097,85.755739,55.656979,127.325857,83.839770,126.016976,83.549996,55.697426,80.540582,-0.001609,0.000543,32.000000,-235.659851,83.782266,-0.603519,14.408288,0.573245,554672.032998,0.990037,40.322061,10.607330,1.571942,0.059877,0.033412,142.661972,32.000000,153.282261,142.372189,144.146909,130.946736,32.000000,130.232558,67.297701,54.893416,64.405796,5.063291,48.949885,63.714156,66.326704,20.450914,17.962665,59.644785,26.268715
54.701092,85.243983,85.895685,128.611682,107.848672,104.644997,29.969046,14.349815,83.888550,1.151229,85.840252,55.597532,127.328310,83.815790,126.001897,83.537122,55.740451,80.558048,-0.001610,0.000536,32.000000,-235.655103,83.802008,-0.603254,14.384789,0.570501,554783.377180,0.988216,40.315977,10.589897,1.569342,0.024863,0.021243,142.521808,32.000000,153.593666,142.279598,142.624266,131.033260,32.000000,129.989823,67.288254,54.898615,64.412040,5.063291,48.903688,63.714156,66.313271,20.450914,17.961656,59.633613,26.004593
54.694885,85.262470,86.032564,128.612516,107.857941,104.633319,29.760560,14.354524,83.904210,1.188610,85.792018,55.540027,127.331553,83.728822,126.035153,83.482507,55.736123,80.665762,-0.001608,0.000535,32.000000,-235.657606,83.699196,-0.603083,14.391844,0.574023,554678.537229,1.006207,40.303981,10.614017,1.573172,0.049263,0.043578,142.382311,32.000000,153.649901,141.696644,142.419974,131.355448,32.000000,129.097283,67.313371,54.919038,64.417363,5.063291,48.843016,63.714156,66.305593,20.450914,17.964468,59.640989,26.173191
54.684660,85.262470,85.889727,128.612516,107.867586,104.612234,29.521538,14.352954,83.800492,1.210377,85.759970,55.642255,127.302470,83.798865,126.033296,83.588829,55.702263,80.687372,-0.001667,0.000536,32.000000,-235.652783,83.654389,-0.603191,14.403567,0.572382,554381.535084,0.976563,40.290405,10.583528,1.570274,0.034319,0.030139,142.808016,32.000000,153.217808,141.492757,144.613909,131.645989,32.000000,129.030519,67.296818,54.890828,64.394710,5.063291,48.898794,63.714156,66.328820,20.450914,18.031650,59.623581,26.305913
54.684462,85.263850,85.974681,128.615298,107.906944,104.580633,29.544278,14.357378,83.886144,1.212959,85.785795,55.695248,127.300993,83.837545,126.038441,83.548923,55.714015,80.554021,-0.001754,0.000581,32.000000,-235.646228,83.721955,-0.603100,14.400315,0.574248,554358.249980,0.983460,40.314874,10.665125,1.572954,0.065659,0.048148,143.111873,32.000000,153.032099,141.493062,146.427592,131.767510,32.000000,129.382614,67.315219,54.876971,64.422215,5.063291,49.014113,63.714156,66.345984,20.450914,18.039474,59.602220,26.155510
54.690698,85.275715,85.936970,128.621697,107.926356,104.577232,0.000000,14.346960,83.855787,1.213936,85.817644,55.680769,127.339793,83.739692,126.032107,83.519437,55.726567,80.469329,-0.001842,0.000596,32.000000,-235.660252,83.758527,-0.603306,14.429348,0.571794,554319.681264,0.991425,40.324726,10.714477,1.570637,0.053559,0.039287,143.375423,32.000000,152.790366,142.138032,146.844788,130.979948,32.000000,129.639596,67.305538,54.883201,64.426702,5.063291,49.089497,63.714156,66.332559,20.450914,18.083737,59.591717,26.239222
54.695785,85.285373,85.960073,128.622532,107.914520,104.560367,29.509105,14.353097,83.864375,1.223820,85.862942,55.698439,127.350823,83.778780,125.999122,83.571044,55.705044,80.536681,-0.001928,0.000608,32.000000,-235.660180,83.728932,-0.603073,14.408891,0.573027,554128.515963,0.990370,40.326298,10.607075,1.572196,0.037930,0.024017,142.845375,32.000000,153.237234,142.396367,144.262406,130.890586,32.000000,130.009171,67.305687,54.889690,64.427538,5.063291,48.594857,63.714156,66.317703,20.450914,18.086914,59.640310,26.143551
54.669829,85.285373,85.935474,128.622532,107.884489,104.551468,29.483280,14.354809,83.858242,1.227068,85.858700,55.661004,127.302938,83.810997,126.000641,83.591173,55.736912,80.528925,-0.002015,0.000604,32.000000,-235.659615,83.744513,-0.603407,14.397089,0.571151,NaN,Inf,40.332153,10.533711,1.571327,0.056641,0.025326,142.556124,32.000000,153.657610,142.311723,142.738697,131.102190,32.000000,130.130594,67.306061,54.898098,64.413550,5.063291,49.082180,63.714156,66.353183,20.450914,18.123719,59.566412,26.119339
54.692609,85.292547,85.902595,128.624757,107.906550,104.549156,29.240611,14.349101,83.838642,1.219386,85.728721,55.621833,127.316573,83.792891,125.998712,83.495990,55.706797,80.562558,-0.002102,0.000595,32.000000,-235.659095,83.754631,-0.603294,14.410124,0.572105,554063.936193,0.991187,40.336909,10.603598,1.571603,0.027695,0.003512,142.286754,32.000000,153.762895,141.650436,142.156235,131.392808,32.000000,129.297034,67.316072,54.885443,64.400033,5.063291,48.970483,63.714156,66.341733,20.450914,18.151960,59.574280,26.224328
54.695581,85.263574,85.943271,128.622810,107.894568,104.540902,29.808254,14.348958,83.892434,1.210553,85.699378,55.664087,127.321280,83.794869,126.050192,83.548326,55.724717,80.469368,-0.002132,0.000586,32.000000,-235.655303,83.797726,-0.603381,14.420745,0.572802,553962.858158,0.992483,40.361922,10.566163,1.571899,0.048707,0.022656,142.783593,32.000000,153.118187,141.665639,144.364747,131.670398,32.000000,128.968390,67.301129,54.904078,64.382681,5.063291,49.129858,63.714156,66.342559,20.450914,18.054675,59.623699,26.105840
54.675348,85.263022,85.838653,128.623088,107.905607,104.538682,29.190663,14.342822,83.835632,1.209221,85.705820,55.567473,127.294630,83.816138,126.030898,83.597113,55.679527,80.464864,-0.002189,0.000556,32.000000,-235.663735,83.735463,-0.603282,14.425099,0.571230,554011.931060,1.000261,40.347144,10.620418,1.570644,0.042564,0.016524,143.137239,32.000000,153.078632,141.530177,145.938433,131.853404,32.000000,129.315381,67.305912,54.856116,64.406042,5.063291,48.828686,63.714156,66.356013,20.450914,18.057713,59.587301,26.197843
54.674766,85.263022,85.961280,128.623088,107.920453,104.536468,29.790240,14.349386,83.820622,1.204077,85.704150,55.628941,127.356090,83.820418,125.980237,83.545006,55.693822,80.554518,-0.002191,0.000547,32.000000,-235.662743,83.660611,-0.603641,14.434934,0.571257,553890.222766,0.981008,40.315307,10.535590,1.571302,0.056830,0.025090,143.382467,32.000000,152.735095,142.062238,146.796046,131.005974,32.000000,129.943884,67.317984,54.843439,64.391368,5.063291,49.218895,63.714156,66.359859,20.450914,18.058829,59.634754,26.139149
54.698365,85.245087,85.903343,128.621697,107.963313,104.545506,29.388804,14.350956,83.948202,1.194627,85.776710,55.676318,127.339364,83.819215,126.028170,83.507298,55.756444,80.549558,-0.002219,0.000553,32.000000,-235.657239,83.801355,-0.603232,14.438264,0.570008,553977.720651,1.002145,40.334252,10.577545,1.569970,0.060432,0.045528,142.818500,32.000000,153.110465,142.374292,144.676820,130.731411,32.000000,129.781554,67.313821,54.858228,64.388187,5.063291,49.066553,63.714156,66.344208,20.450914,17.999480,59.625116,26.175099
