OSU 80 Ton Compressor Load Stand
54.696553,85.254744,85.941743,128.620862,107.947897,104.536448,29.002678,14.351242,83.820516,1.189808,85.768745,55.559811,127.345310,83.705964,126.020487,83.613356,55.783581,80.575309,-0.002245,0.000508,32.000000,-235.656135,83.766398,-0.603722,14.431419,0.571442,553938.288042,0.981965,40.334814,10.627624,1.572230,0.030959,0.018787,142.588515,32.000000,153.523078,142.361024,142.763092,130.983884,32.000000,130.019537,67.333504,54.878631,64.414632,5.063291,49.135802,63.714156,66.356320,20.450914,18.035857,59.639642,26.213396
54.702515,85.242603,85.942362,128.619471,107.954563,104.529592,29.671770,14.350385,83.755429,1.188225,85.764627,55.619382,127.280118,83.801027,126.035845,83.547960,55.727801,80.565801,-0.002275,0.000493,32.000000,-235.654696,83.732910,-0.603413,14.433177,0.569904,553824.646947,0.994954,40.294137,10.561442,1.570492,0.062524,0.049847,142.401567,32.000000,153.749392,141.599970,141.988559,131.506824,32.000000,129.552597,67.336172,54.872043,64.386987,5.063291,49.063559,63.714156,66.365969,20.450914,18.038793,59.617248,26.094981
54.696757,85.242603,85.976651,128.619471,107.963228,104.520904,29.024845,14.352954,83.833016,1.187410,85.723400,55.656225,127.292955,83.814525,126.072864,83.532764,55.739228,80.544537,-0.002363,0.000468,32.000000,-235.651799,83.736295,-0.603194,14.450381,0.570744,553736.278661,1.008173,40.305541,10.552785,1.571246,0.039735,0.016420,142.668118,32.000000,153.250259,141.582711,144.427291,131.519983,32.000000,128.962425,67.335339,54.875001,64.366133,5.063291,49.262194,63.714156,66.365845,20.450914,17.999456,59.608731,26.148393
54.697984,85.244535,85.832422,128.619193,107.924508,104.516271,29.565722,14.351099,83.852898,1.186255,85.690531,55.662167,127.336383,83.734369,126.068829,83.549489,55.715487,80.495505,-0.002363,0.000481,32.000000,-235.661850,83.793340,-0.602942,14.452453,0.570489,553793.335716,0.985228,40.287654,10.601744,1.571086,0.056314,0.033710,143.157218,32.000000,152.909201,141.679978,145.707087,131.670558,32.000000,129.027970,67.338521,54.861751,64.342215,5.063291,49.180569,63.714156,66.351864,20.450914,18.008970,59.612055,26.073998
54.692229,85.238464,85.957352,128.616689,107.879827,104.509350,29.163922,14.352098,83.799145,1.183554,85.729789,55.537764,127.349239,83.784143,126.004550,83.514306,55.729435,80.455857,-0.002364,0.000472,32.000000,-235.658884,83.713412,-0.603157,14.447417,0.570419,553726.347638,1.007219,40.293203,10.575054,1.571878,0.057409,0.030402,143.360041,32.000000,152.816078,141.948327,146.930888,131.164737,32.000000,129.911561,67.340207,54.853744,64.355187,5.063291,49.216772,63.714156,66.371800,20.450914,17.990699,59.583426,26.291239
54.679095,85.253641,85.789738,128.619750,107.874698,104.519885,29.618756,14.347389,83.795089,1.184997,85.782040,55.599979,127.331346,83.724297,126.003770,83.545452,55.696592,80.570477,-0.002363,0.000474,32.000000,-235.660151,83.758792,-0.602923,14.430344,0.568146,553751.506575,0.988730,40.293952,10.563593,1.569206,0.024829,0.000459,142.923838,32.000000,153.097526,142.223321,144.958706,130.823610,32.000000,130.042615,67.294001,54.838110,64.345653,5.063291,48.865904,63.714156,66.375097,20.450914,17.993447,59.586170,26.171357
54.708457,85.253641,85.903223,128.619750,107.871235,104.514181,29.446978,14.354524,83.827394,1.185117,85.836632,55.646749,127.318252,83.716914,126.000004,83.451704,55.730344,80.483748,-0.002364,0.000478,32.000000,-235.653508,83.755322,-0.602740,14.408078,0.570285,553680.275097,1.002385,40.293426,10.521166,1.571656,0.057528,0.024926,142.629810,32.000000,153.440191,142.503156,142.962581,130.778893,32.000000,129.846157,67.305797,54.869098,64.357757,5.063291,49.016656,63.714156,66.368044,20.450914,18.049037,59.639415,26.110755
54.692497,85.275164,85.946006,128.628096,107.870758,104.530203,29.132884,14.350956,83.818923,1.185497,85.780267,55.579506,127.334339,83.734552,126.041062,83.544620,55.741165,80.538947,-0.002362,0.000482,32.000000,-235.657731,83.749634,-0.602200,14.414268,0.568860,553830.435201,0.987386,40.321260,10.636307,1.568968,0.034010,0.009602,142.421738,32.000000,153.771215,141.558818,141.914471,131.467950,32.000000,129.390976,67.345074,54.890798,64.371810,5.063291,49.041384,63.714156,66.360054,20.450914,18.126817,59.576296,26.271283
54.690976,85.276267,85.977402,128.626427,107.873754,104.514256,29.469360,14.350385,83.823583,1.183040,85.716949,55.601676,127.352192,83.815382,126.053102,83.493037,55.743470,80.606775,-0.002362,0.000491,32.000000,-235.657974,83.802089,-0.602649,14.418333,0.570693,553718.231740,0.992512,40.292969,10.540292,1.570200,0.056750,0.047019,142.696088,32.000000,153.404124,141.532969,144.143371,131.646337,32.000000,129.145815,67.330879,54.892023,64.350281,5.063291,49.292977,63.714156,66.386932,20.450914,18.133823,59.610727,26.009582
54.698408,85.258607,85.987244,128.616968,107.889903,104.500205,28.992210,14.353097,83.829890,1.181892,85.739808,55.695190,127.334589,83.817277,126.058069,83.531929,55.745796,80.534885,-0.002247,0.000491,32.000000,-235.655755,83.750958,-0.603090,14.411278,0.571585,553818.245241,1.003738,40.329868,10.569105,1.571441,0.059136,0.036729,143.088645,32.000000,152.957624,141.587144,145.791741,131.668542,32.000000,129.093521,67.309544,54.895295,64.346735,5.063291,48.791418,63.714156,66.404198,20.450914,18.137007,59.627830,26.090213
54.698311,85.258607,85.847545,128.616968,107.911002,104.494328,29.649831,14.351099,83.870385,1.180829,85.789072,55.596379,127.380917,83.748398,126.071357,83.506462,55.743599,80.484241,-0.002074,0.000497,32.000000,-235.660375,83.800519,-0.602537,14.426489,0.571848,553732.138445,0.992159,40.332437,10.615472,1.572058,0.049812,0.034482,143.337300,32.000000,152.740051,142.070313,146.988978,131.092036,32.000000,129.802677,67.322490,54.894071,64.362941,5.063291,48.847054,63.714156,66.384563,20.450914,18.078703,59.561268,26.280601
54.672978,85.262470,85.911994,128.617802,107.921303,104.500650,29.191735,14.350385,83.912002,1.180916,85.830431,55.641798,127.386132,83.695810,126.021637,83.531174,55.729359,80.579840,-0.001900,0.000504,32.000000,-235.657155,83.764726,-0.601700,14.423814,0.571978,553625.059452,1.008159,40.307616,10.561558,1.572025,0.062245,0.040860,143.100912,32.000000,153.047876,142.271565,145.126744,130.845685,32.000000,130.076346,67.291024,54.890440,64.350098,5.063291,48.641945,63.714156,66.393698,20.450914,18.095119,59.580604,26.060132
54.680614,85.261367,85.914672,128.619193,107.957453,104.509635,29.187734,14.347531,83.899996,1.185233,85.748810,55.567796,127.333791,83.692630,126.008168,83.580961,55.725647,80.415704,-0.001784,0.000507,32.000000,-235.662304,83.848836,-0.602184,14.414346,0.569285,553597.740023,0.985745,40.307710,10.527391,1.569473,0.025552,0.013390,142.539393,32.000000,153.370562,142.503215,143.294823,130.784768,32.000000,130.016931,67.256655,54.879217,64.336398,5.063291,49.087803,63.714156,66.404282,20.450914,18.094310,59.598178,26.135407
54.699027,85.256952,85.823851,128.621697,107.925288,104.517249,29.745101,14.352240,83.867931,1.191130,85.804338,55.510617,127.310131,83.774661,126.044477,83.466370,55.749399,80.536804,-0.001697,0.000497,32.000000,-235.657594,83.678639,-0.602472,14.427695,0.570991,553676.761966,1.001789,40.335985,10.610258,1.571379,0.054504,0.038316,142.349166,32.000000,153.686882,141.729094,141.785813,131.364231,32.000000,129.353418,67.287948,54.874643,64.344454,5.063291,49.358241,63.714156,66.400721,20.450914,18.097322,59.624172,26.174292
54.714396,85.256952,85.965891,128.621697,107.916219,104.506433,29.528618,14.353382,83.869400,1.196537,85.766888,55.611658,127.325262,83.776455,126.064311,83.579967,55.752948,80.534191,-0.001670,0.000480,32.000000,-235.658747,83.766254,-0.603237,14.447312,0.571282,553725.646308,1.001858,40.327521,10.496104,1.571209,0.039946,0.010146,142.565314,32.000000,153.477101,141.447365,143.700831,131.642345,32.000000,129.363512,67.307887,54.899107,64.315382,5.063291,49.288473,63.714156,66.389841,20.450914,18.084963,59.585737,25.985004
54.667696,85.273784,85.874958,128.621141,107.928185,104.483629,29.395498,14.351955,83.868300,1.199114,85.682752,55.591388,127.354765,83.740445,126.036584,83.546108,55.711169,80.498647,-0.001701,0.000474,32.000000,-235.658371,83.673132,-0.602783,14.443169,0.568975,553705.277644,0.982786,40.305365,10.559331,1.569020,0.045715,0.030142,143.069107,32.000000,152.884648,141.557403,145.652582,131.583883,32.000000,129.048244,67.303244,54.859324,64.272770,5.063291,48.952086,63.714156,66.400219,20.450914,18.146466,59.633760,26.080748
54.692457,85.257504,85.992054,128.617802,107.928564,104.483953,29.233800,14.354096,83.812747,1.201854,85.774428,55.569000,127.360540,83.765097,126.040032,83.590948,55.713550,80.515316,-0.001847,0.000479,32.000000,-235.653444,83.784426,-0.603505,14.412878,0.569879,553633.877784,0.989586,40.290558,10.553907,1.571175,0.066075,0.043197,143.291689,32.000000,152.708128,141.977506,147.062839,131.132635,32.000000,129.670645,67.340228,54.883766,64.312726,5.063291,49.367064,63.714156,66.414876,20.450914,18.093062,59.632846,26.098283
54.707234,85.259435,85.888148,128.615855,107.905545,104.538655,29.605290,14.345105,83.904270,1.206380,85.804504,55.500233,127.383159,83.727396,126.035025,83.517582,55.730160,80.556440,-0.002021,0.000487,32.000000,-235.661451,83.728609,-0.603466,14.414661,0.569734,553640.551831,0.994815,40.352388,10.570166,1.570854,0.039904,0.020899,143.215679,32.000000,152.967932,142.180781,145.266516,130.994517,32.000000,130.138025,67.314067,54.905802,64.329586,5.063291,48.956531,63.714156,66.406174,20.450914,18.096029,59.598936,26.115671
54.707053,85.259435,85.950522,128.615855,107.913416,104.578174,29.490362,14.353382,83.812524,1.207190,85.805924,55.577058,127.306082,83.774824,126.026393,83.545742,55.742192,80.417311,-0.002139,0.000456,32.000000,-235.655305,83.769518,-0.604000,14.389353,0.572040,553604.915251,0.999788,40.312246,10.579755,1.572284,0.063393,0.043916,142.573169,32.000000,153.341418,142.394472,143.411921,130.716560,32.000000,130.023158,67.300683,54.901935,64.329382,5.063291,49.245903,63.714156,66.407598,20.450914,18.105723,59.594943,26.195935
54.687175,85.264126,85.883652,128.614742,107.887159,104.599705,29.480010,14.350813,83.896740,1.207304,85.741633,55.602267,127.316414,83.843868,126.074153,83.546922,55.767112,80.571126,-0.002226,0.000465,32.000000,-235.656235,83.735786,-0.603578,14.399607,0.570381,553857.868975,0.987474,40.299941,10.592665,1.569960,0.034959,0.018707,142.357582,32.000000,153.650106,141.827535,141.721763,131.330863,32.000000,129.289309,67.330055,54.920763,64.341936,5.063291,48.927486,63.714156,66.430043,20.450914,18.125028,59.621988,25.996376
54.668791,85.249777,85.932798,128.612238,107.876447,104.598070,29.618549,14.345248,83.810764,1.206494,85.714490,55.605473,127.310309,83.770931,126.051671,83.503382,55.757785,80.467290,-0.002255,0.000462,32.000000,-235.665734,83.787326,-0.603151,14.423447,0.572528,554040.872807,0.991700,40.300116,10.480713,1.571105,0.052753,0.043131,142.506519,32.000000,153.539003,141.523444,143.530408,131.760640,32.000000,129.323315,67.322274,54.909907,64.310144,5.063291,49.210471,63.714156,66.434424,20.450914,18.078223,59.596152,26.218312
54.716789,85.258883,85.854131,128.621141,107.880634,104.608272,29.954351,14.353382,83.888359,1.206577,85.701670,55.591353,127.366013,83.808917,126.066168,83.564158,55.743988,80.522274,-0.002255,0.000434,32.000000,-235.653010,83.806392,-0.603698,14.422030,0.571730,554121.465297,0.992657,40.323958,10.566253,1.570453,0.053112,0.032524,143.158954,32.000000,153.002508,141.447788,145.557551,131.786059,32.000000,129.140299,67.321526,54.906190,64.310272,5.063291,49.167194,63.714156,66.422478,20.450914,18.081102,59.599899,26.305546
54.688914,85.258883,85.961537,128.621141,107.928688,104.615259,29.492401,14.351242,83.904360,1.205963,85.725868,55.598309,127.321261,83.831898,126.025621,83.534800,55.716903,80.511482,-0.002256,0.000440,32.000000,-235.658593,83.768356,-0.603921,14.424443,0.571943,554118.357524,0.988325,40.327327,10.501030,1.571880,0.048326,0.020052,143.313861,32.000000,152.638545,141.991456,146.957026,130.999873,32.000000,129.287676,67.323586,54.895606,64.300171,5.063291,49.309595,63.714156,66.431019,20.450914,18.115685,59.630279,26.262919
54.690733,85.254468,85.874227,128.622253,107.890968,104.625266,29.791986,14.354666,83.864474,1.205069,85.754400,55.633084,127.360159,83.784754,125.997563,83.585000,55.750892,80.477035,-0.002255,0.000440,32.000000,-235.651562,83.764765,-0.603876,14.431891,0.569719,554193.154316,0.976430,40.290184,10.554311,1.569064,0.051965,0.026382,143.272742,32.000000,152.913883,142.280512,145.511779,131.067513,32.000000,129.856116,67.327749,54.918422,64.333399,5.063291,49.245449,63.714156,66.440886,20.450914,18.103314,59.585413,26.068789
54.719389,85.255296,85.982203,128.618359,107.843824,104.663163,29.609275,14.353097,83.824496,1.204313,85.798695,55.736936,127.344111,83.831959,125.979926,83.557517,55.712704,80.545332,-0.002254,0.000445,32.000000,-235.658541,83.742311,-0.603528,14.398952,0.571938,554297.235428,0.992340,40.317040,10.573648,1.571827,0.029275,0.005129,142.614571,32.000000,153.360326,142.338525,143.479225,130.883600,32.000000,130.451717,67.335968,54.924652,64.334866,5.063291,49.384976,63.714156,66.421317,20.450914,18.109123,59.639799,26.100924
54.697492,85.261367,85.861315,128.621419,107.857086,104.670994,29.608539,14.351099,83.771833,1.208403,85.787712,55.586796,127.310778,83.844642,126.045126,83.568720,55.759061,80.560638,-0.002254,0.000428,32.000000,-235.657261,83.820587,-0.603318,14.413402,0.570362,554273.871536,0.982409,40.310872,10.514922,1.570179,0.055084,0.027305,142.338019,32.000000,153.575928,141.974716,141.865128,131.178249,32.000000,129.521106,67.353162,54.937034,64.323522,5.063291,49.417818,63.714156,66.427259,20.450914,18.112065,59.611436,26.195421
54.677668,85.261367,86.073942,128.621419,107.865096,104.678307,29.715690,14.353239,83.840983,1.214469,85.741301,55.646764,127.305161,83.723296,126.070284,83.620243,55.762123,80.527355,-0.002253,0.000419,32.000000,-235.656268,83.780470,-0.603500,14.438212,0.572767,554541.459305,0.988268,40.284093,10.602148,1.571330,0.028030,0.007198,142.575171,32.000000,153.594541,141.760569,143.144603,131.557187,32.000000,129.120893,67.338410,54.916145,64.311514,5.063291,49.747969,63.714156,66.452798,20.450914,18.136145,59.638963,26.084490
54.695598,85.253089,85.848520,128.623644,107.852972,104.691535,29.481976,14.352811,83.850688,1.217900,85.736053,55.583472,127.344489,83.800516,126.016157,83.544193,55.727108,80.498523,-0.002196,0.000444,32.000000,-235.653581,83.691773,-0.603609,14.442408,0.570992,554506.822516,0.988812,40.311258,10.566777,1.569749,0.062409,0.039634,142.990174,32.000000,152.867362,141.433731,145.135371,131.791608,32.000000,129.224299,67.343864,54.933089,64.289384,5.063291,49.073063,63.714156,66.444702,20.450914,18.110366,59.617150,26.180528
54.722721,85.280682,85.964914,128.628930,107.874249,104.705163,29.725304,14.348102,83.864120,1.223820,85.779664,55.630256,127.363088,83.757472,126.030115,83.551870,55.684407,80.588004,-0.002024,0.000462,32.000000,-235.661241,83.773048,-0.603883,14.454787,0.573688,554547.965264,0.985704,40.330361,10.539825,1.574207,0.039746,0.019256,143.264118,32.000000,152.715358,141.904734,146.872267,131.146614,32.000000,129.637685,67.346285,54.909773,64.308944,5.063291,49.365514,63.714156,66.428946,20.450914,18.209147,59.564337,26.078547
54.704966,85.276819,85.895986,128.628652,107.882344,104.709416,29.534472,14.351099,83.819556,1.233248,85.769355,55.652095,127.384572,83.771888,125.997861,83.561712,55.756367,80.530602,-0.001878,0.000477,32.000000,-235.655785,83.780450,-0.603966,14.462235,0.569792,554669.393310,0.993269,40.304805,10.554139,1.569569,0.058410,0.038629,143.293777,32.000000,152.799569,142.276809,145.883295,130.922309,32.000000,129.820158,67.338890,54.925083,64.322944,5.063291,49.069404,63.714156,66.438409,20.450914,18.212382,59.587930,26.255876
54.685771,85.276819,85.964115,128.628652,107.840559,104.700907,29.990027,14.352098,83.876124,1.243247,85.792856,55.606637,127.352117,83.815463,126.004705,83.533864,55.752190,80.495688,-0.001848,0.000497,32.000000,-235.653639,83.723691,-0.603968,14.444218,0.570490,554855.660694,0.984801,40.306270,10.661069,1.570918,0.052571,0.043918,142.627423,32.000000,153.274588,142.293574,143.475644,130.884236,32.000000,130.253403,67.343703,54.927855,64.336354,5.063291,49.378061,63.714156,66.456555,20.450914,18.202166,59.614652,26.111783
54.708414,85.260539,85.871787,128.621419,107.849143,104.690800,29.484198,14.354809,83.823757,1.246785,85.842076,55.533815,127.311195,83.805287,126.017485,83.516692,55.753748,80.408290,-0.001936,0.000487,32.000000,-235.652731,83.795582,-0.604086,14.471703,0.569623,554733.675958,0.991545,40.319510,10.547911,1.570168,0.050791,0.025365,142.373795,32.000000,153.500696,142.002046,142.023502,131.181090,32.000000,129.620210,67.334044,54.912558,64.332466,5.063291,49.027842,63.714156,66.466921,20.450914,18.148735,59.655800,26.275098
54.709535,85.278751,85.912259,128.620306,107.863285,104.683265,29.846227,14.358520,83.859828,1.262514,85.826167,55.600714,127.321955,83.870007,126.038008,83.535722,55.748543,80.462932,-0.002023,0.000493,32.000000,-235.648365,83.711023,-0.604378,14.486179,0.571766,554705.108782,0.976777,40.338005,10.527021,1.571965,0.057293,0.033367,142.413881,32.000000,153.590764,141.742566,142.797065,131.490962,32.000000,129.156627,67.340564,54.933964,64.337340,5.063291,49.160075,63.714156,66.453441,20.450914,18.215008,59.575539,26.064094
54.681864,85.279854,85.917618,128.618080,107.817341,104.673329,29.728807,14.348387,83.804260,1.270124,85.746019,55.612348,127.321995,83.762978,126.064936,83.510759,55.767468,80.546336,-0.002054,0.000479,32.000000,-235.658497,83.790628,-0.604108,14.481223,0.568677,554615.026498,0.992952,40.299907,10.462673,1.569627,0.023651,0.008197,142.999222,32.000000,152.964637,141.517192,145.173836,131.864682,32.000000,129.177983,67.350180,54.934430,64.316806,5.063291,48.904737,63.714156,66.447030,20.450914,18.218221,59.640045,26.050081
54.673950,85.279854,85.864081,128.618080,107.805138,104.672519,29.619613,14.355095,83.894484,1.277415,85.768370,55.656741,127.360834,83.735755,126.030584,83.472158,55.702586,80.534597,-0.002142,0.000487,32.000000,-235.657035,83.790483,-0.603808,14.452426,0.568674,554610.967060,0.980859,40.317041,10.507140,1.570334,0.052796,0.022592,143.271034,32.000000,152.690713,141.700084,146.698015,131.541376,32.000000,129.379159,67.351365,54.916620,64.335294,5.063291,48.997115,63.714156,66.479549,20.450914,18.225276,59.624958,26.210388
54.716375,85.271852,85.997541,128.615020,107.832906,104.653688,29.620807,14.351099,83.801578,1.283756,85.750168,55.725517,127.352105,83.808428,126.011708,83.552259,55.754072,80.638341,-0.002141,0.000520,32.000000,-235.655622,83.757771,-0.603826,14.427669,0.569560,554534.573474,0.985184,40.344804,10.548104,1.571227,0.037146,0.011509,143.378551,32.000000,152.585441,142.189483,145.960389,130.877358,32.000000,129.609442,67.294987,54.910097,64.320255,5.063291,49.064110,63.714156,66.480036,20.450914,18.200671,59.593851,26.142230
54.724661,85.269093,85.952017,128.609734,107.865641,104.632300,29.603456,14.361516,83.809054,1.288468,85.820930,55.648381,127.349184,83.834669,126.043853,83.599836,55.779793,80.595052,-0.002142,0.000518,32.000000,-235.644221,83.820889,-0.603846,14.412379,0.570097,554664.502970,0.988964,40.352433,10.604561,1.570475,0.056056,0.049908,142.647107,32.000000,153.357179,142.359089,143.685285,130.938518,32.000000,130.200285,67.328492,54.927627,64.357830,5.063291,49.308138,63.714156,66.459503,20.450914,18.194217,59.582089,26.276199
54.676145,85.258883,85.974396,128.606396,107.890177,104.614169,29.729116,14.357092,83.798419,1.294616,85.773555,55.595713,127.305249,83.758306,126.043094,83.487031,55.775518,80.541166,-0.002113,0.000533,32.000000,-235.649300,83.848281,-0.603812,14.423106,0.571912,554432.816189,0.987893,40.303552,10.627512,1.571697,0.043237,0.019732,142.399297,32.000000,153.568227,142.073435,142.072286,131.142082,32.000000,129.871028,67.288552,54.919198,64.340231,5.063291,49.233201,63.714156,66.489446,20.450914,18.197319,59.630082,26.297182
54.682331,85.258883,85.887332,128.606396,107.886521,104.587547,29.621240,14.352526,83.913652,1.297805,85.798103,55.646375,127.315490,83.701050,126.060367,83.533151,55.748802,80.508849,-0.002026,0.000555,32.000000,-235.654522,83.769804,-0.603558,14.446106,0.571515,554259.261614,0.988100,40.292812,10.570740,1.570627,0.061613,0.074986,142.428286,32.000000,153.607492,141.707758,142.604168,131.355836,32.000000,129.283663,67.295765,54.923984,64.323811,5.063291,49.112400,63.714156,66.487769,20.450914,18.164872,59.650971,26.086104
54.713669,85.257504,85.922156,128.610847,107.869406,104.581279,30.315752,14.354524,83.879040,1.297534,85.728916,55.518748,127.339785,83.684288,126.041841,83.476314,55.747515,80.558676,-0.001940,0.000577,32.000000,-235.651541,83.759075,-0.603816,14.431078,0.572499,554178.217032,0.984679,40.329347,10.536345,1.572430,0.043767,0.030997,142.965814,32.000000,152.970660,141.507185,144.966403,131.686126,32.000000,129.031932,67.292626,54.905587,64.307079,5.063291,48.960634,63.714156,66.481547,20.450914,18.163058,59.638550,26.189479
54.704758,85.276267,85.885114,128.617246,107.834010,104.590536,29.504911,14.353382,83.814322,1.298798,85.804035,55.600612,127.333093,83.826045,126.056180,83.445510,55.738955,80.481791,-0.001852,0.000592,32.000000,-235.657272,83.754344,-0.603590,14.420588,0.569987,554088.211651,0.987892,40.323383,10.539858,1.570660,0.045071,0.036247,143.225950,32.000000,152.885346,141.596057,146.437010,131.443216,32.000000,129.620050,67.285048,54.900853,64.310721,5.063291,49.115981,63.714156,66.478693,20.450914,18.231213,59.567346,26.129831
54.680389,85.299998,86.015632,128.620584,107.837617,104.597184,29.565172,14.355665,83.808270,1.304894,85.840156,55.585677,127.349101,83.755574,126.022337,83.529934,55.761029,80.487665,-0.001678,0.000592,32.000000,-235.652530,83.766743,-0.604073,14.443483,0.570310,554042.785266,0.964597,40.291810,10.576916,1.570397,0.056155,0.033902,143.399015,32.000000,152.773915,142.112591,146.454153,130.841032,32.000000,129.777204,67.277618,54.905143,64.322546,5.063291,49.398998,63.714156,66.495828,20.450914,18.234397,59.605387,26.118606
54.675599,85.299998,85.907016,128.620584,107.836907,104.603259,29.546056,14.349957,83.830182,1.313676,85.789474,55.620740,127.350018,83.785917,126.023256,83.467673,55.768917,80.507423,-0.001562,0.000555,32.000000,-235.661517,83.656613,-0.603693,14.446578,0.570454,554137.970450,0.991415,40.319158,10.530275,1.569975,0.023335,0.010138,142.743295,32.000000,153.250325,142.467049,143.686775,130.727224,32.000000,129.924811,67.305241,54.919660,64.327013,5.063291,49.222776,63.714156,66.502801,20.450914,18.320207,59.630495,26.079941
54.721573,85.284821,85.966110,128.618080,107.822098,104.603338,29.486321,14.350528,83.806237,1.318330,85.783189,55.592885,127.315089,83.831674,126.033077,83.500024,55.783038,80.366953,-0.001590,0.000545,32.000000,-235.658651,83.704826,-0.604267,14.465933,0.572161,554171.504982,0.989994,40.366370,10.512420,1.573062,0.064697,0.037695,142.497268,32.000000,153.557410,141.988164,142.368171,131.132951,32.000000,129.927845,67.323642,54.931999,64.346004,5.063291,49.185982,63.714156,66.483998,20.450914,18.270881,59.633908,26.287864
54.722206,85.259987,85.842197,128.618637,107.832784,104.595783,29.701570,14.355095,83.786288,1.317523,85.722879,55.541735,127.327905,83.810630,126.062284,83.485359,55.785526,80.498521,-0.001677,0.000536,32.000000,-235.654576,83.742188,-0.604913,14.487779,0.570580,554189.862094,0.990786,40.370987,10.518719,1.571213,0.035249,0.023408,142.460848,32.000000,153.662143,141.679907,142.626504,131.542288,32.000000,129.449950,67.327783,54.935357,64.327581,5.063291,48.961576,63.714156,66.484196,20.450914,18.187886,59.636691,26.078327
54.682153,85.248398,85.981652,128.613351,107.817545,104.585428,29.467357,14.344677,83.853340,1.312908,85.669743,55.618222,127.329430,83.749480,126.041209,83.455222,55.774403,80.479778,-0.001735,0.000533,32.000000,-235.666961,83.686412,-0.605348,14.482508,0.569547,554119.649282,0.991850,40.311514,10.403669,1.570973,0.059732,0.037340,142.909821,32.000000,152.959778,141.527226,144.799570,131.700951,32.000000,128.983883,67.325252,54.920535,64.308632,5.063291,49.105828,63.714156,66.502495,20.450914,18.190883,59.589396,26.041130
54.678642,85.248398,85.893560,128.613351,107.830388,104.569973,30.037877,14.348673,83.808632,1.306705,85.676059,55.587781,127.372296,83.766526,126.052200,83.519356,55.742590,80.466797,-0.001793,0.000519,32.000000,-235.663129,83.732503,-0.604926,14.465382,0.566760,554042.297550,0.984519,40.286071,10.495718,1.568690,0.029724,0.023351,143.201312,32.000000,152.915125,141.582866,146.460118,131.663445,32.000000,129.272463,67.300777,54.900763,64.304711,5.063291,49.190020,63.714156,66.513203,20.450914,18.153527,59.629020,26.097549
54.717881,85.240396,85.939966,128.611403,107.836669,104.565207,29.646440,14.357949,83.807774,1.301315,85.745499,55.508366,127.362342,83.782979,126.023912,83.491310,55.748780,80.567814,-0.001850,0.000550,32.000000,-235.652706,83.769516,-0.604913,14.463573,0.569934,554010.551290,0.993009,40.313070,10.493381,1.572390,0.052917,0.039249,143.373753,32.000000,152.757997,142.019109,146.596023,131.078997,32.000000,129.883911,67.302196,54.901780,64.330890,5.063291,49.484894,63.714156,66.500182,20.450914,18.128559,59.611111,26.137314
54.709656,85.242051,85.915471,128.610291,107.831091,104.587660,29.570492,14.351527,83.790893,1.297901,85.847021,55.559284,127.364775,83.745074,125.994784,83.522699,55.758486,80.566616,-0.001849,0.000559,32.000000,-235.658636,83.635178,-0.604942,14.459796,0.569297,553994.405788,0.974072,40.316454,10.515870,1.570880,0.041318,0.024467,142.712008,32.000000,153.204412,142.385396,144.055337,130.692642,32.000000,129.913091,67.307714,54.920056,64.323788,5.063291,49.295877,63.714156,66.498186,20.450914,18.137082,59.616205,26.182069
54.662904,85.269921,85.916213,128.618359,107.852700,104.583117,29.625886,14.350671,83.836289,1.293308,85.829827,55.598225,127.311405,83.838994,126.037181,83.509620,55.746875,80.538009,-0.001850,0.000554,32.000000,-235.659984,83.673969,-0.605147,14.436953,0.569069,553930.139883,0.986099,40.270645,10.582208,1.570601,0.058519,0.037008,142.480536,32.000000,153.525873,142.165819,142.479892,131.034799,32.000000,129.965369,67.346757,54.929265,64.321068,5.063291,49.427832,63.714156,66.508898,20.450914,18.139871,59.624614,26.150521
54.703881,85.269921,85.748265,128.618359,107.887818,104.575699,29.054033,14.355095,83.770925,1.293995,85.759117,55.654142,127.321209,83.775884,126.011931,83.558863,55.779023,80.511907,-0.001849,0.000549,32.000000,-235.653921,83.743167,-0.605153,14.455128,0.569182,554035.204939,0.989010,40.280224,10.571643,1.570390,0.063796,0.030142,142.371839,32.000000,153.671647,141.600606,142.316347,131.499720,32.000000,129.422428,67.321034,54.898085,64.314876,5.063291,48.657568,63.714156,66.512029,20.450914,18.239698,59.602220,26.217285
54.715709,85.266610,85.929378,128.621975,107.888839,104.556391,29.564932,14.348958,83.798620,1.295081,85.743259,55.564838,127.389300,83.742016,126.071962,83.533495,55.774294,80.476387,-0.001849,0.000564,32.000000,-235.658090,83.724794,-0.605081,14.432783,0.571241,554092.681528,0.988103,40.353146,10.562721,1.571746,0.036229,0.019974,142.817083,32.000000,153.086109,141.482159,144.612134,131.776633,32.000000,128.972401,67.329381,54.934021,64.325652,5.063291,49.175056,63.714156,66.514397,20.450914,18.231292,59.615605,26.104886
54.707857,85.274060,85.866042,128.623088,107.934989,104.546534,29.367545,14.352383,83.784231,1.295244,85.754771,55.659552,127.366708,83.773662,126.074658,83.538550,55.766893,80.519316,-0.001837,0.000542,32.000000,-235.655321,83.683350,-0.604870,14.413114,0.566992,553970.179117,1.006659,40.313658,10.511834,1.567499,0.052090,0.031760,143.208424,32.000000,152.903388,141.641903,146.195401,131.626662,32.000000,129.255777,67.317691,54.911171,64.325427,5.063291,49.110537,63.714156,66.513319,20.450914,18.260248,59.600607,26.176493
54.676814,85.282614,85.985180,128.625036,107.953012,104.535921,29.482393,14.347959,83.824916,1.296843,85.813534,55.588529,127.356845,83.804636,126.036330,83.539667,55.759838,80.537746,-0.001721,0.000548,32.000000,-235.659908,83.736032,-0.605752,14.414136,0.570168,553867.388416,0.988840,40.298951,10.491055,1.570470,0.027669,0.000000,143.384161,32.000000,152.726570,142.044425,146.615501,131.036786,32.000000,129.962315,67.325452,54.891161,64.315936,5.063291,49.005583,63.714156,66.527902,20.450914,18.263407,59.613216,26.160132
54.708175,85.282614,85.894081,128.625036,107.943244,104.527138,29.466487,14.355095,83.832214,1.296478,85.843556,55.625228,127.358071,83.765933,125.985339,83.482589,55.760357,80.530027,-0.001547,0.000557,32.000000,-235.654740,83.712493,-0.606629,14.420300,0.570154,553844.591699,0.995566,40.313966,10.529283,1.569538,0.055390,0.043601,142.854589,32.000000,153.103216,142.367729,144.385953,130.775938,32.000000,129.826514,67.292214,54.879817,64.306424,5.063291,49.211191,63.714156,66.521655,20.450914,18.296349,59.604138,26.299310
54.698823,85.288960,85.947479,128.626148,107.925791,104.507673,29.750089,14.355380,83.760914,1.292921,85.851417,55.626975,127.317875,83.791177,126.067434,83.501617,55.771091,80.508764,-0.001400,0.000541,32.000000,-235.650849,83.672804,-0.606060,14.413061,0.572594,553827.654320,0.992221,40.352431,10.549569,1.572608,0.031273,0.012053,142.482597,32.000000,153.429098,142.357132,142.535977,130.990409,32.000000,129.828195,67.294988,54.899534,64.321228,5.063291,49.389953,63.714156,66.523734,20.450914,18.321680,59.608052,26.043404
54.708003,85.295859,85.865353,128.626983,107.935969,104.511025,29.543142,14.350956,83.847198,1.292059,85.797935,55.718715,127.301387,83.791647,126.026755,83.513654,55.773947,80.497158,-0.001313,0.000542,32.000000,-235.658715,83.758607,-0.606140,14.438291,0.570189,553767.015387,0.992053,40.322212,10.543508,1.570041,0.072019,0.041697,142.371829,32.000000,153.746224,141.632792,141.820202,131.561296,32.000000,129.416206,67.306482,54.876976,64.304003,5.063291,49.129329,63.714156,66.525208,20.450914,18.348976,59.621556,26.013397
54.688654,85.293099,85.957104,128.625314,107.941692,104.521351,30.007812,14.356522,83.837564,1.289168,85.735604,55.615447,127.327799,83.754799,126.083999,83.598753,55.767152,80.500928,-0.001225,0.000519,32.000000,-235.650527,83.635930,-0.606383,14.453948,0.571404,553653.911764,0.982611,40.337570,10.517508,1.571286,0.049610,0.022660,142.730208,32.000000,153.155699,141.386582,144.520303,131.611924,32.000000,129.090729,67.301860,54.879468,64.301453,5.063291,49.055037,63.714156,66.537450,20.450914,18.352386,59.590586,26.012737
54.683686,85.293099,85.931678,128.625314,107.953301,104.503417,29.515929,14.347817,83.790288,1.285846,85.749740,55.596996,127.353571,83.707107,126.098516,83.497313,55.745608,80.454677,-0.001196,0.000499,32.000000,-235.661690,83.786958,-0.605779,14.444244,0.568978,553671.923124,0.989362,40.335623,10.506318,1.569521,0.054706,0.040785,143.107993,32.000000,152.780268,141.598246,146.045879,131.664268,32.000000,128.952533,67.316952,54.866477,64.318978,5.063291,49.377641,63.714156,66.548010,20.450914,18.346189,59.601670,26.152501
54.713216,85.282062,85.871746,128.618359,107.978194,104.508236,29.695263,14.350956,83.775286,1.281214,85.796846,55.630836,127.322353,83.750702,126.031781,83.505831,55.704445,80.536825,-0.001195,0.000507,32.000000,-235.654945,83.693344,-0.606705,14.458013,0.570249,553744.679110,0.974507,40.351506,10.515821,1.571754,0.049227,0.037382,143.385975,32.000000,152.672440,142.061351,146.683063,131.173258,32.000000,129.862281,67.299779,54.828340,64.313739,5.063291,49.107121,63.714156,66.548078,20.450914,18.311179,59.593379,26.061966
54.722540,85.296962,85.927364,128.623644,107.990711,104.500419,29.485457,14.353953,83.802144,1.278509,85.896381,55.660635,127.343755,83.791544,125.979180,83.557232,55.754708,80.440898,-0.001196,0.000496,32.000000,-235.658340,83.653919,-0.606845,14.472070,0.570276,553694.822018,0.990675,40.356294,10.504145,1.571432,0.041470,0.025989,142.912243,32.000000,153.187714,142.239818,144.635138,130.874026,32.000000,130.207115,67.299788,54.852012,64.320466,5.063291,49.387041,63.714156,66.526436,20.450914,18.366196,59.573729,25.975686
54.690580,85.321797,85.945499,128.631156,107.993758,104.493945,29.716281,14.349957,83.773960,1.281809,85.906191,55.612294,127.376778,83.781350,126.037205,83.485600,55.795750,80.520155,-0.001367,0.000444,32.000000,-235.655944,83.703277,-0.606749,14.473066,0.568147,553776.499742,0.984133,40.316806,10.604302,1.569488,0.075114,0.029800,142.612958,32.000000,153.404752,142.545825,142.800822,130.743007,32.000000,129.863395,67.329300,54.879856,64.350651,5.063291,49.201737,63.714156,66.540403,20.450914,18.369619,59.580082,26.020367
54.685999,85.321797,85.863451,128.631156,107.994375,104.505047,29.735147,14.354096,83.843800,1.282057,85.804925,55.643397,127.294353,83.832632,126.066471,83.559494,55.765626,80.503072,-0.001540,0.000435,32.000000,-235.651313,83.718510,-0.607049,14.482927,0.568172,553648.813103,0.990913,40.322724,10.485146,1.570237,0.023013,0.008958,142.435511,32.000000,153.685655,141.651199,141.708306,131.455560,32.000000,129.370795,67.366389,54.874407,64.327096,5.063291,49.126071,63.714156,66.560243,20.450914,18.459511,59.617248,26.129978
54.696051,85.299446,85.943716,128.631991,108.004870,104.499848,29.639329,14.353953,83.826333,1.279801,85.708937,55.614990,127.359084,83.744074,126.072476,83.542564,55.771826,80.498522,-0.001686,0.000430,32.000000,-235.652112,83.768131,-0.607477,14.453318,0.569174,553580.572839,0.983840,40.378348,10.501029,1.571486,0.056384,0.032276,142.735214,32.000000,153.350271,141.422492,144.171206,131.856151,32.000000,129.378699,67.342416,54.859368,64.307333,5.063291,49.221445,63.714156,66.567995,20.450914,18.385484,59.578686,26.042450
54.724458,85.274888,85.831696,128.629765,107.998748,104.512433,29.751950,14.352954,83.812096,1.279348,85.702164,55.596773,127.349788,83.776679,126.050304,83.481752,55.746192,80.538334,-0.001773,0.000426,32.000000,-235.655733,83.785569,-0.607473,14.424601,0.567737,553701.755493,0.983410,40.382763,10.518888,1.570118,0.033527,0.015197,143.058387,32.000000,152.855009,141.528188,145.861274,131.624854,32.000000,129.072626,67.357444,54.848424,64.305769,5.063291,49.032989,63.714156,66.539724,20.450914,18.303616,59.594480,26.227043
54.705497,85.265782,85.900713,128.624201,107.998569,104.513775,29.502267,14.352383,83.810054,1.277467,85.777773,55.616669,127.367919,83.794216,126.058336,83.572775,55.751645,80.558821,-0.001860,0.000432,32.000000,-235.656140,83.701134,-0.607319,14.421453,0.569785,553626.483758,0.986289,40.350725,10.509419,1.571297,0.059516,0.043746,143.342681,32.000000,152.668367,142.122745,146.816229,131.045479,32.000000,129.570158,67.356450,54.859669,64.332055,5.063291,49.157745,63.714156,66.556743,20.450914,18.306784,59.590684,26.170550
54.663733,85.265782,85.812283,128.624201,107.991768,104.518459,29.781685,14.350385,83.803153,1.280269,85.876055,55.637575,127.368268,83.797438,126.031018,83.618856,55.733499,80.586533,-0.001946,0.000454,32.000000,-235.657482,83.738621,-0.607923,14.428875,0.568600,553700.297518,0.982060,40.298801,10.563637,1.568434,0.042395,0.032122,142.970708,32.000000,153.055080,142.219859,144.744758,130.891427,32.000000,130.140357,67.381798,54.852443,64.334562,5.063291,48.956003,63.714156,66.584106,20.450914,18.278247,59.618005,26.181628
54.712551,85.287305,85.869752,128.623923,107.971253,104.518547,29.692815,14.356094,83.829781,1.280665,85.871305,55.628014,127.357448,83.749477,126.037325,83.506731,55.787201,80.553063,-0.001831,0.000477,32.000000,-235.650955,83.681513,-0.608429,14.411855,0.570200,553691.678450,0.990736,40.307962,10.572888,1.570239,0.060512,0.040694,142.561932,32.000000,153.441274,142.356041,143.102992,130.801322,32.000000,130.158022,67.395610,54.879563,64.338846,5.063291,49.265079,63.714156,66.574708,20.450914,18.356167,59.628381,26.117212
54.711430,85.308552,85.774668,128.629487,108.018483,104.509767,29.768228,14.345105,83.813563,1.278912,85.857534,55.572842,127.275888,83.788406,126.051481,83.459235,55.784225,80.506325,-0.001656,0.000496,32.000000,-235.665057,83.700056,-0.608709,14.407659,0.569645,553771.280454,0.982301,40.348208,10.610921,1.569821,0.055596,0.032641,142.292298,32.000000,153.630713,141.727046,141.797945,131.397801,32.000000,129.343967,67.396579,54.886039,64.356788,5.063291,48.861647,63.714156,66.553005,20.450914,18.433294,59.606321,26.250447
54.710460,85.322349,85.908013,128.633382,107.958771,104.498643,29.654958,14.355380,83.757972,1.275795,85.824940,55.626813,127.309461,83.834242,126.065239,83.500639,55.778912,80.517090,-0.001483,0.000511,32.000000,-235.650685,83.588125,-0.609343,14.422634,0.570017,553671.685649,0.984336,40.322688,10.533201,1.569471,0.056513,0.033408,142.673876,32.000000,153.429903,141.436390,143.874601,131.760606,32.000000,129.234371,67.366737,54.856168,64.317273,5.063291,49.235100,63.714156,66.565918,20.450914,18.436850,59.582728,26.083610
54.675042,85.322349,85.776101,128.633382,107.922735,104.538225,29.553707,14.357235,83.844325,1.276286,85.828943,55.652871,127.396960,83.716036,126.059374,83.485055,55.783089,80.558776,-0.001366,0.000479,32.000000,-235.648830,83.735681,-0.609864,14.420378,0.568764,553660.033488,0.981833,40.345015,10.502623,1.567765,0.053296,0.033342,143.102183,32.000000,152.879047,141.444785,145.790454,131.854274,32.000000,129.090270,67.386279,54.838400,64.327256,5.063291,48.800927,63.714156,66.592255,20.450914,18.488445,59.607216,26.087718
54.707286,85.319865,85.906200,128.634216,107.975651,104.589010,29.464050,14.349386,83.806730,1.275220,85.823664,55.653794,127.369154,83.765282,126.054897,83.490245,55.738335,80.572311,-0.001373,0.000461,32.000000,-235.659301,83.722937,-0.610369,14.464412,0.570140,553631.732670,0.985531,40.359746,10.515665,1.570230,0.038093,0.014157,143.250260,32.000000,152.706034,142.019834,147.028715,130.891765,32.000000,129.592819,67.400227,54.849602,64.344780,5.063291,49.517400,63.714156,66.575737,20.450914,18.483523,59.564219,26.208554
54.708788,85.298618,85.857146,128.635051,107.999128,104.627330,29.415316,14.352954,83.838246,1.275196,85.834573,55.650215,127.390836,83.760530,126.031026,83.531623,55.720177,80.550413,-0.001437,0.000434,32.000000,-235.653602,83.681310,-0.609762,14.484055,0.569349,553848.214438,0.989979,40.393874,10.541412,1.568835,0.055449,0.026073,143.048189,32.000000,153.013287,142.222805,144.909678,130.957972,32.000000,130.085929,67.362244,54.837240,64.327641,5.063291,49.117022,63.714156,66.576256,20.450914,18.413394,59.624889,26.124035
54.686535,85.287029,85.888651,128.631712,107.967968,104.614841,29.731806,14.346960,83.768348,1.276653,85.805650,55.561378,127.355631,83.775743,126.066678,83.511451,55.798454,80.533483,-0.001524,0.000412,32.000000,-235.658940,83.645132,-0.609793,14.446604,0.569038,554190.827226,0.992831,40.360321,10.595880,1.570288,0.039827,0.024246,142.626899,32.000000,153.342442,142.303970,143.315392,130.799403,32.000000,130.225145,67.371189,54.853081,64.351657,5.063291,49.464642,63.714156,66.578997,20.450914,18.416836,59.618330,26.093808
54.700658,85.287029,85.831540,128.631712,107.997599,104.608357,29.324838,14.355380,83.851295,1.275577,85.839302,55.674895,127.330196,83.814830,126.058734,83.508136,55.797696,80.582386,-0.001671,0.000414,32.000000,-235.654783,83.685531,-0.609651,14.415081,0.567688,554400.394212,0.994759,40.337626,10.598322,1.569348,0.059180,0.043635,142.339763,32.000000,153.500789,141.699028,141.866116,131.290835,32.000000,129.235993,67.374357,54.866439,64.378477,5.063291,49.035878,63.714156,66.586007,20.450914,18.379925,59.604079,26.078327
54.696630,85.297238,85.882903,128.633660,108.005357,104.608388,29.752618,14.348958,83.779171,1.274012,85.788631,55.612107,127.338155,83.765180,126.086190,83.507092,55.798421,80.558824,-0.001845,0.000436,32.000000,-235.659893,83.663772,-0.609432,14.400368,0.570081,554169.818127,0.984460,40.347479,10.507892,1.570563,0.028371,0.021153,142.643716,32.000000,153.427397,141.530074,143.487293,131.631407,32.000000,129.333912,67.397441,54.886070,64.377941,5.063291,49.176773,63.714156,66.588150,20.450914,18.418742,59.629423,26.161672
54.701316,85.303309,85.813436,128.634495,107.946596,104.595654,29.383591,14.353382,83.828704,1.274094,85.795341,55.624815,127.343461,83.803208,126.043965,83.491959,55.784744,80.564227,-0.002019,0.000447,32.000000,-235.658747,83.720244,-0.609229,14.379203,0.570095,554130.964752,0.997780,40.333869,10.543748,1.569113,0.058420,0.042830,143.099474,32.000000,153.014180,141.364904,145.650619,131.799924,32.000000,129.280394,67.380227,54.864792,64.389467,5.063291,48.974001,63.714156,66.590577,20.450914,18.443259,59.615576,26.257637
54.672170,85.310207,85.895694,128.634216,108.003489,104.593102,29.563963,14.348102,83.804955,1.274100,85.862666,55.602966,127.374857,83.780799,126.076198,83.488961,55.740628,80.496589,-0.002105,0.000466,32.000000,-235.661241,83.652311,-0.609492,14.442933,0.571564,554145.331296,0.983538,40.347961,10.526116,1.570168,0.025779,0.014790,143.260758,32.000000,152.700883,141.983975,147.028489,130.845023,32.000000,129.504480,67.395092,54.853262,64.380887,5.063291,49.273696,63.714156,66.595276,20.450914,18.446754,59.598611,26.154996
54.697480,85.310207,85.850632,128.634216,108.065147,104.597201,29.475696,14.348530,83.815353,1.278474,85.907599,55.618826,127.379854,83.750886,126.004046,83.534860,55.762616,80.525748,-0.002192,0.000463,32.000000,-235.660157,83.637565,-0.609503,14.479911,0.571182,554112.160611,0.995690,40.349515,10.543670,1.568764,0.049490,0.039396,143.224828,32.000000,152.865851,142.331547,145.270564,130.899406,32.000000,129.842629,67.366725,54.861649,64.359208,5.063291,49.130089,63.714156,66.597187,20.450914,18.474269,59.617513,26.212076
54.709741,85.324556,85.912016,128.637555,108.065472,104.625708,29.899682,14.346104,83.792824,1.281657,85.904405,55.611040,127.352007,83.692181,126.015896,83.499675,55.776585,80.519567,-0.002250,0.000474,32.000000,-235.663239,83.696160,-0.609397,14.489222,0.570591,554208.943475,0.990182,40.384501,10.539229,1.571105,0.030448,0.006506,142.509028,32.000000,153.465608,142.161170,143.211007,130.916540,32.000000,130.357089,67.363565,54.851258,64.361757,5.063291,49.025353,63.714156,66.591265,20.450914,18.527749,59.582816,26.138488
54.707026,85.326488,85.886186,128.639502,108.057680,104.639201,29.535483,14.352240,83.817920,1.288484,85.834117,55.607592,127.315264,83.652968,126.060531,83.594635,55.774984,80.521949,-0.002251,0.000469,32.000000,-235.652677,83.674397,-0.609164,14.488068,0.567879,554175.284353,0.992686,40.360111,10.538177,1.569554,0.049883,0.023349,142.321446,32.000000,153.645003,141.776384,141.829269,131.202048,32.000000,129.479737,67.376277,54.863317,64.340538,5.063291,49.251852,63.714156,66.598792,20.450914,18.538201,59.558603,26.280601
54.684680,85.320141,85.885009,128.636720,108.098491,104.650432,29.458619,14.349957,83.830182,1.294789,85.782003,55.556253,127.375115,83.742199,126.048010,83.454471,55.766609,80.471836,-0.002194,0.000473,32.000000,-235.659222,83.704256,-0.610314,14.479125,0.568289,554312.792498,0.978672,40.362646,10.519771,1.570324,0.066086,0.020386,143.005332,32.000000,152.944220,141.336670,145.356792,131.855821,32.000000,129.240930,67.368730,54.837908,64.335171,5.063291,49.268430,63.714156,66.614652,20.450914,18.521169,59.607197,26.204959
54.714282,85.313519,86.010292,128.636442,108.097683,104.660713,29.582928,14.349957,83.772325,1.300752,85.816849,55.651928,127.365002,83.843011,126.056972,83.512981,55.745995,80.468082,-0.002020,0.000478,32.000000,-235.657911,83.689734,-0.609748,14.447863,0.568107,554391.108413,0.990926,40.367193,10.523082,1.569930,0.030157,0.005853,143.267537,32.000000,152.773667,141.778987,147.029270,131.165158,32.000000,129.765309,67.389957,54.845937,64.367819,5.063291,49.334033,63.714156,66.607787,20.450914,18.524859,59.571536,25.970844
54.725139,85.313519,85.894899,128.636442,108.110822,104.641700,29.539020,14.351242,83.807278,1.299916,85.869935,55.612766,127.370666,83.823089,126.027965,83.521110,55.773955,80.421536,-0.001847,0.000492,32.000000,-235.657118,83.738661,-0.609501,14.421716,0.569032,554468.071036,0.994044,40.382378,10.495472,1.570550,0.048584,0.037488,143.272610,32.000000,152.802925,142.268327,145.678287,130.656722,32.000000,129.881022,67.380618,54.856738,64.374610,5.063291,49.310531,63.714156,66.596595,20.450914,18.505490,59.615173,26.296962
54.687935,85.306068,85.912075,128.635329,108.111470,104.625143,29.854663,14.354524,83.852400,1.301689,85.831948,55.643013,127.397556,83.783143,126.032303,83.551936,55.756685,80.593283,-0.001702,0.000467,32.000000,-235.651541,83.773270,-0.609109,14.418700,0.571454,554542.436187,0.989366,40.347235,10.513389,1.571990,0.053266,0.022054,142.493267,32.000000,153.379306,142.376868,143.415761,130.820463,32.000000,130.050328,67.387749,54.873273,64.364198,5.063291,49.411852,63.714156,66.614071,20.450914,18.483192,59.608397,26.164827
54.676382,85.308276,85.884308,128.639502,108.071427,104.596682,29.578968,14.346675,83.865471,1.304736,85.750266,55.665377,127.320011,83.794217,126.036840,83.529256,55.780339,80.467411,-0.001628,0.000500,32.000000,-235.663324,83.721368,-0.609204,14.441621,0.570403,554379.602598,0.990443,40.336777,10.451986,1.569569,0.067483,0.049518,142.448864,32.000000,153.697419,141.799927,141.867755,131.318838,32.000000,129.752364,67.386352,54.850305,64.341661,5.063291,49.289299,63.714156,66.631507,20.450914,18.494389,59.611642,26.242010
54.709488,85.290340,85.940647,128.628652,108.067271,104.600369,29.835300,14.353097,83.875325,1.304335,85.780011,55.661565,127.345672,83.799334,126.056312,83.631020,55.795336,80.556596,-0.001686,0.000499,32.000000,-235.656410,83.684553,-0.607736,14.454079,0.571575,554334.573242,0.980524,40.365168,10.592578,1.570951,0.056860,0.027280,142.558209,32.000000,153.701612,141.630175,143.250518,131.568721,32.000000,129.297476,67.417139,54.872687,64.358179,5.063291,49.232610,63.714156,66.633917,20.450914,18.497942,59.621949,26.166661
54.720131,85.290340,85.887178,128.628652,108.084275,104.604107,29.805563,14.350528,83.813919,1.305441,85.732914,55.710489,127.362887,83.799538,126.056412,83.495135,55.776584,80.540152,-0.001860,0.000490,32.000000,-235.658159,83.663221,-0.606945,14.460897,0.570387,554142.594692,0.989626,40.378510,10.478563,1.570775,0.050473,0.056915,142.992563,32.000000,153.001228,141.502845,145.142739,131.773521,32.000000,128.940150,67.401429,54.852512,64.366769,5.063291,49.314159,63.714156,66.609552,20.450914,18.439045,59.594677,25.994395
54.708937,85.286477,85.959177,128.627539,108.095586,104.623706,29.434159,14.351955,83.800800,1.310954,85.779078,55.634921,127.390213,83.836690,126.104051,83.488739,55.770731,80.521500,-0.002005,0.000512,32.000000,-235.658535,83.762380,-0.607184,14.473617,0.569915,554093.957772,0.980469,40.328673,10.527600,1.570855,0.054247,0.030245,143.233716,32.000000,152.901994,141.741675,146.840050,131.466820,32.000000,129.610322,67.413606,54.862761,64.369329,5.063291,49.081298,63.714156,66.626483,20.450914,18.428956,59.609587,26.176859
54.692252,85.277095,85.928040,128.624201,108.123533,104.625779,29.613140,14.349957,83.819068,1.315945,85.790402,55.608558,127.366637,83.759817,126.046920,83.567579,55.778326,80.621038,-0.002094,0.000522,32.000000,-235.656763,83.710129,-0.607056,14.445214,0.568623,554147.019663,0.981275,40.318422,10.534550,1.569572,0.055592,0.039532,143.365341,32.000000,152.806656,142.145305,145.733955,130.885372,32.000000,129.909286,67.388378,54.831234,64.362227,5.063291,49.459133,63.714156,66.634904,20.450914,18.399664,59.579581,26.135407
