OSU 80 Ton Compressor Load Stand
54.708979,85.279027,85.859214,128.624479,108.114462,104.581304,28.884830,14.349244,83.747587,1.323949,85.840203,55.664372,127.295652,83.765628,125.996069,83.570125,55.766564,80.498547,-0.002181,0.000538,32.000000,-235.658788,83.702889,-0.607609,14.405141,0.569564,554262.418827,0.994055,40.325343,10.527013,1.571209,0.055402,0.023245,142.544738,32.000000,153.331359,142.400004,143.599923,130.701225,32.000000,130.169964,67.378184,54.824266,64.330950,5.063291,49.140903,63.714156,66.631626,20.450914,18.402857,59.617956,26.153969
54.723014,85.279027,85.928060,128.624479,108.098161,104.582428,29.401506,14.350100,83.814962,1.330845,85.837620,55.595543,127.315629,83.661105,126.042582,83.479224,55.748255,80.524706,-0.002210,0.000542,32.000000,-235.656621,83.708314,-0.608147,14.407554,0.570630,554253.288299,0.988372,40.332035,10.590847,1.571119,0.040658,0.034155,142.387577,32.000000,153.729969,141.886521,141.817544,131.268460,32.000000,129.814440,67.394982,54.860756,64.362120,5.063291,49.445119,63.714156,66.624349,20.450914,18.412776,59.612035,26.198650
54.693004,85.308000,85.867614,128.628096,108.100407,104.572571,29.769241,14.349529,83.688708,1.336498,85.862073,55.601632,127.374992,83.687613,126.086465,83.517116,55.786852,80.381462,-0.002209,0.000541,32.000000,-235.655716,83.702522,-0.607340,14.403279,0.570532,554035.116009,1.012530,40.317851,10.514699,1.569381,0.051927,0.034008,142.462434,32.000000,153.602942,141.601967,142.962495,131.524336,32.000000,129.294528,67.404810,54.845381,64.349362,5.063291,48.905310,63.714156,66.624829,20.450914,18.516761,59.622460,26.180234
54.672405,85.305517,85.878168,128.631712,108.079903,104.573827,29.536731,14.349386,83.792021,1.340238,85.781908,55.588332,127.376409,83.753373,126.079311,83.520396,55.790141,80.461961,-0.002208,0.000541,32.000000,-235.658973,83.617700,-0.607244,14.424889,0.571137,554072.877379,0.994470,40.304331,10.551790,1.570236,0.041789,0.015331,142.930603,32.000000,152.959579,141.510158,145.116415,131.850220,32.000000,128.923479,67.417148,54.859597,64.338415,5.063291,49.286925,63.714156,66.656432,20.450914,18.511683,59.595700,26.093367
54.716218,85.317658,85.873970,128.635607,108.024400,104.576405,29.794241,14.352811,83.862455,1.333410,85.790630,55.611737,127.372448,83.737713,126.061704,83.490410,55.760839,80.382949,-0.002097,0.000585,32.000000,-235.658007,83.661099,-0.606856,14.465172,0.571117,553993.041422,0.982749,40.362215,10.410286,1.569993,0.055810,0.038205,143.276788,32.000000,152.785346,141.686555,146.566341,131.524604,32.000000,129.577012,67.417488,54.842617,64.345752,5.063291,48.795875,63.714156,66.642412,20.450914,18.515205,59.630790,26.144504
54.707920,85.317658,85.857901,128.635607,107.993696,104.581490,29.635703,14.349529,83.772714,1.325830,85.780197,55.655561,127.367741,83.692670,126.056209,83.562098,55.794685,80.447085,-0.001926,0.000592,32.000000,-235.659650,83.724222,-0.606872,14.451246,0.570932,553999.783666,0.990897,40.379583,10.464845,1.570777,0.042911,0.020477,143.426850,32.000000,152.788572,142.191382,146.119865,131.068797,32.000000,129.908619,67.422856,54.857786,64.381763,5.063291,49.185623,63.714156,66.643608,20.450914,18.561000,59.574004,26.129684
54.682292,85.313243,85.798083,128.634773,108.005154,104.585318,29.683392,14.346390,83.712372,1.317788,85.852937,55.587122,127.361636,83.669140,126.026712,83.468506,55.803482,80.514302,-0.001752,0.000594,32.000000,-235.662462,83.695140,-0.606943,14.449883,0.568242,554069.596816,0.981530,40.349509,10.437368,1.569443,0.070511,0.038580,142.647926,32.000000,153.234711,142.484963,143.882118,130.831414,32.000000,130.021330,67.395097,54.863831,64.375015,5.063291,48.927887,63.714156,66.655850,20.450914,18.549306,59.617130,26.179647
54.708647,85.292823,85.854055,128.631712,108.032550,104.596770,29.711716,14.348387,83.732675,1.315433,85.886795,55.620795,127.309473,83.728558,126.066031,83.493320,55.780576,80.418029,-0.001629,0.000592,32.000000,-235.657186,83.711659,-0.606480,14.430711,0.568777,554032.060832,0.986991,40.357503,10.449614,1.569387,0.034211,0.025109,142.406185,32.000000,153.578766,142.069539,142.125089,131.226099,32.000000,129.861262,67.405460,54.859140,64.403720,5.063291,49.178764,63.714156,66.646780,20.450914,18.481976,59.624044,26.077227
54.710053,85.316554,85.944851,128.637555,108.020159,104.614493,29.689223,14.352383,83.708232,1.316117,85.830744,55.572161,127.341858,83.716894,126.074313,83.468795,55.802270,80.464468,-0.001541,0.000592,32.000000,-235.655649,83.697055,-0.605922,14.398506,0.568590,554040.585008,0.985934,40.377780,10.489094,1.569029,0.056280,0.032985,142.374171,32.000000,153.732269,141.613682,142.779732,131.632228,32.000000,129.521069,67.415139,54.845726,64.355017,5.063291,49.030310,63.714156,66.645203,20.450914,18.485351,59.608662,26.138048
54.694032,85.316554,85.856011,128.637555,108.059073,104.629762,29.687479,14.354524,83.842594,1.312802,85.810158,55.643662,127.341291,83.703211,126.062054,83.513962,55.770242,80.530762,-0.001454,0.000608,32.000000,-235.655803,83.735906,-0.605711,14.417782,0.569560,554107.378965,0.984536,40.331967,10.442846,1.569296,0.027820,0.014293,142.907960,32.000000,152.899953,141.467852,145.074265,131.696735,32.000000,128.878671,67.405791,54.865814,64.366339,5.063291,49.171417,63.714156,66.664029,20.450914,18.571352,59.635108,26.193147
54.697953,85.333938,85.918389,128.642284,108.071331,104.631706,29.469008,14.353953,83.850849,1.312158,85.912719,55.685001,127.367281,83.696115,126.068218,83.498723,55.740107,80.516642,-0.001513,0.000592,32.000000,-235.652440,83.687530,-0.605885,14.454787,0.572278,554189.355109,0.985478,40.354344,10.454517,1.570915,0.059700,0.035101,143.244213,32.000000,152.743318,141.764010,146.485910,131.557954,32.000000,129.256787,67.399472,54.853483,64.376193,5.063291,48.900191,63.714156,66.674816,20.450914,18.635462,59.622814,26.158811
54.705687,85.342768,85.885356,128.644788,108.043462,104.624517,29.664047,14.346247,83.805225,1.312079,85.811475,55.704097,127.379497,83.703906,126.083574,83.429737,55.767396,80.502243,-0.001687,0.000542,32.000000,-235.664899,83.742966,-0.606518,14.438841,0.570678,554342.851678,0.985994,40.369779,10.534151,1.569751,0.039014,0.014445,143.291916,32.000000,152.744319,142.030568,146.269502,131.290136,32.000000,129.928495,67.422117,54.849852,64.371041,5.063291,49.295180,63.714156,66.660900,20.450914,18.669988,59.609203,26.229904
54.713744,85.328971,85.941207,128.644232,108.090456,104.651926,29.561011,14.351812,83.773527,1.314391,85.880874,55.616423,127.371301,83.762651,126.040681,83.481751,55.788745,80.452633,-0.001860,0.000513,32.000000,-235.655072,83.722916,-0.605939,14.445634,0.570082,554436.556604,0.993287,40.383386,10.554150,1.570779,0.061140,0.044598,142.750563,32.000000,153.203260,142.456231,144.033146,130.823651,32.000000,130.200924,67.418342,54.906019,64.398857,5.063291,49.259828,63.714156,66.653808,20.450914,18.673938,59.601994,26.145238
54.694370,85.328971,85.914773,128.644232,108.103852,104.650076,29.834389,14.351812,83.747213,1.310794,85.884140,55.662880,127.373853,83.796907,126.074023,83.512717,55.771053,80.532458,-0.001918,0.000512,32.000000,-235.657367,83.669889,-0.605687,14.431603,0.569994,554351.324907,0.986558,40.384764,10.516522,1.569953,0.032259,0.011907,142.475286,32.000000,153.513137,142.260193,142.346373,131.127947,32.000000,129.822339,67.401926,54.881327,64.378002,5.063291,49.386689,63.714156,66.677646,20.450914,18.629850,59.612655,26.086618
54.703958,85.316002,85.932067,128.636998,108.074483,104.615780,29.707197,14.347959,83.757252,1.306259,85.816048,55.624753,127.338227,83.719158,126.044956,83.573241,55.789469,80.437680,-0.001911,0.000507,32.000000,-235.662695,83.722163,-0.605855,14.405770,0.570487,554430.332664,0.990064,40.363206,10.459540,1.570743,0.060793,0.046319,142.340722,32.000000,153.649321,141.649298,142.294529,131.628325,32.000000,129.364987,67.412502,54.881922,64.366992,5.063291,49.324710,63.714156,66.675519,20.450914,18.588536,59.583298,26.142670
54.694426,85.314346,85.877592,128.631156,108.076105,104.586521,29.546640,14.349672,83.816005,1.306799,85.803696,55.634750,127.321988,83.832612,126.075061,83.507969,55.771518,80.510728,-0.001846,0.000499,32.000000,-235.656721,83.685370,-0.606107,14.396722,0.571121,554465.846606,0.981353,40.381872,10.534559,1.570816,0.037189,0.023405,142.870838,32.000000,152.964581,141.427048,144.835740,131.822032,32.000000,129.182197,67.398040,54.881608,64.366767,5.063291,49.295036,63.714156,66.677334,20.450914,18.586426,59.609154,26.215671
54.685233,85.325384,85.902349,128.627261,108.138172,104.601043,29.518420,14.349101,83.778170,1.307871,85.833865,55.663255,127.343902,83.823069,126.071295,83.514406,55.785271,80.513259,-0.001760,0.000496,32.000000,-235.659914,83.683168,-0.606639,14.440730,0.571968,554223.716387,0.985012,40.359665,10.448073,1.570856,0.060809,0.043878,143.226238,32.000000,152.778543,141.815343,146.405795,131.613707,32.000000,129.317723,67.411916,54.879215,64.383722,5.063291,49.133001,63.714156,66.673906,20.450914,18.590049,59.595975,26.154629
54.675585,85.325384,85.898331,128.627261,108.125827,104.614705,29.837252,14.349386,83.762439,1.307262,85.809120,55.616434,127.341068,83.762835,126.055207,83.470361,55.767471,80.488732,-0.001615,0.000477,32.000000,-235.656514,83.776780,-0.606426,14.437006,0.571575,554107.533472,0.990272,40.367193,10.518493,1.570134,0.023150,0.012043,143.338664,32.000000,152.687246,142.093939,146.681562,131.051994,32.000000,129.785475,67.393067,54.873601,64.353570,5.063291,49.348950,63.714156,66.699821,20.450914,18.632103,59.590261,26.053749
54.702591,85.322073,85.883151,128.628652,108.136814,104.637487,29.326081,14.352526,83.749561,1.303355,85.874070,55.621035,127.380775,83.660595,126.050563,83.523046,55.770252,80.497585,-0.001441,0.000489,32.000000,-235.657637,83.716614,-0.606849,14.450250,0.570531,554176.309316,0.991564,40.387088,10.506556,1.570851,0.047120,0.029696,142.716940,32.000000,153.203474,142.350360,144.129325,130.910694,32.000000,130.058781,67.404755,54.899832,64.392248,5.063291,49.055936,63.714156,66.692296,20.450914,18.624337,59.609587,26.169596
54.722586,85.314898,85.967065,128.629209,108.170853,104.658039,29.765797,14.352098,83.785089,1.300937,85.853143,55.618820,127.317948,83.740425,126.058933,83.444715,55.790194,80.417822,-0.001267,0.000502,32.000000,-235.658065,83.641948,-0.606901,14.455574,0.570917,554288.332615,0.981285,40.396385,10.506743,1.571055,0.031330,0.014349,142.453212,32.000000,153.451632,142.272293,142.760158,130.999129,32.000000,129.914528,67.387057,54.883979,64.367709,5.063291,49.628546,63.714156,66.673596,20.450914,18.603124,59.619972,26.148906
54.677471,85.315726,85.821932,128.627539,108.101514,104.665078,29.600685,14.350813,83.794919,1.301222,85.845874,55.596094,127.304583,83.730821,126.073212,83.452231,55.769950,80.435147,-0.001181,0.000490,32.000000,-235.656399,83.663506,-0.607037,14.428377,0.569629,554386.937643,0.998062,40.367052,10.510321,1.570002,0.049481,0.033031,142.323388,32.000000,153.662127,141.656128,142.218617,131.501214,32.000000,129.419655,67.398563,54.888899,64.373151,5.063291,49.312813,63.714156,66.686721,20.450914,18.606753,59.607000,26.200337
54.694136,85.315726,85.883057,128.627539,108.055631,104.662114,29.806213,14.350956,83.705825,1.297667,85.804557,55.677943,127.367519,83.710899,126.087940,83.469813,55.781699,80.391868,-0.001095,0.000502,32.000000,-235.654945,83.707212,-0.606710,14.403200,0.570291,554436.625208,0.983103,40.340615,10.433078,1.570961,0.032580,0.011174,142.820356,32.000000,153.104862,141.402227,144.650153,131.860465,32.000000,129.239763,67.423867,54.882897,64.370997,5.063291,49.311431,63.714156,66.698439,20.450914,18.613265,59.594254,26.056097
54.710697,85.333938,85.821458,128.631434,108.068465,104.639183,29.429983,14.347389,83.769103,1.295092,85.761455,55.608588,127.359311,83.800803,126.092576,83.470645,55.741372,80.433028,-0.001037,0.000507,32.000000,-235.660643,83.682271,-0.606877,14.401312,0.570348,554535.124910,0.989543,40.384910,10.465773,1.569603,0.060556,0.034148,143.222018,32.000000,152.794499,141.690062,146.211673,131.781046,32.000000,129.031587,67.416333,54.853276,64.366584,5.063291,48.822922,63.714156,66.705421,20.450914,18.680245,59.602043,26.143991
54.711706,85.326212,85.967619,128.630321,108.088825,104.616259,30.078534,14.348102,83.849410,1.290457,85.817676,55.596144,127.365185,83.716854,126.064170,83.523023,55.758674,80.508179,-0.001037,0.000503,32.000000,-235.662552,83.770438,-0.606691,14.397089,0.571824,554488.116483,0.982366,40.368850,10.422919,1.570242,0.035559,0.028855,143.349436,32.000000,152.625689,142.093782,146.791981,131.115388,32.000000,129.805495,67.409300,54.870221,64.379534,5.063291,49.622394,63.714156,66.693406,20.450914,18.657251,59.590143,26.173191
54.686323,85.308000,85.929200,128.625592,108.050652,104.597028,29.511466,14.355665,83.823796,1.285361,85.848497,55.702307,127.364836,83.816747,126.028748,83.546721,55.787878,80.463016,-0.001065,0.000468,32.000000,-235.652202,83.692669,-0.606304,14.429269,0.570472,554466.961195,0.994423,40.371107,10.492828,1.568641,0.059245,0.045212,142.902138,32.000000,153.192751,142.382797,144.457937,130.857086,32.000000,130.179690,67.431401,54.873644,64.371682,5.063291,49.344402,63.714156,66.718351,20.450914,18.661011,59.598916,26.200190
54.704546,85.308000,85.899640,128.625592,108.042291,104.585431,29.291777,14.349957,83.760885,1.281927,85.794684,55.641695,127.361426,83.727844,126.068977,83.441759,55.816551,80.556558,-0.001210,0.000450,32.000000,-235.654141,83.702624,-0.606959,14.449227,0.572671,554300.451455,0.972731,40.362410,10.529506,1.571284,0.055283,0.027303,142.607328,32.000000,153.454399,142.316842,142.855982,130.998086,32.000000,129.966249,67.432748,54.891067,64.385446,5.063291,49.376418,63.714156,66.705003,20.450914,18.601360,59.604335,26.146705
54.712151,85.291444,85.876034,128.626705,108.053405,104.589149,29.509290,14.349957,83.819886,1.276837,85.737714,55.670609,127.324632,83.749540,126.081216,83.513796,55.773574,80.564067,-0.001383,0.000418,32.000000,-235.654468,83.653187,-0.607110,14.466851,0.571296,554124.701749,0.991696,40.368653,10.467866,1.571311,0.046793,0.040244,142.429703,32.000000,153.548384,141.719603,141.799316,131.547933,32.000000,129.025403,67.451230,54.871381,64.356269,5.063291,49.236847,63.714156,66.697689,20.450914,18.547328,59.605387,26.200997
54.718494,85.281786,85.885918,128.623366,108.035264,104.613214,29.330943,14.348530,83.867163,1.276146,85.734156,55.625324,127.345228,83.793788,126.088210,83.575767,55.809951,80.436618,-0.001556,0.000440,32.000000,-235.655732,83.725671,-0.607642,14.448309,0.569567,553998.058785,0.998661,40.351096,10.506358,1.570247,0.051375,0.030434,142.770185,32.000000,153.378614,141.343834,144.289646,131.892871,32.000000,129.293612,67.452458,54.871782,64.350089,5.063291,49.327053,63.714156,66.701591,20.450914,18.517135,59.605663,26.215231
54.674731,85.286201,85.997826,128.626148,108.029668,104.629716,29.509000,14.351384,83.779636,1.272552,85.752462,55.689904,127.362363,83.765648,126.074202,83.476108,55.773346,80.485343,-0.001641,0.000408,32.000000,-235.658778,83.701277,-0.607713,14.420457,0.568330,554079.492617,0.991145,40.327212,10.554725,1.569597,0.050395,0.024664,143.151134,32.000000,152.959374,141.409128,145.953787,131.652903,32.000000,129.179579,67.456225,54.870113,64.358133,5.063291,49.161471,63.714156,66.725351,20.450914,18.520383,59.617897,26.069816
54.689830,85.286201,85.977461,128.626148,108.025436,104.622203,29.339257,14.350813,83.834797,1.270839,85.808445,55.604866,127.332491,83.756595,126.059863,83.384106,55.755373,80.527378,-0.001729,0.000391,32.000000,-235.659021,83.679822,-0.608732,14.408078,0.569184,554115.441542,0.997252,40.311445,10.426829,1.569596,0.051063,0.034679,143.504068,32.000000,152.627137,142.107505,146.883413,131.008361,32.000000,129.524830,67.434667,54.853720,64.363734,5.063291,49.669263,63.714156,66.728176,20.450914,18.539002,59.609282,26.057931
54.718866,85.294203,85.794161,128.626705,108.021556,104.623545,29.446606,14.343821,83.817835,1.268548,85.951406,55.585365,127.376914,83.657273,126.038121,83.455995,55.762753,80.505041,-0.001699,0.000406,32.000000,-235.667489,83.622577,-0.609158,14.389012,0.573103,554302.409878,0.992265,40.358027,10.498434,1.572899,0.035895,0.017393,142.953224,32.000000,153.084967,142.299488,144.492901,130.982077,32.000000,130.087170,67.431423,54.872398,64.358925,5.063291,49.291426,63.714156,66.715879,20.450914,18.570132,59.591520,26.151988
54.709205,85.315450,85.894168,128.635329,108.002256,104.629980,29.680267,14.345961,83.735152,1.266605,85.897340,55.620643,127.329788,83.742445,126.027539,83.441675,55.808035,80.405809,-0.001555,0.000422,32.000000,-235.661415,83.729465,-0.608790,14.409180,0.572876,554293.218142,0.997635,40.343476,10.546592,1.572092,0.054050,0.029172,142.677710,32.000000,153.519458,142.345873,142.930165,130.926307,32.000000,130.202028,67.451337,54.853319,64.336496,5.063291,49.378207,63.714156,66.718378,20.450914,18.647339,59.618802,26.056317
54.699933,85.343596,85.870731,128.643397,107.987163,104.635151,29.611528,14.356950,83.805795,1.261793,85.850830,55.672728,127.340680,83.764036,126.067677,83.521929,55.781028,80.515068,-0.001381,0.000434,32.000000,-235.651410,83.663116,-0.608798,14.438553,0.570222,554283.804995,0.993456,40.323504,10.523174,1.567908,0.039755,0.032815,142.343785,32.000000,153.639166,141.709540,142.041767,131.354150,32.000000,129.240042,67.428029,54.872333,64.333571,5.063291,49.029047,63.714156,66.739591,20.450914,18.650975,59.612567,26.043771
54.685044,85.343596,85.952814,128.643397,107.980539,104.657942,29.539075,14.345961,83.862143,1.257253,85.779220,55.703161,127.343494,83.646526,126.098552,83.440371,55.792822,80.491510,-0.001206,0.000400,32.000000,-235.661579,83.706786,-0.608317,14.446106,0.571209,554258.148614,0.985936,40.354057,10.406604,1.570013,0.047313,0.035928,142.773788,32.000000,153.317392,141.564402,143.933084,131.676934,32.000000,128.969895,67.431873,54.856798,64.305978,5.063291,49.610132,63.714156,66.737838,20.450914,18.752609,59.614002,26.191093
54.726838,85.333662,85.826453,128.645066,107.959954,104.689147,29.823847,14.352383,83.795018,1.254732,85.726108,55.709583,127.363570,83.759307,126.070345,83.489493,55.729814,80.530743,-0.001120,0.000420,32.000000,-235.657615,83.711087,-0.608566,14.476869,0.569989,554384.037008,0.988523,40.391134,10.512098,1.569851,0.036600,0.024245,143.187430,32.000000,152.941429,141.413591,145.862063,131.925374,32.000000,129.254766,67.431711,54.827056,64.299583,5.063291,49.320901,63.714156,66.725253,20.450914,18.722020,59.615901,26.205106
54.717420,85.310483,85.991734,128.641172,107.926310,104.698819,29.523873,14.352669,83.770461,1.252770,85.745326,55.739757,127.365475,83.694994,126.106934,83.510803,55.753241,80.538375,-0.001091,0.000428,32.000000,-235.655199,83.654430,-0.608351,14.467402,0.571410,554486.938503,0.991458,40.405482,10.483388,1.571779,0.077281,0.040548,143.309692,32.000000,152.693708,141.977105,147.105892,131.088053,32.000000,129.618620,67.431669,54.854901,64.342408,5.063291,49.723278,63.714156,66.729247,20.450914,18.645339,59.602919,26.126896
54.703510,85.277371,85.854162,128.631712,107.947138,104.719045,29.699253,14.355380,83.772355,1.247498,85.805023,55.632498,127.387257,83.745501,126.070305,83.523456,55.780076,80.529006,-0.001090,0.000409,32.000000,-235.652324,83.614067,-0.608950,14.419198,0.567446,554748.665968,0.981443,40.355284,10.574566,1.568270,0.023844,0.013568,143.060796,32.000000,153.033927,142.366623,144.915973,130.803117,32.000000,129.851391,67.455392,54.888704,64.335971,5.063291,48.983226,63.714156,66.742342,20.450914,18.648917,59.575027,26.146412
54.693269,85.277371,85.967384,128.631712,107.970902,104.736750,29.605796,14.349957,83.810406,1.247596,85.820807,55.606446,127.312113,83.772051,126.034383,83.554051,55.812157,80.526195,-0.001146,0.000397,32.000000,-235.657747,83.641439,-0.609156,14.418516,0.570531,554725.222846,0.991637,40.341177,10.556616,1.571560,0.061365,0.033454,142.631675,32.000000,153.540723,142.356656,143.237928,130.967836,32.000000,130.190451,67.420355,54.865810,64.305485,5.063291,49.658112,63.714156,66.746272,20.450914,18.537204,59.574831,26.005620
54.712412,85.275991,85.821934,128.623366,107.979027,104.721639,29.645686,14.354381,83.758771,1.256017,85.776980,55.616555,127.334904,83.651846,126.054487,83.501270,55.778669,80.421574,-0.001315,0.000386,32.000000,-235.653487,83.665605,-0.609251,14.424915,0.570796,554738.398312,0.986164,40.321464,10.523056,1.569445,0.022392,0.007618,142.340878,32.000000,153.734249,141.673179,141.914227,131.450659,32.000000,129.367436,67.438498,54.872821,64.299904,5.063291,49.231833,63.714156,66.734558,20.450914,18.535603,59.610226,26.150961
54.707959,85.291168,85.921397,128.624757,107.978544,104.706494,29.510191,14.350813,83.807994,1.263335,85.768112,55.582612,127.332920,83.723643,126.075101,83.519704,55.818790,80.469591,-0.001489,0.000391,32.000000,-235.659185,83.648169,-0.608926,14.413428,0.572843,554771.471617,0.989646,40.331332,10.488958,1.571809,0.052804,0.038473,142.634630,32.000000,153.416663,141.634202,143.944977,131.647928,32.000000,129.260789,67.450109,54.897284,64.302025,5.063291,49.471942,63.714156,66.745324,20.450914,18.591509,59.596477,26.219779
54.704646,85.299170,85.790152,128.627261,107.966171,104.687512,29.965334,14.350385,83.798577,1.267416,85.722301,55.614346,127.369134,83.696299,126.058774,83.460767,55.777749,80.566781,-0.001638,0.000401,32.000000,-235.656499,83.732910,-0.609507,14.426384,0.569878,554747.958236,0.987792,40.311509,10.447299,1.568601,0.030080,0.007631,143.097722,32.000000,153.082471,141.432858,145.581622,131.951801,32.000000,129.094498,67.431839,54.881271,64.296487,5.063291,49.134138,63.714156,66.743218,20.450914,18.594865,59.601896,26.197402
54.719063,85.299170,85.888363,128.627261,107.959022,104.649642,29.445788,14.351099,83.765295,1.267885,85.788979,55.647710,127.358692,83.743830,126.079876,83.614028,55.781060,80.507748,-0.001728,0.000400,32.000000,-235.658244,83.626918,-0.610277,14.433727,0.571869,554609.490703,0.992309,40.330975,10.441678,1.570547,0.064034,0.048131,143.282496,32.000000,152.805119,141.879386,147.123795,131.135706,32.000000,129.703215,67.440643,54.888097,64.305613,5.063291,49.344696,63.714156,66.743847,20.450914,18.626083,59.616284,26.209361
54.698471,85.290892,85.843033,128.625036,107.951919,104.638977,29.533319,14.347817,83.799277,1.268048,85.847117,55.742702,127.379275,83.818686,126.017885,83.491120,55.779686,80.432477,-0.001816,0.000377,32.000000,-235.660543,83.735562,-0.610860,14.444139,0.569381,554606.068337,0.977143,40.342169,10.552497,1.568243,0.043981,0.023617,143.164920,32.000000,152.982457,142.317274,145.460230,130.789609,32.000000,129.760650,67.444771,54.885527,64.318875,5.063291,49.506318,63.714156,66.738665,20.450914,18.600740,59.583849,26.128217
54.699031,85.298618,85.928073,128.622532,107.976475,104.646078,29.568029,14.355523,83.846208,1.265621,85.802751,55.652783,127.361585,83.805348,126.048483,83.495566,55.797539,80.538454,-0.001903,0.000386,32.000000,-235.657426,83.731847,-0.610683,14.455993,0.570002,554391.732486,0.993739,40.328282,10.506810,1.569624,0.057359,0.045368,142.548721,32.000000,153.555413,142.368449,143.101231,130.886752,32.000000,130.155073,67.448733,54.871381,64.289760,5.063291,49.511289,63.714156,66.759448,20.450914,18.630935,59.598336,26.035554
54.691354,85.294479,85.871463,128.616689,107.984396,104.666403,29.248866,14.354238,83.811092,1.262363,85.739497,55.640128,127.323862,83.777148,126.085121,83.508950,55.791047,80.494237,-0.001873,0.000410,32.000000,-235.654285,83.690916,-0.609797,14.458747,0.569353,554334.173565,0.991079,40.339840,10.454118,1.569386,0.053723,0.039942,142.348665,32.000000,153.814656,141.708586,141.781402,131.380691,32.000000,129.623775,67.457898,54.894206,64.278319,5.063291,49.214901,63.714156,66.765044,20.450914,18.634376,59.601207,26.134013
54.697806,85.294479,85.926890,128.616689,107.958078,104.688060,29.616013,14.350528,83.814409,1.258933,85.734259,55.626834,127.340259,83.781920,126.071152,83.517626,55.776299,80.415109,-0.001728,0.000420,32.000000,-235.655045,83.675458,-0.609552,14.421165,0.570168,554347.365138,0.989990,40.347028,10.512376,1.570925,0.068138,0.045327,142.563144,32.000000,153.493930,141.613514,143.636358,131.535230,32.000000,129.054220,67.444227,54.888778,64.264553,5.063291,49.523324,63.714156,66.764570,20.450914,18.623407,59.609105,26.133719
54.721890,85.274888,85.835364,128.611960,107.992403,104.657026,30.246113,14.352811,83.772238,1.257277,85.766432,55.619858,127.362899,83.789913,126.075129,83.525288,55.790452,80.477302,-0.001584,0.000426,32.000000,-235.656860,83.670562,-0.609768,14.405534,0.569526,554465.487562,1.001130,40.350285,10.487122,1.570110,0.060668,0.046754,143.088959,32.000000,153.018762,141.587282,145.386473,131.851460,32.000000,128.984922,67.460128,54.898582,64.294858,5.063291,49.849108,63.714156,66.761185,20.450914,18.558662,59.604355,26.108628
54.692781,85.277095,85.887652,128.610291,107.997643,104.637601,29.372744,14.345961,83.790230,1.259161,85.826468,55.632176,127.382018,83.768219,126.058822,83.506051,55.753500,80.463433,-0.001497,0.000451,32.000000,-235.663709,83.770744,-0.609325,14.415185,0.571793,554606.208239,0.988797,40.344068,10.445024,1.570939,0.045657,0.024630,143.269367,32.000000,152.896910,141.841538,146.975227,131.321388,32.000000,129.766172,67.471013,54.888084,64.305902,5.063291,49.393790,63.714156,66.772101,20.450914,18.569499,59.598788,26.054703
54.697050,85.295583,85.876422,128.618915,108.011854,104.656774,29.854870,14.350100,83.735531,1.256881,85.831053,55.641513,127.363915,83.815586,126.046141,83.490143,55.759549,80.457124,-0.001497,0.000469,32.000000,-235.657604,83.703256,-0.609764,14.416864,0.570263,554376.681310,0.967401,40.301276,10.475554,1.568575,0.052982,0.034099,143.320003,32.000000,152.903974,142.292711,145.601432,130.784132,32.000000,129.722957,67.465793,54.889123,64.316903,5.063291,49.512904,63.714156,66.792183,20.450914,18.572693,59.603046,26.208041
54.714263,85.295583,85.913267,128.618915,107.997210,104.678399,29.559012,14.357806,83.741603,1.253957,85.776678,55.757727,127.339271,83.841562,126.072890,83.400225,55.820975,80.578772,-0.001555,0.000479,32.000000,-235.645144,83.683388,-0.609897,14.447417,0.571268,554364.079283,0.996563,40.331526,10.502543,1.570365,0.034279,0.022659,142.569987,32.000000,153.426033,142.518710,143.274720,130.814795,32.000000,129.905762,67.456488,54.896155,64.317138,5.063291,49.452124,63.714156,66.772958,20.450914,18.640258,59.577319,25.982509
54.722100,85.294479,85.896089,128.622810,107.967453,104.655237,29.704112,14.350956,83.769238,1.252259,85.770808,55.619303,127.326573,83.824761,126.076536,83.507135,55.792064,80.591837,-0.001670,0.000499,32.000000,-235.657239,83.723202,-0.610170,14.470942,0.571057,554477.086009,0.980610,40.345900,10.491964,1.570038,0.048302,0.031374,142.360312,32.000000,153.781428,141.794520,141.795286,131.354437,32.000000,129.521008,67.439157,54.878982,64.301049,5.063291,49.808383,63.714156,66.760743,20.450914,18.639826,59.612252,26.210829
54.709425,85.278475,85.838693,128.618080,107.939965,104.624827,29.589277,14.351099,83.802232,1.252603,85.779270,55.570877,127.359855,83.799619,126.089224,83.498965,55.811864,80.442941,-0.001845,0.000477,32.000000,-235.652999,83.739661,-0.610784,14.453580,0.570087,554461.021188,0.990291,40.329317,10.517877,1.570217,0.033317,0.022975,142.502365,32.000000,153.604173,141.569866,143.173472,131.567427,32.000000,129.340827,67.466027,54.902881,64.309790,5.063291,49.218883,63.714156,66.775101,20.450914,18.587619,59.584655,26.185884
54.691234,85.274612,85.849418,128.618915,107.941931,104.595346,29.478260,14.349529,83.766667,1.251893,85.782340,55.558261,127.321695,83.789567,126.106330,83.566173,55.809159,80.532133,-0.002017,0.000469,32.000000,-235.658011,83.668259,-0.611044,14.448388,0.568590,554392.472071,0.985079,40.320664,10.556162,1.569678,0.064847,0.044694,143.045456,32.000000,152.899922,141.545639,145.323609,131.662237,32.000000,128.857666,67.473476,54.901148,64.300010,5.063291,49.733064,63.714156,66.795128,20.450914,18.590828,59.594490,26.216625
54.686118,85.274612,85.810720,128.618915,107.976647,104.580280,29.694295,14.351527,83.770626,1.249956,85.799660,55.609478,127.364562,83.752251,126.117320,83.437136,55.777856,80.508992,-0.002134,0.000466,32.000000,-235.654702,83.765378,-0.610461,14.452689,0.568553,554172.502290,0.988825,40.316869,10.429459,1.568993,0.030518,0.021617,143.191579,32.000000,152.822473,141.832557,146.786348,131.455257,32.000000,129.590585,67.462740,54.879262,64.314974,5.063291,49.122040,63.714156,66.795569,20.450914,18.580587,59.588196,26.202611
54.723398,85.308000,85.863822,128.628096,107.963857,104.591423,29.563199,14.357663,83.804057,1.250146,85.848350,55.580203,127.366765,83.775353,126.037696,83.532095,55.782239,80.472523,-0.002220,0.000443,32.000000,-235.651844,83.669540,-0.610746,14.423289,0.569180,554025.611332,0.992619,40.330533,10.496218,1.569711,0.058316,0.044925,143.290069,32.000000,152.883259,142.133486,145.846982,131.038518,32.000000,130.217363,67.451779,54.884613,64.303020,5.063291,49.484852,63.714156,66.772583,20.450914,18.699876,59.617199,26.241716
54.715509,85.322073,85.852597,128.629487,107.981371,104.632085,29.669218,14.352954,83.769112,1.250709,85.929794,55.589138,127.327978,83.708819,126.035469,83.549551,55.795060,80.548618,-0.002305,0.000416,32.000000,-235.654422,83.727810,-0.610576,14.421585,0.568490,554010.713374,0.985356,40.335463,10.510907,1.569150,0.034493,0.017321,142.597399,32.000000,153.341670,142.554803,143.598479,130.723021,32.000000,129.832526,67.446487,54.898255,64.317802,5.063291,49.248493,63.714156,66.787521,20.450914,18.752317,59.609803,26.160572
54.698341,85.338629,85.853106,128.635886,107.989079,104.667855,29.628721,14.357521,83.727098,1.251486,85.943575,55.546923,127.319699,83.795764,126.072767,83.540265,55.793827,80.419490,-0.002264,0.000398,32.000000,-235.649036,83.646882,-0.611468,14.431052,0.569640,554090.546316,0.989178,40.332936,10.480335,1.569051,0.058617,0.040547,142.411701,32.000000,153.701502,141.966532,141.694837,131.137424,32.000000,129.680486,67.463016,54.896444,64.329531,5.063291,49.489925,63.714156,66.796170,20.450914,18.756029,59.621064,26.177153
54.714732,85.338629,85.881606,128.635886,108.007032,104.695938,29.881581,14.350243,83.723089,1.256224,85.835438,55.599747,127.339537,83.775110,126.077443,83.523045,55.813919,80.396541,-0.002105,0.000397,32.000000,-235.658281,83.682351,-0.611328,14.413927,0.569973,554303.667403,0.986215,40.354606,10.522151,1.569072,0.041840,0.015347,142.378617,32.000000,153.692086,141.584500,143.086668,131.748358,32.000000,129.373507,67.457189,54.869824,64.295950,5.063291,49.386320,63.714156,66.789427,20.450914,18.817388,59.613029,26.169376
54.708138,85.352426,85.865135,128.642841,108.027867,104.707429,29.588569,14.349386,83.727300,1.257971,85.778419,55.560717,127.381117,83.740976,126.084417,83.415112,55.790299,80.447759,-0.001931,0.000417,32.000000,-235.658645,83.674806,-0.610960,14.403436,0.570240,554523.949284,0.988278,40.387703,10.430644,1.569574,0.049863,0.036362,143.014953,32.000000,153.060233,141.503894,145.172044,131.771483,32.000000,129.048792,67.467968,54.887105,64.324785,5.063291,49.699699,63.714156,66.789395,20.450914,18.869276,59.615428,26.189185
54.693076,85.324004,85.780007,128.632825,108.015760,104.699603,29.671245,14.350813,83.870100,1.260103,85.754347,55.710937,127.353778,83.688897,126.073006,83.499495,55.763075,80.437269,-0.001815,0.000437,32.000000,-235.651481,83.702828,-0.610879,14.423053,0.571095,554624.885063,0.979858,40.371911,10.394058,1.569625,0.045993,0.034806,143.242463,32.000000,152.779251,141.829471,146.838561,131.271219,32.000000,129.402303,67.437050,54.878534,64.324154,5.063291,49.011979,63.714156,66.808114,20.450914,18.774597,59.629512,26.150227
54.707967,85.297514,85.846636,128.623366,108.013249,104.672956,29.432765,14.352526,83.824742,1.261099,85.752875,55.693807,127.393393,83.764017,126.050344,83.543745,55.753520,80.485015,-0.001726,0.000407,32.000000,-235.658620,83.823809,-0.610660,14.418674,0.571505,554755.924711,0.989834,40.392061,10.454485,1.569513,0.042462,0.026772,143.341703,32.000000,152.906868,142.165782,146.062318,131.020422,32.000000,129.915281,67.451554,54.861990,64.324721,5.063291,49.779334,63.714156,66.811036,20.450914,18.778331,59.615497,26.139222
54.724942,85.297514,85.848827,128.623366,108.001866,104.679745,29.690335,14.348816,83.742582,1.264549,85.790937,55.604655,127.362812,83.793095,126.046985,83.495215,55.763692,80.472980,-0.001697,0.000419,32.000000,-235.662822,83.738193,-0.610282,14.453371,0.569747,554737.122001,0.987229,40.378151,10.474172,1.568389,0.053583,0.032858,142.665043,32.000000,153.393422,142.327947,143.735654,130.885687,32.000000,130.134224,67.448798,54.891727,64.330612,5.063291,49.276359,63.714156,66.793614,20.450914,18.689832,59.608436,26.104152
54.697905,85.274060,85.980150,128.616968,108.027038,104.694725,29.605013,14.357806,83.705483,1.269860,85.791404,55.632000,127.348011,83.765219,126.064500,83.518711,55.856591,80.512333,-0.001698,0.000401,32.000000,-235.650881,83.761705,-0.610601,14.483531,0.570362,554572.919449,0.994616,40.337315,10.518026,1.569180,0.037806,0.022508,142.519980,32.000000,153.573238,142.122561,142.131373,131.098384,32.000000,129.706586,67.467921,54.884523,64.350311,5.063291,49.100714,63.714156,66.808341,20.450914,18.611687,59.621959,26.137901
54.679288,85.267437,85.771234,128.607787,108.041859,104.693361,29.516514,14.351384,83.755611,1.275907,85.764532,55.580583,127.323446,83.660758,126.067948,83.446609,55.797753,80.455307,-0.001698,0.000397,32.000000,-235.658287,83.659998,-0.610041,14.460084,0.568650,554581.226820,0.985719,40.320963,10.499209,1.568733,0.060526,0.043813,142.445137,32.000000,153.827215,141.663428,142.547625,131.553135,32.000000,129.316406,67.448713,54.900937,64.319633,5.063291,48.967526,63.714156,66.831138,20.450914,18.591838,59.605092,26.199750
54.728018,85.286201,85.871272,128.614464,108.026805,104.690951,29.896083,14.347531,83.778725,1.276590,85.730617,55.663635,127.361625,83.696708,126.069956,83.452534,55.803304,80.430885,-0.001813,0.000376,32.000000,-235.658861,83.710966,-0.610163,14.424338,0.570116,554452.324519,0.989176,40.323553,10.434571,1.571909,0.035786,0.015622,142.937950,32.000000,153.107822,141.399089,144.958391,131.887884,32.000000,129.169411,67.466257,54.864664,64.317608,5.063291,49.017273,63.714156,66.824958,20.450914,18.594920,59.616196,26.107747
54.708007,85.286201,85.872356,128.614464,108.027869,104.673188,29.522518,14.351812,83.792649,1.279819,85.780088,55.619347,127.353866,83.758083,126.079328,83.508806,55.760391,80.468794,-0.001986,0.000342,32.000000,-235.653761,83.656674,-0.610411,14.420116,0.568375,554561.973470,0.992481,40.334871,10.452452,1.568624,0.051201,0.030891,143.229698,32.000000,152.836930,141.841428,146.465703,131.490177,32.000000,129.312314,67.455873,54.861727,64.329851,5.063291,49.336015,63.714156,66.819416,20.450914,18.663335,59.607216,26.170843
54.689425,85.280130,85.905304,128.611403,108.044258,104.683216,29.190541,14.348245,83.786957,1.308532,85.768400,55.629424,127.342565,83.803454,126.038392,83.465145,55.753682,80.462288,-0.002159,0.000345,32.000000,-235.658967,83.748554,-0.610688,14.405272,0.570109,554542.814845,0.978953,40.306687,10.429355,1.569055,0.037192,0.005095,143.401918,32.000000,152.871267,142.098377,146.104307,131.059970,32.000000,129.876500,67.449609,54.871002,64.333654,5.063291,49.363656,63.714156,66.832082,20.450914,18.645520,59.611829,26.126456
54.718183,85.293099,85.866903,128.613351,108.042867,104.666428,29.702214,14.352383,83.823292,1.341326,85.799887,55.623004,127.326125,83.814933,126.033612,83.514918,55.784001,80.480465,-0.002274,0.000316,32.000000,-235.653518,83.774719,-0.610532,14.402912,0.570673,554544.243652,0.991566,40.325962,10.499504,1.569649,0.053166,0.029974,142.658583,32.000000,153.442520,142.341981,143.893460,130.685525,32.000000,129.964555,67.444088,54.876805,64.318133,5.063291,49.337459,63.714156,66.816416,20.450914,18.693805,59.584665,26.207967
54.697311,85.287857,85.955262,128.611960,108.039934,104.664072,29.980231,14.352098,83.760410,1.322787,85.784237,55.670150,127.296923,83.787405,126.063980,83.447322,55.778223,80.528826,-0.002332,0.000293,32.000000,-235.653311,83.776718,-0.611167,14.411776,0.572256,554610.582416,1.003295,40.337794,10.501539,1.570785,0.035655,0.012369,142.460347,32.000000,153.557003,142.254386,142.247108,131.027904,32.000000,129.549062,67.462371,54.879733,64.330376,5.063291,49.391189,63.714156,66.812556,20.450914,18.697183,59.618408,26.198576
54.680835,85.287857,85.820714,128.611960,108.059892,104.665407,29.449074,14.352669,83.762942,1.305458,85.780254,55.618741,127.333615,83.709186,126.060990,83.470873,55.783351,80.563024,-0.002333,0.000295,32.000000,-235.657166,83.742862,-0.611079,14.399974,0.570998,554465.905424,0.985321,40.323057,10.484277,1.569257,0.047305,0.028136,142.339382,32.000000,153.830903,141.737681,142.305486,131.534055,32.000000,129.320188,67.459177,54.860857,64.312895,5.063291,49.169885,63.714156,66.845264,20.450914,18.682306,59.600312,26.118092
54.707583,85.285649,85.884383,128.615020,108.081101,104.661664,29.868319,14.340111,83.813635,1.288781,85.743860,55.562975,127.380093,83.660577,126.101316,83.509979,55.830201,80.394081,-0.002217,0.000330,32.000000,-235.666282,83.700609,-0.610897,14.409757,0.572463,554467.988512,0.976554,40.337922,10.524781,1.571471,0.054703,0.021655,142.961583,32.000000,153.150591,141.439686,144.822738,131.918044,32.000000,129.273817,67.473532,54.874162,64.296194,5.063291,49.004317,63.714156,66.845403,20.450914,18.677947,59.606390,26.055730
54.706391,85.290064,85.834381,128.613629,108.056145,104.660459,29.481787,14.344820,83.627776,1.272692,85.831237,55.587826,127.364213,83.619447,126.082680,83.468240,55.782107,80.435520,-0.002041,0.000339,32.000000,-235.661409,83.635976,-0.611097,14.441831,0.571334,554471.497397,0.994507,40.353800,10.544198,1.569484,0.075416,0.040556,143.184719,32.000000,152.846004,141.692712,146.415719,131.472338,32.000000,129.236972,67.444886,54.837897,64.297876,5.063291,49.260499,63.714156,66.828078,20.450914,18.696577,59.608800,26.194981
54.685804,85.317382,85.894469,128.614464,108.019763,104.646456,29.806714,14.347246,83.743301,1.256179,85.876399,55.666760,127.362209,83.752701,126.071320,83.407593,55.767196,80.448720,-0.001868,0.000331,32.000000,-235.660294,83.754734,-0.611076,14.466956,0.571212,554340.429049,0.979985,40.325818,10.376009,1.569881,0.058517,0.045733,143.330380,32.000000,152.725910,142.241047,146.419953,130.975266,32.000000,129.555730,67.438164,54.858114,64.304421,5.063291,48.982654,63.714156,66.834533,20.450914,18.699920,59.606607,26.194908
54.699405,85.317382,85.837147,128.614464,108.024672,104.642631,29.552280,14.348816,83.751408,1.240397,85.843121,55.696757,127.333504,83.639266,125.993851,83.438825,55.796616,80.529135,-0.001752,0.000314,32.000000,-235.661019,83.732482,-0.611092,14.457567,0.569236,554438.923786,0.992857,40.331382,10.453882,1.569001,0.044140,0.079103,142.620637,32.000000,153.336569,142.204952,143.924531,131.069349,32.000000,130.321135,67.424930,54.820171,64.267539,5.063291,49.226542,63.714156,66.844915,20.450914,18.798379,59.606203,26.208921
54.725633,85.322901,85.986399,128.616968,108.023777,104.669602,29.729218,14.354096,83.754236,1.223637,85.845495,55.661915,127.303691,83.755636,126.061797,83.518749,55.813441,80.553514,-0.001665,0.000338,32.000000,-235.654920,83.687020,-0.610606,14.468975,0.569593,554441.231611,0.982370,40.378535,10.478277,1.570690,0.061444,0.046564,142.499201,32.000000,153.578664,142.217308,142.684908,130.896598,32.000000,129.930610,67.452548,54.848211,64.311351,5.063291,49.042712,63.714156,66.852909,20.450914,18.821231,59.616392,26.234086
54.721998,85.312415,85.883799,128.610291,108.041137,104.693390,29.776154,14.350100,83.831796,1.205870,85.775928,55.707950,127.342359,83.648381,126.071698,83.452170,55.831586,80.456144,-0.001636,0.000328,32.000000,-235.655801,83.744698,-0.610428,14.458117,0.568758,554356.187367,0.990523,40.365430,10.506608,1.569252,0.026697,0.019000,142.397332,32.000000,153.793229,141.831375,142.239407,131.404091,32.000000,129.108375,67.457296,54.842045,64.301325,5.063291,49.393758,63.714156,66.838058,20.450914,18.788525,59.618015,26.209728
54.689210,85.298618,85.835999,128.611960,107.997553,104.695900,29.564995,14.360946,83.769095,1.189989,85.799305,55.629455,127.315190,83.815828,126.061626,83.456822,55.765670,80.481518,-0.001636,0.000313,32.000000,-235.650692,83.778549,-0.610269,14.444821,0.570052,554462.175935,0.984381,40.345684,10.507283,1.571227,0.051272,0.031978,142.788970,32.000000,153.227849,141.440816,144.581623,131.832453,32.000000,129.021007,67.432804,54.838306,64.279097,5.063291,49.286700,63.714156,66.842269,20.450914,18.792125,59.611327,26.123595
54.707714,85.298618,85.855179,128.611960,107.945992,104.691218,29.666750,14.344963,83.797567,1.175389,85.813896,55.584558,127.357867,83.688919,126.080609,83.545471,55.738693,80.544707,-0.001636,0.000302,32.000000,-235.668642,83.640034,-0.610455,14.461632,0.569160,554537.524640,0.983099,40.338699,10.419223,1.569457,0.031187,0.011924,143.171756,32.000000,152.980617,141.607338,146.264763,131.651380,32.000000,129.409448,67.439344,54.808606,64.275787,5.063291,49.273851,63.714156,66.854463,20.450914,18.747688,59.620090,26.174365
54.703561,85.322901,85.905695,128.621141,107.939188,104.722205,29.642928,14.351955,83.803088,1.160090,85.874262,55.614454,127.381753,83.727232,126.054660,83.504874,55.738379,80.442492,-0.001753,0.000300,32.000000,-235.657880,83.647679,-0.610302,14.448781,0.569752,554679.782372,0.990757,40.356490,10.503364,1.569523,0.056357,0.033308,143.290095,32.000000,152.744237,142.177979,146.713735,130.945174,32.000000,129.724695,67.454914,54.829062,64.277565,5.063291,49.369575,63.714156,66.835920,20.450914,18.835584,59.607492,26.034527
54.690393,85.326212,85.849159,128.623088,107.945647,104.744766,29.983981,14.352098,83.691276,1.145958,85.900747,55.574475,127.353767,83.791320,126.026232,83.485785,55.767282,80.450143,-0.001927,0.000329,32.000000,-235.654623,83.767254,-0.610065,14.434068,0.568913,554702.316952,0.986951,40.338661,10.575711,1.569343,0.060645,0.032757,142.743725,32.000000,153.224430,142.353548,144.145123,130.885237,32.000000,129.916135,67.424968,54.834154,64.276097,5.063291,49.267103,63.714156,66.868299,20.450914,18.850809,59.607738,26.195568
54.708543,85.326764,85.847909,128.622253,107.911868,104.790168,29.688066,14.351955,83.655014,1.131770,85.913854,55.559225,127.360808,83.764914,126.051212,83.538611,55.802480,80.398090,-0.002100,0.000296,32.000000,-235.653290,83.787996,-0.610406,14.437976,0.570468,554900.833212,0.988177,40.366945,10.502619,1.570386,0.057999,0.028200,142.530228,32.000000,153.609189,142.271935,142.827561,131.072786,32.000000,130.042582,67.435416,54.832930,64.297157,5.063291,49.145846,63.714156,66.866281,20.450914,18.854569,59.616412,26.171504
54.706623,85.326764,85.854972,128.622253,107.886780,104.788239,29.638473,14.345248,83.710576,1.116004,85.842663,55.636498,127.311566,83.759675,126.067348,83.445036,55.791497,80.420603,-0.002216,0.000303,32.000000,-235.664915,83.746373,-0.609674,14.428194,0.570663,554972.259922,0.977411,40.382943,10.479216,1.569730,0.054982,0.039085,142.350222,32.000000,153.711402,141.689527,142.055093,131.339732,32.000000,129.215108,67.414359,54.816622,64.271662,5.063291,49.308955,63.714156,66.860079,20.450914,18.860250,59.605869,26.210829
54.693658,85.324280,85.815515,128.623088,107.884342,104.777201,29.697593,14.351527,83.833550,1.099262,85.798713,55.693945,127.319167,83.721747,126.097174,83.465005,55.765052,80.457082,-0.002245,0.000312,32.000000,-235.657816,83.788873,-0.609834,14.418437,0.570282,555133.890002,0.987226,40.366008,10.406612,1.569187,0.031958,0.021040,142.687336,32.000000,153.169589,141.514113,144.424633,131.695062,32.000000,129.097979,67.401265,54.842627,64.269295,5.063291,49.010723,63.714156,66.862897,20.450914,18.855379,59.606715,26.045312
54.681419,85.325384,85.863445,128.625870,107.880130,104.749913,29.633803,14.351384,83.828831,1.083964,85.762922,55.731488,127.351949,83.799252,126.121440,83.435526,55.777506,80.434412,-0.002101,0.000305,32.000000,-235.656647,83.726730,-0.610071,14.435747,0.570819,555146.446852,0.988898,40.367858,10.433775,1.569371,0.054133,0.040772,143.093675,32.000000,153.055091,141.530508,145.882666,131.780167,32.000000,129.274950,67.418029,54.860491,64.294993,5.063291,49.301636,63.714156,66.886869,20.450914,18.862951,59.598719,26.013984
54.728753,85.301653,85.963954,128.621697,107.887901,104.748672,29.704067,14.355380,83.804225,1.069300,85.756128,55.727199,127.377161,83.707330,126.077726,83.518730,55.772951,80.470403,-0.001926,0.000304,32.000000,-235.651340,83.756179,-0.609441,14.438317,0.570860,555144.608940,0.987074,40.377865,10.486430,1.569021,0.033413,0.020754,143.317232,32.000000,152.692381,142.055456,147.054244,130.971985,32.000000,129.743003,67.378411,54.828299,64.292990,5.063291,49.042491,63.714156,66.881324,20.450914,18.866701,59.603017,26.093734
54.728091,85.301653,85.909958,128.621697,107.861936,104.742317,29.716329,14.351670,83.780739,1.053839,85.798670,55.618067,127.363178,83.659901,126.011110,83.560816,55.762054,80.508972,-0.001753,0.000287,32.000000,-235.657182,83.703194,-0.609188,14.431157,0.571055,554981.029513,0.989184,40.390764,10.457687,1.570249,0.053584,0.036067,142.846941,32.000000,153.129919,142.427277,144.634159,130.825743,32.000000,129.991213,67.348047,54.803389,64.256717,5.063291,49.460645,63.714156,66.866502,20.450914,18.787826,59.615006,26.215744
54.690716,85.283166,85.913741,128.618359,107.872749,104.745440,29.913600,14.353239,83.816630,1.038029,85.820304,55.663820,127.372093,83.769298,126.046540,83.438196,55.817962,80.579756,-0.001666,0.000279,32.000000,-235.657907,83.734296,-0.608852,14.425964,0.571243,554931.526303,0.985847,40.321432,10.488100,1.570727,0.044078,0.023240,142.597121,32.000000,153.549330,142.323230,142.789248,130.926649,32.000000,130.243484,67.377566,54.832935,64.263606,5.063291,49.335549,63.714156,66.877123,20.450914,18.727003,59.620198,26.158884
54.687574,85.283993,85.937534,128.618359,107.890962,104.768872,29.611987,14.344820,83.842696,1.021706,85.737137,55.733858,127.365341,83.692854,126.067833,83.541580,55.850193,80.479431,-0.001637,0.000271,32.000000,-235.666326,83.750350,-0.608543,14.418044,0.570701,554920.848239,0.985393,40.322069,10.526695,1.569760,0.040065,0.012378,142.448688,32.000000,153.727672,141.689516,141.883812,131.515977,32.000000,129.355644,67.391985,54.831093,64.285490,5.063291,49.615404,63.714156,66.890234,20.450914,18.733142,59.613068,26.120000
54.737552,85.279027,85.952509,128.613351,107.846597,104.771368,29.382171,14.353525,83.772951,1.005194,85.730219,55.597019,127.323859,83.659473,126.094470,83.530239,55.806687,80.463650,-0.001638,0.000300,32.000000,-235.654671,83.735560,-0.608775,14.393942,0.571878,554815.189135,0.979608,40.339587,10.521595,1.570902,0.052020,0.021882,142.653131,32.000000,153.357797,141.548179,144.118782,131.722894,32.000000,128.868397,67.395880,54.829131,64.245340,5.063291,49.363724,63.714156,66.888084,20.450914,18.736415,59.605141,26.103199
54.724937,85.279027,85.918418,128.613351,107.808077,104.768774,29.628066,14.352383,83.688130,0.989150,85.788444,55.594253,127.352732,83.790627,126.062215,83.597711,55.818059,80.428718,-0.001639,0.000302,32.000000,-235.655649,83.699829,-0.608267,14.410701,0.572750,554875.163301,0.989871,40.343442,10.417343,1.571427,0.029453,0.014563,143.068071,32.000000,152.992167,141.502494,145.790278,131.848674,32.000000,129.330439,67.399720,54.803872,64.242812,5.063291,49.548244,63.714156,66.873297,20.450914,18.722395,59.624850,26.228950
