OSU 80 Ton Compressor Load Stand
54.690046,85.293375,85.870082,128.616133,107.790821,104.777707,29.604168,14.347817,83.687976,0.970767,85.838804,55.635006,127.365560,83.732881,126.069611,83.561363,55.769325,80.531400,-0.001780,0.000303,32.000000,-235.662674,83.781900,-0.608254,14.417546,0.572712,554948.043174,0.996634,40.290331,10.449512,1.570266,0.060866,0.056807,143.258462,32.000000,152.789537,141.996590,147.038371,131.101560,32.000000,129.863046,67.413863,54.813583,64.267676,5.063291,49.182732,63.714156,66.896922,20.450914,18.775515,59.613688,26.208628
54.713004,85.304413,85.936803,128.616968,107.752417,104.773968,29.971773,14.347531,83.803894,0.953661,85.855127,55.636183,127.379531,83.782349,126.057499,83.477307,55.792264,80.527524,-0.001955,0.000336,32.000000,-235.661484,83.755509,-0.608734,14.420037,0.571831,554916.218777,0.988586,40.302481,10.413043,1.570005,0.048774,0.030893,142.989943,32.000000,152.977720,142.359978,144.811548,130.873528,32.000000,129.796931,67.419656,54.839325,64.276599,5.063291,49.623758,63.714156,66.885936,20.450914,18.817242,59.609842,26.030418
54.725262,85.310483,85.858024,128.622810,107.733065,104.762145,29.660176,14.349529,83.721395,0.938003,85.827749,55.554200,127.377237,83.847803,126.020908,83.379073,55.783532,80.592369,-0.002099,0.000346,32.000000,-235.660797,83.731401,-0.608206,14.409809,0.571762,555098.828543,0.990190,40.350441,10.535527,1.570123,0.070650,0.084363,142.532180,32.000000,153.437720,142.421767,143.029362,131.017835,32.000000,129.964293,67.414704,54.816550,64.267118,5.063291,49.393094,63.714156,66.884011,20.450914,18.820751,59.616550,26.294394
54.690116,85.310483,85.961853,128.622810,107.747230,104.755269,29.633108,14.353525,83.845027,0.923085,85.765181,55.699842,127.302362,83.832876,126.080339,83.597060,55.803917,80.634400,-0.002186,0.000360,32.000000,-235.657293,83.803761,-0.608495,14.414084,0.572100,555037.436734,0.977590,40.339360,10.509805,1.570683,0.064867,0.045636,142.324343,32.000000,153.738602,141.567964,141.664170,131.598427,32.000000,129.469336,67.431565,54.815075,64.246357,5.063291,49.697022,63.714156,66.909469,20.450914,18.845396,59.598670,26.053676
54.707361,85.311587,85.837432,128.625314,107.760169,104.759946,29.721696,14.349101,83.824750,0.903933,85.766259,55.603478,127.334497,83.741017,126.053690,83.561670,55.764530,80.488936,-0.002244,0.000374,32.000000,-235.657947,83.755121,-0.608163,14.403148,0.570962,554996.077281,0.987522,40.333623,10.565076,1.568892,0.038584,0.017739,142.620241,32.000000,153.304420,141.554341,143.879072,131.573430,32.000000,129.122421,67.434733,54.838152,64.248307,5.063291,49.154404,63.714156,66.903923,20.450914,18.852814,59.611819,26.195348
54.723415,85.291996,85.917757,128.624757,107.746095,104.772167,29.525864,14.349386,83.843013,0.884616,85.777522,55.546261,127.391156,83.851249,126.092137,83.488289,55.790207,80.469306,-0.002244,0.000370,32.000000,-235.664382,83.700748,-0.607780,14.427145,0.573174,554934.527726,0.989051,40.367483,10.574841,1.571799,0.059246,0.028553,143.058502,32.000000,152.909759,141.582421,145.524421,131.831060,32.000000,129.036698,67.438339,54.844348,64.254927,5.063291,49.533612,63.714156,66.894419,20.450914,18.788341,59.601974,26.092120
54.707739,85.300826,85.801172,128.625036,107.756957,104.801476,29.701417,14.355380,83.834951,0.863954,85.816455,55.648417,127.413696,83.752679,126.076920,83.523456,55.819010,80.513825,-0.002243,0.000373,32.000000,-235.652652,83.791095,-0.607832,14.438920,0.571353,555031.431257,0.985811,40.351971,10.509831,1.569029,0.028970,0.009765,143.303897,32.000000,152.727976,141.904463,147.147595,131.252120,32.000000,129.774792,67.454549,54.857003,64.279265,5.063291,49.385369,63.714156,66.887832,20.450914,18.791707,59.612547,26.208261
54.718691,85.300826,85.899007,128.625036,107.796528,104.803543,29.564298,14.353382,83.831646,0.844447,85.870152,55.594602,127.367687,83.728659,126.046024,83.434590,55.772072,80.442286,-0.002242,0.000381,32.000000,-235.651207,83.732970,-0.608564,14.404302,0.571251,555010.186313,0.992101,40.316915,10.470055,1.570036,0.059435,0.026725,143.076500,32.000000,152.818590,142.328208,145.316494,130.873547,32.000000,129.915684,67.452350,54.877587,64.265382,5.063291,49.481196,63.714156,66.899116,20.450914,18.825817,59.616530,26.165634
54.720353,85.311863,85.827254,128.628374,107.791830,104.807226,29.964451,14.343964,83.691641,0.826830,85.873190,55.651458,127.334124,83.737674,126.036170,83.422075,55.744014,80.542239,-0.002126,0.000407,32.000000,-235.665379,83.710172,-0.608524,14.408760,0.569595,555125.953643,0.986842,40.340844,10.473224,1.568355,0.043816,0.026734,142.602774,32.000000,153.304273,142.478700,143.198006,130.740569,32.000000,129.928855,67.471376,54.882114,64.265596,5.063291,49.051808,63.714156,66.911324,20.450914,18.867672,59.610472,26.077080
54.734212,85.323452,85.953063,128.630321,107.777337,104.808528,29.637315,14.349529,83.778435,0.808387,85.795598,55.697795,127.312671,83.835079,126.045073,83.586382,55.776151,80.425048,-0.001954,0.000412,32.000000,-235.657355,83.789649,-0.608784,14.417520,0.572168,555226.892521,0.991223,40.330296,10.468779,1.569829,0.060695,0.036651,142.289183,32.000000,153.687818,141.781012,141.553347,131.429107,32.000000,129.413386,67.462156,54.879937,64.263989,5.063291,49.665808,63.714156,66.896736,20.450914,18.911530,59.601738,26.119339
54.695423,85.318761,85.884401,128.627539,107.799690,104.810574,29.491493,14.352669,83.854140,0.736857,85.818113,55.618904,127.330274,83.730392,126.112197,83.507543,55.800907,80.538701,-0.001809,0.000422,32.000000,-235.654707,83.719041,-0.608502,14.422162,0.570924,555318.417652,0.978014,40.339731,10.568619,1.568470,0.059668,0.037490,142.437276,32.000000,153.501914,141.549534,143.743867,131.723875,32.000000,129.366433,67.543416,54.933283,64.293929,5.063291,49.355625,63.714156,66.901768,20.450914,18.915258,59.600096,26.164680
54.769052,85.318761,85.936629,128.627539,107.825706,104.822792,29.561211,14.345391,83.755501,0.728498,85.790444,55.604316,127.342400,83.863729,126.105640,83.430185,55.758535,80.465474,-0.001721,0.000475,32.000000,-235.665264,83.703605,-0.608299,14.440467,0.572136,555269.419661,0.988577,40.337973,10.452314,1.570372,0.029461,0.027343,143.031308,32.000000,152.807677,141.601438,145.555577,131.692666,32.000000,128.840408,67.511860,54.883921,64.261171,5.063291,49.651205,63.714156,66.872935,20.450914,18.902653,59.601866,26.199090
54.704114,85.304413,85.860577,128.621141,107.803331,104.813663,29.413562,14.351099,83.745356,0.731581,85.813436,55.720482,127.357491,83.727681,126.086077,83.515100,55.753406,80.464163,-0.001664,0.000496,32.000000,-235.664145,83.788282,-0.608330,14.444847,0.571880,555241.148749,0.994240,40.370647,10.509186,1.570230,0.055819,0.043199,143.310225,32.000000,152.678919,141.964070,146.990770,131.233740,32.000000,129.632196,67.533415,54.911722,64.280743,5.063291,49.455818,63.714156,66.908448,20.450914,18.856422,59.616746,26.210462
54.715109,85.302757,85.810805,128.623644,107.800495,104.788185,29.974943,14.346818,83.840445,0.734012,85.845066,55.652525,127.371073,83.672830,126.041622,83.422648,55.741676,80.552929,-0.001721,0.000466,32.000000,-235.663181,83.763606,-0.609124,14.422188,0.570196,555359.280875,0.990559,40.299739,10.498975,1.569073,0.045012,0.031913,143.163363,32.000000,152.879006,142.199289,145.711406,130.991151,32.000000,129.933312,67.527139,54.903659,64.263700,5.063291,49.170827,63.714156,66.913100,20.450914,18.854178,59.598218,26.178400
54.707853,85.312415,85.949159,128.629765,107.847437,104.804482,29.610354,14.351527,83.754773,0.735441,85.804371,55.678676,127.344353,83.815871,126.019139,83.489452,55.758718,80.430800,-0.001897,0.000471,32.000000,-235.658963,83.806331,-0.609006,14.416366,0.570411,555329.527056,0.996696,40.347925,10.503162,1.569545,0.060803,0.034149,142.586632,32.000000,153.261354,142.459434,143.394561,130.633062,32.000000,130.017581,67.543913,54.902944,64.287255,5.063291,49.092097,63.714156,66.924712,20.450914,18.857668,59.603941,26.043404
54.713976,85.312415,85.964995,128.629765,107.875549,104.815974,29.604943,14.352240,83.822332,0.736805,85.750721,55.611491,127.315668,83.696686,126.064832,83.512656,55.806555,80.530601,-0.002070,0.000508,32.000000,-235.654644,83.733297,-0.609395,14.421270,0.570154,555212.558095,0.977574,40.335676,10.578628,1.568320,0.062564,0.031779,142.329802,32.000000,153.612040,141.995930,141.601211,131.429444,32.000000,129.450990,67.570236,54.950795,64.297014,5.063291,49.749295,63.714156,66.919329,20.450914,18.894784,59.609528,26.186691
54.724927,85.295859,85.901556,128.620862,107.915982,104.831206,29.492196,14.347817,83.786038,0.738260,85.722271,55.620062,127.305054,83.728966,126.078360,83.600641,55.804304,80.458758,-0.002216,0.000515,32.000000,-235.660871,83.848632,-0.608614,14.427722,0.572718,555278.916696,0.989931,40.352325,10.473880,1.571057,0.030696,0.006685,142.517332,32.000000,153.638186,141.499268,143.341388,131.675029,32.000000,129.284076,67.563043,54.920254,64.281417,5.063291,49.287639,63.714156,66.905678,20.450914,18.840803,59.612330,26.235920
54.707396,85.277923,85.843672,128.617524,107.941404,104.848354,29.534969,14.347103,83.751983,0.739775,85.716650,55.727857,127.390010,83.691712,126.075012,83.511430,55.814052,80.518934,-0.002302,0.000543,32.000000,-235.658798,83.823607,-0.608998,14.436953,0.572676,555241.756039,0.990100,40.346426,10.497723,1.571171,0.055793,0.029007,143.037264,32.000000,152.864246,141.493832,145.553011,131.717559,32.000000,128.994324,67.589014,54.938595,64.285219,5.063291,49.279537,63.714156,66.931199,20.450914,18.781901,59.605220,26.050227
54.693245,85.285373,85.916936,128.620306,107.941905,104.863099,29.852195,14.349672,83.807506,0.741306,85.754164,55.724253,127.385402,83.720544,126.078968,83.555559,55.782296,80.540601,-0.002360,0.000551,32.000000,-235.659999,83.735133,-0.609253,14.450223,0.571264,555298.810264,0.993773,40.319322,10.448382,1.569697,0.026220,0.008308,143.206320,32.000000,152.564840,142.081701,146.774238,131.223288,32.000000,129.480053,67.591574,54.940349,64.302241,5.063291,49.174890,63.714156,66.946036,20.450914,18.785104,59.607757,26.093294
54.729270,85.285373,85.844089,128.620306,107.944381,104.854904,29.550226,14.353668,83.752501,0.742648,85.853787,55.601710,127.342445,83.864013,126.023852,83.488170,55.768921,80.479301,-0.002360,0.000567,32.000000,-235.656167,83.781224,-0.609229,14.428902,0.570534,555353.548562,0.992799,40.318272,10.481850,1.569142,0.063871,0.046677,143.161281,32.000000,152.816751,142.193435,145.649844,131.033284,32.000000,129.980147,67.534380,54.872983,64.257249,5.063291,49.268684,63.714156,66.925776,20.450914,18.814248,59.603597,26.156170
54.720702,85.296411,85.927428,128.615855,107.963803,104.871719,30.109415,14.353525,83.791093,0.744242,85.834829,55.679374,127.322265,83.780186,126.057023,83.515082,55.762223,80.501196,-0.002359,0.000571,32.000000,-235.656310,83.763297,-0.609253,14.420798,0.571547,555512.344454,0.982681,40.339356,10.529160,1.570887,0.058973,0.033194,142.479528,32.000000,153.244132,142.409470,143.598667,130.725538,32.000000,130.099255,67.557736,54.941061,64.293231,5.063291,49.157150,63.714156,66.934298,20.450914,18.855925,59.613166,26.180968
54.694540,85.314622,85.939843,128.617524,107.981939,104.831204,29.471064,14.357949,83.898972,0.745654,85.804515,55.739839,127.267277,83.814463,126.031944,83.480880,55.792206,80.535656,-0.002359,0.000559,32.000000,-235.650083,83.775879,-0.609481,14.457200,0.570379,555480.060291,0.991935,40.304653,10.498519,1.568522,0.055779,0.046087,142.388783,32.000000,153.476005,142.054076,141.984729,131.113202,32.000000,129.326672,67.577978,54.931192,64.287404,5.063291,49.640294,63.714156,66.950411,20.450914,18.922612,59.607610,26.042450
54.726072,85.293099,85.989863,128.614464,107.999667,104.801819,29.515029,14.349815,83.845566,0.747213,85.726637,55.723746,127.311203,83.801108,126.062308,83.549508,55.775943,80.469408,-0.002357,0.000558,32.000000,-235.659529,83.725650,-0.608948,14.447916,0.572255,555601.606893,0.973861,40.323942,10.520942,1.570291,0.076479,0.048727,142.350660,32.000000,153.645302,141.542887,142.950962,131.711739,32.000000,129.319325,67.570037,54.933693,64.288014,5.063291,49.560911,63.714156,66.936951,20.450914,18.926238,59.604286,26.155436
54.725162,85.293099,85.941200,128.614464,108.032058,104.805558,29.565178,14.349101,83.837661,0.749233,85.688053,55.681935,127.335280,83.780656,126.071620,83.515384,55.788018,80.519952,-0.002357,0.000558,32.000000,-235.660898,83.811900,-0.608846,14.479623,0.571452,555362.549956,0.995132,40.367359,10.515700,1.571269,0.037461,0.019160,142.980351,32.000000,152.927439,141.319689,145.193246,131.691522,32.000000,129.127825,67.587889,54.949705,64.263622,5.063291,49.709839,63.714156,66.928303,20.450914,18.854925,59.589052,26.191239
54.699465,85.272680,86.005276,128.613629,108.066317,104.782587,29.492133,14.357235,83.833865,0.751041,85.764078,55.681785,127.360123,83.819622,126.090663,83.505754,55.765209,80.626194,-0.002357,0.000547,32.000000,-235.653583,83.801434,-0.608845,14.495935,0.571600,555196.424900,0.992697,40.315459,10.484393,1.571278,0.060710,0.033251,143.257026,32.000000,152.626049,141.948555,146.775185,131.055690,32.000000,129.192173,67.599485,54.928946,64.278641,5.063291,49.344564,63.714156,66.957184,20.450914,18.787285,59.605308,26.221247
54.730074,85.280682,85.977661,128.612516,108.070571,104.780749,29.825511,14.347817,83.828368,0.752910,85.831862,55.667818,127.351626,83.856857,126.077474,83.567720,55.809766,80.557845,-0.002356,0.000536,32.000000,-235.661199,83.807352,-0.608927,14.449306,0.569657,555192.383761,0.991066,40.316336,10.508615,1.570415,0.019983,0.010910,143.256103,32.000000,152.744746,142.264298,146.059336,131.108849,32.000000,129.770231,67.588730,54.933659,64.286824,5.063291,49.826294,63.714156,66.936695,20.450914,18.818229,59.606941,26.102905
54.720480,85.299722,85.952386,128.612516,108.105877,104.772219,29.638655,14.345533,83.832296,0.754331,85.815663,55.724987,127.353110,83.757677,126.022457,83.565273,55.802571,80.471983,-0.002356,0.000533,32.000000,-235.663646,83.724305,-0.608517,14.451535,0.570441,555101.331958,0.993761,40.320670,10.607663,1.572324,0.054339,0.029404,142.494697,32.000000,153.276173,142.362969,143.587799,130.887020,32.000000,130.366722,67.580747,54.942876,64.284714,5.063291,49.469734,63.714156,66.950097,20.450914,18.821464,59.614386,26.119339
54.701204,85.299722,85.877568,128.612516,108.142519,104.784159,29.467290,14.350385,83.875719,0.756014,85.776699,55.769312,127.325314,83.823212,126.064753,83.553991,55.812979,80.438800,-0.002354,0.000530,32.000000,-235.654204,83.780879,-0.608970,14.455311,0.571136,554998.656011,0.982057,40.299188,10.514069,1.570940,0.034986,0.014685,142.368188,32.000000,153.473858,142.106689,142.257236,131.089305,32.000000,129.612499,67.593872,54.951132,64.285828,5.063291,49.433916,63.714156,66.964531,20.450914,18.890991,59.616284,26.179794
54.735010,85.295583,85.960828,128.613351,108.184874,104.791903,29.483350,14.349672,83.813880,0.757742,85.727496,55.665613,127.341500,83.760836,126.061485,83.491508,55.842668,80.517258,-0.002383,0.000547,32.000000,-235.657540,83.792239,-0.608741,14.442067,0.570878,554997.335141,0.988403,40.327467,10.459614,1.570754,0.052236,0.044382,142.452581,32.000000,153.601387,141.759833,142.571957,131.455346,32.000000,129.116264,67.598704,54.942519,64.283053,5.063291,49.490009,63.714156,66.979050,20.450914,18.880050,59.624762,26.178400
54.719454,85.280958,85.916000,128.610847,108.188999,104.809672,29.344026,14.348245,83.785322,0.759471,85.710590,55.536185,127.303618,83.763814,126.064451,83.537671,55.775660,80.490039,-0.002411,0.000580,32.000000,-235.659131,83.805986,-0.609025,14.449515,0.570147,555046.856368,0.994645,40.346036,10.425368,1.569939,0.052389,0.038730,142.923975,32.000000,153.046769,141.262539,144.958334,131.904475,32.000000,129.226043,67.564420,54.938130,64.286063,5.063291,49.623372,63.714156,66.952818,20.450914,18.832649,59.610511,26.056097
54.745590,85.269921,85.971564,128.608621,108.172343,104.794459,29.486914,14.349957,83.859928,0.761182,85.712644,55.718690,127.309909,83.739263,126.052829,83.530582,55.752061,80.474285,-0.002410,0.000597,32.000000,-235.659714,83.777024,-0.609114,14.443300,0.571134,555008.690158,0.993499,40.309335,10.452030,1.570491,0.051003,0.028532,143.155942,32.000000,152.805614,141.672175,146.572245,131.378753,32.000000,129.377289,67.556585,54.906092,64.239304,5.063291,49.345663,63.714156,66.945064,20.450914,18.835887,59.613402,26.054923
54.703732,85.269921,85.862064,128.608621,108.161542,104.756379,29.550932,14.360946,83.891509,0.762890,85.779540,55.657231,127.362831,83.787118,126.065318,83.481106,55.789780,80.566893,-0.002410,0.000605,32.000000,-235.649381,83.763865,-0.609395,14.408524,0.570613,555224.933003,0.998658,40.309692,10.499493,1.570118,0.065035,0.077577,143.279689,32.000000,152.760710,142.229106,146.137981,130.856985,32.000000,129.587101,67.571588,54.942872,64.298371,5.063291,49.382722,63.714156,66.974374,20.450914,18.800695,59.620562,26.187791
54.713276,85.283993,85.987844,128.608065,108.164451,104.724503,29.832145,14.352098,83.852589,0.764780,85.811317,55.599815,127.320551,83.771419,126.044395,83.491978,55.804788,80.518541,-0.002409,0.000632,32.000000,-235.657737,83.733480,-0.609591,14.400499,0.570955,555165.742217,0.993132,40.273485,10.511778,1.570383,0.029216,0.014895,142.615799,32.000000,153.354120,142.359060,143.801906,130.791198,32.000000,130.126168,67.550076,54.936242,64.292758,5.063291,49.765390,63.714156,66.958602,20.450914,18.852751,59.605053,26.162406
54.708833,85.282062,85.847486,128.609456,108.162220,104.685129,29.453871,14.350671,83.840865,0.766273,85.782579,55.641759,127.312621,83.849271,126.050479,83.603658,55.802656,80.524297,-0.002408,0.000643,32.000000,-235.657033,83.748532,-0.609503,14.391975,0.571523,554906.165720,0.991445,40.313800,10.540547,1.569583,0.052556,0.033742,142.491328,32.000000,153.574986,142.123181,142.244231,131.116836,32.000000,129.870581,67.583622,54.956358,64.315296,5.063291,49.391640,63.714156,66.968094,20.450914,18.849313,59.604935,26.024035
54.738891,85.273508,85.921930,128.608621,108.157667,104.676103,29.682589,14.354666,83.820836,0.767913,85.786468,55.655013,127.281949,83.700580,126.048201,83.521764,55.774642,80.482422,-0.002409,0.000657,32.000000,-235.657627,83.819586,-0.609198,14.411960,0.573327,554721.529933,0.981648,40.318680,10.490832,1.571608,0.030325,0.007449,142.294325,32.000000,153.612007,141.774031,142.473177,131.503784,32.000000,129.170257,67.539574,54.939523,64.293411,5.063291,49.565795,63.714156,66.956017,20.450914,18.852564,59.604846,26.048613
54.705219,85.273508,85.808856,128.608621,108.193211,104.677274,29.569191,14.351384,83.832263,0.769570,85.758486,55.629802,127.318166,83.768911,126.089936,83.496480,55.772034,80.445675,-0.002411,0.000624,32.000000,-235.656647,83.686104,-0.609551,14.423473,0.571465,554516.750957,0.993964,40.321027,10.497096,1.569170,0.050671,0.022275,142.940208,32.000000,153.018673,141.517045,144.845582,131.833170,32.000000,129.055901,67.566250,54.964916,64.295424,5.063291,49.213780,63.714156,66.980949,20.450914,18.826032,59.608485,26.197989
54.712444,85.298618,85.945194,128.614464,108.187499,104.693702,29.856408,14.349529,83.781213,0.771238,85.800022,55.670343,127.351237,83.714203,126.074747,83.447850,55.820433,80.491323,-0.002411,0.000626,32.000000,-235.660306,83.835823,-0.609301,14.451823,0.570975,554501.118144,0.985610,40.283523,10.495041,1.569669,0.029330,0.005312,143.275342,32.000000,152.864612,141.645610,146.402409,131.719094,32.000000,129.296028,67.572085,54.971684,64.313678,5.063291,49.652267,63.714156,66.986744,20.450914,18.916517,59.603115,26.038489
54.736092,85.307448,85.816889,128.617802,108.142513,104.716794,29.454031,14.347246,83.848881,0.772919,85.801277,55.689014,127.355147,83.765262,126.033850,83.552644,55.804863,80.494264,-0.002300,0.000621,32.000000,-235.663572,83.709702,-0.609207,14.437714,0.569671,554526.219665,0.990064,40.315954,10.471252,1.568568,0.055953,0.039331,143.265815,32.000000,152.738349,142.198460,146.536591,131.021703,32.000000,129.604953,67.544641,54.928611,64.297845,5.063291,49.308412,63.714156,66.957494,20.450914,18.950635,59.607502,26.129024
54.690399,85.302757,85.850944,128.615020,108.160935,104.670498,29.800125,14.343678,83.813116,0.774292,85.848774,55.709325,127.373298,83.737388,126.023976,83.522185,55.817705,80.508489,-0.002126,0.000620,32.000000,-235.665501,83.829972,-0.609776,14.445057,0.570529,554547.018866,0.980613,40.334104,10.455642,1.570853,0.042004,0.026407,142.731279,32.000000,153.294857,142.364627,143.841883,130.946060,32.000000,130.059653,67.565308,54.968606,64.319750,5.063291,49.897733,63.714156,66.975163,20.450914,18.954179,59.602624,26.014131
54.700581,85.302757,85.860691,128.615020,108.130880,104.646342,29.585622,14.352811,83.882558,0.775887,85.819031,55.674925,127.342299,83.731187,126.058388,83.490573,55.791315,80.533294,-0.001952,0.000625,32.000000,-235.655876,83.753936,-0.609769,14.468031,0.568730,554703.143496,0.993782,40.320158,10.473324,1.567830,0.059462,0.034260,142.572558,32.000000,153.610609,142.232385,142.456444,131.128490,32.000000,130.034338,67.584994,54.965778,64.328298,5.063291,49.436009,63.714156,66.991769,20.450914,18.941390,59.593989,26.124255
54.732706,85.298894,85.942089,128.610291,108.139891,104.653146,29.937123,14.347531,83.834294,0.777839,85.718481,55.696609,127.322679,83.786917,126.062504,83.584547,55.788112,80.508914,-0.001865,0.000627,32.000000,-235.659189,83.762035,-0.609243,14.469631,0.569807,554445.243270,0.982688,40.359483,10.470698,1.569763,0.064276,0.042077,142.331447,32.000000,153.606831,141.713988,142.315896,131.291623,32.000000,129.167668,67.564004,54.961368,64.287946,5.063291,49.927118,63.714156,66.980019,20.450914,18.931443,59.610777,26.200997
54.717003,85.280958,85.879140,128.608343,108.118168,104.691177,29.720470,14.347531,83.866818,0.780146,85.641726,55.616040,127.317622,83.773867,126.060166,83.481219,55.810163,80.524749,-0.001894,0.000592,32.000000,-235.662795,83.729730,-0.608695,14.478049,0.568679,554366.635476,0.989384,40.349673,10.514896,1.569649,0.034187,0.022954,142.814021,32.000000,153.007111,141.429443,144.486978,131.766367,32.000000,129.047545,67.532377,54.924188,64.271760,5.063291,49.552970,63.714156,66.980529,20.450914,18.872576,59.604669,26.021321
54.686803,85.263022,85.953991,128.607509,108.120112,104.704922,29.649754,14.348245,83.858542,0.782196,85.745946,55.663211,127.365126,83.776375,126.105415,83.581512,55.797775,80.498038,-0.002069,0.000609,32.000000,-235.660279,83.767970,-0.609211,14.454105,0.569061,554389.730471,0.977197,40.314866,10.500595,1.570215,0.054064,0.044637,143.145352,32.000000,152.898501,141.550334,146.233590,131.751791,32.000000,129.423145,67.545329,54.947055,64.290410,5.063291,49.905570,63.714156,66.988942,20.450914,18.875815,59.610895,26.101658
54.709423,85.263022,85.879878,128.607509,108.118147,104.706507,29.777316,14.355523,83.895893,0.783958,85.720514,55.604702,127.358553,83.721012,126.034924,83.508279,55.760693,80.523109,-0.002244,0.000609,32.000000,-235.652837,83.772148,-0.609793,14.447548,0.568366,554528.658757,0.984942,40.312054,10.489913,1.569515,0.021667,0.001247,143.309561,32.000000,152.737299,142.078641,147.084934,130.946606,32.000000,129.495974,67.542875,54.925128,64.314694,5.063291,49.521707,63.714156,66.999034,20.450914,18.816603,59.607443,26.182069
54.734189,85.269921,85.979982,128.604170,108.091205,104.694899,29.639113,14.346818,83.810045,0.785949,85.784910,55.591773,127.333249,83.738733,126.020096,83.502344,55.810152,80.493183,-0.002331,0.000606,32.000000,-235.662853,83.773395,-0.609856,14.406714,0.571202,554614.708826,0.987971,40.323213,10.483123,1.571750,0.044396,0.029433,142.743569,32.000000,153.113504,142.408002,144.263698,130.791504,32.000000,129.787770,67.545766,54.933134,64.320628,5.063291,49.820207,63.714156,66.987093,20.450914,18.843627,59.591363,26.043037
54.724094,85.276543,85.848856,128.601944,108.104419,104.711334,29.669343,14.347246,83.832374,0.787775,85.789120,55.653440,127.324740,83.770319,126.045084,83.465776,55.811169,80.459167,-0.002418,0.000603,32.000000,-235.664228,83.670870,-0.609819,14.420090,0.569824,554688.353352,0.983311,40.301419,10.538206,1.569746,0.022739,0.002392,142.514372,32.000000,153.599811,142.336372,142.435183,131.032573,32.000000,129.915419,67.535830,54.960226,64.330825,5.063291,49.473718,63.714156,66.985286,20.450914,18.869746,59.606951,26.193954
54.694275,85.274612,85.986234,128.600553,108.105046,104.712672,29.615646,14.350243,83.809057,0.788353,85.781726,55.655138,127.314177,83.675113,126.081654,83.464699,55.846073,80.495302,-0.002417,0.000608,32.000000,-235.659100,83.766052,-0.608870,14.431970,0.572267,554525.895300,0.987317,40.284463,10.467259,1.570864,0.061113,0.044770,142.220121,32.000000,153.716247,141.587112,142.120143,131.446185,32.000000,129.324129,67.565729,54.975793,64.337809,5.063291,49.584824,63.714156,66.996302,20.450914,18.872933,59.582148,26.230858
54.705655,85.274612,85.835340,128.600553,108.077688,104.701383,29.823301,14.353525,83.782267,0.789605,85.710131,55.624146,127.313487,83.756859,126.090314,83.437178,55.789951,80.486504,-0.002416,0.000616,32.000000,-235.655818,83.692649,-0.608802,14.401469,0.570137,554623.312964,0.986680,40.300809,10.441810,1.568758,0.038831,0.026331,142.732132,32.000000,153.120380,141.632979,144.489261,131.538245,32.000000,128.734861,67.547928,54.956031,64.331960,5.063291,49.409082,63.714156,67.005894,20.450914,18.869395,59.603410,26.099677
54.731688,85.271576,85.946177,128.599997,108.098390,104.702579,29.606417,14.349529,83.817823,0.791754,85.753256,55.651825,127.360593,83.847151,126.066584,83.499188,55.818483,80.540459,-0.002417,0.000604,32.000000,-235.659814,83.711496,-0.608359,14.407921,0.572438,554570.108431,0.989063,40.327602,10.432861,1.572125,0.055420,0.046541,143.131603,32.000000,152.957747,141.591485,145.985729,131.780585,32.000000,129.184513,67.579598,54.949315,64.366472,5.063291,49.565765,63.714156,66.995368,20.450914,18.862004,59.594952,26.200044
54.721444,85.262470,85.866516,128.595824,108.115752,104.711426,29.562439,14.355808,83.786021,0.792926,85.753318,55.732338,127.376970,83.775455,126.028045,83.618900,55.831207,80.543799,-0.002415,0.000598,32.000000,-235.652715,83.767865,-0.608709,14.415002,0.571058,554619.705349,0.981848,40.316638,10.482665,1.569040,0.072669,0.042564,143.393009,32.000000,152.693480,141.963464,146.921931,131.111846,32.000000,129.823678,67.564659,54.949780,64.358181,5.063291,49.509790,63.714156,67.004132,20.450914,18.833499,59.607167,26.150667
54.699042,85.265506,85.998083,128.596658,108.086288,104.672186,29.685117,14.353239,83.829869,0.794120,85.788715,55.570906,127.364253,83.682025,126.015304,83.523108,55.812434,80.625626,-0.002299,0.000564,32.000000,-235.654464,83.759912,-0.608505,14.416838,0.571815,554553.266346,0.988533,40.288527,10.492873,1.570318,0.039030,0.027185,142.941256,32.000000,153.042083,142.421592,144.738910,130.691676,32.000000,129.923377,67.542731,54.954557,64.345445,5.063291,49.554587,63.714156,67.003831,20.450914,18.836524,59.594156,26.071944
54.714394,85.265506,85.966725,128.596658,108.060265,104.617635,29.533389,14.350528,83.812285,0.795285,85.796763,55.660296,127.309117,83.696279,126.023198,83.546147,55.779054,80.472407,-0.002127,0.000554,32.000000,-235.657832,83.805006,-0.608053,14.459455,0.570643,554566.270271,0.990267,40.289287,10.482546,1.569157,0.063745,0.033994,142.436975,32.000000,153.392749,142.329948,142.800940,130.956701,32.000000,129.870499,67.529104,54.914949,64.328693,5.063291,49.916054,63.714156,67.010663,20.450914,18.850117,59.604295,26.119413
54.729239,85.271300,85.953425,128.595546,108.054332,104.604126,29.717237,14.346818,83.796970,0.797552,85.732927,55.648626,127.317893,83.709044,126.036666,83.562646,55.827235,80.456780,-0.001952,0.000583,32.000000,-235.663673,83.734237,-0.608020,14.479020,0.572864,554411.507060,0.986252,40.313903,10.560031,1.572205,0.025746,0.006606,142.409085,32.000000,153.699344,141.655091,141.995000,131.597386,32.000000,129.330091,67.555971,54.931242,64.351325,5.063291,49.438308,63.714156,66.990822,20.450914,18.873331,59.599398,26.067909
54.718270,85.276543,85.842884,128.600553,108.085266,104.601592,29.550764,14.344963,83.759159,0.799408,85.686346,55.690467,127.357010,83.710289,126.041561,83.601047,55.846580,80.484961,-0.001836,0.000596,32.000000,-235.664053,83.806130,-0.608215,14.449489,0.570041,554181.789387,0.990499,40.299114,10.483437,1.571190,0.066689,0.023322,142.724170,32.000000,153.246234,141.452905,144.309713,131.666919,32.000000,129.048011,67.528323,54.932747,64.333716,5.063291,49.461353,63.714156,67.012098,20.450914,18.894672,59.606371,26.096449
54.716857,85.261091,85.981351,128.599162,108.058402,104.605308,30.062997,14.351384,83.851385,0.800702,85.731360,55.598614,127.335906,83.742647,126.054321,83.432756,55.802392,80.417925,-0.001776,0.000595,32.000000,-235.657467,83.783999,-0.608321,14.452112,0.568638,554013.578433,0.983968,40.290611,10.424029,1.570521,0.025352,0.003207,143.041614,32.000000,152.873296,141.545153,145.773593,131.665618,32.000000,129.029231,67.557763,54.930104,64.340935,5.063291,49.592075,63.714156,67.027855,20.450914,18.897859,59.608111,26.125943
54.707814,85.261091,85.879147,128.599162,107.986463,104.624478,29.636786,14.350243,83.843543,0.802855,85.790778,55.628498,127.354815,83.716711,126.065861,83.456061,55.795175,80.586063,-0.001776,0.000597,32.000000,-235.657297,83.864273,-0.608547,14.448204,0.568422,553973.474918,0.989715,40.306418,10.424926,1.568816,0.048121,0.025514,143.275780,32.000000,152.797321,142.015954,146.979112,131.042866,32.000000,129.710753,67.545534,54.925715,64.340057,5.063291,49.603530,63.714156,67.024283,20.450914,18.847244,59.604974,26.059178
54.733051,85.269369,85.910534,128.599997,107.990466,104.617821,29.438744,14.351384,83.796307,0.804472,85.819070,55.632888,127.344372,83.751619,126.020327,83.516201,55.770256,80.467713,-0.001777,0.000627,32.000000,-235.658778,83.777636,-0.609117,14.423263,0.570413,554061.016447,0.972877,40.292327,10.420954,1.571387,0.037673,0.013006,142.878115,32.000000,152.918397,142.294651,144.948476,130.905093,32.000000,129.889839,67.528535,54.898316,64.326249,5.063291,49.595842,63.714156,67.008474,20.450914,18.879044,59.622352,26.204152
54.728146,85.280130,85.889496,128.597493,107.965033,104.623737,29.664586,14.353953,83.748210,0.805884,85.819681,55.614665,127.340371,83.755167,126.005797,83.501982,55.793260,80.515336,-0.001776,0.000640,32.000000,-235.652767,83.739088,-0.609159,14.445372,0.569366,554183.039154,0.987227,40.301037,10.548908,1.569778,0.052572,0.031571,142.455228,32.000000,153.336218,142.447044,143.143412,130.893038,32.000000,130.049256,67.501781,54.912561,64.305575,5.063291,49.651114,63.714156,67.015271,20.450914,18.919536,59.602928,26.099017
54.705682,85.280958,85.905398,128.599162,107.929654,104.653700,29.276992,14.349815,83.775125,0.808075,85.763284,55.703278,127.282511,83.717587,126.039410,83.447647,55.837383,80.436433,-0.001690,0.000660,32.000000,-235.657234,83.706560,-0.609561,14.416130,0.570182,554197.508964,0.993326,40.285008,10.488861,1.569628,0.065443,0.036324,142.312588,32.000000,153.776666,141.628732,141.621450,131.530855,32.000000,129.523113,67.529355,54.919007,64.341738,5.063291,49.546191,63.714156,67.026109,20.450914,18.922765,59.601601,26.081262
54.714822,85.280958,85.819337,128.599162,107.944030,104.694080,29.371242,14.353382,83.799612,0.809845,85.713977,55.594764,127.301163,83.772377,126.063161,83.479084,55.812952,80.471343,-0.001601,0.000647,32.000000,-235.656944,83.735581,-0.608884,14.398165,0.569163,554199.577517,0.985942,40.300494,10.500059,1.569384,0.039306,0.034929,142.590660,32.000000,153.429835,141.471974,143.715439,131.736527,32.000000,128.976064,67.537657,54.935463,64.326742,5.063291,49.373506,63.714156,67.031671,20.450914,18.928876,59.600263,26.098650
54.744932,85.282614,85.863835,128.598606,107.944120,104.704746,29.473844,14.347103,83.796602,0.811158,85.681159,55.690333,127.292164,83.799212,126.055706,83.511105,55.775341,80.561866,-0.001603,0.000676,32.000000,-235.661912,83.768623,-0.608655,14.396355,0.571276,554279.013334,0.999729,40.322960,10.399263,1.570319,0.063578,0.052062,143.071427,32.000000,152.915434,141.473930,145.816035,131.702875,32.000000,128.866574,67.523868,54.900761,64.304546,5.063291,49.559234,63.714156,67.023885,20.450914,18.937872,59.591500,26.179501
54.723139,85.265506,85.772477,128.598050,107.897669,104.709510,29.834313,14.348816,83.818907,0.812318,85.727491,55.645589,127.336259,83.786570,126.047272,83.490652,55.782742,80.495181,-0.001604,0.000691,32.000000,-235.659544,83.723019,-0.608169,14.399948,0.570697,554538.913039,0.996724,40.314154,10.448774,1.568484,0.031147,0.017298,143.273689,32.000000,152.691769,141.950239,146.917541,131.144196,32.000000,129.752077,67.522769,54.895419,64.328584,5.063291,49.231391,63.714156,67.024435,20.450914,18.881694,59.627879,26.212002
54.707128,85.252261,85.953524,128.595267,107.891559,104.730791,29.602660,14.355523,83.773641,0.812839,85.759995,55.574001,127.318306,83.728679,126.062799,83.432657,55.812854,80.537637,-0.001603,0.000665,32.000000,-235.652837,83.728258,-0.608587,14.407370,0.570763,554662.011369,0.992765,40.286812,10.551379,1.568434,0.052923,0.034912,143.072536,32.000000,153.025946,142.247478,145.382258,130.929063,32.000000,130.105485,67.536022,54.904227,64.345026,5.063291,49.733293,63.714156,67.042536,20.450914,18.884754,59.601158,26.040396
54.713087,85.252261,85.839044,128.595267,107.892545,104.722223,29.734697,14.346532,83.806981,0.811301,85.808884,55.518878,127.327063,83.736001,126.009611,83.531558,55.838962,80.407359,-0.001643,0.000671,32.000000,-235.660516,83.743252,-0.608645,14.436114,0.569789,554657.175678,0.981199,40.290690,10.496103,1.567390,0.031814,0.010634,142.612730,32.000000,153.359574,142.585923,143.143666,130.787476,32.000000,129.807796,67.534986,54.939512,64.355833,5.063291,49.492204,63.714156,67.034980,20.450914,18.841698,59.600421,26.135627
54.738839,85.258056,85.947214,128.597771,107.895895,104.740019,29.566583,14.355237,83.812745,0.809168,85.782127,55.600680,127.320529,83.699031,126.051777,83.519728,55.819486,80.467811,-0.001643,0.000671,32.000000,-235.649516,83.638888,-0.608667,14.428718,0.572682,554698.016927,0.989361,40.292869,10.496474,1.571158,0.048129,0.026668,142.210542,32.000000,153.659460,141.829338,141.668377,131.337336,32.000000,129.433225,67.541729,54.953541,64.355351,5.063291,49.762358,63.714156,67.015753,20.450914,18.864759,59.604099,26.189405
54.723579,85.280406,85.831783,128.601388,107.925105,104.775686,29.862394,14.351812,83.859658,0.854555,85.758429,55.636078,127.320958,83.767545,126.065066,83.448993,55.864809,80.525275,-0.001641,0.000654,32.000000,-235.658514,83.770558,-0.608874,14.431367,0.569645,554595.604183,0.984771,40.287129,10.376792,1.568894,0.037560,0.010804,142.541223,32.000000,153.605430,141.486806,143.570736,131.757706,32.000000,129.359197,67.538859,54.933304,64.344661,5.063291,49.432607,63.714156,67.038749,20.450914,18.945383,59.617966,26.188231
54.696057,85.280406,85.955763,128.599441,107.955055,104.797874,29.617785,14.350385,83.841070,0.864195,85.711289,55.605737,127.330063,83.695647,126.074577,83.490429,55.818588,80.462470,-0.001642,0.000681,32.000000,-235.659777,83.680699,-0.608718,14.438553,0.571031,554726.925142,0.990045,40.268122,10.439703,1.570132,0.060096,0.036356,142.964828,32.000000,152.910051,141.426314,145.595720,131.658259,32.000000,129.050589,67.499909,54.906858,64.340258,5.063291,49.793069,63.714156,67.062414,20.450914,18.948615,59.631213,26.142670
54.737286,85.280406,85.852434,128.599441,108.014710,104.814332,29.725308,14.352669,83.840412,0.860638,85.781774,55.531837,127.341793,83.752904,126.083989,83.489127,55.790845,80.478792,-0.001641,0.000644,32.000000,-235.656511,83.724751,-0.608915,14.444795,0.569798,554862.174749,0.980923,40.305167,10.435645,1.568461,0.061179,0.039834,143.277976,32.000000,152.631689,142.035483,146.897522,131.180808,32.000000,129.344713,67.474586,54.900584,64.380050,5.063291,49.532865,63.714156,67.033627,20.450914,18.951847,59.605928,26.143844
54.715410,85.276267,85.916808,128.600553,107.993754,104.828575,29.549367,14.350528,83.826831,0.856510,85.783050,55.616438,127.331449,83.748643,126.056092,83.472970,55.785424,80.587818,-0.001641,0.000633,32.000000,-235.655045,83.831111,-0.608833,14.468110,0.572146,555084.581023,0.989775,40.331680,10.436764,1.571517,0.044626,0.031597,143.162470,32.000000,153.001464,142.141132,145.359495,131.043153,32.000000,130.054815,67.462686,54.923151,64.362988,5.063291,49.670519,63.714156,67.032752,20.450914,18.940683,59.596654,26.185003
54.709646,85.268265,85.886003,128.600832,108.003975,104.807277,29.675234,14.351812,83.857043,0.852806,85.767099,55.625195,127.302572,83.756615,126.033399,83.460401,55.816467,80.531152,-0.001641,0.000622,32.000000,-235.655728,83.714105,-0.609083,14.479387,0.569453,555210.194433,0.985542,40.291966,10.476230,1.568445,0.064302,0.044824,142.601508,32.000000,153.357845,142.386189,143.432340,130.808577,32.000000,130.130370,67.461756,54.939107,64.378261,5.063291,49.671354,63.714156,67.053790,20.450914,18.916067,59.606292,26.029244
54.739885,85.253365,85.916852,128.593320,108.046831,104.780935,29.801388,14.349957,83.855352,0.849427,85.758770,55.710893,127.301834,83.673849,126.060716,83.528301,55.838582,80.497465,-0.001697,0.000623,32.000000,-235.658894,83.780777,-0.609768,14.481931,0.570095,555301.416357,0.991966,40.308896,10.559918,1.570249,0.029346,0.021612,142.332444,32.000000,153.512587,141.997985,141.755425,131.135521,32.000000,129.177422,67.468458,54.932390,64.384698,5.063291,49.749085,63.714156,67.068293,20.450914,18.919158,59.605220,26.174292
54.720004,85.253365,85.814421,128.593320,108.057421,104.778581,29.568923,14.348958,83.853862,0.846349,85.714193,55.618929,127.323638,83.785571,126.058008,83.457384,55.877315,80.463655,-0.001869,0.000639,32.000000,-235.660221,83.743394,-0.609806,14.468739,0.569205,555116.450447,0.987652,40.306447,10.488207,1.569851,0.055639,0.043623,142.415476,32.000000,153.620926,141.624004,142.930149,131.720500,32.000000,129.113390,67.470976,54.956917,64.377094,5.063291,49.423242,63.714156,67.050110,20.450914,18.870369,59.612350,26.076493
54.698120,85.259711,85.997137,128.593320,108.110913,104.782412,29.791582,14.349957,83.809916,0.843156,85.727220,55.601573,127.346377,83.754923,126.075333,83.502061,55.829299,80.488323,-0.002043,0.000644,32.000000,-235.659222,83.743250,-0.609804,14.455626,0.568669,554898.876480,0.982597,40.262423,10.441905,1.569548,0.032578,0.011903,143.044203,32.000000,152.960038,141.400982,145.522013,131.844881,32.000000,129.220253,67.476162,54.928803,64.370078,5.063291,49.809033,63.714156,67.061792,20.450914,18.895363,59.610639,26.144138
54.717713,85.265230,85.902693,128.592207,108.114794,104.732921,29.589276,14.349815,83.846383,0.839739,85.728661,55.698893,127.330838,83.680068,126.067560,83.490673,55.819831,80.543356,-0.002157,0.000661,32.000000,-235.655759,83.770355,-0.609846,14.457462,0.568130,554815.404011,0.990691,40.281569,10.378888,1.568246,0.056029,0.029074,143.261404,32.000000,152.675013,141.934449,146.811477,131.074364,32.000000,129.380160,67.459119,54.918684,64.373655,5.063291,49.768577,63.714156,67.056384,20.450914,18.917529,59.615989,26.194761
54.718243,85.275715,85.850349,128.593042,108.084091,104.729398,29.724285,14.343821,83.823392,0.836251,85.801955,55.679254,127.354296,83.632804,126.050533,83.462840,55.804727,80.457374,-0.002216,0.000656,32.000000,-235.665522,83.816572,-0.609556,14.435983,0.571930,554951.430172,0.983766,40.308997,10.444622,1.572214,0.042432,0.016964,143.283675,32.000000,152.859234,142.272384,145.708285,131.039526,32.000000,129.885520,67.459247,54.938249,64.380842,5.063291,49.743428,63.714156,67.046556,20.450914,18.920586,59.614612,26.198356
54.719219,85.275715,85.897995,128.593042,108.068822,104.745572,29.685757,14.346960,83.822609,0.832777,85.797143,55.717643,127.294840,83.690101,126.025263,83.429636,55.757507,80.526953,-0.002216,0.000656,32.000000,-235.661563,83.794422,-0.609268,14.439602,0.569708,554708.199861,0.989652,40.295641,10.493603,1.569925,0.050977,0.041203,142.512011,32.000000,153.371110,142.358622,143.507715,130.975640,32.000000,130.155206,67.447657,54.920146,64.379214,5.063291,49.726517,63.714156,67.064501,20.450914,18.960152,59.600086,26.164754
54.705709,85.271576,85.825673,128.597215,108.064130,104.738499,29.673679,14.348530,83.805384,0.829773,85.744685,55.703781,127.308654,83.789384,126.066379,83.448318,55.806166,80.453758,-0.002216,0.000690,32.000000,-235.660977,83.815082,-0.608723,14.413428,0.569766,554733.977284,0.985139,40.305616,10.446966,1.568953,0.054180,0.036648,142.286933,32.000000,153.580477,141.911881,141.890806,131.240636,32.000000,129.488506,67.437464,54.941487,64.392292,5.063291,50.020248,63.714156,67.068424,20.450914,18.948934,59.601906,26.074072
54.726975,85.273508,85.899506,128.593876,108.052152,104.733534,29.688862,14.356094,83.828147,0.826684,85.695077,55.707771,127.311555,83.738222,126.045515,83.625379,55.830369,80.407452,-0.002161,0.000669,32.000000,-235.650299,83.817750,-0.608235,14.387727,0.570392,554915.361912,0.986550,40.304676,10.544152,1.569796,0.034729,0.031007,142.378610,32.000000,153.612440,141.652593,143.006161,131.573946,32.000000,129.121385,67.406439,54.906613,64.360694,5.063291,49.724815,63.714156,67.067197,20.450914,18.958774,59.625253,26.140836
54.749892,85.258056,85.869140,128.585808,108.081141,104.689083,29.574984,14.351670,83.778941,0.823485,85.683698,55.612869,127.340769,83.693016,126.074001,83.510130,55.823985,80.401886,-0.001987,0.000651,32.000000,-235.656690,83.660284,-0.608504,14.393811,0.570640,554778.824132,0.987141,40.313551,10.442928,1.568861,0.055404,0.051538,142.936806,32.000000,153.018309,141.369465,145.105723,131.856417,32.000000,129.094750,67.392746,54.901163,64.345184,5.063291,49.960112,63.714156,67.072438,20.450914,18.961927,59.620641,26.252868
54.717964,85.258056,85.803947,128.585808,108.094213,104.685204,29.619297,14.349672,83.743929,0.821033,85.756021,55.648232,127.329985,83.765567,126.064757,83.495420,55.766509,80.477427,-0.001815,0.000666,32.000000,-235.659999,83.722897,-0.608420,14.414477,0.572211,554696.148364,0.986176,40.294998,10.385451,1.569601,0.025578,0.014044,143.225679,32.000000,152.656529,141.791222,146.844734,131.212400,32.000000,129.240482,67.406181,54.905505,64.364732,5.063291,49.386644,63.714156,67.074710,20.450914,18.911277,59.616992,26.166515
54.710561,85.265230,85.849492,128.586087,108.085969,104.723301,29.585679,14.350956,83.803233,0.818764,85.749591,55.592501,127.337566,83.690182,126.039228,83.497845,55.800733,80.509564,-0.001671,0.000673,32.000000,-235.658223,83.758771,-0.608365,14.424469,0.570689,554442.606521,0.989065,40.257478,10.387833,1.568389,0.059112,0.033423,143.303395,32.000000,152.670173,142.280477,146.151377,130.891913,32.000000,129.799816,67.378913,54.904022,64.379396,5.063291,50.156225,63.714156,67.079797,20.450914,18.939203,59.596821,26.034087
54.741102,85.274060,85.870407,128.589425,108.075385,104.738511,29.908821,14.348387,83.855416,0.815718,85.790494,55.638988,127.313667,83.703110,126.030095,83.372390,55.790659,80.419825,-0.001584,0.000664,32.000000,-235.659644,83.743312,-0.608291,14.437242,0.569668,554552.946132,0.988176,40.288226,10.499587,1.568113,0.040153,0.017904,142.606425,32.000000,153.330894,142.387661,143.550873,130.874799,32.000000,130.207888,67.394548,54.917357,64.361068,5.063291,49.650684,63.714156,67.063880,20.450914,18.972936,59.611072,26.137388
54.721921,85.263850,85.808568,128.582192,108.048666,104.749956,29.601151,14.347531,83.737702,0.812838,85.846838,55.627086,127.304181,83.743688,126.033451,83.475840,55.842270,80.492427,-0.001583,0.000635,32.000000,-235.659517,83.789935,-0.608129,14.411907,0.570340,554698.892747,0.989822,40.302532,10.488440,1.569158,0.061080,0.037312,142.413923,32.000000,153.633964,142.008535,141.909297,131.183389,32.000000,129.684998,67.418111,54.940854,64.372476,5.063291,49.588476,63.714156,67.064836,20.450914,18.976095,59.600411,26.181555
54.724815,85.263850,85.864650,128.582192,108.048809,104.781605,29.574404,14.352098,83.812547,0.810676,85.779615,55.599328,127.331569,83.804044,126.056602,83.418149,55.845137,80.489811,-0.001643,0.000650,32.000000,-235.652820,83.763828,-0.607969,14.395463,0.569498,554798.220044,0.978697,40.281946,10.434053,1.568664,0.054856,0.025961,142.363290,32.000000,153.600565,141.775097,142.598312,131.498664,32.000000,128.956195,67.426189,54.928351,64.360693,5.063291,49.621936,63.714156,67.078534,20.450914,18.943706,59.616953,26.226823
54.726989,85.277095,85.841094,128.585530,108.049012,104.813253,29.645092,14.354238,83.827926,0.808082,85.740670,55.612189,127.363314,83.695748,126.058399,83.488904,55.864850,80.570634,-0.001816,0.000657,32.000000,-235.654449,83.813448,-0.608399,14.408550,0.570094,554749.312551,0.989330,40.290208,10.434599,1.568084,0.037229,0.026215,142.813868,32.000000,152.946299,141.365611,144.977750,131.879242,32.000000,129.058614,67.418536,54.900301,64.358904,5.063291,49.919904,63.714156,67.089868,20.450914,18.992812,59.613471,26.170917
54.717865,85.270473,85.956369,128.588034,108.046415,104.826031,29.521051,14.352098,83.853406,0.805200,85.722509,55.672749,127.320856,83.808938,126.080941,83.498335,55.793158,80.431371,-0.001990,0.000663,32.000000,-235.656262,83.772149,-0.608300,14.417388,0.571689,554909.632531,0.990467,40.287422,10.429853,1.569026,0.058921,0.039871,143.225354,32.000000,152.819143,141.724184,146.601114,131.411179,32.000000,129.428028,67.408899,54.878687,64.364795,5.063291,49.977978,63.714156,67.086551,20.450914,18.972999,59.601738,26.047806
54.735705,85.260815,85.860066,128.589147,108.076013,104.824906,29.841014,14.350956,83.884298,0.801660,85.744922,55.678105,127.320697,83.737326,126.029343,83.542501,55.826246,80.463041,-0.002051,0.000632,32.000000,-235.657239,83.788792,-0.608614,14.434016,0.570952,555055.114626,0.988392,40.298573,10.468161,1.568533,0.049353,0.021690,143.226276,32.000000,152.716907,142.244971,146.513489,130.920713,32.000000,129.676141,67.404567,54.891191,64.344915,5.063291,49.807644,63.714156,67.086113,20.450914,18.976116,59.600548,26.080455
54.702803,85.260815,85.909175,128.589147,108.070476,104.856194,29.504818,14.348673,83.795720,0.799151,85.808913,55.624492,127.334538,83.685452,126.016710,83.517238,55.830130,80.513974,-0.002051,0.000646,32.000000,-235.657064,83.771987,-0.608292,14.437792,0.572611,555261.505833,0.992831,40.300736,10.439850,1.570901,0.060199,0.044409,142.715369,32.000000,153.303282,142.493016,143.856891,130.800028,32.000000,129.963535,67.419377,54.904113,64.362964,5.063291,49.806938,63.714156,67.100730,20.450914,18.945607,59.601974,26.124989
54.698780,85.262746,85.850579,128.583583,108.088482,104.895903,29.967502,14.350813,83.853429,0.795995,85.799796,55.741963,127.304685,83.763609,126.032398,83.513674,55.810070,80.466816,-0.001881,0.000618,32.000000,-235.658038,83.790444,-0.608695,14.433544,0.570060,555168.002354,0.981803,40.273898,10.429517,1.568630,0.039671,0.025405,142.365165,32.000000,153.625585,142.107330,142.117291,131.139941,32.000000,130.060544,67.396591,54.876756,64.362321,5.063291,49.968130,63.714156,67.106717,20.450914,18.955331,59.608928,26.169523
54.720449,85.266885,85.804048,128.584696,108.104593,104.900011,29.643131,14.345961,83.796604,0.792810,85.740276,55.696014,127.285414,83.669527,126.053620,83.486657,55.872877,80.470615,-0.001706,0.000607,32.000000,-235.661087,83.650007,-0.608358,14.424889,0.571612,555340.190690,0.993937,40.305590,10.462210,1.570471,0.048168,0.032374,142.222620,32.000000,153.709836,141.710171,142.473319,131.472164,32.000000,129.314449,67.429247,54.898077,64.347218,5.063291,49.441030,63.714156,67.091982,20.450914,18.972739,59.599417,26.067762
