OSU 80 Ton Compressor Load Stand
54.737215,85.268817,85.815159,128.584696,108.145576,104.894939,29.474401,14.348958,83.812186,0.790187,85.710954,55.562726,127.317990,83.721136,126.037153,83.510678,55.829632,80.431986,-0.001562,0.000607,32.000000,-235.660221,83.758241,-0.608614,14.426358,0.571232,555595.050607,0.979045,40.311397,10.448403,1.569515,0.058820,0.034902,142.820198,32.000000,153.021514,141.486952,144.692568,131.621922,32.000000,128.849083,67.443292,54.882335,64.333646,5.063291,49.814652,63.714156,67.084769,20.450914,18.975815,59.605082,26.175979
54.703638,85.268817,85.793061,128.584696,108.161135,104.887413,29.692816,14.354524,83.796014,0.786953,85.750419,55.580637,127.322936,83.725070,126.048343,83.488700,55.761086,80.446040,-0.001533,0.000595,32.000000,-235.656131,83.770822,-0.608339,14.454892,0.570373,555485.881732,0.989380,40.294662,10.388327,1.568044,0.014118,0.000249,143.215787,32.000000,152.820289,141.561298,146.491290,131.666053,32.000000,129.313514,67.434017,54.859398,64.337224,5.063291,49.352110,63.714156,67.113833,20.450914,18.985616,59.599565,26.024696
54.701493,85.275715,85.835465,128.586643,108.148689,104.859474,29.567092,14.349101,83.785034,0.784079,85.788419,55.630118,127.337190,83.748194,126.010404,83.421183,55.791026,80.438658,-0.001564,0.000582,32.000000,-235.660242,83.710905,-0.608863,14.459350,0.570054,555541.679989,0.994669,40.280447,10.403819,1.567766,0.052161,0.031318,143.257477,32.000000,152.719919,142.126966,146.687362,130.854802,32.000000,129.790602,67.445106,54.891360,64.368115,5.063291,49.839081,63.714156,67.104895,20.450914,19.012707,59.604256,26.188231
54.739392,85.285649,85.887711,128.589982,108.125479,104.831448,30.131033,14.354381,83.749782,0.781649,85.818028,55.646606,127.317860,83.718565,125.981295,83.580966,55.829512,80.533884,-0.001652,0.000564,32.000000,-235.653651,83.758932,-0.608667,14.452636,0.569370,555655.634779,0.987941,40.312788,10.482463,1.568325,0.028558,0.006008,142.725912,32.000000,153.135968,142.482411,144.116250,130.578783,32.000000,130.022625,67.473534,54.917685,64.372378,5.063291,49.708082,63.714156,67.096606,20.450914,19.050396,59.603302,26.167102
54.751355,85.298066,85.933823,128.595546,108.133264,104.810031,29.533531,14.349101,83.748588,0.779235,85.835720,55.614199,127.268683,83.687837,126.013478,83.513102,55.791004,80.526155,-0.001768,0.000560,32.000000,-235.662045,83.791505,-0.608677,14.440100,0.569727,555457.400539,0.991937,40.321753,10.447219,1.569161,0.064436,0.035622,142.441309,32.000000,153.534083,142.280614,142.285210,130.994371,32.000000,129.957874,67.480852,54.902721,64.361828,5.063291,49.907577,63.714156,67.095782,20.450914,19.053688,59.599486,26.149420
54.725073,85.298066,85.802353,128.595546,108.193085,104.781692,29.471294,14.348816,83.871207,0.777257,85.793864,55.656959,127.286697,83.707780,126.040486,83.490326,55.822869,80.534358,-0.001885,0.000549,32.000000,-235.661183,83.759567,-0.608297,14.419959,0.569718,555229.128936,0.972401,40.295182,10.477121,1.569029,0.064645,0.039030,142.241575,32.000000,153.700739,141.640789,142.296750,131.484937,32.000000,129.380826,67.471407,54.923131,64.375409,5.063291,49.445625,63.714156,67.100824,20.450914,19.100215,59.603499,26.160278
54.702199,85.292823,85.828991,128.594711,108.222218,104.779800,29.669455,14.352954,83.842985,0.776850,85.738117,55.685626,127.305539,83.764608,126.082353,83.531623,55.809019,80.490994,-0.001952,0.000528,32.000000,-235.655733,83.752774,-0.608483,14.420640,0.570509,555205.660059,0.991666,40.296079,10.510082,1.569529,0.038831,0.022592,142.757855,32.000000,153.036737,141.461336,144.512657,131.594880,32.000000,128.872846,67.501555,54.921204,64.378825,5.063291,50.099610,63.714156,67.126956,20.450914,19.085416,59.611613,26.172384
54.696641,85.288408,85.956143,128.595267,108.245567,104.791194,29.430009,14.344249,83.789989,0.778080,85.725256,55.702424,127.333804,83.699951,126.079104,83.463757,55.777879,80.600965,-0.001962,0.000520,32.000000,-235.664766,83.766911,-0.608453,14.451456,0.569832,555002.395044,0.994011,40.321387,10.484107,1.567880,0.062139,0.048225,143.133431,32.000000,152.856017,141.650715,146.005009,131.592576,32.000000,129.243737,67.501415,54.897400,64.360531,5.063291,50.017487,63.714156,67.125852,20.450914,19.073453,59.612134,26.307894
54.738464,85.275439,85.846908,128.591094,108.229860,104.752390,29.815382,14.347389,83.875991,0.755348,85.773370,55.730091,127.319031,83.740772,126.040924,83.502426,55.782921,80.484286,-0.001935,0.000488,32.000000,-235.661791,83.807740,-0.608414,14.446054,0.570743,555022.957565,0.987790,40.338180,10.466820,1.569023,0.045628,0.025782,143.260842,32.000000,152.750782,142.065453,146.647490,131.029767,32.000000,129.679007,67.494348,54.908817,64.390168,5.063291,50.027378,63.714156,67.103967,20.450914,19.076777,59.613048,26.209435
54.728998,85.275439,85.973961,128.591094,108.235624,104.722601,29.469055,14.353953,83.854771,0.720935,85.764170,55.680452,127.334999,83.805410,126.002364,83.582168,55.786405,80.515663,-0.001849,0.000461,32.000000,-235.657193,83.871736,-0.608426,14.442093,0.571612,555143.987826,0.996035,40.339120,10.576896,1.571507,0.061413,0.044452,142.673399,32.000000,152.987093,142.405071,144.335310,130.591597,32.000000,129.894999,67.476890,54.918134,64.381921,5.063291,50.068302,63.714156,67.114444,20.450914,19.034945,59.611908,26.228217
54.722335,85.267161,85.954422,128.593876,108.216071,104.723151,30.094998,14.352240,83.938210,0.722963,85.710964,55.751837,127.273887,83.737957,126.022978,83.510701,55.845676,80.527989,-0.001763,0.000470,32.000000,-235.655955,83.848650,-0.607988,14.435091,0.568940,554890.657941,0.981949,40.285865,10.488100,1.568311,0.058362,0.033593,142.446886,32.000000,153.474453,142.431340,142.514441,130.777525,32.000000,129.803655,67.457286,54.938372,64.372088,5.063291,49.917245,63.714156,67.129577,20.450914,19.009329,59.600716,26.139589
54.714070,85.251433,85.925812,128.590538,108.205752,104.707990,29.597721,14.348958,83.815618,0.726366,85.685126,55.693326,127.315360,83.868113,126.060627,83.447279,55.838134,80.555069,-0.001619,0.000478,32.000000,-235.663171,83.785489,-0.607694,14.429557,0.571065,554730.845571,0.993393,40.294982,10.507148,1.570903,0.040188,0.026524,142.289523,32.000000,153.757559,141.613988,141.703291,131.447392,32.000000,129.451508,67.486675,54.955531,64.390939,5.063291,49.913165,63.714156,67.127249,20.450914,18.957766,59.607698,26.212369
54.741172,85.229358,85.868345,128.584974,108.157377,104.739652,29.474072,14.346818,83.729634,0.729199,85.655046,55.667794,127.336266,83.821439,126.073387,83.517664,55.851064,80.580027,-0.001446,0.000507,32.000000,-235.660231,83.839475,-0.608247,14.416444,0.571201,554604.916204,0.972846,40.293121,10.456726,1.570737,0.056022,0.030991,142.705266,32.000000,153.131382,141.480051,144.397934,131.603718,32.000000,128.986966,67.499470,54.941058,64.384105,5.063291,50.251922,63.714156,67.108704,20.450914,18.960663,59.613383,26.370109
54.706889,85.229358,85.898425,128.584974,108.112499,104.775976,29.661870,14.350956,83.843929,0.731559,85.725007,55.643993,127.339715,83.771419,126.067100,83.571837,55.836695,80.437738,-0.001273,0.000487,32.000000,-235.655764,83.798255,-0.607550,14.425151,0.571096,554522.456810,0.989172,40.285353,10.483708,1.570452,0.023812,0.006070,143.051295,32.000000,152.799378,141.581161,145.770899,131.580777,32.000000,129.083188,67.498999,54.930017,64.386590,5.063291,49.816740,63.714156,67.136832,20.450914,18.886701,59.598375,26.142524
54.695141,85.229358,85.916938,128.581914,108.101881,104.801425,29.495478,14.353239,83.832974,0.733840,85.809523,55.739678,127.356898,83.772397,126.089769,83.574446,55.809246,80.419943,-0.001099,0.000488,32.000000,-235.654792,83.767254,-0.607625,14.400945,0.570233,554621.773206,0.993034,40.237178,10.488688,1.568625,0.061619,0.045757,143.346697,32.000000,152.751005,141.985221,146.712537,131.045496,32.000000,129.779745,67.500736,54.949948,64.416226,5.063291,49.940638,63.714156,67.148317,20.450914,18.889345,59.602968,26.122788
54.713613,85.257504,85.909396,128.585530,108.085263,104.811550,29.992698,14.349386,83.878969,0.735874,85.841422,55.630728,127.338068,83.728415,126.026092,83.450315,55.805393,80.492160,-0.000927,0.000463,32.000000,-235.661760,83.797338,-0.607688,14.380383,0.571376,554856.781308,0.987762,40.270197,10.400889,1.570157,0.052563,0.042105,142.805482,32.000000,153.063160,142.253309,144.473577,130.645011,32.000000,129.906938,67.475179,54.942170,64.404059,5.063291,49.869714,63.714156,67.138559,20.450914,18.989769,59.605879,26.034967
54.752962,85.271300,85.845268,128.588034,108.076418,104.847101,29.594939,14.351527,83.753465,0.738046,85.868260,55.643752,127.332611,83.720768,126.027249,83.436973,55.839302,80.471773,-0.000841,0.000477,32.000000,-235.660275,83.806005,-0.607840,14.393339,0.573031,555051.848063,0.993808,40.281516,10.415551,1.570833,0.054861,0.027369,142.523053,32.000000,153.307914,142.460553,142.853775,130.716772,32.000000,129.850328,67.528437,54.976380,64.439296,5.063291,50.262940,63.714156,67.119759,20.450914,18.992737,59.618615,26.199310
54.731279,85.271300,85.885360,128.588034,108.093401,104.872043,29.458982,14.353382,83.715442,0.739924,85.827754,55.745669,127.325569,83.689998,126.022533,83.521458,55.804636,80.443756,-0.000756,0.000465,32.000000,-235.653666,83.754997,-0.608534,14.388251,0.573390,555144.570618,0.977135,40.291864,10.471283,1.570165,0.056345,0.048577,142.226173,32.000000,153.732027,141.724203,141.626469,131.467754,32.000000,129.482393,67.522568,54.964084,64.390360,5.063291,49.769879,63.714156,67.134543,20.450914,19.043743,59.614661,26.167689
54.731725,85.285649,85.827987,128.593320,108.092519,104.850987,29.531848,14.352811,83.840064,0.741905,85.750427,55.672326,127.287765,83.764955,126.047792,83.448036,55.812999,80.472242,-0.000668,0.000431,32.000000,-235.655384,83.797989,-0.608593,14.402649,0.571163,555266.063659,0.989862,40.267767,10.422733,1.567865,0.025355,0.018143,142.620952,32.000000,153.334768,141.391081,144.000716,131.616856,32.000000,129.210613,67.501267,54.926404,64.386525,5.063291,50.015848,63.714156,67.148624,20.450914,19.096774,59.603774,26.227776
54.719284,85.290892,85.851398,128.595546,108.085596,104.832126,29.495680,14.346960,83.756744,0.743726,85.749887,55.700749,127.324990,83.775906,126.065598,83.502650,55.826362,80.463452,-0.000640,0.000405,32.000000,-235.661563,83.842881,-0.608415,14.423394,0.572637,555477.902347,0.995096,40.288646,10.437272,1.569219,0.056229,0.035708,143.060675,32.000000,152.802788,141.590744,145.827384,131.516868,32.000000,129.000469,67.543588,54.961343,64.418967,5.063291,49.684356,63.714156,67.140432,20.450914,19.118280,59.602142,26.059105
54.717603,85.264126,85.859150,128.590260,108.130167,104.860841,30.078201,14.349672,83.769262,0.745627,85.687387,55.605673,127.302238,83.761652,126.051379,83.470158,55.794919,80.511218,-0.000668,0.000410,32.000000,-235.659179,83.783592,-0.608606,14.413795,0.570824,555254.574935,0.993764,40.319789,10.429696,1.568942,0.041113,0.030107,143.302332,32.000000,152.602987,142.052446,146.808034,130.959639,32.000000,129.645649,67.533397,54.953108,64.402045,5.063291,50.182662,63.714156,67.118148,20.450914,19.121633,59.600244,26.148980
54.718027,85.241499,85.869664,128.583026,108.137768,104.897738,29.621707,14.349244,83.768016,0.747585,85.782795,55.665672,127.294426,83.771175,126.022900,83.460114,55.837062,80.460838,-0.000811,0.000416,32.000000,-235.659608,83.713821,-0.608885,14.400656,0.571495,555435.013448,0.974754,40.294644,10.495443,1.569132,0.053692,0.028239,142.525998,32.000000,153.313489,142.430190,143.034335,130.538706,32.000000,129.878932,67.511722,54.936597,64.394890,5.063291,50.122385,63.714156,67.149864,20.450914,18.953184,59.615684,26.144725
54.722304,85.258883,85.910253,128.580801,108.098626,104.923072,29.163390,14.350243,83.865934,0.748807,85.777257,55.603645,127.249361,83.771847,126.033091,83.457365,55.836348,80.479794,-0.000929,0.000424,32.000000,-235.659920,83.784162,-0.609279,14.394624,0.571495,555435.013448,0.974754,40.294644,10.495443,1.569132,0.054605,0.026257,142.284071,32.000000,153.553919,141.796487,141.550044,131.259182,32.000000,128.911070,67.535091,54.938774,64.416739,5.063291,49.904774,63.714156,67.146159,20.450914,19.015434,59.616618,26.188892
54.736642,85.264678,85.889674,128.585252,108.077815,104.898166,29.644578,14.355237,83.842980,0.750663,85.719477,55.679950,127.285499,83.763955,126.052536,83.470671,55.815314,80.399087,-0.001102,0.000402,32.000000,-235.653942,83.685388,-0.609326,14.393077,0.572328,555512.753016,0.990061,40.271608,10.417118,1.569312,0.065178,0.035949,142.479073,32.000000,153.548530,141.419618,143.773353,131.639875,32.000000,129.126521,67.525061,54.951406,64.385475,5.063291,49.877487,63.714156,67.133249,20.450914,19.018417,59.618330,26.205986
54.718899,85.264678,85.958231,128.585252,108.091224,104.877399,29.794599,14.348673,83.764830,0.752539,85.701783,55.624167,127.330980,83.795399,126.052504,83.464759,55.816688,80.433986,-0.001159,0.000427,32.000000,-235.657556,83.696445,-0.609646,14.415421,0.573226,555670.506078,1.005820,40.284872,10.431447,1.569931,0.053136,0.041557,142.975736,32.000000,152.916956,141.415666,145.784364,131.654086,32.000000,129.008345,67.545835,54.974186,64.398113,5.063291,50.103916,63.714156,67.150236,20.450914,19.041577,59.632905,26.158077
54.717723,85.262195,85.902498,128.581079,108.044299,104.873515,29.661352,14.351955,83.882355,0.754403,85.763650,55.736120,127.317834,83.751375,126.056481,83.535025,55.792614,80.504523,-0.001044,0.000458,32.000000,-235.657388,83.745412,-0.609636,14.421008,0.572510,555582.133952,0.988991,40.276859,10.394494,1.569144,0.049508,0.066072,143.309807,32.000000,152.661085,142.063664,147.001804,130.818275,32.000000,129.385692,67.554243,54.962020,64.394333,5.063291,50.202074,63.714156,67.165778,20.450914,19.035990,59.622991,25.986838
54.734652,85.253365,85.943552,128.578297,108.007186,104.846604,29.722418,14.350100,83.809732,0.756883,85.766056,55.662954,127.331536,83.788180,126.042150,83.514590,55.817067,80.412559,-0.000813,0.000486,32.000000,-235.656129,83.681882,-0.609749,14.405613,0.572958,555477.453004,0.984163,40.293946,10.418199,1.570906,0.023613,0.027533,143.072530,32.000000,152.961220,142.276271,145.317794,130.871378,32.000000,129.913125,67.529367,54.954088,64.384286,5.063291,49.476077,63.714156,67.154699,20.450914,19.009309,59.607698,26.132766
54.721381,85.259159,85.749538,128.581079,108.002819,104.863585,29.622074,14.346532,83.804366,0.759157,85.789909,55.601884,127.337870,83.747420,126.005630,83.499777,55.814946,80.515261,-0.000697,0.000499,32.000000,-235.662647,83.820100,-0.609430,14.408524,0.571910,555503.990049,0.988565,40.292597,10.492940,1.569921,0.063205,0.034766,142.494439,32.000000,153.411254,142.494193,143.229176,130.746174,32.000000,130.070638,67.526573,54.960546,64.384692,5.063291,49.355282,63.714156,67.153313,20.450914,19.032361,59.612203,26.212223
54.720550,85.261643,85.901539,128.581079,108.001196,104.888157,29.732459,14.351242,83.826890,0.761379,85.754035,55.719487,127.276509,83.796663,126.031060,83.490307,55.832376,80.446186,-0.000610,0.000488,32.000000,-235.658593,83.713371,-0.609688,14.417887,0.572556,555291.314768,0.985927,40.267463,10.402423,1.570185,0.034530,0.016671,142.234884,32.000000,153.691253,141.814380,141.675263,131.195519,32.000000,129.312477,67.521685,54.968681,64.400276,5.063291,49.607024,63.714156,67.164148,20.450914,19.035348,59.624447,26.207674
54.697307,85.261643,85.827188,128.581079,107.994882,104.899957,29.702528,14.348816,83.828714,0.763457,85.760631,55.654848,127.301814,83.763569,126.034976,83.462457,55.812673,80.456329,-0.000636,0.000487,32.000000,-235.658724,83.769193,-0.609170,14.407318,0.569969,555400.189788,0.989703,40.286037,10.478319,1.567021,0.048858,0.027921,142.421912,32.000000,153.525702,141.596611,143.357820,131.524346,32.000000,129.073598,67.530446,54.977152,64.372000,5.063291,49.639669,63.714156,67.173429,20.450914,19.046982,59.605190,26.109435
54.736376,85.262746,85.867893,128.583305,107.992500,104.864594,29.936274,14.347103,83.738582,0.764823,85.785346,55.634293,127.372188,83.741303,126.045077,83.483398,55.800479,80.339532,-0.000724,0.000488,32.000000,-235.658634,83.783960,-0.609091,14.403567,0.572031,555497.718792,0.986282,40.289322,10.411277,1.569822,0.052144,0.022162,142.908210,32.000000,152.989006,141.409207,145.553108,131.838474,32.000000,128.947429,67.545394,54.969091,64.398777,5.063291,49.825485,63.714156,67.171605,20.450914,19.053836,59.599732,26.188965
54.731053,85.283442,85.731983,128.584696,107.993807,104.803871,29.758410,14.349386,83.776004,0.765840,85.800488,55.645347,127.330976,83.739834,126.030678,83.458627,55.775766,80.459185,-0.000869,0.000507,32.000000,-235.653236,83.730606,-0.608885,14.423919,0.571981,555610.329092,0.987843,40.311712,10.438267,1.569130,0.033339,0.019682,143.177438,32.000000,152.648324,141.933523,147.183360,131.034674,32.000000,129.364081,67.527520,54.950100,64.399377,5.063291,49.258026,63.714156,67.160892,20.450914,19.128762,59.616304,26.162333
54.721732,85.291720,85.904975,128.587478,107.954804,104.793834,29.572414,14.356522,83.779217,0.766709,85.841711,55.702838,127.315456,83.681392,125.984343,83.420617,55.803584,80.443793,-0.001043,0.000525,32.000000,-235.652330,83.673293,-0.608478,14.417152,0.571584,555431.332762,0.979041,40.275183,10.366509,1.568754,0.058221,0.038082,143.240166,32.000000,152.903295,142.253338,145.423226,130.690399,32.000000,129.855750,67.523401,54.976760,64.407281,5.063291,49.967008,63.714156,67.158434,20.450914,19.132029,59.608505,26.162920
54.695047,85.291720,85.818362,128.587478,107.902979,104.801435,29.677005,14.351670,83.795448,0.767033,85.882963,55.698636,127.303088,83.711449,125.997673,83.386266,55.871099,80.355852,-0.001217,0.000542,32.000000,-235.660296,83.764053,-0.608422,14.395988,0.568571,555191.904168,0.984476,40.301005,10.477226,1.566423,0.029910,0.018286,142.484129,32.000000,153.423179,142.375275,143.381266,130.765745,32.000000,130.232968,67.529729,55.014447,64.425242,5.063291,49.589890,63.714156,67.186289,20.450914,19.164119,59.600047,26.037241
54.697054,85.301102,85.894335,128.587200,107.914502,104.811659,29.685018,14.353382,83.784903,0.767196,85.746640,55.667536,127.294919,83.754270,126.049113,83.426605,55.828459,80.538109,-0.001230,0.000533,32.000000,-235.658092,83.747818,-0.608410,14.415815,0.571604,555097.284064,0.990777,40.318259,10.438350,1.569851,0.032128,0.025222,142.222135,32.000000,153.491804,141.996115,141.818320,131.158817,32.000000,129.257454,67.533474,55.006420,64.415614,5.063291,49.838466,63.714156,67.192961,20.450914,19.198954,59.608849,26.224475
54.740057,85.279578,85.782093,128.579688,107.928428,104.839260,29.906943,14.351670,83.862621,0.767682,85.738498,55.576808,127.281781,83.769196,126.021533,83.453739,55.838954,80.420659,-0.001171,0.000521,32.000000,-235.656526,83.761279,-0.607836,14.417284,0.571849,555011.117472,0.987881,40.343967,10.307627,1.569034,0.058859,0.051488,142.367252,32.000000,153.554647,141.729007,142.913676,131.565184,32.000000,129.112212,67.521915,55.013274,64.408459,5.063291,49.435651,63.714156,67.166399,20.450914,19.128807,59.607757,26.146485
54.760465,85.274612,85.908222,128.578019,107.924336,104.850937,29.727202,14.350671,83.788565,0.768179,85.738944,55.706734,127.296833,83.751722,126.022972,83.434324,55.817899,80.489853,-0.001084,0.000555,32.000000,-235.658017,83.659121,-0.608403,14.405665,0.572214,555165.897075,0.987694,40.351416,10.481207,1.570365,0.044153,0.033103,142.882671,32.000000,152.946365,141.384847,145.118373,131.743394,32.000000,129.151880,67.545509,55.019482,64.416020,5.063291,49.742680,63.714156,67.194408,20.450914,19.132030,59.609065,26.150447
54.700701,85.274612,85.799633,128.578019,107.904492,104.895217,29.598215,14.347817,83.702195,0.768932,85.758286,55.709727,127.361833,83.721952,126.053018,83.459013,55.809383,80.469859,-0.001055,0.000567,32.000000,-235.661690,83.730015,-0.608657,14.414766,0.569547,555241.425708,0.979733,40.288471,10.386358,1.567081,0.052441,0.033370,143.191086,32.000000,152.634154,141.868235,147.015507,131.024836,32.000000,129.418669,67.533067,55.014033,64.437248,5.063291,49.506244,63.714156,67.194037,20.450914,19.117958,59.608367,26.169229
54.763132,85.275439,85.898037,128.577462,107.891540,104.911751,29.680304,14.350813,83.871571,0.769502,85.827285,55.647424,127.313480,83.660676,126.012371,83.432185,55.826089,80.497505,-0.000968,0.000591,32.000000,-235.658530,83.753896,-0.609181,14.409232,0.571459,555331.673591,0.985355,40.263855,10.457122,1.568800,0.021732,0.008852,143.136205,32.000000,152.746495,142.277557,145.867249,130.741273,32.000000,129.679274,67.534604,55.012636,64.447101,5.063291,49.781455,63.714156,67.212877,20.450914,19.124003,59.596005,26.147879
54.695480,85.290616,85.746036,128.578853,107.860740,104.913016,29.615816,14.346104,83.824368,0.770043,85.892606,55.646289,127.333267,83.685982,125.994393,83.312739,55.860906,80.466187,-0.000882,0.000612,32.000000,-235.666189,83.727324,-0.609089,14.403069,0.571174,555608.416614,0.991244,40.321412,10.451277,1.568529,0.055367,0.023464,142.461475,32.000000,153.350053,142.400523,143.338002,130.843241,32.000000,130.277542,67.552860,55.047645,64.440632,5.063291,49.296919,63.714156,67.203596,20.450914,19.179902,59.608121,26.201291
54.743577,85.301377,85.876347,128.583583,107.850228,104.902859,29.738970,14.356664,83.811720,0.770587,85.835985,55.684950,127.286588,83.751679,126.042326,83.474217,55.834323,80.434631,-0.000825,0.000624,32.000000,-235.653006,83.751916,-0.608363,14.404957,0.571423,555637.083531,0.987434,40.262116,10.454427,1.568538,0.024186,0.007032,142.220946,32.000000,153.696038,141.878237,142.010046,131.018288,32.000000,129.614341,67.552860,55.060740,64.434784,5.063291,49.763210,63.714156,67.194684,20.450914,19.183252,59.608947,26.195935
54.675807,85.301377,85.767892,128.583583,107.850812,104.912123,29.641126,14.347674,83.807633,0.770960,85.756606,55.637137,127.307443,83.764059,126.029704,83.438009,55.805099,80.539093,-0.000823,0.000640,32.000000,-235.657899,83.697404,-0.608190,14.409022,0.571094,555622.314233,0.990965,40.342446,10.397117,1.567699,0.050685,0.023976,142.302435,32.000000,153.495979,141.724054,142.915236,131.301024,32.000000,128.970493,67.526481,55.021711,64.404185,5.063291,49.383498,63.714156,67.219250,20.450914,19.224071,59.616579,26.196302
54.780416,85.285649,85.910323,128.583583,107.825209,104.922554,29.904559,14.352526,83.768847,0.771447,85.727752,55.700954,127.326503,83.778861,126.049968,83.510171,55.824368,80.468528,-0.000910,0.000680,32.000000,-235.659604,83.775351,-0.608243,14.375007,0.571748,555616.574460,0.985848,40.306880,10.401029,1.568702,0.055073,0.035571,142.911507,32.000000,152.872222,141.439031,145.006973,131.713317,32.000000,129.020364,67.558524,55.043679,64.409058,5.063291,49.987717,63.714156,67.193529,20.450914,19.172842,59.624585,26.188672
54.739710,85.286477,85.933487,128.583305,107.829030,104.902862,29.420967,14.354666,83.862676,0.772318,85.754594,55.647541,127.360305,83.741525,126.043693,83.501718,55.784432,80.477362,-0.000996,0.000693,32.000000,-235.652546,83.827255,-0.608779,14.369605,0.571675,555755.259992,0.990524,40.372165,10.505276,1.568663,0.065308,0.041515,143.242696,32.000000,152.791972,141.682141,146.773963,131.494579,32.000000,129.652107,67.530183,55.012374,64.419650,5.063291,49.543906,63.714156,67.202843,20.450914,19.180111,59.621900,26.176126
54.746575,85.275164,85.923338,128.578297,107.815366,104.906435,29.523582,14.347959,83.762973,0.773307,85.704675,55.616144,127.336927,83.764181,126.019493,83.449703,55.827301,80.454330,-0.001053,0.000703,32.000000,-235.661056,83.749411,-0.609187,14.409101,0.572625,555703.986048,0.979818,40.255690,10.435336,1.568267,0.035002,0.018485,143.206569,32.000000,152.739265,142.183680,146.166371,130.821097,32.000000,129.766948,67.526812,54.999656,64.416555,5.063291,49.985415,63.714156,67.179641,20.450914,19.144108,59.619766,26.167762
54.744550,85.258883,85.919059,128.573011,107.834901,104.912327,29.443300,14.347246,83.827307,0.774201,85.808534,55.711918,127.308610,83.742587,126.000477,83.535368,55.839440,80.487897,-0.001139,0.000707,32.000000,-235.661769,83.868782,-0.609526,14.409258,0.574083,555699.338257,0.996544,40.295704,10.481617,1.569856,0.065789,0.048447,142.449652,32.000000,153.199025,142.413269,143.514480,130.611915,32.000000,130.008835,67.515660,55.006925,64.383877,5.063291,49.487409,63.714156,67.228828,20.450914,19.147280,59.600765,26.060719
54.733435,85.258883,85.889549,128.573011,107.850296,104.906430,29.999578,14.351670,83.832712,0.775928,85.730293,55.637722,127.299214,83.769359,126.008211,83.495299,55.846007,80.530356,-0.001224,0.000717,32.000000,-235.652264,83.790321,-0.609527,14.417965,0.572185,555612.596956,0.992951,40.277779,10.422205,1.569474,0.037828,0.025580,142.346461,32.000000,153.575299,142.045726,141.777501,131.105143,32.000000,129.646215,67.504360,55.002213,64.400403,5.063291,49.830738,63.714156,67.197635,20.450914,19.093766,59.616225,26.206940
54.745063,85.250329,85.921342,128.571898,107.848049,104.906611,29.601967,14.349529,83.801970,0.777658,85.720315,55.596109,127.333954,83.781900,126.032882,83.465941,55.848680,80.513361,-0.001283,0.000711,32.000000,-235.657847,83.817875,-0.609517,14.424732,0.572167,555598.023033,0.995715,40.263449,10.434175,1.569454,0.062651,0.048084,142.239725,32.000000,153.625097,141.678436,142.587126,131.383920,32.000000,129.264054,67.512395,55.022621,64.403467,5.063291,49.717907,63.714156,67.205807,20.450914,19.067000,59.616432,26.208261
54.683015,85.258056,85.891213,128.574959,107.891559,104.903914,29.564860,14.346818,83.731268,0.779222,85.668278,55.710515,127.314953,83.732861,126.035669,83.510982,55.844190,80.481919,-0.001282,0.000757,32.000000,-235.659903,83.802438,-0.609429,14.420142,0.571633,555558.658317,0.977413,40.274153,10.458096,1.569234,0.050251,0.024101,142.842210,32.000000,152.911601,141.534837,144.936277,131.533581,32.000000,128.942270,67.490401,54.975791,64.368528,5.063291,49.886435,63.714156,67.225939,20.450914,19.096727,59.610678,26.027190
54.737752,85.259159,85.868049,128.576350,107.883485,104.873374,29.559556,14.344677,83.727820,0.781161,85.758763,55.685633,127.352355,83.711961,125.988575,83.471356,55.828447,80.480758,-0.001165,0.000719,32.000000,-235.664830,83.741234,-0.609548,14.415920,0.571537,555537.577064,0.990293,40.254401,10.443221,1.569481,0.052891,0.026959,143.145998,32.000000,152.664592,142.178690,146.298737,130.943180,32.000000,129.704071,67.512106,54.991910,64.373830,5.063291,49.803222,63.714156,67.195939,20.450914,19.104527,59.603469,26.172384
54.741131,85.261643,85.902803,128.576906,107.865962,104.845436,29.523160,14.352383,83.836204,0.782645,85.718583,55.668324,127.292371,83.773988,125.991613,83.485908,55.819445,80.520622,-0.001106,0.000738,32.000000,-235.655649,83.755466,-0.609591,14.427381,0.572792,555568.793287,0.992754,40.321897,10.425132,1.570711,0.030627,0.015299,142.517670,32.000000,153.098508,142.502754,143.780569,130.652495,32.000000,129.699066,67.483305,54.988021,64.387893,5.063291,50.267186,63.714156,67.233766,20.450914,19.107514,59.611809,26.160058
54.715509,85.261643,85.906391,128.576906,107.857783,104.835120,29.501990,14.348102,83.816723,0.783236,85.715129,55.644063,127.266288,83.747032,126.026277,83.505584,55.847489,80.448433,-0.001105,0.000772,32.000000,-235.658782,83.796053,-0.609345,14.452899,0.571098,555416.994704,0.991566,40.270271,10.440041,1.568717,0.060260,0.036976,142.271585,32.000000,153.529847,142.036904,142.114292,131.074132,32.000000,129.869727,67.474960,55.009546,64.370959,5.063291,49.934963,63.714156,67.218545,20.450914,19.119148,59.613422,26.205986
54.708212,85.247570,85.823513,128.571620,107.868927,104.794162,30.041733,14.346247,83.829087,0.784585,85.758814,55.744544,127.325515,83.728212,126.043912,83.555393,55.880401,80.390423,-0.001103,0.000769,32.000000,-235.662113,83.700382,-0.609459,14.442120,0.570931,555289.947854,0.992463,40.269500,10.477669,1.569255,0.031138,0.018718,142.227918,32.000000,153.570346,141.559389,142.464744,131.375168,32.000000,129.277802,67.511274,55.010499,64.373883,5.063291,50.115671,63.714156,67.221547,20.450914,19.073219,59.618644,26.259324
54.729225,85.235981,85.937878,128.571342,107.879846,104.768463,29.449385,14.353525,83.791256,0.786205,85.658154,55.742075,127.272552,83.763058,126.046580,83.411427,55.843334,80.502991,-0.001103,0.000782,32.000000,-235.654343,83.807024,-0.609743,14.440074,0.570548,555188.679098,0.993583,40.294178,10.397779,1.570056,0.057205,0.043152,142.720459,32.000000,152.863468,141.557444,144.737994,131.626527,32.000000,128.758532,67.499557,54.993535,64.345959,5.063291,50.028428,63.714156,67.220374,20.450914,19.035809,59.593015,26.097696
54.733763,85.249226,85.830534,128.569951,107.861154,104.768714,29.706817,14.351670,83.796592,0.787760,85.718365,55.601986,127.339110,83.780941,126.080522,83.466615,55.817952,80.498851,-0.001104,0.000789,32.000000,-235.655379,83.770905,-0.609570,14.447129,0.569680,554888.171269,0.975459,40.287134,10.323179,1.568750,0.049995,0.033378,143.039269,32.000000,152.758107,141.576216,146.362723,131.610638,32.000000,129.402384,67.495438,54.977524,64.365528,5.063291,50.052316,63.714156,67.213004,20.450914,19.038529,59.599457,26.188892
54.729355,85.249226,85.830855,128.569951,107.852757,104.763014,29.568060,14.353097,83.761409,0.789203,85.771115,55.604712,127.308439,83.707493,126.015505,83.471790,55.809685,80.495544,-0.001102,0.000802,32.000000,-235.656410,83.748674,-0.609836,14.444113,0.570792,554803.669608,0.994392,40.255304,10.441120,1.570237,0.048759,0.039210,143.412520,32.000000,152.686866,142.033790,146.511482,130.917123,32.000000,129.856097,67.490507,54.984771,64.356927,5.063291,49.648526,63.714156,67.221606,20.450914,19.087365,59.614445,26.197989
54.713654,85.253365,85.803620,128.567725,107.874423,104.751570,29.399339,14.353525,83.806292,0.790678,85.805713,55.679862,127.343249,83.709226,126.007122,83.462928,55.838606,80.433614,-0.001132,0.000801,32.000000,-235.655326,83.707986,-0.609729,14.448230,0.568827,554872.732298,0.985720,40.264179,10.463531,1.568146,0.050665,0.032940,142.539271,32.000000,153.089620,142.454326,144.011744,130.591446,32.000000,129.729933,67.493208,54.994695,64.359659,5.063291,49.834637,63.714156,67.230414,20.450914,19.104633,59.612940,26.172824
54.735186,85.262470,85.870907,128.567447,107.894445,104.719677,29.778154,14.354666,83.854667,0.792162,85.816592,55.746628,127.302954,83.669097,126.033391,83.400671,55.833500,80.395904,-0.001219,0.000780,32.000000,-235.657299,83.677149,-0.609971,14.459980,0.569026,554861.081371,0.990379,40.268425,10.469421,1.568278,0.029003,0.015337,142.353493,32.000000,153.374894,142.255969,142.515254,130.877191,32.000000,129.909632,67.487135,54.965293,64.357945,5.063291,49.802252,63.714156,67.221457,20.450914,19.139189,59.611878,26.185664
54.756169,85.271576,85.812632,128.570229,107.938370,104.742576,29.392477,14.350243,83.814287,0.792225,85.705970,55.774692,127.266618,83.744279,126.046871,83.491427,55.819791,80.486323,-0.001277,0.000776,32.000000,-235.658117,83.782368,-0.609925,14.439340,0.568791,554753.059746,0.996275,40.287686,10.396015,1.568230,0.056286,0.032750,142.225374,32.000000,153.731298,141.595833,141.961435,131.506905,32.000000,129.469223,67.470318,54.969346,64.368602,5.063291,49.981268,63.714156,67.214559,20.450914,19.142214,59.608819,26.188672
54.693419,85.271576,85.870947,128.570229,107.982984,104.730282,29.685306,14.346960,83.800382,0.790505,85.622067,55.730313,127.279625,83.738876,126.062629,83.403396,55.855063,80.515036,-0.001276,0.000740,32.000000,-235.659432,83.818080,-0.610596,14.436691,0.568646,554598.051126,0.982902,40.276054,10.374021,1.568843,0.020561,0.006586,142.698940,32.000000,153.059263,141.412057,144.712297,131.459489,32.000000,128.910312,67.493391,54.983050,64.358823,5.063291,49.833662,63.714156,67.245718,20.450914,19.176944,59.619520,26.231298
54.718966,85.260263,85.874719,128.565500,107.984673,104.710863,29.650629,14.346675,83.820526,0.789003,85.569069,55.608687,127.335859,83.856857,126.061289,83.482481,55.809912,80.544950,-0.001218,0.000732,32.000000,-235.663652,83.771947,-0.610933,14.428010,0.568219,554751.631466,0.995624,40.264956,10.452693,1.567177,0.059678,0.033938,143.031595,32.000000,152.757962,141.601750,146.109270,131.499327,32.000000,129.006960,67.500283,54.968078,64.367178,5.063291,49.936757,63.714156,67.239082,20.450914,19.140726,59.611416,26.117945
54.764303,85.224667,85.979804,128.559657,107.946310,104.694292,29.327205,14.353525,83.818877,0.788015,85.609090,55.642339,127.323431,83.815911,126.020002,83.589237,55.784983,80.586897,-0.001218,0.000748,32.000000,-235.653851,83.854992,-0.610946,14.405429,0.570641,554642.166011,0.986918,40.325393,10.438040,1.570042,0.041320,0.019299,143.241665,32.000000,152.677382,142.022669,146.635794,130.989977,32.000000,129.778481,67.488235,54.964720,64.352942,5.063291,50.202387,63.714156,67.214092,20.450914,19.020062,59.610619,26.159985
54.727116,85.194315,85.833665,128.554650,107.975622,104.689992,29.492101,14.348530,83.811921,0.806067,85.677914,55.649527,127.296662,83.771929,126.010331,83.592391,55.831033,80.459798,-0.001161,0.000758,32.000000,-235.655404,83.795829,-0.610496,14.397562,0.570308,554604.447636,0.987360,40.289467,10.504667,1.569378,0.067931,0.038155,142.720017,32.000000,153.136296,142.254477,144.383399,130.698918,32.000000,130.011322,67.498716,54.939870,64.337122,5.063291,50.065975,63.714156,67.227644,20.450914,19.022652,59.622382,26.204225
54.695542,85.194315,85.900487,128.554650,108.047292,104.709072,28.597866,14.352526,83.805130,0.819526,85.679417,55.604304,127.337426,83.817849,126.041816,83.458996,55.860872,80.464774,-0.001160,0.000762,32.000000,-235.655670,83.814183,-0.610108,14.412720,0.571514,554499.193259,0.997104,40.210217,10.559700,1.569997,0.057694,0.047787,142.464891,32.000000,153.423655,142.316390,142.526645,130.634810,32.000000,129.703873,67.527347,54.988370,64.401752,5.063291,49.913430,63.714156,67.260849,20.450914,18.919559,59.603017,26.138268
54.752484,85.202593,85.784242,128.555206,108.069117,104.724304,29.813658,14.352098,83.770707,0.816233,85.640655,55.634252,127.282638,83.748418,126.064088,83.497031,55.861792,80.502544,-0.001161,0.000735,32.000000,-235.656098,83.820607,-0.610223,14.392080,0.570489,554356.079800,0.992148,40.215671,10.422400,1.568394,0.042011,0.030536,142.247798,32.000000,153.656544,141.550436,141.736712,131.376967,32.000000,129.279993,67.564864,54.983365,64.400574,5.063291,49.971902,63.714156,67.247442,20.450914,18.950589,59.609046,26.158151
54.756101,85.199558,85.900079,128.555762,108.055999,104.723791,29.572468,14.352240,83.767417,0.812225,85.671078,55.627897,127.322776,83.764221,126.072343,83.440294,55.859347,80.484077,-0.001162,0.000717,32.000000,-235.653169,83.820097,-0.610608,14.389589,0.571764,554410.059494,1.024002,40.246085,10.396134,1.570521,0.060871,0.034937,142.701679,32.000000,153.273328,141.367231,144.438338,131.678354,32.000000,129.068410,67.547878,54.986822,64.357216,5.063291,49.913631,63.714156,67.227152,20.450914,18.942379,59.610128,26.201071
54.698911,85.221080,85.740730,128.561048,108.085775,104.703563,29.716690,14.345961,83.751659,0.815288,85.727648,55.683019,127.309050,83.745218,126.069114,83.448683,55.821728,80.450374,-0.001185,0.000711,32.000000,-235.663873,83.747739,-0.610212,14.415264,0.569538,554476.233703,0.981294,40.199521,10.422341,1.566764,0.029857,0.002228,143.010544,32.000000,152.813962,141.592463,145.869930,131.525577,32.000000,128.956770,67.560244,54.986279,64.397254,5.063291,49.922162,63.714156,67.239933,20.450914,18.944679,59.614592,26.204812
54.702336,85.221080,85.925437,128.561048,108.109997,104.675678,29.519200,14.354238,83.795892,0.804752,85.734140,55.661732,127.329349,83.740445,126.022813,83.461034,55.838628,80.553983,-0.001265,0.000724,32.000000,-235.655432,83.798927,-0.610309,14.418726,0.571283,554473.108649,0.989214,40.193002,10.411524,1.568776,0.053140,0.023475,143.205744,32.000000,152.653320,142.031295,146.856756,130.918476,32.000000,129.686319,67.576550,54.990582,64.401035,5.063291,50.016282,63.714156,67.263495,20.450914,19.021917,59.598798,26.022128
54.726633,85.239844,85.805749,128.564665,108.072142,104.686499,29.846153,14.345819,83.805124,0.797674,85.853158,55.602632,127.329539,83.669711,125.998842,83.482766,55.820592,80.398810,-0.001439,0.000727,32.000000,-235.661885,83.773212,-0.610193,14.414818,0.569193,554495.615249,0.985395,40.269605,10.424934,1.567503,0.027260,0.000000,142.900425,32.000000,153.077478,142.170873,144.479231,130.797283,32.000000,130.099285,67.534723,54.978959,64.389864,5.063291,49.824899,63.714156,67.239316,20.450914,19.089725,59.607620,26.347952
54.737294,85.249502,85.827992,128.568282,108.038507,104.710862,29.537508,14.351955,83.774160,0.793345,85.798370,55.674718,127.252577,83.712877,125.973960,83.445550,55.825461,80.334916,-0.001612,0.000716,32.000000,-235.657224,83.735296,-0.609854,14.439025,0.571578,554313.197604,0.991655,40.266304,10.482435,1.570782,0.056677,0.038866,142.463772,32.000000,153.375935,142.385332,142.932472,130.696066,32.000000,129.961912,67.531457,54.964659,64.359177,5.063291,49.638388,63.714156,67.247937,20.450914,19.126041,59.607757,26.181335
54.699623,85.264678,85.845209,128.568838,108.064969,104.715919,29.918213,14.351099,83.766439,0.789307,85.789856,55.634227,127.229148,83.771725,125.988292,83.468651,55.816578,80.458939,-0.001670,0.000703,32.000000,-235.654310,83.762340,-0.609741,14.431341,0.569441,554420.671051,0.980465,40.261664,10.389017,1.567897,0.039840,0.015848,142.167296,32.000000,153.637361,141.746038,141.728409,131.264357,32.000000,129.177230,67.521375,54.983153,64.366675,5.063291,49.618193,63.714156,67.265691,20.450914,19.128917,59.609410,26.199750
54.703740,85.264678,85.772189,128.568838,108.069583,104.726479,29.573974,14.352954,83.737405,0.785625,85.794585,55.567371,127.298980,83.669016,126.042659,83.423243,55.837968,80.385867,-0.001611,0.000681,32.000000,-235.657209,83.801069,-0.609854,14.430869,0.568709,554547.805381,0.990754,40.261054,10.338208,1.567998,0.062597,0.050555,142.638632,32.000000,153.234381,141.465444,144.015618,131.686557,32.000000,129.108091,67.532408,54.988861,64.362787,5.063291,49.469955,63.714156,67.266246,20.450914,19.184634,59.609714,26.208187
54.744975,85.280406,85.759282,128.570229,108.061118,104.712011,29.978535,14.356522,83.732800,0.781929,85.792199,55.643061,127.298841,83.665895,126.013683,83.418336,55.828306,80.413594,-0.001524,0.000680,32.000000,-235.652657,83.734641,-0.609848,14.442120,0.570229,554631.164310,0.978963,40.312517,10.436238,1.569393,0.049185,0.043040,142.976322,32.000000,152.913595,141.401147,145.904248,131.676985,32.000000,129.028590,67.533924,54.962516,64.370766,5.063291,49.792653,63.714156,67.246399,20.450914,19.242388,59.608269,26.102538
54.738935,85.297238,85.834411,128.575793,108.063531,104.713073,29.590136,14.354809,83.738443,0.778356,85.827906,55.631765,127.287492,83.773804,126.021798,83.416297,55.802263,80.388048,-0.001378,0.000678,32.000000,-235.651419,83.684471,-0.609572,14.435012,0.569126,554640.692965,0.990377,40.308550,10.362336,1.567940,0.050137,0.032034,143.147891,32.000000,152.631084,142.072418,146.905300,130.901939,32.000000,129.589423,67.528441,54.950613,64.359606,5.063291,49.656210,63.714156,67.254091,20.450914,19.304097,59.601630,26.177373
54.691709,85.296411,85.798500,128.575515,108.086558,104.722096,29.849867,14.352954,83.694421,0.774798,85.858893,55.715190,127.356930,83.662654,126.001343,83.443452,55.829951,80.445776,-0.001293,0.000686,32.000000,-235.655569,83.798295,-0.609737,14.424627,0.567430,554588.481039,0.976114,40.284563,10.391927,1.566523,0.062771,0.042824,143.011114,32.000000,152.957354,142.232910,144.838386,130.710042,32.000000,130.001893,67.561530,54.966038,64.373230,5.063291,49.820816,63.714156,67.268260,20.450914,19.307523,59.598650,26.144945
54.723672,85.296411,85.798869,128.575515,108.065047,104.748760,29.744031,14.352954,83.711582,0.770879,85.864752,55.647128,127.275512,83.710287,125.987974,83.402545,55.822139,80.456060,-0.001206,0.000678,32.000000,-235.654258,83.696973,-0.609357,14.437766,0.568999,554671.995127,0.989095,40.307211,10.399609,1.568069,0.029668,0.016163,142.480671,32.000000,153.399602,142.290916,143.123646,130.785416,32.000000,130.068401,67.565980,54.980696,64.375104,5.063291,49.506898,63.714156,67.270593,20.450914,19.308066,59.608279,26.072604
54.747620,85.296411,85.742420,128.575237,108.043209,104.788170,29.632906,14.351955,83.748500,0.767373,85.857711,55.608119,127.239393,83.616958,126.039863,83.433489,55.813105,80.404130,-0.001148,0.000652,32.000000,-235.659519,83.717511,-0.609804,14.413533,0.570074,554683.561665,0.981493,40.351874,10.413407,1.568766,0.049696,0.031018,142.148054,32.000000,153.490533,141.675617,141.751502,131.236561,32.000000,129.170341,67.554392,54.962593,64.366579,5.063291,49.521619,63.714156,67.255697,20.450914,19.311483,59.603410,26.194321
54.730537,85.312415,85.796702,128.576628,108.055611,104.794785,29.755055,14.355951,83.704118,0.763228,85.819029,55.641678,127.279922,83.710837,126.032141,83.432922,55.817476,80.447304,-0.001149,0.000638,32.000000,-235.651753,83.736681,-0.609439,14.380121,0.568934,554827.048236,0.984610,40.321082,10.428608,1.567857,0.021787,0.000000,142.442356,32.000000,153.357726,141.489458,143.806312,131.674026,32.000000,129.186002,67.555300,54.967741,64.339993,5.063291,49.501229,63.714156,67.266727,20.450914,19.370500,59.612616,26.119266
54.724919,85.314346,85.752855,128.577741,108.066346,104.789873,29.617464,14.350956,83.799638,0.758886,85.741028,55.656176,127.299642,83.716282,126.013316,83.401199,55.848766,80.508421,-0.001148,0.000647,32.000000,-235.657239,83.802171,-0.608688,14.397719,0.568674,555042.983636,0.988203,40.298020,10.400327,1.566140,0.078029,0.035467,142.952778,32.000000,152.918269,141.305810,145.537957,131.685635,32.000000,129.081536,67.533533,54.956204,64.349248,5.063291,49.884548,63.714156,67.287870,20.450914,19.374101,59.613629,26.188305
54.727038,85.314346,85.853071,128.577741,108.079298,104.815048,29.947467,14.348387,83.788080,0.753928,85.855482,55.558581,127.365988,83.755148,126.024057,83.353322,55.809513,80.455085,-0.001149,0.000672,32.000000,-235.665217,83.719328,-0.608681,14.397299,0.571283,555098.964073,0.984582,40.330475,10.426980,1.567620,0.032630,0.018990,143.191204,32.000000,152.623145,142.017651,146.979276,130.878316,32.000000,129.511038,67.527108,54.956441,64.365529,5.063291,49.722870,63.714156,67.270696,20.450914,19.384427,59.614917,26.187791
54.709222,85.311863,85.778327,128.577184,108.061396,104.821203,29.453817,14.354666,83.686163,0.748746,85.834823,55.729410,127.312868,83.722929,126.012147,83.416806,55.796821,80.392150,-0.001091,0.000689,32.000000,-235.654677,83.823992,-0.608197,14.411829,0.570033,555015.143757,0.989224,40.337817,10.439588,1.566980,0.059167,0.040169,143.003263,32.000000,152.861866,142.282706,145.222634,130.845330,32.000000,129.774910,67.508563,54.970146,64.361737,5.063291,49.755710,63.714156,67.279117,20.450914,19.379413,59.614661,26.157931
54.697018,85.316830,85.864709,128.576350,108.019550,104.820141,29.843294,14.352526,83.855959,0.743968,85.843981,55.736041,127.281399,83.760428,125.975165,83.497948,55.824520,80.459223,-0.001090,0.000669,32.000000,-235.654686,83.762951,-0.607828,14.437189,0.571648,555227.107983,0.978518,40.335776,10.440534,1.568751,0.045412,0.024501,142.453344,32.000000,153.390697,142.278846,143.035042,130.823594,32.000000,130.231896,67.481554,54.935545,64.351562,5.063291,49.744189,63.714156,67.297229,20.450914,19.400263,59.611908,26.103199
54.735018,85.303585,85.839995,128.574402,108.046477,104.832798,29.621257,14.348958,83.777700,0.739148,85.767081,55.663600,127.279116,83.594876,126.041466,83.547837,55.872569,80.397705,-0.001091,0.000683,32.000000,-235.654976,83.697220,-0.608267,14.463809,0.570414,555288.905103,0.995323,40.350454,10.408000,1.567895,0.056370,0.067946,142.251451,32.000000,153.598739,141.719212,141.831882,131.179117,32.000000,129.270418,67.509909,54.981230,64.357774,5.063291,50.206297,63.714156,67.289960,20.450914,19.403915,59.594028,26.083243
54.745717,85.303585,85.854120,128.574402,108.063000,104.837881,29.427499,14.351527,83.752975,0.734084,85.738311,55.684361,127.305997,83.718321,126.015396,83.457182,55.814284,80.580655,-0.001150,0.000687,32.000000,-235.656177,83.773699,-0.608220,14.443641,0.571005,555240.020008,0.982573,40.367178,10.428499,1.569824,0.046847,0.031687,142.456692,32.000000,153.408459,141.534673,143.372900,131.493519,32.000000,128.982107,67.505374,54.957614,64.339340,5.063291,49.716746,63.714156,67.270658,20.450914,19.361450,59.615822,26.222787
54.733896,85.290340,85.879182,128.569673,108.049599,104.825281,29.535730,14.359376,83.852839,0.729996,85.682810,55.601083,127.263206,83.721929,126.043454,83.402936,55.825169,80.459544,-0.001150,0.000698,32.000000,-235.648164,83.728848,-0.608435,14.447391,0.568706,555174.151137,0.989278,40.317330,10.336246,1.568283,0.052195,0.045238,142.927162,32.000000,152.890335,141.344259,145.385732,131.837156,32.000000,129.227260,67.472495,54.938179,64.345103,5.063291,50.005863,63.714156,67.269232,20.450914,19.318883,59.618546,26.191533
54.724279,85.283993,85.817943,128.567725,108.039943,104.840576,29.319185,14.349529,83.838089,0.725587,85.726249,55.657998,127.298288,83.759226,126.038459,83.496255,55.826598,80.445942,-0.001153,0.000700,32.000000,-235.659322,83.757996,-0.608540,14.448702,0.569470,555316.964984,0.995628,40.307027,10.525918,1.568234,0.053680,0.037081,143.108346,32.000000,152.623767,141.758863,146.990194,131.171547,32.000000,129.586976,67.479647,54.934876,64.364480,5.063291,49.585030,63.714156,67.287500,20.450914,19.300180,59.612665,26.089992
54.746942,85.271300,85.872549,128.564943,108.023800,104.845001,29.613848,14.354096,83.796893,0.720473,85.774030,55.730626,127.313788,83.779779,125.994364,83.457306,55.828761,80.389457,-0.001154,0.000670,32.000000,-235.654264,83.818200,-0.608506,14.403226,0.569907,555213.593916,0.992062,40.305165,10.428080,1.569031,0.024116,0.014106,143.122172,32.000000,152.703710,142.205586,145.418392,130.692081,32.000000,129.655254,67.479167,54.978751,64.359520,5.063291,50.132859,63.714156,67.274036,20.450914,19.303454,59.605269,26.047660
54.729796,85.271300,85.749110,128.564943,107.995545,104.836287,29.387848,14.354096,83.706022,0.715198,85.840517,55.647458,127.301928,83.760693,125.983261,83.471974,55.893482,80.395170,-0.001153,0.000658,32.000000,-235.655575,83.759626,-0.608135,14.399319,0.569253,555286.961320,0.999710,40.308080,10.416881,1.568188,0.053350,0.029897,142.508656,32.000000,153.255984,142.347917,143.302283,130.832251,32.000000,130.130787,67.490200,54.965447,64.370960,5.063291,49.309572,63.714156,67.290881,20.450914,19.262532,59.607285,26.151474
54.709995,85.271300,85.924868,128.564665,107.986552,104.861162,29.521124,14.349244,83.859378,0.710434,85.769529,55.638545,127.262210,83.688469,126.006604,83.564257,55.852759,80.461981,-0.001151,0.000641,32.000000,-235.660755,83.816937,-0.608296,14.387438,0.571314,555277.973681,0.989328,40.273563,10.374124,1.568536,0.028794,0.008989,142.275603,32.000000,153.563019,141.862794,141.691873,131.211536,32.000000,129.635958,67.470597,54.944701,64.352783,5.063291,49.639185,63.714156,67.285605,20.450914,19.265659,59.592523,26.161379
54.729950,85.281234,85.749305,128.566891,108.007078,104.886614,29.714298,14.351955,83.833651,0.705322,85.764291,55.629886,127.287257,83.668506,126.036372,83.446691,55.850671,80.468773,-0.001151,0.000627,32.000000,-235.658044,83.759443,-0.608078,14.380856,0.569990,555108.081071,0.997194,40.290073,10.313511,1.566772,0.063686,0.037007,142.394356,32.000000,153.438563,141.630303,143.137375,131.528569,32.000000,129.080162,67.462434,54.939373,64.371603,5.063291,49.345489,63.714156,67.288509,20.450914,19.303297,59.606833,26.098283
