OSU 80 Ton Compressor Load Stand
54.751026,85.276543,85.820898,128.566891,107.989969,104.900359,29.668389,14.348673,83.836906,0.700159,85.679149,55.636025,127.283248,83.766526,126.021054,83.443408,55.856795,80.499445,-0.001180,0.000626,32.000000,-235.661654,83.758119,-0.607948,14.418805,0.573723,555331.615032,0.993318,40.309146,10.402242,1.570552,0.033749,0.017514,142.940157,32.000000,152.876034,141.475089,145.188793,131.755938,32.000000,129.008347,67.472712,54.953608,64.355107,5.063291,49.993000,63.714156,67.289265,20.450914,19.306538,59.600883,26.151768
54.730577,85.276543,85.812685,128.566891,107.955948,104.881471,29.492030,14.347959,83.771472,0.695526,85.708149,55.613869,127.322695,83.705618,126.047712,83.477246,55.813625,80.486652,-0.001268,0.000606,32.000000,-235.660728,83.842901,-0.607217,14.448571,0.571019,555476.078423,0.986733,40.299859,10.409209,1.566771,0.058715,0.040140,143.158578,32.000000,152.674304,141.706486,146.888156,131.305348,32.000000,129.424077,67.463725,54.954203,64.371688,5.063291,49.563586,63.714156,67.294010,20.450914,19.293447,59.609734,26.215231
54.695145,85.263298,85.806805,128.564943,107.931728,104.873692,29.764915,14.351670,83.773874,0.693265,85.732658,55.666473,127.318258,83.612595,126.003128,83.540933,55.813452,80.451348,-0.001441,0.000597,32.000000,-235.654887,83.758995,-0.607181,14.443038,0.570128,555521.281047,0.987964,40.274875,10.425114,1.567476,0.030897,0.022112,143.183295,32.000000,152.717986,142.261001,145.878612,130.860577,32.000000,129.802980,67.463972,54.933751,64.382796,5.063291,49.872581,63.714156,67.313245,20.450914,19.250568,59.609056,26.057637
54.730186,85.253641,85.854357,128.557710,107.943165,104.886770,29.512059,14.353239,83.695196,0.690916,85.764312,55.676490,127.273574,83.755921,125.982525,83.438196,55.853646,80.329834,-0.001615,0.000601,32.000000,-235.658726,83.752243,-0.606650,14.446893,0.569238,555517.157641,0.994097,40.294565,10.459097,1.567911,0.080772,0.049037,142.519988,32.000000,153.206526,142.398640,143.314311,130.685113,32.000000,129.989748,67.414498,54.942257,64.378308,5.063291,49.733575,63.714156,67.296711,20.450914,19.220051,59.598700,26.126750
54.719204,85.254744,85.824760,128.551311,107.935357,104.893468,29.734239,14.350813,83.792140,0.688131,85.713989,55.703628,127.244109,83.763772,126.007566,83.446853,55.815497,80.370340,-0.001674,0.000612,32.000000,-235.656563,83.743128,-0.606891,14.452662,0.570163,555472.893556,0.985572,40.315452,10.433910,1.568819,0.038203,0.021533,142.236798,32.000000,153.550950,141.826055,141.903844,131.137190,32.000000,129.564981,67.417518,54.939407,64.350566,5.063291,50.077825,63.714156,67.283266,20.450914,19.222974,59.599683,26.035260
54.724231,85.254744,85.808485,128.551311,107.908332,104.906225,29.606650,14.355808,83.759708,0.677257,85.701511,55.727628,127.280576,83.795683,126.002010,83.452173,55.842989,80.514416,-0.001615,0.000589,32.000000,-235.648781,83.790870,-0.606985,14.432495,0.569927,555431.294961,0.993424,40.272039,10.306368,1.568684,0.056167,0.029508,142.360191,32.000000,153.534016,141.666735,142.781423,131.564611,32.000000,129.108919,67.418660,54.945637,64.381960,5.063291,49.542306,63.714156,67.307630,20.450914,19.229741,59.609174,26.074952
54.744917,85.249502,85.772953,128.552146,107.896019,104.894789,29.955957,14.355808,83.713455,0.650828,85.693867,55.759303,127.286241,83.728964,126.031067,83.447447,55.797038,80.434591,-0.001441,0.000606,32.000000,-235.649929,83.780917,-0.607411,14.431655,0.569565,555550.291893,0.986282,40.283719,10.373646,1.568458,0.041491,0.017981,142.831973,32.000000,152.805997,141.464807,144.979180,131.744777,32.000000,128.971133,67.427635,54.951789,64.380750,5.063291,49.795948,63.714156,67.318150,20.450914,19.214442,59.611209,26.035334
54.725253,85.255020,85.790967,128.554650,107.885736,104.888445,29.700936,14.347389,83.778092,0.648168,85.748289,55.619146,127.309751,83.575525,126.036304,83.515464,55.821318,80.460126,-0.001268,0.000624,32.000000,-235.663921,83.684718,-0.607950,14.425833,0.570068,555561.886153,0.990554,40.278877,10.449669,1.568016,0.049867,0.023420,143.198848,32.000000,152.701223,141.686567,146.715453,131.365795,32.000000,129.481150,67.444465,54.966339,64.392671,5.063291,49.479180,63.714156,67.309415,20.450914,19.236491,59.604620,26.202318
54.729650,85.261919,85.862755,128.560770,107.858079,104.860272,29.797781,14.357949,83.850922,0.649488,85.764229,55.693220,127.302869,83.710551,126.009144,83.453825,55.840901,80.482929,-0.001180,0.000637,32.000000,-235.650739,83.796600,-0.607845,14.410963,0.568990,555577.748077,0.978482,40.253714,10.438286,1.566775,0.057674,0.042619,143.260230,32.000000,152.611454,141.979397,145.952997,130.919074,32.000000,129.679545,67.443760,54.958018,64.388665,5.063291,49.843155,63.714156,67.306828,20.450914,19.239430,59.615920,26.226969
54.718145,85.261919,85.845800,128.560770,107.849334,104.840080,29.598081,14.343821,83.747230,0.649649,85.720990,55.677630,127.280076,83.732963,125.986701,83.452736,55.823644,80.339515,-0.001092,0.000647,32.000000,-235.663719,83.808904,-0.608668,14.393234,0.569939,555510.874611,0.987223,40.278169,10.432351,1.567667,0.043489,0.025642,142.509609,32.000000,153.136813,142.306326,143.696088,130.699835,32.000000,129.927662,67.428947,54.956501,64.395809,5.063291,49.693647,63.714156,67.316186,20.450914,19.266388,59.597254,26.069890
54.737442,85.258331,85.805723,128.559379,107.870264,104.855451,29.464721,14.350956,83.762701,0.645456,85.727742,55.740806,127.253485,83.641407,125.997083,83.510883,55.837017,80.422557,-0.001092,0.000652,32.000000,-235.654125,83.701991,-0.609161,14.417651,0.571356,555329.858333,0.983680,40.280833,10.429146,1.568853,0.061021,0.042054,142.365877,32.000000,153.557397,142.059413,141.906153,131.214696,32.000000,129.737697,67.439203,54.990572,64.427844,5.063291,50.024663,63.714156,67.327229,20.450914,19.256931,59.608878,26.104519
54.752298,85.228531,85.874907,128.555206,107.895319,104.840802,29.595237,14.349815,83.799640,0.656150,85.634381,55.671766,127.273455,83.757880,126.001891,83.515283,55.827820,80.554620,-0.001092,0.000651,32.000000,-235.656250,83.777697,-0.609635,14.397929,0.571977,555261.172053,0.990353,40.291914,10.343333,1.568873,0.034573,0.024381,142.369786,32.000000,153.700303,141.569437,142.392827,131.411666,32.000000,129.247601,67.433517,54.967055,64.401614,5.063291,49.777040,63.714156,67.303705,20.450914,19.156376,59.599604,26.194174
54.711781,85.221356,85.825083,128.549364,107.895635,104.818644,29.429734,14.347817,83.812025,0.657128,85.635024,55.660184,127.295359,83.764364,126.033966,83.456405,55.823428,80.483734,-0.001091,0.000689,32.000000,-235.661526,83.729526,-0.610239,14.421427,0.570023,555303.644654,0.994591,40.269742,10.389659,1.567587,0.047538,0.042441,142.827203,32.000000,152.890987,141.433480,144.926956,131.622509,32.000000,128.796067,67.439887,54.979014,64.398519,5.063291,50.002531,63.714156,67.320179,20.450914,19.159010,59.610236,26.187204
54.708329,85.221356,85.887637,128.549364,107.881102,104.801970,30.043712,14.352954,83.797059,0.658455,85.637088,55.758560,127.288007,83.739160,126.021535,83.482893,55.802794,80.501604,-0.001091,0.000724,32.000000,-235.653439,83.745431,-0.610180,14.433727,0.571338,555198.472068,0.989702,40.225637,10.493698,1.568426,0.033742,0.024976,143.145311,32.000000,152.775942,141.695057,146.239534,131.305418,32.000000,129.427252,67.424114,54.962157,64.387701,5.063291,49.811603,63.714156,67.338233,20.450914,19.136664,59.604571,26.114644
54.740047,85.222736,85.873728,128.549920,107.867413,104.778864,29.692135,14.351955,83.745068,0.659266,85.727441,55.692586,127.303079,83.742076,125.982465,83.502918,55.788598,80.508278,-0.001207,0.000739,32.000000,-235.653290,83.690101,-0.610194,14.447522,0.570522,555096.919923,0.995842,40.257481,10.447197,1.568676,0.053654,0.037686,143.282826,32.000000,152.801255,142.048283,146.249374,130.983719,32.000000,129.948375,67.424840,54.966697,64.389104,5.063291,49.826224,63.714156,67.313679,20.450914,19.144014,59.613963,26.207747
54.742242,85.226047,85.899734,128.550198,107.913618,104.799352,29.768875,14.351527,83.824888,0.660063,85.792719,55.751773,127.299209,83.804126,125.976250,83.464353,55.841929,80.445981,-0.001381,0.000746,32.000000,-235.652571,83.761462,-0.610263,14.440966,0.570973,555051.744204,0.975403,40.260807,10.480665,1.569919,0.039554,0.010132,142.623464,32.000000,153.192763,142.369788,143.974756,130.660172,32.000000,129.977980,67.426942,55.000939,64.416417,5.063291,49.887915,63.714156,67.316416,20.450914,19.158085,59.622323,26.215597
54.699777,85.247294,85.838855,128.551589,107.883898,104.827140,29.575964,14.351384,83.802681,0.660767,85.765474,55.768686,127.261396,83.793380,125.997215,83.613010,55.819414,80.515706,-0.001555,0.000729,32.000000,-235.656811,83.717267,-0.610994,14.447260,0.569319,554947.248958,0.986116,40.231637,10.499652,1.568755,0.046042,0.024706,142.340707,32.000000,153.357854,142.152929,142.244864,130.879520,32.000000,129.533980,67.432268,54.991136,64.373659,5.063291,49.666493,63.714156,67.332828,20.450914,19.160690,59.616068,26.188085
54.713337,85.247294,85.897367,128.551589,107.869165,104.842732,29.383303,14.341538,83.769299,0.661663,85.670841,55.736586,127.270153,83.699523,125.995855,83.510428,55.811840,80.567238,-0.001670,0.000709,32.000000,-235.664199,83.732547,-0.610412,14.429190,0.570035,554950.313891,0.983731,40.232835,10.401577,1.569167,0.051233,0.052135,142.295531,32.000000,153.708060,141.592239,142.241721,131.595844,32.000000,129.420554,67.456620,55.021770,64.384960,5.063291,49.885777,63.714156,67.338170,20.450914,19.237274,59.609931,26.197843
54.732507,85.248674,85.752994,128.551033,107.894290,104.844682,29.409876,14.351955,83.704699,0.662794,85.694230,55.736607,127.293953,83.786773,126.043079,83.470974,55.813874,80.491627,-0.001755,0.000715,32.000000,-235.658371,83.826338,-0.610893,14.413323,0.570091,555191.007310,0.991298,40.294984,10.474170,1.569272,0.045748,0.031677,142.774510,32.000000,153.017260,141.354602,144.570205,131.665984,32.000000,128.936776,67.434638,55.012553,64.340187,5.063291,49.914445,63.714156,67.325002,20.450914,19.244922,59.608397,26.185957
54.738040,85.246742,85.942588,128.549642,107.933102,104.828240,29.252649,14.350243,83.725704,0.663562,85.692488,55.782489,127.337171,83.672177,126.045847,83.471707,55.829779,80.608917,-0.001842,0.000734,32.000000,-235.660576,83.747615,-0.610626,14.429977,0.571427,555283.695706,0.997677,40.281921,10.518734,1.569953,0.066544,0.045165,143.032391,32.000000,152.810845,141.613458,146.254832,131.322504,32.000000,128.929496,67.437594,55.010484,64.361363,5.063291,50.061449,63.714156,67.325558,20.450914,19.241078,59.600214,26.052135
54.710483,85.240120,85.928651,128.543521,107.922872,104.801855,29.510836,14.350813,83.769749,0.664569,85.689013,55.730267,127.295569,83.725111,126.028720,83.527853,55.802523,80.446247,-0.001930,0.000757,32.000000,-235.656399,83.765154,-0.610806,14.402020,0.569440,555283.187181,0.996418,40.264836,10.462421,1.566765,0.027323,0.035570,143.301192,32.000000,152.701738,141.922001,146.526447,131.059449,32.000000,129.737837,67.425545,55.015997,64.367382,5.063291,49.842560,63.714156,67.347488,20.450914,19.243922,59.604827,26.111563
54.711569,85.240120,85.911647,128.543521,107.909076,104.811016,29.713116,14.354096,83.721876,0.665564,85.768658,55.747032,127.317222,83.775211,125.974031,83.497725,55.815562,80.502909,-0.002019,0.000762,32.000000,-235.653116,83.812000,-0.610568,14.385157,0.571388,555160.028535,1.001501,40.257577,10.530700,1.570071,0.057419,0.040366,142.644336,32.000000,153.118756,142.281941,144.114173,130.783311,32.000000,130.114396,67.425405,55.040780,64.370681,5.063291,49.927694,63.714156,67.351703,20.450914,19.223708,59.614199,26.191386
54.758074,85.227703,85.859627,128.538514,107.937097,104.796016,29.632723,14.348673,83.764994,0.666761,85.744752,55.654218,127.281644,83.726233,126.018668,83.478938,55.835351,80.570455,-0.002106,0.000740,32.000000,-235.658703,83.780635,-0.610764,14.401102,0.572805,555075.983234,0.993017,40.277495,10.441173,1.570607,0.037443,0.019032,142.434068,32.000000,153.471133,142.373599,142.431429,130.745440,32.000000,129.774643,67.426878,55.035939,64.394867,5.063291,49.442469,63.714156,67.327426,20.450914,19.183289,59.605672,26.082729
54.744945,85.231014,85.933167,128.540183,107.948102,104.799829,29.634361,14.345248,83.850806,0.667934,85.695402,55.709108,127.235721,83.752008,126.010075,83.462149,55.858559,80.470555,-0.002251,0.000712,32.000000,-235.665079,83.702646,-0.610764,14.391582,0.573246,555098.288567,0.986322,40.276450,10.468835,1.570265,0.050787,0.036233,142.251374,32.000000,153.643013,141.576219,141.903127,131.412709,32.000000,129.286307,67.436014,55.044367,64.357271,5.063291,50.034146,63.714156,67.329446,20.450914,19.197417,59.613570,26.364900
54.734542,85.233221,85.926220,128.539627,107.924213,104.833840,29.964610,14.357235,83.747570,0.669091,85.682178,55.721582,127.299848,83.676233,126.042749,83.532645,55.842654,80.488092,-0.002308,0.000713,32.000000,-235.649649,83.755260,-0.611578,14.403305,0.570597,554942.545942,0.987913,40.219249,10.497532,1.567981,0.034241,0.018002,142.792199,32.000000,153.167965,141.414331,144.434460,131.703470,32.000000,129.006993,67.427626,55.062467,64.354475,5.063291,49.677217,63.714156,67.358709,20.450914,19.200079,59.609105,26.190286
54.734789,85.233221,85.874822,128.539627,107.949336,104.862801,29.600093,14.346532,83.745202,0.670270,85.691005,55.693336,127.262313,83.683148,126.015280,83.368905,55.826122,80.437395,-0.002308,0.000710,32.000000,-235.660024,83.716004,-0.611169,14.436455,0.572426,554925.184165,0.988160,40.235199,10.402600,1.569700,0.056386,0.024027,142.990800,32.000000,152.815762,141.503820,145.964856,131.522382,32.000000,129.031629,67.419514,55.018748,64.328083,5.063291,49.836141,63.714156,67.337638,20.450914,19.210428,59.607679,26.106280
54.737016,85.232946,85.897598,128.539348,107.970089,104.872044,30.006276,14.348530,83.760275,0.671444,85.764613,55.836330,127.281743,83.702111,126.003569,83.424360,55.826955,80.502078,-0.002280,0.000706,32.000000,-235.656551,83.780003,-0.611064,14.426095,0.572305,555145.330440,0.977794,40.247424,10.431101,1.569872,0.047667,0.014552,143.244904,32.000000,152.614049,142.109983,146.659781,130.801182,32.000000,129.599924,67.463610,55.050410,64.373188,5.063291,49.542308,63.714156,67.335370,20.450914,19.212156,59.605240,26.046412
54.712254,85.240396,85.869300,128.539627,107.990716,104.880896,29.477095,14.348387,83.746894,0.672594,85.777494,55.652308,127.283220,83.694301,125.957893,83.436930,55.840815,80.467491,-0.002251,0.000712,32.000000,-235.663578,83.812165,-0.611552,14.429479,0.570367,555331.173425,0.990103,40.247186,10.411215,1.568926,0.047197,0.026099,142.793210,32.000000,153.146654,142.283335,144.424807,130.732002,32.000000,129.912909,67.410667,55.035961,64.361009,5.063291,49.794676,63.714156,67.358522,20.450914,19.240724,59.599575,26.212149
54.732164,85.251433,85.946006,128.537401,108.017183,104.900397,29.619877,14.350956,83.743088,0.674050,85.770712,55.765009,127.263222,83.739283,125.991250,83.513817,55.835849,80.506952,-0.002223,0.000710,32.000000,-235.653961,83.777207,-0.611406,14.443903,0.571121,555378.033230,0.976743,40.244767,10.456844,1.569278,0.060709,0.043016,142.506899,32.000000,153.465268,142.335112,142.629602,130.780915,32.000000,129.922678,67.427562,55.046350,64.350663,5.063291,49.597640,63.714156,67.363651,20.450914,19.243495,59.604925,26.165854
54.746191,85.251433,85.833603,128.537401,108.048659,104.924937,29.633253,14.352526,83.735179,0.675341,85.702497,55.806051,127.226265,83.667609,125.977999,83.439927,55.861318,80.490239,-0.002194,0.000716,32.000000,-235.655342,83.741251,-0.611262,14.462917,0.571215,555416.935544,0.994870,40.276067,10.418144,1.569471,0.040175,0.015262,142.155815,32.000000,153.536094,141.620161,141.805657,131.237844,32.000000,129.088527,67.409249,54.993964,64.322406,5.063291,49.665324,63.714156,67.341660,20.450914,19.284696,59.616707,26.096009
54.723604,85.247294,85.960641,128.539627,108.086365,104.942213,29.413367,14.350100,83.746808,0.676788,85.664679,55.778772,127.253227,83.717547,126.013972,83.470749,55.823135,80.498913,-0.002194,0.000710,32.000000,-235.660882,83.688082,-0.610869,14.439209,0.571438,555537.479415,0.989892,40.267927,10.451449,1.570302,0.064243,0.045963,142.690645,32.000000,153.297534,141.349175,144.011306,131.662439,32.000000,129.224474,67.413122,55.025779,64.332228,5.063291,49.760394,63.714156,67.345148,20.450914,19.273199,59.595297,26.042891
54.715322,85.239016,85.835926,128.538514,108.104079,104.930033,29.784096,14.355095,83.762100,0.678048,85.731590,55.661939,127.271220,83.712427,126.026931,83.457979,55.830060,80.382620,-0.002195,0.000727,32.000000,-235.657035,83.736151,-0.610956,14.451692,0.568800,555609.878807,0.989401,40.254418,10.413980,1.567846,0.030579,0.022099,143.006619,32.000000,152.830755,141.467235,145.919661,131.686818,32.000000,129.010489,67.437785,55.007720,64.345349,5.063291,49.635524,63.714156,67.371832,20.450914,19.247290,59.598906,26.083830
54.738894,85.245363,85.862764,128.541574,108.096016,104.921716,29.496515,14.348245,83.793821,0.679386,85.727545,55.726886,127.308834,83.758431,125.996805,83.493993,55.804319,80.448086,-0.002196,0.000714,32.000000,-235.659131,83.782001,-0.611843,14.454288,0.572260,555782.685173,0.997400,40.272032,10.458392,1.570815,0.053359,0.034040,143.056758,32.000000,152.546579,142.025698,146.904940,130.874829,32.000000,129.452425,67.396452,54.985200,64.337412,5.063291,49.851739,63.714156,67.376133,20.450914,19.250045,59.617533,26.118679
54.762388,85.245363,85.852294,128.541574,108.101131,104.951527,29.708395,14.348102,83.805773,0.680716,85.713440,55.705302,127.298192,83.657476,125.992769,83.475922,55.827161,80.516504,-0.002196,0.000701,32.000000,-235.657963,83.749227,-0.612176,14.442801,0.570046,555695.175646,0.985013,40.271731,10.367912,1.568773,0.041978,0.021548,142.954997,32.000000,153.005271,142.206657,144.575692,130.683473,32.000000,129.888007,67.409622,55.036168,64.352505,5.063291,49.743521,63.714156,67.339160,20.450914,19.274897,59.612262,26.150447
54.732180,85.235981,85.916916,128.541852,108.101026,104.974135,29.594360,14.349529,83.780069,0.682214,85.682966,55.714526,127.253496,83.793482,125.960072,83.487128,55.808875,80.462919,-0.002197,0.000687,32.000000,-235.661289,83.766480,-0.612128,14.450276,0.569723,555702.844899,0.994087,40.255375,10.440699,1.568588,0.055817,0.021327,142.498121,32.000000,153.419171,142.317601,142.944782,130.707758,32.000000,129.991848,67.377615,54.992274,64.332731,5.063291,49.618220,63.714156,67.348996,20.450914,19.245095,59.624722,26.154336
54.735047,85.219977,85.862711,128.535454,108.082055,104.989703,29.934308,14.350528,83.818495,0.683573,85.666785,55.697819,127.256696,83.722542,126.023683,83.493831,55.848118,80.428332,-0.002140,0.000671,32.000000,-235.659962,83.745779,-0.612270,14.441438,0.569608,555804.424767,0.986816,40.232756,10.466997,1.567724,0.051355,0.033966,142.312374,32.000000,153.579846,141.681309,141.731516,131.172958,32.000000,129.160575,67.411840,55.013493,64.350277,5.063291,49.771342,63.714156,67.361165,20.450914,19.192214,59.609498,26.171577
54.725498,85.211699,85.917897,128.527664,108.097438,104.981410,29.672596,14.345961,83.787452,0.685249,85.599610,55.651669,127.262603,83.757289,126.001541,83.452431,55.869616,80.488898,-0.001966,0.000706,32.000000,-235.661087,83.732239,-0.611942,14.412327,0.571131,555961.341879,0.991405,40.252458,10.446799,1.569770,0.042341,0.029497,142.527587,32.000000,153.210285,141.488211,143.630280,131.654951,32.000000,129.080282,67.355725,54.997094,64.320595,5.063291,49.906482,63.714156,67.374372,20.450914,19.194750,59.607639,26.048173
54.737722,85.211699,85.834264,128.527664,108.096278,104.964821,29.653399,14.347531,83.729367,0.686723,85.633790,55.754600,127.256109,83.683005,125.974381,83.531253,55.806949,80.491121,-0.001791,0.000700,32.000000,-235.659845,83.792383,-0.611729,14.409232,0.570650,555940.120682,0.980197,40.233693,10.382707,1.568697,0.052039,0.035888,142.952739,32.000000,152.911284,141.381174,145.535501,131.726517,32.000000,129.238242,67.380410,54.974409,64.301164,5.063291,49.669520,63.714156,67.363931,20.450914,19.168462,59.601709,26.180968
54.720451,85.210043,85.879531,128.525438,108.081085,104.977555,29.619995,14.351242,83.755141,0.688306,85.646112,55.755386,127.271967,83.712489,125.998841,83.521599,55.827820,80.474916,-0.001757,0.000694,32.000000,-235.658429,83.714187,-0.612766,14.407790,0.572811,555845.662350,0.988932,40.234611,10.404719,1.569979,0.039298,0.015202,143.266352,32.000000,152.538677,141.890119,146.993058,130.868687,32.000000,129.408619,67.369074,54.973465,64.333942,5.063291,49.967032,63.714156,67.361246,20.450914,19.165144,59.623149,26.211049
54.705404,85.210319,85.788673,128.523769,108.069809,105.013034,29.548027,14.351242,83.755958,0.690071,85.749854,55.689599,127.294172,83.728802,125.977828,83.507583,55.845315,80.401784,-0.001838,0.000668,32.000000,-235.656626,83.653819,-0.612964,14.392395,0.571301,555880.032143,0.989175,40.222839,10.468982,1.568101,0.053953,0.051655,142.895675,32.000000,152.793112,142.256876,144.994077,130.748641,32.000000,129.747966,67.365778,55.000538,64.362959,5.063291,49.492719,63.714156,67.389405,20.450914,19.168524,59.590409,26.138708
54.740345,85.215010,85.916417,128.523213,108.093693,105.014892,29.826128,14.354809,83.702650,0.691811,85.721737,55.673024,127.229834,83.691588,125.971832,83.490452,55.860290,80.371887,-0.001925,0.000672,32.000000,-235.654698,83.719223,-0.613073,14.420431,0.572528,555910.104237,0.990747,40.237817,10.436472,1.569423,0.037043,0.024843,142.488105,32.000000,153.359680,142.304166,142.922934,130.883326,32.000000,130.032941,67.376855,54.981363,64.369428,5.063291,50.020444,63.714156,67.394211,20.450914,19.170948,59.595965,26.046779
54.755010,85.215010,85.844300,128.523213,108.129470,105.025242,29.660466,14.352526,83.785027,0.693528,85.635647,55.701442,127.211879,83.721930,126.008405,83.576829,55.819857,80.517337,-0.001954,0.000662,32.000000,-235.655506,83.732277,-0.612817,14.415002,0.572343,556068.380026,0.993794,40.252587,10.366431,1.568194,0.058916,0.035901,142.297829,32.000000,153.629595,141.679923,141.751209,131.194031,32.000000,129.298950,67.383035,54.986368,64.358643,5.063291,49.715703,63.714156,67.361440,20.450914,19.189705,59.607816,26.124549
54.716081,85.221080,85.897464,128.527386,108.121661,105.060988,29.845204,14.346675,83.799933,0.695409,85.605906,55.668139,127.215718,83.688185,126.013809,83.442714,55.835253,80.403421,-0.002040,0.000667,32.000000,-235.658406,83.753674,-0.612934,14.399607,0.572284,556038.596082,0.983873,40.223625,10.329965,1.569526,0.067390,0.044316,142.516315,32.000000,153.229323,141.501343,143.535513,131.369192,32.000000,128.838805,67.378818,54.987157,64.335870,5.063291,49.842941,63.714156,67.385942,20.450914,19.213296,59.616048,26.170183
54.719751,85.200385,85.891101,128.524604,108.092391,105.053801,29.808984,14.348673,83.772675,0.697247,85.695910,55.678583,127.264465,83.670444,126.002627,83.382617,55.847696,80.343877,-0.002068,0.000644,32.000000,-235.661326,83.716677,-0.612515,14.405010,0.571134,556171.368582,0.989177,40.209506,10.474898,1.567789,0.034139,0.015103,142.932668,32.000000,152.777943,141.403459,145.325942,131.796270,32.000000,129.149373,67.380194,54.981795,64.338580,5.063291,49.924103,63.714156,67.382641,20.450914,19.143947,59.606882,26.028437
54.754510,85.222736,85.780589,128.529890,108.071263,105.040490,29.618440,14.353239,83.800450,0.699111,85.755517,55.691597,127.274908,83.708615,126.026339,83.502084,55.789193,80.471201,-0.002068,0.000658,32.000000,-235.656595,83.684369,-0.612296,14.411330,0.573690,556353.044092,0.984165,40.253063,10.377669,1.569876,0.057166,0.028299,143.222141,32.000000,152.622378,141.886984,146.797800,131.009695,32.000000,129.662787,67.360983,54.985532,64.374237,5.063291,49.575542,63.714156,67.376224,20.450914,19.146256,59.602102,26.041350
54.727806,85.222736,85.883854,128.529890,108.068431,105.039254,29.487298,14.351384,83.764273,0.701310,85.778189,55.668949,127.268914,83.665489,125.993445,83.493710,55.825927,80.363076,-0.002068,0.000616,32.000000,-235.654844,83.756751,-0.611918,14.384868,0.573230,556259.116089,0.985172,40.228833,10.322417,1.569654,0.025566,0.012637,143.102380,32.000000,152.786543,142.292753,145.139851,130.800456,32.000000,129.665176,67.335006,54.977755,64.368410,5.063291,49.844761,63.714156,67.388578,20.450914,19.226387,59.618477,26.202024
54.712846,85.245914,85.853466,128.536845,108.075901,105.018133,29.436975,14.351242,83.773937,0.703560,85.748962,55.652238,127.193503,83.721788,125.995453,83.425931,55.831304,80.527643,-0.001952,0.000568,32.000000,-235.658429,83.680577,-0.612333,14.403803,0.570434,556324.447063,0.990753,40.217713,10.472430,1.566640,0.059863,0.039585,142.490138,32.000000,153.267202,142.411730,143.068321,130.705730,32.000000,129.948693,67.307180,54.999366,64.360784,5.063291,49.870609,63.714156,67.404463,20.450914,19.309568,59.608446,26.178914
54.720334,85.251709,85.874848,128.535732,108.073287,105.009231,30.135005,14.349386,83.818498,0.705666,85.776778,55.706424,127.234161,83.760388,126.035791,83.467591,55.867917,80.450860,-0.001778,0.000539,32.000000,-235.659957,83.714616,-0.612300,14.425125,0.573664,556253.426477,0.995676,40.243426,10.357992,1.569291,0.039234,0.021449,142.293193,32.000000,153.674508,141.802797,141.504606,131.260912,32.000000,129.433513,67.319048,54.978880,64.365283,5.063291,49.833281,63.714156,67.395099,20.450914,19.332534,59.610029,26.189772
54.754032,85.247570,85.846478,128.533506,108.060712,104.993714,29.518878,14.351384,83.771464,0.707719,85.737616,55.618594,127.249472,83.726498,126.008652,83.534454,55.875588,80.485669,-0.001603,0.000540,32.000000,-235.659434,83.711719,-0.611740,14.408236,0.572753,556171.530851,0.997531,40.281015,10.470849,1.569165,0.066432,0.043384,142.341522,32.000000,153.439447,141.517738,143.183042,131.532184,32.000000,129.119901,67.311704,55.007760,64.364105,5.063291,50.119947,63.714156,67.385033,20.450914,19.335435,59.605948,26.150814
54.725480,85.247570,85.828743,128.533506,108.060979,104.958620,29.618190,14.349386,83.825199,0.709785,85.682831,55.814282,127.248305,83.707535,126.014107,83.498394,55.803670,80.441719,-0.001478,0.000544,32.000000,-235.660448,83.685085,-0.611336,14.430790,0.572001,556053.277779,0.974211,40.279597,10.379096,1.569341,0.059653,0.036297,142.879333,32.000000,152.893144,141.370871,145.241934,131.710689,32.000000,128.933449,67.295053,54.985369,64.345542,5.063291,49.657122,63.714156,67.396701,20.450914,19.323925,59.611426,26.171504
54.728032,85.245914,85.965340,128.531559,108.047542,104.918249,29.458196,14.352954,83.801145,0.711586,85.669036,55.732895,127.295045,83.729046,126.009491,83.475559,55.778730,80.433206,-0.001391,0.000556,32.000000,-235.656061,83.742168,-0.612037,14.431052,0.571325,555935.809628,0.993722,40.243007,10.396428,1.567857,0.045664,0.026307,143.157547,32.000000,152.678968,141.736114,146.734243,131.128009,32.000000,129.547246,67.284293,54.960506,64.355107,5.063291,49.460344,63.714156,67.401241,20.450914,19.321020,59.594136,26.110022
54.735932,85.237912,85.844146,128.531281,108.030660,104.892427,29.336043,14.350528,83.888610,0.713395,85.710058,55.710489,127.277929,83.765118,125.995461,83.428151,55.827008,80.475182,-0.001305,0.000569,32.000000,-235.659635,83.848896,-0.612277,14.428246,0.570670,555907.836609,0.990621,40.270501,10.436774,1.568351,0.057569,0.039100,143.102978,32.000000,152.740336,142.227283,145.683572,130.745828,32.000000,129.718761,67.268475,54.951212,64.346506,5.063291,49.725610,63.714156,67.392651,20.450914,19.296054,59.619225,26.188158
54.740043,85.215286,85.900601,128.524326,108.007030,104.873172,29.886491,14.346247,83.782671,0.715384,85.684470,55.719203,127.261361,83.797704,125.966392,83.417188,55.842513,80.508936,-0.001305,0.000559,32.000000,-235.662604,83.713108,-0.611959,14.452322,0.572420,555741.441999,0.995563,40.266388,10.455598,1.570773,0.025254,0.005872,142.519457,32.000000,153.220114,142.394378,143.197937,130.538509,32.000000,129.883778,67.267812,54.971664,64.344728,5.063291,49.993299,63.714156,67.390184,20.450914,19.298796,59.604482,26.049420
54.727623,85.215286,85.931145,128.524326,107.978041,104.897156,29.427987,14.351955,83.794099,0.717571,85.691305,55.678942,127.225571,83.760999,126.003025,83.535677,55.850487,80.491137,-0.001304,0.000546,32.000000,-235.659847,83.727954,-0.612091,14.460373,0.570378,555492.506821,0.999286,40.250777,10.437475,1.568333,0.041048,0.024034,142.284265,32.000000,153.636750,141.784127,141.774929,131.243585,32.000000,129.541145,67.267812,54.972509,64.351369,5.063291,50.049116,63.714156,67.402751,20.450914,19.222756,59.608446,26.143037
54.723982,85.204248,85.940618,128.523491,107.980157,104.908409,29.759134,14.346675,83.863837,0.719747,85.634370,55.695591,127.239365,83.713632,126.032042,83.428046,55.841312,80.470349,-0.001303,0.000539,32.000000,-235.661521,83.712721,-0.612574,14.441490,0.570023,555326.612003,0.980567,40.224191,10.446211,1.569246,0.029052,0.006222,142.280533,32.000000,153.513324,141.571432,143.122606,131.402835,32.000000,129.162257,67.249686,54.952423,64.324322,5.063291,49.547218,63.714156,67.413589,20.450914,19.186850,59.608288,26.192267
54.746315,85.207836,85.820055,128.523213,107.983280,104.889976,29.689820,14.353239,83.842780,0.722890,85.629246,55.739191,127.301786,83.741240,126.012736,83.521315,55.852002,80.602283,-0.001303,0.000544,32.000000,-235.655284,83.711454,-0.613062,14.426358,0.570597,555443.004524,0.996319,40.236152,10.425455,1.570160,0.045441,0.023571,142.900976,32.000000,152.817918,141.520568,145.105017,131.535431,32.000000,128.782928,67.278185,54.965292,64.329057,5.063291,49.742072,63.714156,67.389309,20.450914,19.202465,59.614838,26.137975
54.724131,85.203421,85.964881,128.523213,107.968640,104.874714,29.557220,14.350528,83.892369,0.724674,85.644483,55.684175,127.301138,83.794970,126.003124,83.515670,55.787299,80.492322,-0.001303,0.000553,32.000000,-235.658651,83.718858,-0.612926,14.448309,0.571617,555507.170932,0.985382,40.228621,10.419701,1.570438,0.048113,0.020798,143.139678,32.000000,152.772783,141.686497,146.633019,131.464119,32.000000,129.581611,67.257511,54.945154,64.339361,5.063291,49.609366,63.714156,67.400903,20.450914,19.204062,59.603273,26.055436
54.724933,85.203973,85.820253,128.524882,107.989014,104.821638,29.407986,14.346675,83.719522,0.728791,85.697020,55.791916,127.292081,83.669262,125.952350,83.589558,55.829443,80.363917,-0.001419,0.000573,32.000000,-235.658078,83.732626,-0.612773,14.427905,0.569485,555425.804509,0.996308,40.201327,10.398571,1.567819,0.063445,0.035687,143.243716,32.000000,152.660659,142.016875,145.994903,130.761632,32.000000,129.809088,67.254894,54.949681,64.340561,5.063291,49.815793,63.714156,67.420259,20.450914,19.191867,59.595139,26.205253
54.745670,85.203973,85.938941,128.524882,107.954082,104.797719,29.761334,14.346104,83.850354,0.732320,85.724505,55.730756,127.250726,83.754659,125.954180,83.436602,55.865287,80.520710,-0.001592,0.000576,32.000000,-235.659305,83.693060,-0.613101,14.428403,0.571531,555437.434361,0.991790,40.227651,10.489494,1.570877,0.027032,0.029448,142.470813,32.000000,153.225466,142.410895,143.453194,130.588963,32.000000,129.666130,67.261428,54.993491,64.349312,5.063291,50.109505,63.714156,67.398177,20.450914,19.196133,59.601847,26.177226
54.746274,85.217769,85.924758,128.527942,107.989634,104.801393,29.524751,14.346675,83.854194,0.735739,85.673008,55.791916,127.242208,83.779862,125.985786,83.567067,55.839840,80.546746,-0.001766,0.000609,32.000000,-235.662012,83.714842,-0.613445,14.432888,0.569869,555069.644516,0.996304,40.227431,10.355081,1.568211,0.068063,0.043075,142.283028,32.000000,153.469442,141.975024,141.804889,131.134387,32.000000,129.723238,67.280619,54.959735,64.365058,5.063291,49.595853,63.714156,67.397393,20.450914,19.246468,59.608908,26.100264
54.730353,85.194039,85.998604,128.525717,107.996083,104.797719,28.633592,14.351670,83.817022,0.739349,85.569588,55.710981,127.203035,83.758919,125.976553,83.582329,55.834928,80.510604,-0.001881,0.000630,32.000000,-235.651772,83.784121,-0.613063,14.430187,0.570979,554862.933941,0.983845,40.207460,10.431889,1.569785,0.032014,0.021112,142.344831,32.000000,153.666924,141.490028,142.472808,131.462738,32.000000,129.273553,67.263679,54.937894,64.306723,5.063291,50.314584,63.714156,67.414796,20.450914,19.166536,59.621408,26.125135
54.741193,85.165066,85.874038,128.515423,107.957219,104.797415,29.542859,14.351527,83.886340,0.742106,85.603188,55.707103,127.256610,83.731698,126.015802,83.597018,55.830308,80.486955,-0.001967,0.000647,32.000000,-235.656996,83.710720,-0.613005,14.427276,0.570614,554953.332374,0.991785,40.220675,10.476028,1.569509,0.053492,0.040558,142.761090,32.000000,152.773783,141.353627,144.931049,131.496518,32.000000,128.815767,67.299361,54.954251,64.313846,5.063291,49.642014,63.714156,67.434454,20.450914,19.168773,59.622342,26.227483
54.742186,85.165066,85.854941,128.515423,107.939977,104.784131,29.214069,14.351242,83.820843,0.744456,85.629152,55.763670,127.287163,83.755555,126.011336,83.543275,55.807598,80.534336,-0.001996,0.000663,32.000000,-235.653840,83.737193,-0.613356,14.440362,0.572168,554917.938684,1.022881,40.212275,10.454993,1.571315,0.039691,0.023724,143.121731,32.000000,152.709958,141.766684,146.305107,131.225951,32.000000,129.132914,67.325394,54.953635,64.333973,5.063291,49.771379,63.714156,67.413274,20.450914,19.070131,59.603715,26.150521
54.729023,85.178311,85.797942,128.514588,107.950566,104.760335,29.473877,14.349815,83.768914,0.746953,85.598105,55.735766,127.226786,83.668160,125.938770,83.542337,55.779011,80.482630,-0.001995,0.000659,32.000000,-235.661659,83.694486,-0.613457,14.430029,0.570113,554880.996924,0.991112,40.172864,10.442630,1.568728,0.049874,0.027393,143.211760,32.000000,152.617916,141.963706,145.999951,131.049700,32.000000,129.817714,67.296170,54.932423,64.313611,5.063291,49.827622,63.714156,67.405265,20.450914,19.118098,59.616382,26.128657
54.697311,85.185209,85.921731,128.514310,107.941568,104.763958,29.053771,14.349672,83.817476,0.749982,85.699416,55.695664,127.226786,83.745013,125.944226,83.489878,55.842069,80.487711,-0.001995,0.000649,32.000000,-235.660491,83.687165,-0.613767,14.400761,0.569212,554856.425082,1.002120,40.171908,10.499362,1.568351,0.050862,0.025832,142.453953,32.000000,153.223125,142.239618,143.790878,130.639295,32.000000,129.937301,67.334051,54.958619,64.340111,5.063291,50.023715,63.714156,67.444030,20.450914,19.144119,59.604964,26.058958
54.732972,85.197626,85.806933,128.512641,107.938702,104.753437,29.523077,14.350813,83.772201,0.754386,85.758949,55.697455,127.210117,83.740772,125.984427,83.485805,55.847208,80.480038,-0.001965,0.000681,32.000000,-235.655087,83.717349,-0.613469,14.370234,0.568993,554811.758699,0.993352,40.197829,10.490822,1.567686,0.033915,0.046681,142.288567,32.000000,153.413256,142.086377,141.917795,130.759464,32.000000,129.430834,67.323708,54.956148,64.336844,5.063291,50.165619,63.714156,67.430668,20.450914,19.146254,59.616363,26.193807
54.727197,85.197626,85.900252,128.512641,107.937916,104.740751,29.496917,14.354381,83.731967,0.758984,85.689759,55.669510,127.235233,83.741566,125.973733,83.579662,55.860267,80.477566,-0.001819,0.000727,32.000000,-235.651192,83.724832,-0.613375,14.375191,0.572791,554726.023331,1.008404,40.235275,10.431412,1.570858,0.065250,0.039845,142.252159,32.000000,153.616895,141.593476,142.097389,131.522341,32.000000,129.129061,67.341841,54.967793,64.346848,5.063291,49.952879,63.714156,67.429479,20.450914,19.191622,59.610895,26.192633
54.715333,85.215010,85.822086,128.516536,107.943527,104.743540,29.625905,14.352811,83.771420,0.763070,85.639234,55.670864,127.240719,83.747663,126.008457,83.467919,55.861998,80.355851,-0.001645,0.000757,32.000000,-235.658499,83.772373,-0.613523,14.391346,0.571384,554661.522705,0.991601,40.213340,10.420763,1.567737,0.037544,0.014619,142.715187,32.000000,152.976163,141.301513,144.707968,131.737835,32.000000,128.973492,67.349792,54.975441,64.324333,5.063291,49.968594,63.714156,67.416404,20.450914,19.254360,59.602604,26.031372
54.725914,85.215010,85.935084,128.515701,107.969673,104.761562,29.534306,14.351099,83.771996,0.767551,85.663195,55.742573,127.289366,83.751823,125.982756,83.478919,55.803442,80.347609,-0.001528,0.000794,32.000000,-235.657916,83.722203,-0.613424,14.416497,0.572644,554570.330296,0.992474,40.218902,10.405928,1.569608,0.061771,0.042000,143.034146,32.000000,152.755077,141.667824,146.332972,131.298035,32.000000,129.157785,67.345235,54.945888,64.318162,5.063291,50.111010,63.714156,67.430140,20.450914,19.256838,59.607275,26.081042
54.759582,85.212251,85.814103,128.516536,107.989310,104.792343,29.988399,14.351099,83.808769,0.770310,85.708760,55.771162,127.274143,83.832571,125.983484,83.453168,55.821857,80.395765,-0.001615,0.000777,32.000000,-235.662342,83.724160,-0.613902,14.434278,0.571167,554609.484529,0.988454,40.247713,10.316726,1.568520,0.042125,0.028120,143.365402,32.000000,152.613367,142.021560,146.358186,130.919868,32.000000,129.577490,67.338103,54.978786,64.340571,5.063291,49.749516,63.714156,67.430914,20.450914,19.259316,59.603912,26.038562
54.741511,85.212251,85.962075,128.516536,107.994022,104.793812,29.530696,14.354238,83.879899,0.772623,85.740633,55.649387,127.250004,83.820214,125.961640,83.490370,55.841181,80.574062,-0.001703,0.000802,32.000000,-235.654121,83.806595,-0.614007,14.438055,0.571700,554818.485846,0.991482,40.237521,10.369355,1.570281,0.064403,0.038305,142.647291,32.000000,153.198638,142.202599,143.939390,130.788298,32.000000,129.975461,67.341412,54.972850,64.345081,5.063291,50.172090,63.714156,67.430598,20.450914,19.252187,59.609950,26.148906
54.707552,85.203145,85.842574,128.512085,108.014399,104.772240,29.847676,14.345391,83.800119,0.775151,85.728280,55.701291,127.245257,83.723767,125.964679,83.524386,55.839266,80.439845,-0.001853,0.000807,32.000000,-235.662149,83.748637,-0.613224,14.440572,0.568541,554926.985356,0.976095,40.202344,10.385562,1.567107,0.034166,0.023883,142.393579,32.000000,153.444058,142.273443,142.322853,130.822002,32.000000,129.614173,67.335499,54.985016,64.348197,5.063291,50.001637,63.714156,67.435312,20.450914,19.222964,59.609636,26.181702
54.734405,85.194039,85.908371,128.512363,108.022402,104.743015,29.646395,14.353525,83.800899,0.777393,85.642885,55.737527,127.244479,83.723908,125.995076,83.581414,55.832472,80.486504,-0.001943,0.000854,32.000000,-235.654179,83.745513,-0.613458,14.448073,0.571042,554905.371874,0.991594,40.219743,10.494290,1.570327,0.055937,0.030368,142.150696,32.000000,153.662409,141.538740,142.055324,131.319432,32.000000,129.134188,67.347571,54.991353,64.336875,5.063291,49.984250,63.714156,67.438355,20.450914,19.193670,59.598119,26.161672
54.720328,85.186589,85.810704,128.510694,108.014256,104.753879,29.846558,14.350528,83.833858,0.778121,85.563291,55.714875,127.230303,83.811609,125.979707,83.489431,55.847770,80.499668,-0.002030,0.000839,32.000000,-235.658159,83.823769,-0.613488,14.459324,0.569866,554795.422317,0.981502,40.243345,10.399832,1.569117,0.055914,0.027663,142.671648,32.000000,153.073631,141.328833,144.411526,131.644989,32.000000,128.946015,67.355713,55.011024,64.317348,5.063291,49.973135,63.714156,67.436848,20.450914,19.195907,59.610108,26.030418
54.767139,85.186589,85.956797,128.510694,107.993563,104.769436,29.727198,14.352526,83.745802,0.779407,85.552730,55.734416,127.273055,83.697298,126.016689,83.568843,55.830005,80.477180,-0.002118,0.000832,32.000000,-235.656489,83.736519,-0.613288,14.462130,0.569712,554631.082077,0.987341,40.208375,10.440144,1.569550,0.037200,0.011274,143.003507,32.000000,152.744640,141.539212,146.240451,131.505853,32.000000,128.980880,67.350259,54.978450,64.338193,5.063291,50.196037,63.714156,67.417305,20.450914,19.172203,59.612704,26.196669
54.716307,85.165894,85.900689,128.505686,108.026303,104.763161,29.870597,14.353097,83.849829,0.780075,85.648455,55.703149,127.292006,83.747296,125.948768,83.454188,55.845455,80.511868,-0.002089,0.000833,32.000000,-235.659688,83.793380,-0.613254,14.430292,0.568204,554653.357345,0.981078,40.214482,10.434299,1.568169,0.055160,0.044868,143.197777,32.000000,152.692319,142.062672,146.515824,130.799828,32.000000,129.580326,67.365542,55.011283,64.338868,5.063291,49.742034,63.714156,67.474774,20.450914,19.102377,59.604876,26.183463
54.764409,85.159824,85.937264,128.502904,108.062826,104.763988,29.676043,14.345533,83.761364,0.780725,85.711342,55.635971,127.247270,83.702703,125.929281,83.461619,55.833412,80.471820,-0.002002,0.000857,32.000000,-235.662171,83.713863,-0.613249,14.393601,0.569220,554751.318818,0.984247,40.169408,10.435913,1.569496,0.032282,0.019908,142.636412,32.000000,153.179793,142.194652,144.135629,130.753121,32.000000,129.975172,67.355968,55.008325,64.334047,5.063291,50.116762,63.714156,67.425740,20.450914,19.083199,59.602515,26.200264
54.744259,85.194315,85.867383,128.506242,108.103602,104.771395,29.624433,14.350528,83.792672,0.781595,85.733310,55.714550,127.264775,83.758430,125.972931,83.565868,55.852952,80.487752,-0.001916,0.000851,32.000000,-235.658159,83.661752,-0.613666,14.388855,0.570814,554680.353689,0.980404,40.197659,10.445373,1.569928,0.060058,0.047429,142.482212,32.000000,153.426199,142.203286,142.513517,130.672308,32.000000,129.741795,67.341399,55.021844,64.340442,5.063291,49.726098,63.714156,67.455578,20.450914,19.085042,59.609852,26.162773
54.767890,85.194315,86.057954,128.506242,108.139338,104.783339,29.749682,14.354096,83.802941,0.781862,85.657780,55.745570,127.243499,83.727089,125.986300,83.518097,55.877545,80.482667,-0.001830,0.000876,32.000000,-235.648363,83.668257,-0.613807,14.407055,0.571637,554680.073940,0.985881,40.145271,10.428655,1.569217,0.034758,0.010252,142.129940,32.000000,153.601407,141.584315,141.910071,131.324429,32.000000,129.064636,67.386481,55.027888,64.345155,5.063291,50.568574,63.714156,67.427774,20.450914,19.206977,59.605830,26.125869
54.720264,85.196798,85.852935,128.507912,108.099485,104.800121,29.674820,14.350956,83.760740,0.781297,85.565853,55.750552,127.259377,83.721828,125.999089,83.458730,55.863945,80.581880,-0.001940,0.000905,32.000000,-235.656912,83.652391,-0.613433,14.409416,0.571369,554735.886835,0.988148,40.199161,10.420558,1.568519,0.058912,0.044111,142.679432,32.000000,153.166126,141.374132,144.191414,131.615226,32.000000,129.029964,67.349359,55.013447,64.313309,5.063291,49.696135,63.714156,67.485022,20.450914,19.217853,59.614622,26.172384
54.784965,85.183278,85.913750,128.507077,108.102970,104.830668,29.900863,14.343535,83.837162,0.781706,85.585210,55.736797,127.261092,83.719791,125.975086,83.470541,55.842782,80.470638,-0.001992,0.000929,32.000000,-235.667283,83.732750,-0.613448,14.422843,0.572960,554739.051461,0.983638,40.176413,10.392315,1.571321,0.039223,0.018464,142.948498,32.000000,152.930586,141.373483,145.806871,131.583974,32.000000,129.004839,67.360768,55.001790,64.328702,5.063291,50.065881,63.714156,67.416437,20.450914,19.173149,59.609724,26.181261
54.717540,85.178311,85.908659,128.508746,108.111741,104.830723,29.478039,14.357378,83.874867,0.783282,85.620894,55.816914,127.251815,83.722867,125.950204,83.469715,55.812065,80.454281,-0.001994,0.000936,32.000000,-235.651637,83.654571,-0.614015,14.437268,0.571083,554880.442795,0.987217,40.224753,10.477138,1.568942,0.062934,0.040223,143.236376,32.000000,152.588300,142.109627,146.725393,130.684136,32.000000,129.300271,67.377065,54.995518,64.333383,5.063291,49.749380,63.714156,67.449609,20.450914,19.175261,59.596192,26.071871
54.769374,85.178311,85.944467,128.508746,108.096570,104.836418,29.905406,14.351384,83.778656,0.784667,85.719443,55.750006,127.272163,83.698603,125.946036,83.455899,55.817810,80.467550,-0.001944,0.000969,32.000000,-235.657631,83.721509,-0.614019,14.412432,0.570026,555037.611426,0.978748,40.148941,10.418438,1.568199,0.033447,0.011623,142.737117,32.000000,153.037162,142.243879,144.293321,130.724245,32.000000,129.923381,67.366370,55.001984,64.341159,5.063291,50.143430,63.714156,67.436366,20.450914,19.160080,59.604581,26.185370
54.760195,85.178311,85.851027,128.509024,108.098273,104.847465,29.784974,14.351384,83.848770,0.789969,85.683928,55.615020,127.223834,83.781472,125.958806,83.441067,55.848700,80.536111,-0.001946,0.001001,32.000000,-235.657795,83.781225,-0.614570,14.419801,0.571019,555122.021651,0.994107,40.208890,10.437405,1.570039,0.051677,0.029284,142.519328,32.000000,153.507767,142.183896,142.792404,130.779839,32.000000,130.116352,67.381258,55.006533,64.350017,5.063291,49.940518,63.714156,67.490460,20.450914,19.162136,59.622332,26.212002
54.768371,85.187968,85.896908,128.505130,108.090303,104.864380,29.727652,14.347103,83.797419,0.792525,85.690286,55.684648,127.186716,83.697095,125.959036,83.537181,55.871366,80.440578,-0.001946,0.001008,32.000000,-235.664699,83.671543,-0.614794,14.443195,0.571298,555118.657380,0.978944,40.158979,10.441191,1.569207,0.056373,0.023822,142.209373,32.000000,153.509340,141.591165,141.854842,131.172498,32.000000,128.998565,67.374012,55.022414,64.338202,5.063291,50.019780,63.714156,67.432399,20.450914,19.197743,59.601768,26.162553
54.687368,85.203145,85.914606,128.506242,108.103439,104.886128,29.520692,14.352383,83.846500,0.795850,85.657136,55.680994,127.242935,83.802372,125.953000,83.428050,55.837631,80.480302,-0.001947,0.001036,32.000000,-235.657779,83.652676,-0.614895,14.418962,0.569901,555118.940232,0.983185,40.167814,10.459534,1.567763,0.055385,0.065787,142.551022,32.000000,153.194770,141.442225,143.735479,131.540712,32.000000,128.837945,67.383381,54.996436,64.308981,5.063291,49.768061,63.714156,67.470520,20.450914,19.199909,59.600617,26.197256
54.760884,85.203145,85.931558,128.506242,108.133439,104.879958,29.464918,14.351384,83.802354,0.798147,85.688492,55.689742,127.259663,83.702518,125.967419,83.439927,55.830252,80.447308,-0.001948,0.001032,32.000000,-235.658778,83.737172,-0.614931,14.421663,0.569563,555171.288969,0.985103,40.169602,10.368259,1.568367,0.068784,0.038762,142.885455,32.000000,152.883434,141.362964,145.608988,131.751109,32.000000,129.071078,67.374640,54.982495,64.315879,5.063291,50.123340,63.714156,67.446694,20.450914,19.254917,59.603587,26.053676
54.756666,85.222460,85.870997,128.511528,108.131163,104.874463,29.708626,14.349101,83.760029,0.807160,85.729389,55.782809,127.271671,83.792565,125.943595,83.475780,55.835781,80.452044,-0.001948,0.001048,32.000000,-235.658603,83.724936,-0.615289,14.401364,0.572892,555410.916096,0.993852,40.262792,10.430529,1.571014,0.031704,0.081495,143.227653,32.000000,152.526174,141.926144,146.889756,130.769074,32.000000,129.443563,67.369174,54.995958,64.335556,5.063291,49.949098,63.714156,67.474417,20.450914,19.324436,59.614071,26.178694
54.716818,85.220253,85.905192,128.514032,108.109527,104.865540,29.718620,14.350100,83.769199,0.814847,85.728175,55.684396,127.237537,83.637288,125.919921,83.479387,55.829029,80.417620,-0.001890,0.001066,32.000000,-235.661538,83.784020,-0.614720,14.380436,0.571215,555361.199151,0.994220,40.191985,10.414208,1.569214,0.057091,0.043210,142.885877,32.000000,152.801348,142.268265,144.642883,130.500019,32.000000,129.567008,67.322244,54.965647,64.331379,5.063291,50.048466,63.714156,67.474538,20.450914,19.319331,59.597273,26.141790
54.690476,85.223288,85.908806,128.513754,108.115157,104.865016,29.575656,14.348673,83.761725,0.820241,85.753886,55.726665,127.243932,83.798825,125.924378,83.428740,55.820828,80.432517,-0.001803,0.001081,32.000000,-235.659687,83.678171,-0.615174,14.374142,0.571214,555349.082402,0.986141,40.215361,10.412081,1.568229,0.066924,0.014859,142.381057,32.000000,153.362483,142.238437,142.768050,130.636161,32.000000,130.068011,67.342823,54.965832,64.343311,5.063291,49.577685,63.714156,67.456676,20.450914,19.321870,59.615399,26.172678
